  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b67f2ad6-4c5d-4b3c-8c49-61f9a92ca649}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {2e0c4ccb-3607-4346-bdac-33b54a94e21e}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Inlet Port
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}; !- Outlet Port

OS:Connection,
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Handle
  {231ffc47-74e7-4863-bc44-1a94294077da}, !- Name
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  4,                                      !- Outlet Port
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Inlet Port
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}; !- Outlet Port

OS:Connection,
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}, !- Handle
  {49524bb6-5a68-46f6-b9e4-ab79942c31ab}, !- Name
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Source Object
  3,                                      !- Outlet Port
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Handle
  {8019cfc3-a2cd-425d-b7b9-6c29812cd1dc}, !- Name
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Source Object
  3,                                      !- Outlet Port
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}, !- Handle
  {79285b0f-64ad-4283-b502-f78ef2ddaa24}, !- Name
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Plant Side Inlet Node Name
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Demand Side Inlet Node Name
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0cc73d89-a6cf-47f6-a1d6-f287c5567418}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Demand Mixer Name
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Demand Splitter Name
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Supply Mixer Name
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}; !- Supply Splitter Name

OS:Node,
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Inlet Port
  {ec863aad-22bb-4c42-ad97-4d740062842a}; !- Outlet Port

OS:Node,
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}, !- Inlet Port
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}; !- Outlet Port

OS:Node,
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Inlet Port
  {3a970408-3745-4473-b74d-8658078ee626}; !- Outlet Port

OS:Connector:Mixer,
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Handle
  Connector Mixer 7,                      !- Name
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Outlet Branch Name
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}, !- Inlet Branch Name 1
  {697001c4-f08c-4678-807b-5b3837c7b8c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Handle
  Connector Splitter 7,                   !- Name
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}, !- Inlet Branch Name
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Outlet Branch Name 1
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}; !- Outlet Branch Name 2

OS:Connection,
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Handle
  {1ffa110a-422f-44cf-974a-61949e399280}, !- Name
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Source Object
  14,                                     !- Outlet Port
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Handle
  {2e647b22-f0e2-4f18-8621-33ff38888464}, !- Name
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Source Object
  3,                                      !- Outlet Port
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}, !- Handle
  {b4a1d1ee-15d5-4a46-b111-28f2f487f93d}, !- Name
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Source Object
  3,                                      !- Outlet Port
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Inlet Port
  {71a93d97-026e-48bc-bb65-063169ab9e24}; !- Outlet Port

OS:Node,
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {8fd7eb86-5c44-414c-a4f5-293506371542}, !- Inlet Port
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}; !- Outlet Port

OS:Node,
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Inlet Port
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}; !- Outlet Port

OS:Connector:Mixer,
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Handle
  Connector Mixer 8,                      !- Name
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Outlet Branch Name
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}, !- Inlet Branch Name 1
  {0f5de977-ad95-4159-ae8b-3116a6997199}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Handle
  Connector Splitter 8,                   !- Name
  {53b1f48c-a99d-411d-8a63-34f372870fbf}, !- Inlet Branch Name
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Outlet Branch Name 1
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}; !- Outlet Branch Name 2

OS:Connection,
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Handle
  {745d3469-dce8-4a66-acff-fa17c9e6790f}, !- Name
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Source Object
  17,                                     !- Outlet Port
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Handle
  {586e512c-b7fe-48bf-9413-d74b1c2ead72}, !- Name
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Source Object
  3,                                      !- Outlet Port
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}, !- Handle
  {bd264660-e855-4c7c-8054-5008861fd41d}, !- Name
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Source Object
  3,                                      !- Outlet Port
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5189ef02-75de-4424-ade9-43a1c8ffccbf}, !- Handle
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0cc73d89-a6cf-47f6-a1d6-f287c5567418}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  {23f2665f-90db-497c-8496-dc0ab0acd5cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23f2665f-90db-497c-8496-dc0ab0acd5cd}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0195c837-0adb-4b85-bb77-755ab08511e0}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Schedule Name
  {5a78e23c-b68d-420f-b8ec-8499b7140869}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Handle
  Booster Water Loop Pump,                !- Name
  {accdeaf3-00d4-4414-b597-61113dc62b70}, !- Inlet Node Name
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Inlet Port
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}; !- Outlet Port

OS:Connection,
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Handle
  {5997bd0c-a74c-4602-85d6-4428c67094d6}, !- Name
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Source Object
  3,                                      !- Outlet Port
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}, !- Handle
  {3624038a-654d-44bb-8ce1-84b81960c4f4}, !- Name
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Source Object
  3,                                      !- Outlet Port
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3a970408-3745-4473-b74d-8658078ee626}, !- Use Side Inlet Node Name
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {c4009749-0ea0-42df-9d60-2e63ecc2805d}, !- Handle
  Schedule Day 95,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9866ee07-ebf6-420f-82ce-75e5bc329dc0}, !- Handle
  Schedule Day 96,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6e1e0b23-cff4-4047-92f9-3e36620a1146}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Inlet Port
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}; !- Outlet Port

OS:Connection,
  {3a970408-3745-4473-b74d-8658078ee626}, !- Handle
  {0560bd2f-6824-4295-baa1-ebe9eb2b337c}, !- Name
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Source Object
  3,                                      !- Outlet Port
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Handle
  {427b18cc-b33f-4baf-9a53-337809f8f543}, !- Name
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Source Object
  32,                                     !- Outlet Port
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}, !- Handle
  {298d75d4-5395-4217-a6c1-714bfb4fafc4}, !- Name
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Source Object
  3,                                      !- Outlet Port
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}, !- Inlet Node Name
  {8fcae20c-2e4c-45f8-a982-44561343eac4}; !- Outlet Node Name

OS:Node,
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}, !- Inlet Port
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}; !- Outlet Port

OS:Connection,
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}, !- Handle
  {c8b82aef-9353-4dab-9a26-60b5f3ac94db}, !- Name
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Source Object
  4,                                      !- Outlet Port
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8fcae20c-2e4c-45f8-a982-44561343eac4}, !- Inlet Port
  {697001c4-f08c-4678-807b-5b3837c7b8c2}; !- Outlet Port

OS:Connection,
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}, !- Handle
  {d682d3ea-5af9-4393-8e45-580ea69c735a}, !- Name
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Source Object
  3,                                      !- Outlet Port
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcae20c-2e4c-45f8-a982-44561343eac4}, !- Handle
  {c12073bc-bd0f-4959-9b81-e127f5e47815}, !- Name
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Source Object
  3,                                      !- Outlet Port
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697001c4-f08c-4678-807b-5b3837c7b8c2}, !- Handle
  {52a58ef7-9a0d-48f1-a1d7-5f3c05c6d7f7}, !- Name
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Source Object
  3,                                      !- Outlet Port
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}, !- Inlet Node Name
  {bb5e904f-a818-48a6-a720-c2864c88797c}; !- Outlet Node Name

OS:Node,
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {bb5e904f-a818-48a6-a720-c2864c88797c}, !- Inlet Port
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}; !- Outlet Port

OS:Connection,
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}, !- Handle
  {78d5f325-1c13-438f-b72a-4085cfbcdffc}, !- Name
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Source Object
  3,                                      !- Outlet Port
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5e904f-a818-48a6-a720-c2864c88797c}, !- Handle
  {c11f9ef1-980c-4e0d-9f8f-dd55bbc6e599}, !- Name
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Source Object
  3,                                      !- Outlet Port
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}, !- Handle
  {ed7ee3d4-20e1-4bf9-a392-2d58b575ba04}, !- Name
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Source Object
  3,                                      !- Outlet Port
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}, !- Inlet Node Name
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}; !- Outlet Node Name

OS:Node,
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Inlet Port
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}; !- Outlet Port

OS:Connection,
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Handle
  {6c7661c6-ad4c-43ec-840e-9285a3312b37}, !- Name
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Source Object
  2,                                      !- Outlet Port
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}, !- Handle
  {b0d2da78-0fc0-4646-a349-06809eb27a43}, !- Name
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Source Object
  3,                                      !- Outlet Port
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}, !- Handle
  {56be7c4f-81c4-4608-82cc-9a64508562a9}, !- Name
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Source Object
  3,                                      !- Outlet Port
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {71a93d97-026e-48bc-bb65-063169ab9e24}, !- Inlet Node Name
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}; !- Outlet Node Name

OS:Node,
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}, !- Inlet Port
  {53b1f48c-a99d-411d-8a63-34f372870fbf}; !- Outlet Port

OS:Connection,
  {71a93d97-026e-48bc-bb65-063169ab9e24}, !- Handle
  {9513dbb2-4a1a-4834-a8de-04b5006519c1}, !- Name
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Source Object
  3,                                      !- Outlet Port
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}, !- Handle
  {8b25b642-7fc8-4309-96db-20b2ebf30343}, !- Name
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Source Object
  3,                                      !- Outlet Port
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b1f48c-a99d-411d-8a63-34f372870fbf}, !- Handle
  {cfe9415e-c38e-4531-ae60-12e7c36b5b6e}, !- Name
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Source Object
  3,                                      !- Outlet Port
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}, !- Inlet Node Name
  {8fd7eb86-5c44-414c-a4f5-293506371542}; !- Outlet Node Name

OS:Node,
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Inlet Port
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}; !- Outlet Port

OS:Connection,
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Handle
  {583d1fa8-2242-494e-973c-0e99b1bf3e05}, !- Name
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Source Object
  2,                                      !- Outlet Port
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}, !- Handle
  {3467dff2-e07b-48a6-8dbf-70719bcf3f2b}, !- Name
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Source Object
  3,                                      !- Outlet Port
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7eb86-5c44-414c-a4f5-293506371542}, !- Handle
  {f23a6242-7a7f-4dc5-a969-7795b49957fa}, !- Name
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Source Object
  3,                                      !- Outlet Port
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}, !- Loop Demand Side Inlet Node
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {ec863aad-22bb-4c42-ad97-4d740062842a}, !- Loop Supply Side Inlet Node
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Inlet Port
  {accdeaf3-00d4-4414-b597-61113dc62b70}; !- Outlet Port

OS:Connection,
  {ec863aad-22bb-4c42-ad97-4d740062842a}, !- Handle
  {2ea23551-4e04-4ddb-b764-7dcf6c88508b}, !- Name
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Source Object
  3,                                      !- Outlet Port
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Handle
  {b6de8c8a-499c-40a3-bfd3-517ea9b19c2a}, !- Name
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Source Object
  7,                                      !- Outlet Port
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accdeaf3-00d4-4414-b597-61113dc62b70}, !- Handle
  {22b885e0-5e5f-4adb-baa0-96919b9b16d1}, !- Name
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Source Object
  3,                                      !- Outlet Port
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {076daf1c-961a-4d64-9fa1-64ec881487cc}, !- Inlet Port
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}; !- Outlet Port

OS:Connection,
  {076daf1c-961a-4d64-9fa1-64ec881487cc}, !- Handle
  {a6e768e2-397e-43db-ae21-141a386c734a}, !- Name
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  5,                                      !- Outlet Port
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Inlet Port
  {09d89f11-6700-41e1-9a3d-f560958a26ce}; !- Outlet Port

OS:Connection,
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}, !- Handle
  {4e8ce656-b900-4444-8625-32431da36b97}, !- Name
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Source Object
  3,                                      !- Outlet Port
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Handle
  {1c534e3c-5bd9-4282-ae99-ad16bb1cf5c0}, !- Name
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Source Object
  4,                                      !- Outlet Port
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {09d89f11-6700-41e1-9a3d-f560958a26ce}, !- Inlet Node
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}; !- Source Temperature Schedule Name {C}

OS:Node,
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Inlet Port
  {b15b5690-e939-4a16-9569-2a1596077f05}; !- Outlet Port

OS:Connection,
  {09d89f11-6700-41e1-9a3d-f560958a26ce}, !- Handle
  {40d8e0e0-1384-47b2-9f0a-956d43e51a55}, !- Name
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Source Object
  3,                                      !- Outlet Port
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Handle
  {db545c13-9d8d-463d-85a1-60a54e9d0ea7}, !- Name
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Source Object
  3,                                      !- Outlet Port
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15b5690-e939-4a16-9569-2a1596077f05}, !- Handle
  {2eacb7d0-fce1-4ca3-be5b-83e7f712cbab}, !- Name
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {629b6b6a-2938-4532-83e4-fadba36a8a57}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}, !- Handle
  Mains Water Temperature,                !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {1675750b-dbc3-49e4-bd99-d7e10c5e0473}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c45576b9-7dca-4f9c-80e4-674e8445457e}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {1675750b-dbc3-49e4-bd99-d7e10c5e0473} = {629b6b6a-2938-4532-83e4-fadba36a8a57}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d69e1376-1884-4429-a374-983dff6fcd44}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c45576b9-7dca-4f9c-80e4-674e8445457e}; !- Program Name 1

OS:WaterUse:Connections,
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Handle
  Water Use Connections 1,                !- Name
  {d031ed34-da07-4cb7-b013-e4f95b573932}, !- Inlet Node Name
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3cf6f94-8ee8-4726-9e1a-4141a76c2ec3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65ff32a2-54cb-416b-a9c2-9ebdb13388f6}, !- Handle
  Booster Water Fixture Def - 23.7 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {ab026448-21a0-4ad9-be6b-2c193d4ce77b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ab026448-21a0-4ad9-be6b-2c193d4ce77b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {eb308d4f-9de9-4ebe-b860-e499a1d6fc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb308d4f-9de9-4ebe-b860-e499a1d6fc4e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3cf6f94-8ee8-4726-9e1a-4141a76c2ec3}, !- Handle
  Booster Water Fixture - 23.7 gpm at 180F, !- Name
  {65ff32a2-54cb-416b-a9c2-9ebdb13388f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}, !- Inlet Port
  {d031ed34-da07-4cb7-b013-e4f95b573932}; !- Outlet Port

OS:Connection,
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}, !- Handle
  {80fbf48c-a73c-48c7-8288-2e48a479aa61}, !- Name
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Source Object
  4,                                      !- Outlet Port
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Inlet Port
  {0f5de977-ad95-4159-ae8b-3116a6997199}; !- Outlet Port

OS:Connection,
  {d031ed34-da07-4cb7-b013-e4f95b573932}, !- Handle
  {e8ef7ccc-403e-416d-bdce-55cebbd608e2}, !- Name
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Source Object
  3,                                      !- Outlet Port
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Handle
  {ee967ab9-bf0e-4185-86e1-7e5bf13c3c51}, !- Name
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Source Object
  3,                                      !- Outlet Port
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5de977-ad95-4159-ae8b-3116a6997199}, !- Handle
  {3c9ca2c0-1dd3-4e61-9ade-2ee03cd4bdbd}, !- Name
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Source Object
  3,                                      !- Outlet Port
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {4dbafbcd-29de-4235-a61d-ce461c6c06ce}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8552;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {f4de51e7-2523-4f09-b8fc-22e839b1831d}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {ed022201-2d04-4623-9e1c-76b2f6f9f55f}, !- Default Day Schedule Name
  {9dd64174-a846-4a1c-85d7-c6698c1608fa}, !- Summer Design Day Schedule Name
  {cc20f6e6-0d79-4a55-8b5d-204685ec53d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed022201-2d04-4623-9e1c-76b2f6f9f55f}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cc20f6e6-0d79-4a55-8b5d-204685ec53d1}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9dd64174-a846-4a1c-85d7-c6698c1608fa}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {25a0992b-2612-4519-bd8b-b74c446dba8f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {4dbafbcd-29de-4235-a61d-ce461c6c06ce}, !- Exterior Lights Definition Name
  {f4de51e7-2523-4f09-b8fc-22e839b1831d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9a999a23-17ed-4294-86e7-3fc70c61ff5b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {698d11c9-ff26-49fe-abdd-0fb1cb86f496}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {a337adbb-109a-455d-ab57-9ec368c68fc2}, !- Default Day Schedule Name
  {8ffecf5e-919c-4552-a5f9-dfee0b72cbb4}, !- Summer Design Day Schedule Name
  {122e7e28-35ed-4468-9a18-2b5195290ca6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a337adbb-109a-455d-ab57-9ec368c68fc2}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {122e7e28-35ed-4468-9a18-2b5195290ca6}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8ffecf5e-919c-4552-a5f9-dfee0b72cbb4}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {7396d69e-a544-4b9e-9dd3-c6ff82f7c4f8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {9a999a23-17ed-4294-86e7-3fc70c61ff5b}, !- Exterior Lights Definition Name
  {698d11c9-ff26-49fe-abdd-0fb1cb86f496}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b2b62b97-4d91-4a1f-864f-98adcf8f9e40}, !- Default Day Schedule Name
  {fd777c80-2e6c-45b7-9a33-ccd3825636b8}, !- Summer Design Day Schedule Name
  {2907b815-a396-4281-9c63-451e832e419e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2b62b97-4d91-4a1f-864f-98adcf8f9e40}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fd777c80-2e6c-45b7-9a33-ccd3825636b8}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2907b815-a396-4281-9c63-451e832e419e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c63860a-b7e7-4648-b5d7-08045c4d9ec2}, !- Handle
  Schedule Rule 118,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eafaac3c-3777-40ed-97d4-7799e59e1332}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {eafaac3c-3777-40ed-97d4-7799e59e1332}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {cf6f5141-9643-4886-8eab-0d1a620d4d66}, !- Handle
  Schedule Rule 119,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ced959e-c8c4-46e8-8b33-04605f667d4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ced959e-c8c4-46e8-8b33-04605f667d4d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {92224f7b-6915-41fa-a20a-71efb8d35fb4}, !- Handle
  Schedule Rule 120,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39954880-6882-4d13-b575-c405aea92d71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39954880-6882-4d13-b575-c405aea92d71}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ffd88dce-e711-45f0-9be0-fad31b65e3dd}, !- Handle
  Schedule Rule 121,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b4ace99-549b-45e8-aa89-08ea3a4694f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4b4ace99-549b-45e8-aa89-08ea3a4694f9}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2312,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {a689f3ea-81e1-4167-8aff-77ae1d5e58ed}, !- Handle
  Schedule Rule 122,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ad92f0a-a8fe-4805-b9a5-db979cf12af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ad92f0a-a8fe-4805-b9a5-db979cf12af2}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {c60c9d90-2333-4f32-a201-1b7b3fa63438}, !- Default Day Schedule Name
  {a59d95e6-6f4d-490e-a09a-218dda20efa6}, !- Summer Design Day Schedule Name
  {fe8e22eb-861d-48e4-8c6b-ef1d27d5f501}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c60c9d90-2333-4f32-a201-1b7b3fa63438}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a59d95e6-6f4d-490e-a09a-218dda20efa6}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe8e22eb-861d-48e4-8c6b-ef1d27d5f501}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40cfdfdc-1fa3-43d8-bf4f-04d2d058d59e}, !- Handle
  Schedule Rule 123,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e792f57e-a148-4daf-b59d-eb297b1f905b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e792f57e-a148-4daf-b59d-eb297b1f905b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5bb70c9f-2bcd-400d-857c-011223b1eccc}, !- Handle
  Schedule Rule 124,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a95a519d-bfa5-4284-9a06-01725b64e3a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a95a519d-bfa5-4284-9a06-01725b64e3a3}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7aa8fea4-be00-44cb-8fa0-694dcf800e6d}, !- Handle
  Schedule Rule 125,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {512853bd-a667-43e0-b422-afa2eec97f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {512853bd-a667-43e0-b422-afa2eec97f1b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {c2e0e98e-9dec-4597-9a0d-8234add513eb}, !- Handle
  Schedule Rule 126,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1e15ad31-4eef-4692-aa51-a29b340695dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1e15ad31-4eef-4692-aa51-a29b340695dc}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.338325,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4d2e5241-4ad7-45b4-a3c0-b3a3d26ebc86}, !- Handle
  Schedule Rule 127,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5facac5c-3e6a-4530-8892-b7b4d9162629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5facac5c-3e6a-4530-8892-b7b4d9162629}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b7bb2685-26f1-457e-9a08-3fffa51c7755}, !- Default Day Schedule Name
  {d29f55b4-b1b4-479a-ad27-48125d34c57b}, !- Summer Design Day Schedule Name
  {7e745737-bf02-40ec-8b49-02524603aac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7bb2685-26f1-457e-9a08-3fffa51c7755}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d29f55b4-b1b4-479a-ad27-48125d34c57b}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e745737-bf02-40ec-8b49-02524603aac6}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d70921a-7ab1-4252-9406-affea692ba28}, !- Handle
  Schedule Rule 128,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf54c73-3a78-497b-b7c7-034eb7eea8a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bcf54c73-3a78-497b-b7c7-034eb7eea8a0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e96e5786-c584-46da-ba59-43c6fcae229c}, !- Handle
  Schedule Rule 129,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {862c436e-62c1-4cf6-8bf1-45107b4f52bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {862c436e-62c1-4cf6-8bf1-45107b4f52bb}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b57de679-b0d2-4951-911e-4f6083343fd1}, !- Handle
  Schedule Rule 130,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ebcc50df-c4f5-4906-bd14-a518b90af263}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebcc50df-c4f5-4906-bd14-a518b90af263}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {409601ac-3303-4813-a3a2-ad3694a9b913}, !- Handle
  Schedule Rule 131,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ed5dbec5-9e8f-4c32-8aec-285144b733f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ed5dbec5-9e8f-4c32-8aec-285144b733f4}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f15cbcd7-52bb-4456-9eba-5da8a92d1041}, !- Handle
  Schedule Rule 132,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1a37f527-1751-4183-99d7-f9554d2fdc84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a37f527-1751-4183-99d7-f9554d2fdc84}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Site:WaterMainsTemperature,
  {75baca78-320c-4f21-b631-285c5209b74b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {cf194bd8-3fd9-4c13-b61d-eb33a865e05e}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfdc18f4-6628-4bd7-af58-9286143b9171}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {9bee42a0-0158-4077-911f-2bc141a47ca5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1ed0b334-e1ed-4de1-a0d5-a5c90ea39ebc}, !- Handle
  20.78,                                  !- January Ground Temperature {C}
  20.77,                                  !- February Ground Temperature {C}
  20.81,                                  !- March Ground Temperature {C}
  20.84,                                  !- April Ground Temperature {C}
  20.91,                                  !- May Ground Temperature {C}
  23.19,                                  !- June Ground Temperature {C}
  23.53,                                  !- July Ground Temperature {C}
  23.58,                                  !- August Ground Temperature {C}
  23.59,                                  !- September Ground Temperature {C}
  21.3,                                   !- October Ground Temperature {C}
  20.97,                                  !- November Ground Temperature {C}
  20.85;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {03c9fc38-a277-4158-8c99-7bc9f6efcfaa}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {70e6b1fe-53d8-491b-9614-024d0dec4adc}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37HtgSch0,      !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {cb178696-267c-44c5-8c52-3e9a9bfce759}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37ClgSch0,      !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6677024b-f33d-4408-abef-3daf11036baa}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 1
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 2
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 4
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 5
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 7
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 8
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 10
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 11
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = NULL, !- Program Line 14
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {58c0ec96-bf11-4450-a1df-9d4b7279df6b}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6677024b-f33d-4408-abef-3daf11036baa}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5de7fc03-da11-423d-94e3-a73906578acf}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59HtgSch0,       !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1ff635ae-1836-4032-95e6-aae0fc2a1b95}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59ClgSch0,       !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {deb36b89-09c7-4b56-8b90-b18da0e2e160}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 1
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 2
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 4
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 5
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 7
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 8
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 10
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 11
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = NULL, !- Program Line 14
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c004691-f77f-4a93-9d3c-adb6488c731c}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {deb36b89-09c7-4b56-8b90-b18da0e2e160}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {f4faa1cb-0f80-4295-bc82-1148952e53ba}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c046ccd2-6c20-47f9-b666-9361fd39cca0}, !- Handle
  GymZN1FLR1ZNPSZAC15HtgSch0,             !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {77d83f17-41e1-4945-94c1-019643e421ea}, !- Handle
  GymZN1FLR1ZNPSZAC15ClgSch0,             !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e2dabba0-11dc-4f15-8c4d-c1adff3acbcc}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartProg0,   !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 1
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 2
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 4
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 5
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 7
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 8
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 10
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 11
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = NULL, !- Program Line 14
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b6701604-c350-4219-b01f-439693d1dc99}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e2dabba0-11dc-4f15-8c4d-c1adff3acbcc}; !- Program Name 1

OS:SetpointManager:Warmest,
  {9f4be79b-125a-4154-afb0-2c18022bc3ce}, !- Handle
  VAV_OTHER SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6bbc084c-d42e-4e9a-b485-3b2c44b7a054}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d9a1683f-7c56-4285-a9c9-52a159925c98}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {51c1fa31-68f7-462f-8f0b-f9b965f6355a}, !- Handle
  VAVOTHERHtgSch0,                        !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4bf1bc00-f832-438c-9646-076d6fb2e84e}, !- Handle
  VAVOTHERClgSch0,                        !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e4ecae56-99da-40ff-b9a5-8b9aab339ad9}, !- Handle
  VAVOTHEROptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 1
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 2
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 4
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 5
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 7
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 8
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 10
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 11
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = NULL, !- Program Line 14
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9f7b27d-572b-4145-9730-a0172b1e05ce}, !- Handle
  VAVOTHEROptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e4ecae56-99da-40ff-b9a5-8b9aab339ad9}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {c5460649-a17c-4618-a7ce-696ed5391fbb}, !- Handle
  VAVOTHERHtgSch1,                        !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {55e435c4-c591-4f6f-8994-c07ab1f5ca8b}, !- Handle
  VAVOTHERClgSch1,                        !- Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {451c1b01-0c3f-4040-82b8-c4cc77b65518}, !- Handle
  VAVOTHEROptimumStartProg1,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 1
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 2
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 4
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 5
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 7
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 8
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 10
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 11
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = NULL, !- Program Line 14
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f9749a5b-a775-40a0-9d0b-9bb77c41fa36}, !- Handle
  VAVOTHEROptimumStartCallingManager1,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {451c1b01-0c3f-4040-82b8-c4cc77b65518}; !- Program Name 1

OS:SetpointManager:Warmest,
  {41f62fa9-eba1-437d-a7d1-2b83cc9c5413}, !- Handle
  VAV_POD_1 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {9e558870-dd8c-4ed5-8aa8-672aff7f8f94}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7f4f02cb-7513-46b4-990d-d2f7de9909f5}, !- Handle
  VAVPOD1HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f1445229-eb03-4032-8ee5-8c757530d773}, !- Handle
  VAVPOD1ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c03e426f-18a2-4ed8-9d52-58ba0112d9a3}, !- Handle
  VAVPOD1OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 1
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 2
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 4
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 5
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 7
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 8
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 10
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 11
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = NULL, !- Program Line 14
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a4ec5c8c-d67e-44dd-b717-9ebc005f57db}, !- Handle
  VAVPOD1OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c03e426f-18a2-4ed8-9d52-58ba0112d9a3}; !- Program Name 1

OS:SetpointManager:Warmest,
  {1538a7c9-be2e-4ab0-a7e8-90301b3b6f8b}, !- Handle
  VAV_POD_2 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0b8acde4-9d1c-4c76-97e0-0e42f7b8618a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389}, !- Handle
  VAVPOD2HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ce82f2dc-0399-4343-9df3-34aefc6fcdba}, !- Handle
  VAVPOD2ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {04c86ab2-97f1-468d-b77d-0478f58e1f0c}, !- Handle
  VAVPOD2OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 1
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 2
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 4
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 5
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 7
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 8
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 10
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 11
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = NULL, !- Program Line 14
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {dc25dd41-b429-4753-a1b9-8e03c112552b}, !- Handle
  VAVPOD2OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {04c86ab2-97f1-468d-b77d-0478f58e1f0c}; !- Program Name 1

OS:SetpointManager:Warmest,
  {3b94bf48-3a79-4e43-b7aa-dc4521e31456}, !- Handle
  VAV_POD_3 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6b8062bb-679c-4b14-b017-82fb68174f44}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8f86aca5-0073-4e53-a57b-1b0b895d64d3}, !- Handle
  VAVPOD3HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba}, !- Handle
  VAVPOD3ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d9541cb0-a287-4e0e-aa86-f9f8184c2e60}, !- Handle
  VAVPOD3OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 1
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 2
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 4
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 5
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 7
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 8
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 10
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 11
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = NULL, !- Program Line 14
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f714494-7b73-4a89-b9ec-c868bbf7eddc}, !- Handle
  VAVPOD3OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d9541cb0-a287-4e0e-aa86-f9f8184c2e60}; !- Program Name 1

OS:Curve:Biquadratic,
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6c668d7f-c582-47c9-b210-0d6faa7ad47a}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fcfa6ffe-7a56-440c-a3ab-ea1ad43e0664}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9f3d7bf-33a0-4e94-919f-c5e8b527359e}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {712b5574-ebd4-46c8-9a18-cc7630b0ee29}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4055ca10-1691-4ba5-b701-b7b0f7ef5e3c}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {94d1d6d2-903d-4ed7-b4ed-7755d5a27bcd}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ed3d5a2-c57a-45bf-a6f4-c5654fe7d4f5}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {3071e967-4c4a-409a-b9c9-f8f86cb3b012}, !- Handle
  {3c845314-0cb1-48cf-9b12-a476e9580701}; !- Object Name

OS:AdditionalProperties,
  {396010c0-a014-48ea-bb5b-bae819303b01}, !- Handle
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}; !- Object Name

OS:Daylighting:Control,
  {324339f9-de8d-4fef-b72c-183c50ad334a}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  21.7075514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6301df6-1029-439f-9535-0da1b924a7cd}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6092e66-6bfa-40ff-ad53-d1a8017a561c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7e840e8-0954-4540-afbd-6d942a20104c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa5b2bfc-bebe-4dea-b167-f0cb207f63f8}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c248f4cd-f68d-430a-9640-442f751aa049}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9ac634cb-09dd-4e9b-9c7b-6109aeb07c47}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  13,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fcbbf78b-b053-4eb0-901a-84fd45bf4ea1}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  20.6678313,                             !- Position X-Coordinate {m}
  14.2192,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2916676e-31ad-4676-bb1c-7144ebaa4015}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c15ffea-67cf-47cb-b1e9-c88a4b80f843}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2ac09cb9-8cac-460c-aeb3-0058895daa4e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8a6c9a8-f655-4e26-9479-4d07c824d20a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {447a315d-40d0-4fdb-b655-9c784b478367}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0f6b1db-bb84-4685-8cd7-88bfc334c1bb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e908478f-a4e0-4b3a-8f63-4829d1bf694d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {44bb14cb-509d-4c1d-90ee-18d5b5918ab2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9d8fee7-0697-4431-9c4e-082cf743d575}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27dd027c-9c11-4d7a-b0f2-fcb1cc1a544f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1552b585-159a-4e2a-81be-3f742d52654d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {11564b6d-2266-4bac-8631-977fbc4d9dbe}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {07d033e3-f01e-4edf-8b1c-9215c5981e09}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {83c7b6b6-7aa3-4e05-ae58-44bab75d951d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4f0cd3b7-e159-4292-ba46-0a3576fc0b33}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {51c55401-8ba4-4403-94d9-7110c655e4a1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a18e1257-a660-49af-9e79-68608d77060f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {17c8c1a2-77f4-4394-a887-5250b152cdcd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {da1281b1-84a9-4d38-82fc-ddd30bc592d7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1399e357-6d8c-470f-b1d5-55e61937f336}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d7796786-4697-4241-9c23-7c5ba70d5997}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {248a7b31-4f5a-4857-8098-fe1ee13ea3a3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb1b76f4-338c-4ede-84d6-c014e2ef0aae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dad3c5d1-53bc-4f64-ad0b-5fa50720d3ea}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d6a0c551-edcf-4275-8a74-2a671e4d7785}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c72818d1-712d-44ef-b100-1bf4c0a2f2e6}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e9672044-f6b0-4eb9-949e-109059cb3b7b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  31.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9d654f00-55b1-4b2a-bf26-d0f9d791eef3}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47f83b39-ee08-433e-b5cc-56c494ea6fbb}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  8.7192,                                 !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0d39f1c3-f3f2-4eef-a9bb-3c6eb01ee725}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {610cfbd8-e08a-47ae-800a-206c20725593}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c20c99ee-7052-4314-871e-fc19dec808d3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  16.2827998155526,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80ae60cf-8023-4589-850f-a61285577bca}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9c90bddc-d67f-4a95-bc7c-a0256386cf4e}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {634e3094-edb0-4992-8333-5253b89c8232}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8f68b4eb-4b02-4b1e-b335-da0228b009f2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d3f8d5b3-f14c-45ed-8302-ed8ce7610f37}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {709b0217-a518-49f4-9144-dc56bf76e757}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9efbad8a-fb67-4ba6-9d9f-3d8b6adaa2b2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18e33b64-232f-434d-b655-f24d9c093f22}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5ec06ab3-050d-4839-a3f1-8c92ebe7d967}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f7dbd0cc-8bd2-4170-a344-70b47dce87b7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {158556e1-2457-4ecd-8861-ee7eb56b08bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9da18327-81b8-43ad-8bdb-0763bbd1fbd1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ceabae11-68da-4e34-af93-637b08b41d92}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {727b5da1-eabd-4fd6-a8f1-81c14bd0e6ff}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a89c7d41-42b0-413a-af62-90f742c0a109}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1498864e-6131-4e0d-b4bf-0473a85659c2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc596041-fcf0-4052-8fce-de9aa7afd905}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {01048afc-ac5f-4efa-a66f-f2d52d8eb20d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1a5b3a1a-7159-4129-80c3-7c44593f151e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6894340d-6e9f-4244-afa4-7ba29913bce1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {82b17923-2900-4fa9-aa9f-f456b3812991}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e461f867-77f5-4920-8d96-40b502b79ca5}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19.000178,                              !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36525531-9855-4ba6-a720-5469bb33f7b3}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {383f1db2-4c0b-4f45-a3eb-1dd00269fd6f}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:StandardsInformation:Material,
  {ae871d80-bf47-45f2-bdec-61e9814bcce8}, !- Handle
  {517cff7e-610d-47f4-8d50-9869e3aeb896}; !- Material Name

OS:StandardsInformation:Material,
  {1b8680e9-51ad-4936-8958-2c7a5382e563}, !- Handle
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Material Name

OS:StandardsInformation:Material,
  {f9d6cc72-a15c-437f-ae70-0b0e974a64c6}, !- Handle
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}; !- Material Name

OS:StandardsInformation:Material,
  {6e0bf70a-8f81-42de-a51a-e81e3720ed07}, !- Handle
  {680feeef-1c5c-4136-8d66-4098da8e7baf}; !- Material Name

OS:StandardsInformation:Material,
  {343f3cfc-082f-4b10-9862-5e5c34604eda}, !- Handle
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}; !- Material Name

OS:StandardsInformation:Material,
  {c28baf40-64c5-426f-8edf-88c55eba2629}, !- Handle
  {e49a0233-0314-4ec3-9481-e9b7cf2d6a2e}; !- Material Name

OS:StandardsInformation:Material,
  {0005a2b9-27ed-498d-90b5-e59bdc5a6bca}, !- Handle
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}; !- Material Name

OS:StandardsInformation:Material,
  {0759e508-532d-4e71-b6d5-23ae8590bf54}, !- Handle
  {7caa144e-76ce-4897-b35c-27daa5d5c601}; !- Material Name

OS:StandardsInformation:Material,
  {4b029b70-0a5a-4271-9bb0-380a472b77ee}, !- Handle
  {a23cc341-e6ca-4553-a647-c6c3e300d217}; !- Material Name

OS:StandardsInformation:Material,
  {52c6bbe2-0225-4954-ae47-932e09945005}, !- Handle
  {86283b7d-65bd-465a-a834-de48b4601bb3}; !- Material Name

OS:StandardsInformation:Material,
  {5bc2aae4-6713-48ee-a25a-5c655c302498}, !- Handle
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}; !- Material Name

OS:StandardsInformation:Material,
  {24bac97f-6855-4f48-89e2-c3342d497a99}, !- Handle
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}; !- Material Name

OS:StandardsInformation:Material,
  {f5643749-9971-4ec0-b240-063f8a2182f6}, !- Handle
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}; !- Material Name

OS:StandardsInformation:Material,
  {fac5081f-6a7a-4a6c-8da4-83bdba18e13e}, !- Handle
  {d843d868-9a24-4a48-908f-1b0d60193ab9}; !- Material Name

OS:StandardsInformation:Material,
  {5e46b19d-d15a-4657-a665-9d1fe6f28406}, !- Handle
  {4e513118-618a-40de-9f68-92cb4a25a3b4}; !- Material Name

OS:StandardsInformation:Material,
  {823520ed-1591-4ca2-82c0-fcfaf3c8c319}, !- Handle
  {c8fec19c-e322-42cf-9960-6b05925022fb}; !- Material Name

OS:StandardsInformation:Material,
  {65a0dd29-ab88-44ed-8aaa-19df4a60d0b2}, !- Handle
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}; !- Material Name

OS:StandardsInformation:Material,
  {17fedd6f-0638-4d97-b1bd-96ca637de305}, !- Handle
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}; !- Material Name

OS:StandardsInformation:Material,
  {91756b2a-3836-4b25-8df2-7ce69ba80373}, !- Handle
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}; !- Material Name

OS:StandardsInformation:Material,
  {7f97828e-9c3b-4415-874f-b4655e4613ac}, !- Handle
  {47a91c64-cc47-4816-8882-e9e5f310e795}; !- Material Name

OS:StandardsInformation:Material,
  {d6847c15-d438-4a04-9f8b-12237a6977aa}, !- Handle
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}; !- Material Name

OS:StandardsInformation:Material,
  {f2906572-47e1-448b-8ab9-abb1a33a7e44}, !- Handle
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}; !- Material Name

OS:StandardsInformation:Material,
  {08b86beb-bfe6-4cdd-a973-0996ce35fc94}, !- Handle
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}; !- Material Name

OS:StandardsInformation:Material,
  {e6aefa74-c64e-4fc5-9161-a0e92fe745d2}, !- Handle
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}; !- Material Name

OS:StandardsInformation:Material,
  {6b8ce9e1-f292-454e-a7bd-a7c3f1708ee5}, !- Handle
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}; !- Material Name

OS:StandardsInformation:Material,
  {3ab8445e-2949-45f1-8fd4-7d2af157eca3}, !- Handle
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Material Name

OS:StandardsInformation:Material,
  {dce9a31a-b115-4f3b-a187-e9b42841139b}, !- Handle
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}; !- Material Name

OS:StandardsInformation:Construction,
  {63b2d6bd-a944-4cd7-9b16-3e3596e2ec47}, !- Handle
  {148b5a1e-789d-4598-9c12-95ccda53455d}; !- Construction Name

OS:Output:Variable,
  {1cf77a5d-5824-41f5-9926-ed6a93f75b5b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {278ecb66-4ce1-47aa-9fc4-07f24f82ac52}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c97c98b-8837-483b-aade-c3621fd4ed7f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7be5ca17-fd23-4879-bb75-4d6605e7f96b}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c20824a7-f5db-4220-9feb-7bbce5f88cfb}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1001158-9726-4af0-8b98-04151696bf55}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {84eae813-7006-4eb1-884a-14cbee98d204}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02bfa689-d93d-4f57-996b-7448bfe02934}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e839689-d5ce-4af5-9071-92663dd952c2}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {73af2843-93af-4729-a7ed-b9e508c63562}, !- Handle
  Atlanta Hartsfield Intl Ap,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  USA_GA_Atlanta-Hartsfield-Jackson.Intl.AP.722190_TMY3.epw, !- Url
  F0AA8FA7;                               !- Checksum

