    <td align="right">       21.00</td>
    <td align="right">  0.00759262</td>
    <td align="right">     47.3566</td>
    <td align="right">     4871.38</td>
    <td align="right">        0.00</td>
    <td align="right">    17442.37</td>
    <td align="right">    17442.37</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   24291.018</td>
    <td align="right">   24291.018</td>
    <td align="right">    1.626063</td>
    <td align="right">  0.00053131</td>
    <td align="right">     442.310</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    24291.02</td>
    <td align="right">    24291.02</td>
    <td align="right">    1.626063</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766485</td>
    <td align="right">     47.8026</td>
    <td align="right">     8475.07</td>
    <td align="right">        0.00</td>
    <td align="right">    24340.87</td>
    <td align="right">    24340.87</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   17076.925</td>
    <td align="right">   17076.925</td>
    <td align="right">    1.274404</td>
    <td align="right">  0.00037352</td>
    <td align="right">     308.265</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    17076.92</td>
    <td align="right">    17076.92</td>
    <td align="right">    1.274404</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757749</td>
    <td align="right">     47.2634</td>
    <td align="right">     4682.89</td>
    <td align="right">        0.00</td>
    <td align="right">    17112.69</td>
    <td align="right">    17112.69</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   24171.509</td>
    <td align="right">   24171.509</td>
    <td align="right">    1.622981</td>
    <td align="right">  0.00052870</td>
    <td align="right">     440.017</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    24171.51</td>
    <td align="right">    24171.51</td>
    <td align="right">    1.622981</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766149</td>
    <td align="right">     47.7820</td>
    <td align="right">     8385.64</td>
    <td align="right">        0.00</td>
    <td align="right">    24221.14</td>
    <td align="right">    24221.14</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   16561.204</td>
    <td align="right">   16561.204</td>
    <td align="right">    1.230393</td>
    <td align="right">  0.00036224</td>
    <td align="right">     299.053</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    16561.20</td>
    <td align="right">    16561.20</td>
    <td align="right">    1.230393</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757007</td>
    <td align="right">     47.2177</td>
    <td align="right">     4595.35</td>
    <td align="right">        0.00</td>
    <td align="right">    16595.86</td>
    <td align="right">    16595.86</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   23304.479</td>
    <td align="right">   23304.479</td>
    <td align="right">    1.679231</td>
    <td align="right">  0.00050974</td>
    <td align="right">     421.787</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    23304.48</td>
    <td align="right">    23304.48</td>
    <td align="right">    1.679231</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759797</td>
    <td align="right">     47.3906</td>
    <td align="right">     6973.39</td>
    <td align="right">        0.00</td>
    <td align="right">    23352.95</td>
    <td align="right">    23352.95</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   16061.052</td>
    <td align="right">   16061.052</td>
    <td align="right">    1.168128</td>
    <td align="right">  0.00035130</td>
    <td align="right">     290.482</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    16061.05</td>
    <td align="right">    16061.05</td>
    <td align="right">    1.168128</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757895</td>
    <td align="right">     47.2724</td>
    <td align="right">     4700.55</td>
    <td align="right">        0.00</td>
    <td align="right">    16094.52</td>
    <td align="right">    16094.52</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   23000.630</td>
    <td align="right">   23000.630</td>
    <td align="right">    1.492926</td>
    <td align="right">  0.00050309</td>
    <td align="right">     419.973</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    23000.63</td>
    <td align="right">    23000.63</td>
    <td align="right">    1.492926</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766502</td>
    <td align="right">     47.8037</td>
    <td align="right">     8479.64</td>
    <td align="right">        0.00</td>
    <td align="right">    23047.60</td>
    <td align="right">    23047.60</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   16159.149</td>
    <td align="right">   16159.149</td>
    <td align="right">    1.177981</td>
    <td align="right">  0.00035345</td>
    <td align="right">     292.205</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    16159.15</td>
    <td align="right">    16159.15</td>
    <td align="right">    1.177981</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757914</td>
    <td align="right">     47.2736</td>
    <td align="right">     4702.83</td>
    <td align="right">        0.00</td>
    <td align="right">    16192.84</td>
    <td align="right">    16192.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   23149.239</td>
    <td align="right">   23149.239</td>
    <td align="right">    1.507650</td>
    <td align="right">  0.00050634</td>
    <td align="right">     422.555</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    23149.24</td>
    <td align="right">    23149.24</td>
    <td align="right">    1.507650</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766522</td>
    <td align="right">     47.8049</td>
    <td align="right">     8485.04</td>
    <td align="right">        0.00</td>
    <td align="right">    23196.53</td>
    <td align="right">    23196.53</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   16070.225</td>
    <td align="right">   16070.225</td>
    <td align="right">    1.160357</td>
    <td align="right">  0.00035150</td>
    <td align="right">     290.808</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    16070.23</td>
    <td align="right">    16070.23</td>
    <td align="right">    1.160357</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758583</td>
    <td align="right">     47.3148</td>
    <td align="right">     4785.16</td>
    <td align="right">        0.00</td>
    <td align="right">    16103.66</td>
    <td align="right">    16103.66</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   22519.701</td>
    <td align="right">   22519.701</td>
    <td align="right">    1.580152</td>
    <td align="right">  0.00049257</td>
    <td align="right">     408.438</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    22519.70</td>
    <td align="right">    22519.70</td>
    <td align="right">    1.580152</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760729</td>
    <td align="right">     47.4480</td>
    <td align="right">     7151.94</td>
    <td align="right">        0.00</td>
    <td align="right">    22566.31</td>
    <td align="right">    22566.31</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">    8379.059</td>
    <td align="right">    8379.059</td>
    <td align="right">    0.381680</td>
    <td align="right">  0.00018327</td>
    <td align="right">     159.825</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">     8379.06</td>
    <td align="right">     8379.06</td>
    <td align="right">    0.381680</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758342</td>
    <td align="right">     47.2997</td>
    <td align="right">     4667.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8394.70</td>
    <td align="right">     8394.70</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">   13783.004</td>
    <td align="right">   13783.004</td>
    <td align="right">    0.540471</td>
    <td align="right">  0.00030147</td>
    <td align="right">     270.127</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    13783.00</td>
    <td align="right">    13783.00</td>
    <td align="right">    0.540471</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767264</td>
    <td align="right">     47.8503</td>
    <td align="right">     8525.96</td>
    <td align="right">        0.00</td>
    <td align="right">    13807.37</td>
    <td align="right">    13807.37</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 2SPD DX AC CLG COIL 704KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">  145253.094</td>
    <td align="right">  113430.652</td>
    <td align="right">    7.348988</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">   149471.68</td>
    <td align="right">   149471.68</td>
    <td align="right">    7.348988</td>
    <td align="right">       28.19</td>
    <td align="right">       17.17</td>
    <td align="right">  0.00816306</td>
    <td align="right">       11.35</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00816306</td>
    <td align="right">       31.60</td>
    <td align="right">  0.00533727</td>
    <td align="right">       15.98</td>
    <td align="right">     55.3195</td>
    <td align="right">       23.94</td>
    <td align="right">  0.01166171</td>
    <td align="right">     60.4436</td>
    <td align="right">    97361.77</td>
    <td align="right">        0.00</td>
    <td align="right">   145673.20</td>
    <td align="right">   111460.38</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">  372895.814</td>
    <td align="right">  372895.814</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">   372895.81</td>
    <td align="right">   372895.81</td>
    <td align="right">    7.348988</td>
    <td align="right">        6.51</td>
    <td align="right">        4.75</td>
    <td align="right">  0.00479254</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     55.3195</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">     47.4025</td>
    <td align="right">    13481.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    7.348988</td>
    <td align="right">        6.51</td>
    <td align="right">        4.75</td>
    <td align="right">  0.00479254</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     55.3195</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">     47.4025</td>
    <td align="right">    13481.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 2SPD DX AC CLG COIL 303KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">   82440.890</td>
    <td align="right">   59154.521</td>
    <td align="right">    3.502161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    87225.46</td>
    <td align="right">    87225.46</td>
    <td align="right">    3.502161</td>
    <td align="right">       31.01</td>
    <td align="right">       17.18</td>
    <td align="right">  0.00700600</td>
    <td align="right">       11.33</td>
    <td align="right">        9.61</td>
    <td align="right">  0.00700600</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00534430</td>
    <td align="right">       17.58</td>
    <td align="right">     54.3080</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00922152</td>
    <td align="right">     47.8191</td>
    <td align="right">    45902.31</td>
    <td align="right">        0.00</td>
    <td align="right">    82679.33</td>
    <td align="right">    58282.73</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">  176621.904</td>
    <td align="right">  176621.904</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">   176621.90</td>
    <td align="right">   176621.90</td>
    <td align="right">    3.502161</td>
    <td align="right">        6.77</td>
    <td align="right">        4.90</td>
    <td align="right">  0.00480602</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     54.3080</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">     46.8939</td>
    <td align="right">    21987.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    3.502161</td>
    <td align="right">        6.77</td>
    <td align="right">        4.90</td>
    <td align="right">  0.00480602</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     54.3080</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">     46.8939</td>
    <td align="right">    21987.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 2SPD DX AC CLG COIL 366KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">  104290.611</td>
    <td align="right">   73116.397</td>
    <td align="right">    4.199783</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   109153.96</td>
    <td align="right">   109153.96</td>
    <td align="right">    4.199783</td>
    <td align="right">       33.89</td>
    <td align="right">       18.19</td>
    <td align="right">  0.00708335</td>
    <td align="right">       11.34</td>
    <td align="right">        9.70</td>
    <td align="right">  0.00708335</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">     70.1947</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01117248</td>
    <td align="right">     57.8985</td>
    <td align="right">    55721.31</td>
    <td align="right">        0.00</td>
    <td align="right">   104592.24</td>
    <td align="right">    72109.76</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">  232196.015</td>
    <td align="right">  232196.015</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">   232196.02</td>
    <td align="right">   232196.02</td>
    <td align="right">    4.199783</td>
    <td align="right">        2.61</td>
    <td align="right">        1.50</td>
    <td align="right">  0.00391965</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     70.1947</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">     44.9619</td>
    <td align="right">     3288.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    4.199783</td>
    <td align="right">        2.61</td>
    <td align="right">        1.50</td>
    <td align="right">  0.00391965</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     70.1947</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">     44.9619</td>
    <td align="right">     3288.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 2SPD DX AC CLG COIL 421KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">  118982.412</td>
    <td align="right">   83416.573</td>
    <td align="right">    4.791422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">   125451.31</td>
    <td align="right">   125451.31</td>
    <td align="right">    4.791422</td>
    <td align="right">       32.33</td>
    <td align="right">       17.33</td>
    <td align="right">  0.00664865</td>
    <td align="right">       11.34</td>
    <td align="right">        9.23</td>
    <td align="right">  0.00664865</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00534430</td>
    <td align="right">       17.58</td>
    <td align="right">     62.8503</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00940158</td>
    <td align="right">     48.7411</td>
    <td align="right">    61804.85</td>
    <td align="right">        0.00</td>
    <td align="right">   119326.53</td>
    <td align="right">    82268.13</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">  254148.197</td>
    <td align="right">  254148.197</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">   254148.20</td>
    <td align="right">   254148.20</td>
    <td align="right">    4.791422</td>
    <td align="right">        4.53</td>
    <td align="right">        3.42</td>
    <td align="right">  0.00455899</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     62.8503</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">    19517.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    4.791422</td>
    <td align="right">        4.53</td>
    <td align="right">        3.42</td>
    <td align="right">  0.00455899</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     62.8503</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">    19517.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 2SPD DX AC CLG COIL 103KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">   24290.451</td>
    <td align="right">   17843.089</td>
    <td align="right">    1.083899</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    26529.92</td>
    <td align="right">    24118.46</td>
    <td align="right">    1.083899</td>
    <td align="right">       28.15</td>
    <td align="right">       17.98</td>
    <td align="right">  0.00918366</td>
    <td align="right">       11.84</td>
    <td align="right">       11.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">     29.7857</td>
    <td align="right">       23.96</td>
    <td align="right">  0.01081118</td>
    <td align="right">     56.0235</td>
    <td align="right">    14074.55</td>
    <td align="right">        0.00</td>
    <td align="right">    24302.34</td>
    <td align="right">    17542.73</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">   65183.296</td>
    <td align="right">   65183.296</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">    65183.30</td>
    <td align="right">    65183.30</td>
    <td align="right">    1.083899</td>
    <td align="right">       -1.55</td>
    <td align="right">       -6.04</td>
    <td align="right">  0.00075211</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     29.7857</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2569</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    1.083899</td>
    <td align="right">       -1.55</td>
    <td align="right">       -6.04</td>
    <td align="right">  0.00075211</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">     29.7857</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2569</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">  239879.892</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.698521</td>
    <td align="right">  0.01018484</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   239879.89</td>
    <td align="right">   239879.89</td>
    <td align="right">   10.698521</td>
    <td align="right">       29.82</td>
    <td align="right">       16.97</td>
    <td align="right">  0.00723892</td>
    <td align="right">       10.86</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00723892</td>
    <td align="right">       37.32</td>
    <td align="right">  0.00534587</td>
    <td align="right">       17.92</td>
    <td align="right">     43.0926</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870901</td>
    <td align="right">     45.1897</td>
    <td align="right">   140228.55</td>
    <td align="right">        0.00</td>
    <td align="right">   246306.71</td>
    <td align="right">   246306.71</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">   67314.619</td>
    <td align="right">   67314.619</td>
    <td align="right">    3.209556</td>
    <td align="right">  0.00147236</td>
    <td align="right">     956.370</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">    67314.62</td>
    <td align="right">    67314.62</td>
    <td align="right">    3.209556</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">    143.6420</td>
    <td align="right">       18.22</td>
    <td align="right">  0.00670259</td>
    <td align="right">     49.7527</td>
    <td align="right">    51695.39</td>
    <td align="right">        0.00</td>
    <td align="right">    57840.08</td>
    <td align="right">    57840.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">  311131.263</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.690927</td>
    <td align="right">  0.01321003</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   311131.26</td>
    <td align="right">   311131.26</td>
    <td align="right">    9.690927</td>
    <td align="right">       38.10</td>
    <td align="right">       18.17</td>
    <td align="right">  0.00534706</td>
    <td align="right">       10.85</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00534706</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">     97.9628</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00989081</td>
    <td align="right">     51.2688</td>
    <td align="right">   123787.22</td>
    <td align="right">        0.00</td>
    <td align="right">   311392.75</td>
    <td align="right">   311392.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">   60974.884</td>
    <td align="right">   60974.884</td>
    <td align="right">    2.907278</td>
    <td align="right">  0.00133369</td>
    <td align="right">     866.298</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    60974.88</td>
    <td align="right">    60974.88</td>
    <td align="right">    2.907278</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">    326.5427</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766035</td>
    <td align="right">     47.7747</td>
    <td align="right">    40508.17</td>
    <td align="right">        0.00</td>
    <td align="right">    52392.67</td>
    <td align="right">    52392.67</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">  309202.821</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.630861</td>
    <td align="right">  0.01312815</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   309202.82</td>
    <td align="right">   309202.82</td>
    <td align="right">    9.630861</td>
    <td align="right">       38.10</td>
    <td align="right">       18.17</td>
    <td align="right">  0.00534706</td>
    <td align="right">       10.85</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00534706</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">     98.5738</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00989866</td>
    <td align="right">     51.3090</td>
    <td align="right">   123065.18</td>
    <td align="right">        0.00</td>
    <td align="right">   309462.69</td>
    <td align="right">   309462.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">   60596.952</td>
    <td align="right">   60596.952</td>
    <td align="right">    2.889258</td>
    <td align="right">  0.00132543</td>
    <td align="right">     860.929</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    60596.95</td>
    <td align="right">    60596.95</td>
    <td align="right">    2.889258</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">    328.5793</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765774</td>
    <td align="right">     47.7586</td>
    <td align="right">    40174.30</td>
    <td align="right">        0.00</td>
    <td align="right">    52067.93</td>
    <td align="right">    52067.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">  319209.279</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.026977</td>
    <td align="right">  0.01355301</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   319209.28</td>
    <td align="right">   319209.28</td>
    <td align="right">   10.026977</td>
    <td align="right">       37.87</td>
    <td align="right">       18.16</td>
    <td align="right">  0.00542129</td>
    <td align="right">       10.85</td>
    <td align="right">        7.64</td>
    <td align="right">  0.00542129</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">     94.6796</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00984451</td>
    <td align="right">     51.0322</td>
    <td align="right">   128215.68</td>
    <td align="right">        0.00</td>
    <td align="right">   319465.97</td>
    <td align="right">   319465.97</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">   63089.295</td>
    <td align="right">   63089.295</td>
    <td align="right">    3.008093</td>
    <td align="right">  0.00137994</td>
    <td align="right">     896.338</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">    63089.30</td>
    <td align="right">    63089.30</td>
    <td align="right">    3.008093</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">    315.5987</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00763373</td>
    <td align="right">     47.6108</td>
    <td align="right">    37357.99</td>
    <td align="right">        0.00</td>
    <td align="right">    54209.47</td>
    <td align="right">    54209.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-02-22
    16:14:22</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2813.534</td>
    <td align="right">    2813.534</td>
    <td align="right">    0.092348</td>
    <td align="right">  0.00006154</td>
    <td align="right">      57.497</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.4034</td>
    <td align="right">    0.411479</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     2813.53</td>
    <td align="right">     2813.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10721372</td>
    <td align="right">    0.092348</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.06153369</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     2813.53</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765051</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765051</td>
    <td align="right">     47.7127</td>
    <td align="right">     1915.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2818.26</td>
    <td align="right">     2818.26</td>
    <td align="right">  0.10721372</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       38.56</td>
    <td align="right">       20.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59323.5</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5044.957</td>
    <td align="right">    5044.957</td>
    <td align="right">    0.156566</td>
    <td align="right">  0.00011035</td>
    <td align="right">     104.754</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7233</td>
    <td align="right">    0.737824</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5044.96</td>
    <td align="right">     5044.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18176973</td>
    <td align="right">    0.156566</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.11033629</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     5044.96</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772300</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772300</td>
    <td align="right">     48.1600</td>
    <td align="right">     3521.90</td>
    <td align="right">        0.00</td>
    <td align="right">     5053.43</td>
    <td align="right">     5053.43</td>
    <td align="right">  0.18176973</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60838.4</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5172.138</td>
    <td align="right">    5172.138</td>
    <td align="right">    0.325982</td>
    <td align="right">  0.00011313</td>
    <td align="right">      94.701</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7415</td>
    <td align="right">    0.756425</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5172.14</td>
    <td align="right">     5172.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37845713</td>
    <td align="right">    0.325982</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.11311780</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     5172.14</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762155</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762155</td>
    <td align="right">     47.5364</td>
    <td align="right">     2001.79</td>
    <td align="right">        0.00</td>
    <td align="right">     5182.65</td>
    <td align="right">     5182.65</td>
    <td align="right">  0.37845713</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.21</td>
    <td align="right">       16.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46731.3</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6763.680</td>
    <td align="right">    6763.680</td>
    <td align="right">    0.406436</td>
    <td align="right">  0.00014794</td>
    <td align="right">     124.436</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9697</td>
    <td align="right">    0.989187</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6763.68</td>
    <td align="right">     6763.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47186225</td>
    <td align="right">    0.406436</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14792581</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6763.68</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762188</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762188</td>
    <td align="right">     47.5399</td>
    <td align="right">     2811.11</td>
    <td align="right">        0.00</td>
    <td align="right">     6777.35</td>
    <td align="right">     6777.35</td>
    <td align="right">  0.47186225</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.86</td>
    <td align="right">       16.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47400.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5142.374</td>
    <td align="right">    5142.374</td>
    <td align="right">    0.325420</td>
    <td align="right">  0.00011248</td>
    <td align="right">      94.119</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7372</td>
    <td align="right">    0.752072</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5142.37</td>
    <td align="right">     5142.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37780447</td>
    <td align="right">    0.325420</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.11246685</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     5142.37</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761723</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761723</td>
    <td align="right">     47.5098</td>
    <td align="right">     1977.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5152.83</td>
    <td align="right">     5152.83</td>
    <td align="right">  0.37780447</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.15</td>
    <td align="right">       16.72</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46676.1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6768.050</td>
    <td align="right">    6768.050</td>
    <td align="right">    0.407805</td>
    <td align="right">  0.00014804</td>
    <td align="right">     124.481</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9703</td>
    <td align="right">    0.989826</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6768.05</td>
    <td align="right">     6768.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47345183</td>
    <td align="right">    0.407805</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14802136</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6768.05</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762076</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762076</td>
    <td align="right">     47.5330</td>
    <td align="right">     2802.17</td>
    <td align="right">        0.00</td>
    <td align="right">     6781.73</td>
    <td align="right">     6781.73</td>
    <td align="right">  0.47345183</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.82</td>
    <td align="right">       16.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47361.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5022.155</td>
    <td align="right">    5022.155</td>
    <td align="right">    0.313101</td>
    <td align="right">  0.00010985</td>
    <td align="right">      92.052</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7200</td>
    <td align="right">    0.734490</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5022.15</td>
    <td align="right">     5022.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36350344</td>
    <td align="right">    0.313101</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10983759</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     5022.15</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761715</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761715</td>
    <td align="right">     47.5093</td>
    <td align="right">     1977.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5032.35</td>
    <td align="right">     5032.35</td>
    <td align="right">  0.36350344</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.35</td>
    <td align="right">       16.79</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46881.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6618.139</td>
    <td align="right">    6618.139</td>
    <td align="right">    0.393301</td>
    <td align="right">  0.00014476</td>
    <td align="right">     121.901</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9488</td>
    <td align="right">    0.967902</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6618.14</td>
    <td align="right">     6618.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45661266</td>
    <td align="right">    0.393301</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14474272</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6618.14</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761964</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761964</td>
    <td align="right">     47.5261</td>
    <td align="right">     2793.33</td>
    <td align="right">        0.00</td>
    <td align="right">     6631.50</td>
    <td align="right">     6631.50</td>
    <td align="right">  0.45661266</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.02</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47560.4</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4941.664</td>
    <td align="right">    4941.664</td>
    <td align="right">    0.303923</td>
    <td align="right">  0.00010809</td>
    <td align="right">      90.700</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7085</td>
    <td align="right">    0.722718</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4941.66</td>
    <td align="right">     4941.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35284712</td>
    <td align="right">    0.303923</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10807721</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     4941.66</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761873</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761873</td>
    <td align="right">     47.5190</td>
    <td align="right">     1985.87</td>
    <td align="right">        0.00</td>
    <td align="right">     4951.68</td>
    <td align="right">     4951.68</td>
    <td align="right">  0.35284712</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.54</td>
    <td align="right">       16.86</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47070.7</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6545.279</td>
    <td align="right">    6545.279</td>
    <td align="right">    0.382478</td>
    <td align="right">  0.00014316</td>
    <td align="right">     120.778</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9384</td>
    <td align="right">    0.957246</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6545.28</td>
    <td align="right">     6545.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44404754</td>
    <td align="right">    0.382478</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14314923</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6545.28</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762370</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762370</td>
    <td align="right">     47.5511</td>
    <td align="right">     2825.69</td>
    <td align="right">        0.00</td>
    <td align="right">     6558.47</td>
    <td align="right">     6558.47</td>
    <td align="right">  0.44404754</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.26</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47806.9</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4967.717</td>
    <td align="right">    4967.717</td>
    <td align="right">    0.306531</td>
    <td align="right">  0.00010866</td>
    <td align="right">      91.148</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7122</td>
    <td align="right">    0.726528</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4967.72</td>
    <td align="right">     4967.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35587550</td>
    <td align="right">    0.306531</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10864699</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     4967.72</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761885</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00761885</td>
    <td align="right">     47.5198</td>
    <td align="right">     1986.55</td>
    <td align="right">        0.00</td>
    <td align="right">     4977.79</td>
    <td align="right">     4977.79</td>
    <td align="right">  0.35587550</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.49</td>
    <td align="right">       16.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47024.6</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6581.089</td>
    <td align="right">    6581.089</td>
    <td align="right">    0.386068</td>
    <td align="right">  0.00014395</td>
    <td align="right">     121.387</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9435</td>
    <td align="right">    0.962483</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6581.09</td>
    <td align="right">     6581.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44821573</td>
    <td align="right">    0.386068</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14393242</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6581.09</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762381</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762381</td>
    <td align="right">     47.5518</td>
    <td align="right">     2826.58</td>
    <td align="right">        0.00</td>
    <td align="right">     6594.36</td>
    <td align="right">     6594.36</td>
    <td align="right">  0.44821573</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.21</td>
    <td align="right">       17.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47749.6</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4911.581</td>
    <td align="right">    4911.581</td>
    <td align="right">    0.298748</td>
    <td align="right">  0.00010743</td>
    <td align="right">      90.249</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.7041</td>
    <td align="right">    0.718318</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4911.58</td>
    <td align="right">     4911.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34683985</td>
    <td align="right">    0.298748</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10741926</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     4911.58</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762230</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762230</td>
    <td align="right">     47.5411</td>
    <td align="right">     2006.09</td>
    <td align="right">        0.00</td>
    <td align="right">     4921.52</td>
    <td align="right">     4921.52</td>
    <td align="right">  0.34683985</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.69</td>
    <td align="right">       16.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47226.8</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6455.779</td>
    <td align="right">    6455.779</td>
    <td align="right">    0.373513</td>
    <td align="right">  0.00014121</td>
    <td align="right">     119.257</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.9255</td>
    <td align="right">    0.944157</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6455.78</td>
    <td align="right">     6455.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43363975</td>
    <td align="right">    0.373513</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14119183</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6455.78</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762341</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762341</td>
    <td align="right">     47.5493</td>
    <td align="right">     2823.37</td>
    <td align="right">        0.00</td>
    <td align="right">     6468.78</td>
    <td align="right">     6468.78</td>
    <td align="right">  0.43363975</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.41</td>
    <td align="right">       17.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47954.6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3529.998</td>
    <td align="right">    3529.998</td>
    <td align="right">    0.252643</td>
    <td align="right">  0.00007721</td>
    <td align="right">      63.923</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.5061</td>
    <td align="right">    0.516262</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3530.00</td>
    <td align="right">     3530.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29331229</td>
    <td align="right">    0.252643</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.07720321</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3530.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782073</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782073</td>
    <td align="right">     48.7594</td>
    <td align="right">     1071.63</td>
    <td align="right">        0.00</td>
    <td align="right">     3537.33</td>
    <td align="right">     3537.33</td>
    <td align="right">  0.29331229</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.60</td>
    <td align="right">       16.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45097.1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7499.917</td>
    <td align="right">    7499.917</td>
    <td align="right">    0.433041</td>
    <td align="right">  0.00016404</td>
    <td align="right">     138.576</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.0752</td>
    <td align="right">    1.096862</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7499.92</td>
    <td align="right">     7499.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50275084</td>
    <td align="right">    0.433041</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.16402776</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     7499.92</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791448</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791448</td>
    <td align="right">     49.3367</td>
    <td align="right">     3285.46</td>
    <td align="right">        0.00</td>
    <td align="right">     7515.02</td>
    <td align="right">     7515.02</td>
    <td align="right">  0.50275084</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.44</td>
    <td align="right">       17.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47985.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3512.495</td>
    <td align="right">    3512.495</td>
    <td align="right">    0.252653</td>
    <td align="right">  0.00007683</td>
    <td align="right">      63.581</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.5036</td>
    <td align="right">    0.513702</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3512.50</td>
    <td align="right">     3512.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29332397</td>
    <td align="right">    0.252653</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.07682041</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3512.50</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781784</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781784</td>
    <td align="right">     48.7416</td>
    <td align="right">     1054.04</td>
    <td align="right">        0.00</td>
    <td align="right">     3519.80</td>
    <td align="right">     3519.80</td>
    <td align="right">  0.29332397</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.55</td>
    <td align="right">       16.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45036.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7506.135</td>
    <td align="right">    7506.135</td>
    <td align="right">    0.435160</td>
    <td align="right">  0.00016418</td>
    <td align="right">     138.629</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.0761</td>
    <td align="right">    1.097771</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7506.14</td>
    <td align="right">     7506.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50521049</td>
    <td align="right">    0.435160</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.16416375</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     7506.14</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791411</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791411</td>
    <td align="right">     49.3344</td>
    <td align="right">     3271.06</td>
    <td align="right">        0.00</td>
    <td align="right">     7521.25</td>
    <td align="right">     7521.25</td>
    <td align="right">  0.50521049</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.38</td>
    <td align="right">       17.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47924.5</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3452.175</td>
    <td align="right">    3452.175</td>
    <td align="right">    0.246062</td>
    <td align="right">  0.00007551</td>
    <td align="right">      62.534</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.4949</td>
    <td align="right">    0.504880</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3452.18</td>
    <td align="right">     3452.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28567234</td>
    <td align="right">    0.246062</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.07550118</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3452.18</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781848</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781848</td>
    <td align="right">     48.7455</td>
    <td align="right">     1057.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3459.34</td>
    <td align="right">     3459.34</td>
    <td align="right">  0.28567234</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.65</td>
    <td align="right">       16.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45146.6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7354.183</td>
    <td align="right">    7354.183</td>
    <td align="right">    0.427423</td>
    <td align="right">  0.00016086</td>
    <td align="right">     135.785</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.0543</td>
    <td align="right">    1.075548</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7354.18</td>
    <td align="right">     7354.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49622780</td>
    <td align="right">    0.427423</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.16084046</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     7354.18</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791208</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791208</td>
    <td align="right">     49.3219</td>
    <td align="right">     3194.43</td>
    <td align="right">        0.00</td>
    <td align="right">     7369.00</td>
    <td align="right">     7369.00</td>
    <td align="right">  0.49622780</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.34</td>
    <td align="right">       17.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47887.2</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19208.016</td>
    <td align="right">   19208.016</td>
    <td align="right">    0.903924</td>
    <td align="right">  0.00042013</td>
    <td align="right">     364.510</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.7537</td>
    <td align="right">    2.809170</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19208.02</td>
    <td align="right">    19208.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04943491</td>
    <td align="right">    0.903924</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.42009102</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    19208.02</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00769466</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00769466</td>
    <td align="right">     47.9856</td>
    <td align="right">    10415.24</td>
    <td align="right">        0.00</td>
    <td align="right">    19243.99</td>
    <td align="right">    19243.99</td>
    <td align="right">  1.04943491</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.76</td>
    <td align="right">       18.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51374.6</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU LOBBY_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2607.827</td>
    <td align="right">    2607.827</td>
    <td align="right">    0.095094</td>
    <td align="right">  0.00005704</td>
    <td align="right">      51.918</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.3739</td>
    <td align="right">    0.381394</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     2607.83</td>
    <td align="right">     2607.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11040244</td>
    <td align="right">    0.095094</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.05703477</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     2607.83</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765730</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765730</td>
    <td align="right">     47.7543</td>
    <td align="right">     1682.83</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.41</td>
    <td align="right">     2612.41</td>
    <td align="right">  0.11040244</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       35.98</td>
    <td align="right">       19.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     56699.8</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU LOBBY_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4625.358</td>
    <td align="right">    4625.358</td>
    <td align="right">    0.149247</td>
    <td align="right">  0.00010117</td>
    <td align="right">      94.968</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.6631</td>
    <td align="right">    0.676458</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4625.36</td>
    <td align="right">     4625.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17327266</td>
    <td align="right">    0.149247</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10115939</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     4625.36</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00774284</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00774284</td>
    <td align="right">     48.2818</td>
    <td align="right">     3173.42</td>
    <td align="right">        0.00</td>
    <td align="right">     4633.12</td>
    <td align="right">     4633.12</td>
    <td align="right">  0.17327266</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       39.00</td>
    <td align="right">       20.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59776.1</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7708.302</td>
    <td align="right">    7708.302</td>
    <td align="right">    0.376600</td>
    <td align="right">  0.00016860</td>
    <td align="right">     145.467</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.1051</td>
    <td align="right">    1.127338</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7708.30</td>
    <td align="right">     7708.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43722413</td>
    <td align="right">    0.376600</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.16858527</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     7708.30</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766812</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766812</td>
    <td align="right">     47.8200</td>
    <td align="right">     4044.84</td>
    <td align="right">        0.00</td>
    <td align="right">     7722.81</td>
    <td align="right">     7722.81</td>
    <td align="right">  0.43722413</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.10</td>
    <td align="right">       18.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50700.4</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17779.399</td>
    <td align="right">   17779.399</td>
    <td align="right">    0.641718</td>
    <td align="right">  0.00038889</td>
    <td align="right">     354.799</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.5489</td>
    <td align="right">    2.600235</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17779.40</td>
    <td align="right">    17779.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.74501908</td>
    <td align="right">    0.641718</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.38884629</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    17779.40</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783210</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783210</td>
    <td align="right">     48.8302</td>
    <td align="right">    11535.17</td>
    <td align="right">        0.00</td>
    <td align="right">    17810.64</td>
    <td align="right">    17810.64</td>
    <td align="right">  0.74501908</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       36.22</td>
    <td align="right">       20.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     56943.5</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3188.009</td>
    <td align="right">    3188.009</td>
    <td align="right">    0.327514</td>
    <td align="right">  0.00006973</td>
    <td align="right">      55.315</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.4570</td>
    <td align="right">    0.466246</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3188.01</td>
    <td align="right">     3188.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38023573</td>
    <td align="right">    0.327514</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.06972369</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     3188.01</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3191.64</td>
    <td align="right">     3191.64</td>
    <td align="right">  0.38023573</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       21.01</td>
    <td align="right">       14.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41431.0</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4132.370</td>
    <td align="right">    4132.370</td>
    <td align="right">    0.196846</td>
    <td align="right">  0.00009039</td>
    <td align="right">      78.275</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      0.5924</td>
    <td align="right">    0.604359</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4132.37</td>
    <td align="right">     4132.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22853378</td>
    <td align="right">    0.196846</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09037746</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     4132.37</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">     2216.28</td>
    <td align="right">        0.00</td>
    <td align="right">     4140.12</td>
    <td align="right">     4140.12</td>
    <td align="right">  0.22853378</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.54</td>
    <td align="right">       18.22</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51153.2</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17405.970</td>
    <td align="right">   17405.970</td>
    <td align="right">    1.288820</td>
    <td align="right">  0.00038072</td>
    <td align="right">     314.385</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.4954</td>
    <td align="right">    2.545621</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17405.97</td>
    <td align="right">    17405.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.49629034</td>
    <td align="right">    1.288820</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.38067917</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    17405.97</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759262</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759262</td>
    <td align="right">     47.3566</td>
    <td align="right">     4871.38</td>
    <td align="right">        0.00</td>
    <td align="right">    17442.37</td>
    <td align="right">    17442.37</td>
    <td align="right">  1.49629034</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.21</td>
    <td align="right">       16.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44694.2</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24291.018</td>
    <td align="right">   24291.018</td>
    <td align="right">    1.626063</td>
    <td align="right">  0.00053131</td>
    <td align="right">     442.310</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.4825</td>
    <td align="right">    3.552558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    24291.02</td>
    <td align="right">    24291.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88782093</td>
    <td align="right">    1.626063</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.53125935</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    24291.02</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766485</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766485</td>
    <td align="right">     47.8026</td>
    <td align="right">     8475.07</td>
    <td align="right">        0.00</td>
    <td align="right">    24340.87</td>
    <td align="right">    24340.87</td>
    <td align="right">  1.88782093</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       25.42</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45930.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17076.925</td>
    <td align="right">   17076.925</td>
    <td align="right">    1.274404</td>
    <td align="right">  0.00037352</td>
    <td align="right">     308.265</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.4482</td>
    <td align="right">    2.497498</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17076.92</td>
    <td align="right">    17076.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.47955289</td>
    <td align="right">    1.274404</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.37348275</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    17076.92</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757749</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757749</td>
    <td align="right">     47.2634</td>
    <td align="right">     4682.89</td>
    <td align="right">        0.00</td>
    <td align="right">    17112.69</td>
    <td align="right">    17112.69</td>
    <td align="right">  1.47955289</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.12</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44603.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24171.509</td>
    <td align="right">   24171.509</td>
    <td align="right">    1.622981</td>
    <td align="right">  0.00052870</td>
    <td align="right">     440.017</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.4653</td>
    <td align="right">    3.535080</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    24171.51</td>
    <td align="right">    24171.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88424232</td>
    <td align="right">    1.622981</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.52864562</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    24171.51</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766149</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766149</td>
    <td align="right">     47.7820</td>
    <td align="right">     8385.64</td>
    <td align="right">        0.00</td>
    <td align="right">    24221.14</td>
    <td align="right">    24221.14</td>
    <td align="right">  1.88424232</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       25.38</td>
    <td align="right">       16.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45891.7</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16561.204</td>
    <td align="right">   16561.204</td>
    <td align="right">    1.230393</td>
    <td align="right">  0.00036224</td>
    <td align="right">     299.053</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.3743</td>
    <td align="right">    2.422074</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16561.20</td>
    <td align="right">    16561.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.42845740</td>
    <td align="right">    1.230393</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.36220361</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16561.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757007</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757007</td>
    <td align="right">     47.2177</td>
    <td align="right">     4595.35</td>
    <td align="right">        0.00</td>
    <td align="right">    16595.86</td>
    <td align="right">    16595.86</td>
    <td align="right">  1.42845740</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.17</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44655.2</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23304.479</td>
    <td align="right">   23304.479</td>
    <td align="right">    1.679231</td>
    <td align="right">  0.00050974</td>
    <td align="right">     421.787</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.3410</td>
    <td align="right">    3.408277</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23304.48</td>
    <td align="right">    23304.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.94954836</td>
    <td align="right">    1.679231</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.50968315</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23304.48</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759797</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759797</td>
    <td align="right">     47.3906</td>
    <td align="right">     6973.39</td>
    <td align="right">        0.00</td>
    <td align="right">    23352.95</td>
    <td align="right">    23352.95</td>
    <td align="right">  1.94954836</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.52</td>
    <td align="right">       16.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45015.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16061.052</td>
    <td align="right">   16061.052</td>
    <td align="right">    1.168128</td>
    <td align="right">  0.00035130</td>
    <td align="right">     290.482</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.3026</td>
    <td align="right">    2.348927</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16061.05</td>
    <td align="right">    16061.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.35616925</td>
    <td align="right">    1.168128</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.35126498</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16061.05</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757895</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757895</td>
    <td align="right">     47.2724</td>
    <td align="right">     4700.55</td>
    <td align="right">        0.00</td>
    <td align="right">    16094.52</td>
    <td align="right">    16094.52</td>
    <td align="right">  1.35616925</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.42</td>
    <td align="right">       16.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44904.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23000.630</td>
    <td align="right">   23000.630</td>
    <td align="right">    1.492926</td>
    <td align="right">  0.00050309</td>
    <td align="right">     419.973</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.2975</td>
    <td align="right">    3.363839</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23000.63</td>
    <td align="right">    23000.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.73325222</td>
    <td align="right">    1.492926</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.50303778</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23000.63</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766502</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766502</td>
    <td align="right">     47.8037</td>
    <td align="right">     8479.64</td>
    <td align="right">        0.00</td>
    <td align="right">    23047.60</td>
    <td align="right">    23047.60</td>
    <td align="right">  1.73325222</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       25.82</td>
    <td align="right">       16.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46334.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16159.149</td>
    <td align="right">   16159.149</td>
    <td align="right">    1.177981</td>
    <td align="right">  0.00035345</td>
    <td align="right">     292.205</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.3167</td>
    <td align="right">    2.363274</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16159.15</td>
    <td align="right">    16159.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.36760780</td>
    <td align="right">    1.177981</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.35341043</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16159.15</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757914</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757914</td>
    <td align="right">     47.2736</td>
    <td align="right">     4702.83</td>
    <td align="right">        0.00</td>
    <td align="right">    16192.84</td>
    <td align="right">    16192.84</td>
    <td align="right">  1.36760780</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.39</td>
    <td align="right">       16.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44877.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23149.239</td>
    <td align="right">   23149.239</td>
    <td align="right">    1.507650</td>
    <td align="right">  0.00050634</td>
    <td align="right">     422.555</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.3188</td>
    <td align="right">    3.385573</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23149.24</td>
    <td align="right">    23149.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.75034587</td>
    <td align="right">    1.507650</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.50628795</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23149.24</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766522</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766522</td>
    <td align="right">     47.8049</td>
    <td align="right">     8485.04</td>
    <td align="right">        0.00</td>
    <td align="right">    23196.53</td>
    <td align="right">    23196.53</td>
    <td align="right">  1.75034587</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       25.77</td>
    <td align="right">       16.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46289.7</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16070.225</td>
    <td align="right">   16070.225</td>
    <td align="right">    1.160357</td>
    <td align="right">  0.00035150</td>
    <td align="right">     290.808</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      2.3039</td>
    <td align="right">    2.350269</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16070.23</td>
    <td align="right">    16070.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.34714768</td>
    <td align="right">    1.160357</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.35146561</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16070.23</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758583</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758583</td>
    <td align="right">     47.3148</td>
    <td align="right">     4785.16</td>
    <td align="right">        0.00</td>
    <td align="right">    16103.66</td>
    <td align="right">    16103.66</td>
    <td align="right">  1.34714768</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.50</td>
    <td align="right">       16.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44991.1</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22519.701</td>
    <td align="right">   22519.701</td>
    <td align="right">    1.580152</td>
    <td align="right">  0.00049257</td>
    <td align="right">     408.438</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      3.2285</td>
    <td align="right">    3.293504</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22519.70</td>
    <td align="right">    22519.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.83451883</td>
    <td align="right">    1.580152</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.49251958</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    22519.70</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760729</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760729</td>
    <td align="right">     47.4480</td>
    <td align="right">     7151.94</td>
    <td align="right">        0.00</td>
    <td align="right">    22566.31</td>
    <td align="right">    22566.31</td>
    <td align="right">  1.83451883</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.84</td>
    <td align="right">       16.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45338.1</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8379.059</td>
    <td align="right">    8379.059</td>
    <td align="right">    0.381680</td>
    <td align="right">  0.00018327</td>
    <td align="right">     159.825</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.2013</td>
    <td align="right">    1.225436</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8379.06</td>
    <td align="right">     8379.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44312206</td>
    <td align="right">    0.381680</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.18325512</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     8379.06</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758342</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758342</td>
    <td align="right">     47.2997</td>
    <td align="right">     4667.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8394.70</td>
    <td align="right">     8394.70</td>
    <td align="right">  0.44312206</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       31.36</td>
    <td align="right">       18.49</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51981.6</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_2 ZN VAV TERMINAL</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13783.004</td>
    <td align="right">   13783.004</td>
    <td align="right">    0.540471</td>
    <td align="right">  0.00030147</td>
    <td align="right">     270.127</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      1.9760</td>
    <td align="right">    2.015763</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13783.00</td>
    <td align="right">    13783.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.62747428</td>
    <td align="right">    0.540471</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.30144270</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    13783.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767264</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767264</td>
    <td align="right">     47.8503</td>
    <td align="right">     8525.96</td>
    <td align="right">        0.00</td>
    <td align="right">    13807.37</td>
    <td align="right">    13807.37</td>
    <td align="right">  0.62747428</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       34.36</td>
    <td align="right">       19.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     55041.8</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 2SPD DX AC CLG COIL 704KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  145253.094</td>
    <td align="right">  113430.652</td>
    <td align="right">    7.348988</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0147</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.348988</td>
    <td align="right">  8.53200228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   149471.68</td>
    <td align="right">   149471.68</td>
    <td align="right">      0.9718</td>
    <td align="right">  8.53200228</td>
    <td align="right">    7.348988</td>
    <td align="right">       28.19</td>
    <td align="right">       17.17</td>
    <td align="right">  0.00816306</td>
    <td align="right">     49166.1</td>
    <td align="right">       11.35</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00816306</td>
    <td align="right">     31997.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12385.368</td>
    <td align="right">   137086.31</td>
    <td align="right">       31.60</td>
    <td align="right">  0.00533727</td>
    <td align="right">       15.98</td>
    <td align="right">  4.06542240</td>
    <td align="right">     55.3195</td>
    <td align="right">       23.96</td>
    <td align="right">  0.01166171</td>
    <td align="right">       23.94</td>
    <td align="right">  0.01166171</td>
    <td align="right">     60.4436</td>
    <td align="right">    97361.77</td>
    <td align="right">        0.00</td>
    <td align="right">   145673.20</td>
    <td align="right">   111460.38</td>
    <td align="right">  8.19505269</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       13.37</td>
    <td align="right">       13.35</td>
    <td align="right">  0.00954781</td>
    <td align="right">     37546.6</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  372895.814</td>
    <td align="right">  372895.814</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.348988</td>
    <td align="right">  8.53200228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   372895.81</td>
    <td align="right">   372895.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.53200228</td>
    <td align="right">    7.348988</td>
    <td align="right">        6.51</td>
    <td align="right">        4.75</td>
    <td align="right">  0.00479254</td>
    <td align="right">     18581.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   372895.81</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  4.06542240</td>
    <td align="right">     55.3195</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">     47.4025</td>
    <td align="right">    13481.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.348988</td>
    <td align="right">  8.53200228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.53200228</td>
    <td align="right">    7.348988</td>
    <td align="right">        6.51</td>
    <td align="right">        4.75</td>
    <td align="right">  0.00479254</td>
    <td align="right">     18581.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  4.06542240</td>
    <td align="right">     55.3195</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759990</td>
    <td align="right">     47.4025</td>
    <td align="right">    13481.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 2SPD DX AC CLG COIL 303KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   82440.890</td>
    <td align="right">   59154.521</td>
    <td align="right">    3.502161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8638</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.502161</td>
    <td align="right">  4.06592689</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    87225.46</td>
    <td align="right">    87225.46</td>
    <td align="right">      0.9451</td>
    <td align="right">  4.06592689</td>
    <td align="right">    3.502161</td>
    <td align="right">       31.01</td>
    <td align="right">       17.18</td>
    <td align="right">  0.00700600</td>
    <td align="right">     49090.5</td>
    <td align="right">       11.33</td>
    <td align="right">        9.61</td>
    <td align="right">  0.00700600</td>
    <td align="right">     29055.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    5985.923</td>
    <td align="right">    81239.54</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00534430</td>
    <td align="right">       17.58</td>
    <td align="right">  1.90195200</td>
    <td align="right">     54.3080</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00922152</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00922152</td>
    <td align="right">     47.8191</td>
    <td align="right">    45902.31</td>
    <td align="right">        0.00</td>
    <td align="right">    82679.33</td>
    <td align="right">    58282.73</td>
    <td align="right">  3.90535351</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       12.05</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00873537</td>
    <td align="right">     34151.6</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  176621.904</td>
    <td align="right">  176621.904</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.502161</td>
    <td align="right">  4.06592689</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   176621.90</td>
    <td align="right">   176621.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.06592689</td>
    <td align="right">    3.502161</td>
    <td align="right">        6.77</td>
    <td align="right">        4.90</td>
    <td align="right">  0.00480602</td>
    <td align="right">     18883.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   176621.90</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  1.90195200</td>
    <td align="right">     54.3080</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">     46.8939</td>
    <td align="right">    21987.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.502161</td>
    <td align="right">  4.06592689</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.06592689</td>
    <td align="right">    3.502161</td>
    <td align="right">        6.77</td>
    <td align="right">        4.90</td>
    <td align="right">  0.00480602</td>
    <td align="right">     18883.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  1.90195200</td>
    <td align="right">     54.3080</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751706</td>
    <td align="right">     46.8939</td>
    <td align="right">    21987.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 2SPD DX AC CLG COIL 366KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104290.611</td>
    <td align="right">   73116.397</td>
    <td align="right">    4.199783</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.93958</td>
    <td align="right">   1018.0076</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.199783</td>
    <td align="right">  4.87584941</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   109153.96</td>
    <td align="right">   109153.96</td>
    <td align="right">      0.9554</td>
    <td align="right">  4.87584941</td>
    <td align="right">    4.199783</td>
    <td align="right">       33.89</td>
    <td align="right">       18.19</td>
    <td align="right">  0.00708335</td>
    <td align="right">     52215.1</td>
    <td align="right">       11.34</td>
    <td align="right">        9.70</td>
    <td align="right">  0.00708335</td>
    <td align="right">     29261.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    7123.923</td>
    <td align="right">   102030.03</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">  2.94802560</td>
    <td align="right">     70.1947</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01117248</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01117248</td>
    <td align="right">     57.8985</td>
    <td align="right">    55721.31</td>
    <td align="right">        0.00</td>
    <td align="right">   104592.24</td>
    <td align="right">    72109.76</td>
    <td align="right">  4.68329022</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       11.58</td>
    <td align="right">       11.56</td>
    <td align="right">  0.00846528</td>
    <td align="right">     32989.3</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  232196.015</td>
    <td align="right">  232196.015</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.199783</td>
    <td align="right">  4.87584941</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   232196.02</td>
    <td align="right">   232196.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.87584941</td>
    <td align="right">    4.199783</td>
    <td align="right">        2.61</td>
    <td align="right">        1.50</td>
    <td align="right">  0.00391965</td>
    <td align="right">     12443.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   232196.02</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  2.94802560</td>
    <td align="right">     70.1947</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">     44.9619</td>
    <td align="right">     3288.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.199783</td>
    <td align="right">  4.87584941</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.87584941</td>
    <td align="right">    4.199783</td>
    <td align="right">        2.61</td>
    <td align="right">        1.50</td>
    <td align="right">  0.00391965</td>
    <td align="right">     12443.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  2.94802560</td>
    <td align="right">     70.1947</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00720403</td>
    <td align="right">     44.9619</td>
    <td align="right">     3288.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 2SPD DX AC CLG COIL 421KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  118982.412</td>
    <td align="right">   83416.573</td>
    <td align="right">    4.791422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.99709</td>
    <td align="right">   1017.1995</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.791422</td>
    <td align="right">  5.56272824</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   125451.31</td>
    <td align="right">   125451.31</td>
    <td align="right">      0.9484</td>
    <td align="right">  5.56272824</td>
    <td align="right">    4.791422</td>
    <td align="right">       32.33</td>
    <td align="right">       17.33</td>
    <td align="right">  0.00664865</td>
    <td align="right">     49514.2</td>
    <td align="right">       11.34</td>
    <td align="right">        9.23</td>
    <td align="right">  0.00664865</td>
    <td align="right">     28164.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8127.496</td>
    <td align="right">   117323.81</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00534430</td>
    <td align="right">       17.58</td>
    <td align="right">  3.01142400</td>
    <td align="right">     62.8503</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00940158</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00940158</td>
    <td align="right">     48.7411</td>
    <td align="right">    61804.85</td>
    <td align="right">        0.00</td>
    <td align="right">   119326.53</td>
    <td align="right">    82268.13</td>
    <td align="right">  5.34304252</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       11.58</td>
    <td align="right">       11.56</td>
    <td align="right">  0.00846528</td>
    <td align="right">     32989.3</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  254148.197</td>
    <td align="right">  254148.197</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.791422</td>
    <td align="right">  5.56272824</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   254148.20</td>
    <td align="right">   254148.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.56272824</td>
    <td align="right">    4.791422</td>
    <td align="right">        4.53</td>
    <td align="right">        3.42</td>
    <td align="right">  0.00455899</td>
    <td align="right">     15995.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   254148.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  3.01142400</td>
    <td align="right">     62.8503</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">    19517.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.791422</td>
    <td align="right">  5.56272824</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.56272824</td>
    <td align="right">    4.791422</td>
    <td align="right">        4.53</td>
    <td align="right">        3.42</td>
    <td align="right">  0.00455899</td>
    <td align="right">     15995.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  3.01142400</td>
    <td align="right">     62.8503</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8624</td>
    <td align="right">    19517.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 2SPD DX AC CLG COIL 103KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24290.451</td>
    <td align="right">   17843.089</td>
    <td align="right">    1.083899</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9120</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.083899</td>
    <td align="right">  1.25838149</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26529.92</td>
    <td align="right">    24118.46</td>
    <td align="right">      0.9156</td>
    <td align="right">  1.25838149</td>
    <td align="right">    1.083899</td>
    <td align="right">       28.15</td>
    <td align="right">       17.98</td>
    <td align="right">  0.00918366</td>
    <td align="right">     51737.5</td>
    <td align="right">       11.84</td>
    <td align="right">       11.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33346.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1200.477</td>
    <td align="right">    25329.45</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">  0.32284721</td>
    <td align="right">     29.7857</td>
    <td align="right">       23.93</td>
    <td align="right">  0.01081118</td>
    <td align="right">       23.96</td>
    <td align="right">  0.01081118</td>
    <td align="right">     56.0235</td>
    <td align="right">    14074.55</td>
    <td align="right">        0.00</td>
    <td align="right">    24302.34</td>
    <td align="right">    17542.73</td>
    <td align="right">  1.20868494</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       12.46</td>
    <td align="right">       12.45</td>
    <td align="right">  0.00899196</td>
    <td align="right">     35216.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65183.296</td>
    <td align="right">   65183.296</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.083899</td>
    <td align="right">  1.25838149</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    65183.30</td>
    <td align="right">    65183.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.25838149</td>
    <td align="right">    1.083899</td>
    <td align="right">       -1.55</td>
    <td align="right">       -6.04</td>
    <td align="right">  0.00075211</td>
    <td align="right">       322.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    65183.30</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.32284721</td>
    <td align="right">     29.7857</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2569</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.083899</td>
    <td align="right">  1.25838149</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.25838149</td>
    <td align="right">    1.083899</td>
    <td align="right">       -1.55</td>
    <td align="right">       -6.04</td>
    <td align="right">  0.00075211</td>
    <td align="right">       322.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.32284721</td>
    <td align="right">     29.7857</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2569</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_2 ZN; LOBBY_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_2 ZN; BATHROOMS_ZN_1_FLR_1 ZN; BATHROOMS_ZN_1_FLR_2 ZN; OFFICES_ZN_1_FLR_1 ZN; OFFICES_ZN_1_FLR_2 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN; MECH_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  239879.892</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.698521</td>
    <td align="right">  0.01018484</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1018.2968</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.698521</td>
    <td align="right"> 12.42073164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 50.07092626</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1179423.25</td>
    <td align="right">     20.3387</td>
    <td align="right">   20.338745</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   239879.89</td>
    <td align="right">   239879.89</td>
    <td align="right">      1.0000</td>
    <td align="right"> 12.42073164</td>
    <td align="right">   10.698521</td>
    <td align="right">       29.82</td>
    <td align="right">       16.97</td>
    <td align="right">  0.00723892</td>
    <td align="right">     48471.2</td>
    <td align="right">       10.86</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00723892</td>
    <td align="right">     29158.4</td>
    <td align="right"> 10.18379819</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   24311.365</td>
    <td align="right">   215568.53</td>
    <td align="right">       37.32</td>
    <td align="right">  0.00534587</td>
    <td align="right">       17.92</td>
    <td align="right">  4.61026933</td>
    <td align="right">     43.0926</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870901</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870901</td>
    <td align="right">     45.1897</td>
    <td align="right">   140228.55</td>
    <td align="right">        0.00</td>
    <td align="right">   246306.71</td>
    <td align="right">   246306.71</td>
    <td align="right"> 12.42073164</td>
    <td align="right">       29.82</td>
    <td align="right">       17.35</td>
    <td align="right">  0.00723892</td>
    <td align="right">     48471.2</td>
    <td align="right">       10.35</td>
    <td align="right">        9.73</td>
    <td align="right">  0.00723892</td>
    <td align="right">     28640.9</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_2 ZN; LOBBY_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_2 ZN; BATHROOMS_ZN_1_FLR_1 ZN; BATHROOMS_ZN_1_FLR_2 ZN; OFFICES_ZN_1_FLR_1 ZN; OFFICES_ZN_1_FLR_2 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN; MECH_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   67314.619</td>
    <td align="right">   67314.619</td>
    <td align="right">    3.209556</td>
    <td align="right">  0.00147236</td>
    <td align="right">     956.370</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.698521</td>
    <td align="right"> 12.42073164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      9.6505</td>
    <td align="right">    9.844755</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    67314.62</td>
    <td align="right">    67314.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.72621949</td>
    <td align="right">    3.209556</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">      1065.5</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  1.47221171</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    67314.62</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  4.61026933</td>
    <td align="right">    143.6420</td>
    <td align="right">       19.67</td>
    <td align="right">  0.00723507</td>
    <td align="right">       18.22</td>
    <td align="right">  0.00670259</td>
    <td align="right">     49.7527</td>
    <td align="right">    51695.39</td>
    <td align="right">        0.00</td>
    <td align="right">    57840.08</td>
    <td align="right">    57840.08</td>
    <td align="right">  3.72621949</td>
    <td align="right">        7.22</td>
    <td align="right">        2.38</td>
    <td align="right">  0.00252508</td>
    <td align="right">     13606.1</td>
    <td align="right">       22.60</td>
    <td align="right">       10.04</td>
    <td align="right">  0.00252508</td>
    <td align="right">     29128.6</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  311131.263</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.690927</td>
    <td align="right">  0.01321003</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.7799</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.690927</td>
    <td align="right"> 11.25093896</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 50.07092626</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1179423.25</td>
    <td align="right">     26.3799</td>
    <td align="right">   26.379950</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   311131.26</td>
    <td align="right">   311131.26</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.25093896</td>
    <td align="right">    9.690927</td>
    <td align="right">       38.10</td>
    <td align="right">       18.17</td>
    <td align="right">  0.00534706</td>
    <td align="right">     52035.8</td>
    <td align="right">       10.85</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00534706</td>
    <td align="right">     24382.0</td>
    <td align="right"> 13.20868521</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   22021.705</td>
    <td align="right">   289109.56</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">  9.49350400</td>
    <td align="right">     97.9628</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00989081</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00989081</td>
    <td align="right">     51.2688</td>
    <td align="right">   123787.22</td>
    <td align="right">        0.00</td>
    <td align="right">   311392.75</td>
    <td align="right">   311392.75</td>
    <td align="right"> 11.25093896</td>
    <td align="right">       38.10</td>
    <td align="right">       18.57</td>
    <td align="right">  0.00534706</td>
    <td align="right">     52035.8</td>
    <td align="right">       10.83</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00534706</td>
    <td align="right">     24358.8</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   60974.884</td>
    <td align="right">   60974.884</td>
    <td align="right">    2.907278</td>
    <td align="right">  0.00133369</td>
    <td align="right">     866.298</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.690927</td>
    <td align="right"> 11.25093896</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      8.7416</td>
    <td align="right">    8.917570</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    60974.88</td>
    <td align="right">    60974.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.37528169</td>
    <td align="right">    2.907278</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">      1065.5</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  1.33355784</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    60974.88</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  9.49350400</td>
    <td align="right">    326.5427</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00763538</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766035</td>
    <td align="right">     47.7747</td>
    <td align="right">    40508.17</td>
    <td align="right">        0.00</td>
    <td align="right">    52392.67</td>
    <td align="right">    52392.67</td>
    <td align="right">  3.37528169</td>
    <td align="right">        7.22</td>
    <td align="right">        2.38</td>
    <td align="right">  0.00252508</td>
    <td align="right">     13606.1</td>
    <td align="right">       22.60</td>
    <td align="right">       10.04</td>
    <td align="right">  0.00252508</td>
    <td align="right">     29128.6</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  309202.821</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.630861</td>
    <td align="right">  0.01312815</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.7799</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.630861</td>
    <td align="right"> 11.18120383</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 50.07092626</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1179423.25</td>
    <td align="right">     26.2164</td>
    <td align="right">   26.216443</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   309202.82</td>
    <td align="right">   309202.82</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.18120383</td>
    <td align="right">    9.630861</td>
    <td align="right">       38.10</td>
    <td align="right">       18.17</td>
    <td align="right">  0.00534706</td>
    <td align="right">     52035.8</td>
    <td align="right">       10.85</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00534706</td>
    <td align="right">     24382.0</td>
    <td align="right"> 13.12681567</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   21885.211</td>
    <td align="right">   287317.61</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">  9.49350400</td>
    <td align="right">     98.5738</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00989866</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00989866</td>
    <td align="right">     51.3090</td>
    <td align="right">   123065.18</td>
    <td align="right">        0.00</td>
    <td align="right">   309462.69</td>
    <td align="right">   309462.69</td>
    <td align="right"> 11.18120383</td>
    <td align="right">       38.10</td>
    <td align="right">       18.57</td>
    <td align="right">  0.00534706</td>
    <td align="right">     52035.8</td>
    <td align="right">       10.83</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00534706</td>
    <td align="right">     24358.8</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   60596.952</td>
    <td align="right">   60596.952</td>
    <td align="right">    2.889258</td>
    <td align="right">  0.00132543</td>
    <td align="right">     860.929</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.630861</td>
    <td align="right"> 11.18120383</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      8.6875</td>
    <td align="right">    8.862297</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    60596.95</td>
    <td align="right">    60596.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.35436115</td>
    <td align="right">    2.889258</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">      1065.5</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  1.32529224</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    60596.95</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  9.49350400</td>
    <td align="right">    328.5793</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00763149</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765774</td>
    <td align="right">     47.7586</td>
    <td align="right">    40174.30</td>
    <td align="right">        0.00</td>
    <td align="right">    52067.93</td>
    <td align="right">    52067.93</td>
    <td align="right">  3.35436115</td>
    <td align="right">        7.22</td>
    <td align="right">        2.38</td>
    <td align="right">  0.00252508</td>
    <td align="right">     13606.1</td>
    <td align="right">       22.60</td>
    <td align="right">       10.04</td>
    <td align="right">  0.00252508</td>
    <td align="right">     29128.6</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  319209.279</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.026977</td>
    <td align="right">  0.01355301</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9179</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.026977</td>
    <td align="right"> 11.64108511</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 50.07092626</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1179423.25</td>
    <td align="right">     27.0649</td>
    <td align="right">   27.064862</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   319209.28</td>
    <td align="right">   319209.28</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.64108511</td>
    <td align="right">   10.026977</td>
    <td align="right">       37.87</td>
    <td align="right">       18.16</td>
    <td align="right">  0.00542129</td>
    <td align="right">     51990.3</td>
    <td align="right">       10.85</td>
    <td align="right">        7.64</td>
    <td align="right">  0.00542129</td>
    <td align="right">     24569.4</td>
    <td align="right"> 13.55162719</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   22785.346</td>
    <td align="right">   296423.93</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00534706</td>
    <td align="right">       18.17</td>
    <td align="right">  9.49350400</td>
    <td align="right">     94.6796</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00984451</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00984451</td>
    <td align="right">     51.0322</td>
    <td align="right">   128215.68</td>
    <td align="right">        0.00</td>
    <td align="right">   319465.97</td>
    <td align="right">   319465.97</td>
    <td align="right"> 11.64108511</td>
    <td align="right">       37.87</td>
    <td align="right">       18.56</td>
    <td align="right">  0.00542129</td>
    <td align="right">     51990.3</td>
    <td align="right">       10.83</td>
    <td align="right">        7.91</td>
    <td align="right">  0.00542129</td>
    <td align="right">     24547.3</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_2 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   63089.295</td>
    <td align="right">   63089.295</td>
    <td align="right">    3.008093</td>
    <td align="right">  0.00137994</td>
    <td align="right">     896.338</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   10.026977</td>
    <td align="right"> 11.64108511</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 14.95427458</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">   697522.20</td>
    <td align="right">      9.0448</td>
    <td align="right">    9.226802</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    63089.30</td>
    <td align="right">    63089.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.49232553</td>
    <td align="right">    3.008093</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">      1065.5</td>
    <td align="right">       12.78</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  1.37980131</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    63089.30</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00252508</td>
    <td align="right">       -5.20</td>
    <td align="right">  9.49350400</td>
    <td align="right">    315.5987</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760712</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00763373</td>
    <td align="right">     47.6108</td>
    <td align="right">    37357.99</td>
    <td align="right">        0.00</td>
    <td align="right">    54209.47</td>
    <td align="right">    54209.47</td>
    <td align="right">  3.49232553</td>
    <td align="right">        7.22</td>
    <td align="right">        2.38</td>
    <td align="right">  0.00252508</td>
    <td align="right">     13606.1</td>
    <td align="right">       22.60</td>
    <td align="right">       10.04</td>
    <td align="right">  0.00252508</td>
    <td align="right">     29128.6</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-02-22
    16:14:22</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        7.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.90</td>
    <td align="right">        3.50</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.01</td>
    <td align="right">        4.79</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.32</td>
    <td align="right">        1.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        9.69</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        9.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004724</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001495</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001118</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        8.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       13.00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        4.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        5.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        4.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        5.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       18.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-02-22
    16:14:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      864.07</td>
    <td align="right">     1595.21</td>
    <td align="right">     7904.00</td>
    <td align="right">       1.900</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      234.05</td>
    <td align="right">      403.00</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.701</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      454.90</td>
    <td align="right">      671.67</td>
    <td align="right">     2496.00</td>
    <td align="right">       4.356</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.752</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.430</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.728</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.412</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.670</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.348</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.644</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.277</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.639</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.278</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.621</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       3.231</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      370.58</td>
    <td align="right">      638.08</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.74</td>
    <td align="right">       35.41</td>
    <td align="right">      864.00</td>
    <td align="right">       2.762</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       58.08</td>
    <td align="right">       90.42</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.828</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.315</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.873</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.278</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.849</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.234</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       3.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.152</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.684</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.153</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.688</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.147</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.874</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.15</td>
    <td align="right">       28.63</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.558</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.15</td>
    <td align="right">       28.63</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.757</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      864.07</td>
    <td align="right">     1595.21</td>
    <td align="right">     7904.00</td>
    <td align="right">       1.882</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      234.05</td>
    <td align="right">      403.00</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.697</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      454.90</td>
    <td align="right">      671.67</td>
    <td align="right">     2496.00</td>
    <td align="right">       4.319</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.322</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.877</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.325</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.908</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.224</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.737</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.411</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.721</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.414</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.756</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.333</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.96</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       2.602</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      370.58</td>
    <td align="right">      638.08</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.74</td>
    <td align="right">       35.41</td>
    <td align="right">      864.00</td>
    <td align="right">       2.736</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       58.08</td>
    <td align="right">       90.42</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.777</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.133</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.402</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.133</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.405</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.097</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.510</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.067</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.372</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.070</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.370</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.049</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      115.42</td>
    <td align="right">      179.70</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.631</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.15</td>
    <td align="right">       28.63</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.513</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.15</td>
    <td align="right">       28.63</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.710</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-02-22
    16:14:22</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         230</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          46</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         177</td>
    <td align="right">         177</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          32</td>
    <td align="right">          32</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2661</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1816</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        6578</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         524</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         689</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1206</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1214</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-02-22
    16:14:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       11.74</td>
    <td align="right">    70394.47</td>
    <td align="right">21-DEC-02:00</td>
    <td align="right">   157403.29</td>
    <td align="right">21-DEC-21:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        5.39</td>
    <td align="right">    62364.14</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">    62364.14</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.15</td>
    <td align="right">     1712.19</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1712.19</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.41</td>
    <td align="right">     4802.43</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     4802.43</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1669.45</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">     3338.89</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     3338.89</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">     3338.89</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     3338.89</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      446.06</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1589.08</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1589.08</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1589.08</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1589.08</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.19</td>
    <td align="right">     2162.77</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     2162.77</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.30</td>
    <td align="right">     3424.39</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     3424.39</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.61</td>
    <td align="right">     7087.73</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     7087.73</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">     2943.07</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     2943.07</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.06</td>
    <td align="right">      690.87</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      690.87</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      476.72</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      476.72</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">     2004.24</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     2004.24</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">     2004.24</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     2004.24</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      292.72</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        5.31</td>
    <td align="right">    61461.54</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">    61461.54</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.06</td>
    <td align="right">      690.87</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      690.87</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">      214.15</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      214.15</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.15</td>
    <td align="right">     1712.19</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     1712.19</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        5.29</td>
    <td align="right">    61247.40</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">    61247.40</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.41</td>
    <td align="right">     4802.43</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">     4802.43</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">      346.49</td>
    <td align="right">21-DEC-01:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.03</td>
