  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19cac4e3-fd09-4248-b55b-f63aabe9372f}, !- Handle
  Gym_ZN_1_FLR_2_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e173af-cb9a-44c2-88d7-ddfab25191bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c4a64d-3e57-439c-801f-d1cc0f50d2d7}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84290635-82a6-4864-bcaf-cc1936523b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2939e7-de88-4766-a75e-23e73c26371d}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43218b1b-323a-493a-a30e-398783df6d25}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ced04f-cf42-45cc-b9e0-a78bc5abf9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {161c0ad4-19b1-415b-a058-8e010c342ec9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_1,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfeba8de-98fc-40d2-9b3a-9110d8d02aca}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a81e04f-8542-49cc-b1ca-5bf77aed2e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fe3ff7e-b836-4611-b4c4-3362c5412789}, !- Handle
  Gym_ZN_1_FLR_2_skylight_40,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a652b91c-1824-4e20-95bb-e66acb397b71}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d3be029-7ef9-4d97-83e9-50264c1bc209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514c5683-92e9-4733-9d65-447b9d8fefce}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07624e98-ec2c-405f-bd69-d42de9065ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002da0f2-7d16-40fd-9173-d92f22dfa6a8}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4937b6c-2b5f-4796-9b68-755fd36dec49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16fc832e-1424-4c24-a728-ca7696dbdef8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26a27c65-4faa-4bad-84ca-0c39da9bdba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.548265,                    !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.548265;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ae50be-3ec4-4511-af74-3ae569bea3ca}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b8276f-bb86-4d6b-b050-3592565727d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cef71861-a1c0-4882-bfe4-c640b9d325cf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3689222b-0fa0-4911-b291-27f7cf67c7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6884d271-f976-40c7-a0ff-40b41d4bc1f1}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70aba409-3ae2-41c3-9136-9d4e89210607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c8e1ea-ae34-40a7-8d63-429880d9e9c6}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c197737-51a5-4b03-a573-3c81c6aa6524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baf9b22-3df0-4d10-a194-544b2b650374}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c2eddf-8283-4e64-901d-47d2740d7dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {56ae4cc4-59f0-4a3d-917e-c4bd2c8d55e9}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:SubSurface,
  {6785b42d-b237-43a4-b799-23f4857a18e2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528c3e54-2015-4788-834a-8494e30f6c82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14079232-00b1-4302-aef3-facdd7149c9f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.922073,                     !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.922073,                    !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14079211-00c1-1301-aed3-fbadd7149d2f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.922073,                    !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.922073,                      !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90eb999-e6ab-4c8e-bc69-908a433e8d10}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2753c52d-bab5-481f-b15c-43d59376ebff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b702a560-bc5f-4ae0-b3e5-a1516ff303e1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_26,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a877df58-c224-42ec-b428-ca1c7dcf4340}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a877df23-c664-46ec-b466-ca1c7dcf4256}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a877bf18-c221-12ed-d428-da1c7dcf4316}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabe8255-79b0-4d3b-bed8-d3d554861acb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f17886-9b8b-4d7d-adc0-b05395e7e2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe0f0a3-22d1-41d4-a57e-13ab1b6b3fe3}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a59a66f-a581-4002-be18-15d98477d213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26088467-8d21-4591-9f39-7bcfda82a637}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d02f053e-b159-4741-8f54-c83192573c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 8.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  24, 8.95, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8132008-71f5-4b88-acbd-7962816fcd85}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd28b0e-c8d8-48e0-b713-4120bd90167b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052029c5-a891-445a-a727-41f743a409b4}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad605840-6361-444b-ad87-9ee8ffef4a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910bec87-21ed-4d68-b079-e968eebaa1bc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9cd022-22aa-4243-8058-b8b29124a9a0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d93fee7-e00d-4f01-8f3a-9325c3295e1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c93b71-6c24-4b14-a7a4-336cca2c7336}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715c7fc3-75cd-4f65-af37-3fbf539d7ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d26cd2-4f9c-44c5-ac58-637995566d26}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed7449e-9764-4955-89de-fb4d5bcb5cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a59a66f-a581-4002-be18-15d98477d213}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe0f0a3-22d1-41d4-a57e-13ab1b6b3fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be272d68-bf26-49d9-8550-8ad511422b6a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9c9d417-cc46-47c3-8b3f-bf5b47a9d147}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f102dc2f-2af3-46db-b3b5-4b4f568c0642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {272b2df7-ad92-4669-9e23-bbd74bf7f509}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162fde93-34b9-40cb-b2ea-844a6cfcc85f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5f1756-72f0-4d91-bad8-78b0a1083bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92ad0a8-bebf-4dfb-8842-f985ddb00867}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395f6ff2-be50-4b80-887a-b8f98808ddff}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0220564-7d7e-487a-ba34-e4960990d87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70a6a79-a95c-49fe-848a-e07bea40f1df}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b4641ae-54f7-461d-9922-b4321e35ead3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0518eb6-ceee-4244-8d7b-7cf495b01596}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12af66da-7f3f-4282-9ed1-befd1189025b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353f03fa-1d1d-4782-bda0-be90eaa69198}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470bc01d-fbb8-43c7-bc80-2b37e4848b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f919515a-dbc8-44df-8e53-d63a3e62f6f9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_3,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b92fc18-e378-4ac4-9e8e-79967f51e393}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3716a4af-d5a3-4d60-9db9-29532756d595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad7f26-bba7-4194-be18-1a0dba5d9cda}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b77f09b-640f-45b6-82f3-bf2bda94be76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b436a7c8-cbde-4676-a0fa-ab5166716bdd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088039c5-21a5-4c81-adcd-9d0967d43aaf}, !- Handle
  Gym_ZN_1_FLR_2_skylight_42,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94869e2-30e7-4793-a8e7-efa6f55814b5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd2e546-5429-45fd-991f-f53cafd119dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a243a87b-cdd5-4c81-a9ba-690f6b9c713a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_7,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8dc3e4-5e42-4af5-99dd-f60db1653201}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad29991-3782-4d0e-adb7-2a721c33b829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e7da60-2d10-4f55-b1e8-53707dafc061}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd17a5f-2566-4247-a8c4-5d024d850058}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.505845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 2.505845;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce2a0f30-c572-4bd5-a572-df405d2faf7e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_6,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f161e0cc-bf94-4370-9639-8e0d3f67637d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a82b9ed5-c277-43fb-abe1-8881e66e7591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef4797bb-bb7a-4b7a-9349-7208582d11ee}, !- Handle
  Gym_ZN_1_FLR_2_skylight_27,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93cf6f46-ed30-46dc-95e3-0b438bcc4852}, !- Handle
  Gym_ZN_1_FLR_2_skylight_25,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f139bd3-75b7-4558-b9ab-2926c965e0d7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e6869b-4965-45a3-9e8a-b50ef1663c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a99a08-a3f9-41c0-a443-14bab9753d84}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3246ae-eea4-428e-8def-1cdeec87e70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b93dad9-736d-4d1b-8c31-28cdb9801595}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622896ab-df9c-47ff-9752-25682dcbf2db}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afae7dac-49c5-4baa-8c8f-c74efc0b9cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9f4696-a41b-482a-af5c-1adadc754414}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e27118-faca-4f7c-b1bb-bc61a5a5b43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6292a587-ffc9-43da-8b1c-09778d2e1a60}, !- Handle
  Gym_ZN_1_FLR_2_skylight_16,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e7f23e3-c9b2-44db-b1c8-194440ec72c6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6242849c-b98d-48da-afac-676b17301ee9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ec9ec5-a621-4a01-b359-c6d248c60c6c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb58a76-eed9-4622-ba19-bdb79627384a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c113662-478a-480a-866c-b1711d06130d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b46e7c-b8c8-447f-9117-e06414989129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b77f09b-640f-45b6-82f3-bf2bda94be76}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad7f26-bba7-4194-be18-1a0dba5d9cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e86a54-fa39-4a15-967e-5338be6e92ae}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223dc66e-ff8e-4139-ae95-5ec87f47f89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c19168d-6c05-4d79-937f-41d56be8298d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_7,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e8f344-7bc3-457b-97fa-4f5a7e1f1a82}, !- Handle
  Gym_ZN_1_FLR_2_skylight_41,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc58a95-c801-4543-ad60-9ef019d0be02}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b774a85c-194b-444b-ade0-fc46101bf785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b9297378-5383-4d86-bbba-b14c2851bd13}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6316bea5-a599-4e94-aed7-1c8e59d4ff31}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf449edd-728a-47dc-9e43-0bbbfea72c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b569716-e577-4eb8-aa1b-a9458d90252a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_26,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919bf1b2-9fdf-41ed-aba3-6398f4bcba41}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e354d9-3555-4e9b-8d1c-3b73c6bb1c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba0faee-e030-4999-a98e-98ed34060463}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86ce9a3-2ec5-4eaf-b968-40b0cc3d0d63}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af47fc2-a91f-4340-99f5-64aa3fe3b381}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b463e207-e69e-444b-9f5b-2f390e9d8813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2753c52d-bab5-481f-b15c-43d59376ebff}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90eb999-e6ab-4c8e-bc69-908a433e8d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6502c5f8-47d0-4fe6-bff6-3166b7842a8d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_53,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30607ea2-9d70-41f8-bd93-ab2348211f5b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d52dfa0-1e37-4c38-ab15-2a179bc8be27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b3ec9e-70da-45b9-88ec-c186d74fec03}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e68563-b61f-4e0b-978c-80a14c518def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e3d67f-89fe-4206-8e11-79bfcb83f35d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_51,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61230aae-97b4-4ec6-a042-b4dc47bd5f5d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_35,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {510aed64-e69d-4903-a843-d623b96e3b48}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_5,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfa9288-7111-4e3b-9db0-49a42937365d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19bf016f-824a-465f-aa28-1f28db16d8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4217aa4c-5115-4f71-bb65-cbe931ba3caa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6868680-d10b-4548-b4e2-80f5463b3b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7870c4c4-a53a-406c-898f-10b8e2dedad3}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ceaf47-871e-4f22-a139-489ec7c66e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d50811ac-5851-4b04-857b-c396b48ecc5a}, !- Handle
  Gym_ZN_1_FLR_2_skylight_13,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa90ab8-57a3-461b-9c47-a2388c065125}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3416ae-d9ea-4668-89b5-9afd799599d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62aa6059-725b-43b6-bf11-c4773bd2ed90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8151cef-fcc6-4a71-b385-e84a378741f8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd556cbb-f150-425c-9269-322d2e389a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.548265,                    !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.548265;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed895b1-4958-4819-8e3b-9f872370a043}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5a060e-6fa6-4454-87fa-ecb380cd2178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b9e708a1-62ee-4155-bfe8-19ccc8eba751}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871a9521-9666-4a45-a89c-e35bc7ca7134}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c836a5cc-7811-45b3-a72c-9f26d4a499ac}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2233632-78e4-485c-9279-d12d93fcd013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bc66-eb1b-445e-a3d5-180b1533342d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bc64-eb3d-615e-a1d5-180b1531142d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bd46-eb1d-226e-a6b5-141b1533315b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1220f768-6895-4ead-87ab-aae269648236}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f045f762-07ae-49de-8ede-101e48caa518}, !- Handle
  Gym_ZN_1_FLR_2_skylight_33,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d96f6c6-48a4-4324-93c7-073c34c449eb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27588e55-c2d5-470c-9b32-73c4de4f45ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cc90ee-f378-4019-8e72-02b105e4b462}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_11,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a94e4d5d-5d55-4567-9d82-f61b76928af3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_48,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9898d8ed-8753-4b9c-aabd-1b92d8eb7864}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0056072b-1ce6-4a75-87d6-7537dd03a3d1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_54,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e284ac-d308-4dfb-8c53-09888fb95bb4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62454a50-cadd-44f5-93cb-297b45d3a5db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b8276f-bb86-4d6b-b050-3592565727d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ae50be-3ec4-4511-af74-3ae569bea3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62acb3e9-a9e6-4966-83cf-b57ae84ecc9f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8b33f7-5d8f-4691-8dd7-a4c0f42ef067}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056be3be-603a-4f0e-965c-8bb93b2f76f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66351f52-63a1-4422-a942-09e4a8766896}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce9e0df-1c33-4848-8da9-9a0ee84fb242}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5369e258-7bb4-4a02-95fe-ed4b5454165d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55f0b01-8296-47da-b902-24c71ea81be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40001d05-dd56-4d57-84c7-33afd84e7f8f}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbbdc2c5-5d13-41a9-9360-6194c5343709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {5314fbc0-7ed3-43a0-b970-cc3fd91c9b2e}; !- Handle

OS:ClimateZones,
  {720e48d5-3e39-4089-bcc5-d6ea3fef2524}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {593589dc-a39c-4c3f-8a48-10177e3bd7a7}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:RadianceParameters,
  {1ab78675-f9f8-4787-b480-1d4af21d509b}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5fc91d32-62d1-4843-8eb9-fe1bb39c3184}; !- Handle

OS:OutputControl:ReportingTolerances,
  {2db18f72-015b-4267-8403-e069a8884a77}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {39fe6880-fe4d-41d6-91da-51277493eaf3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1d4ad40d-960f-4565-bfce-f00afd033d5f}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {930be9d5-f77e-4930-acab-0d971021f35b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {6dc521aa-b2df-4d32-8f6c-17192b3d41c6}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6dc548a8-4c6e-4377-b6b5-ab94fb303c99}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:BuildingStory,
  {7706be27-4082-4c44-abfd-979f50d9e943}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {4d821eda-b5ee-48d5-86db-89d8b7c292a0}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Handle
  SecondarySchool Office,                 !- Name
  ,                                       !- Default Construction Set Name
  {e052ab93-a523-4fdd-8719-861f181b9d6a}, !- Default Schedule Set Name
  {6d53e147-fe35-4fd8-9506-59fe9255a2bd}, !- Group Rendering Name
  {dce4ecaa-1d27-4b8f-856d-f68ec0821e7f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {d8b282d4-1dce-47a9-82bc-4dab23105fbe}, !- Handle
  SecondarySchool Lobby,                  !- Name
  ,                                       !- Default Construction Set Name
  {1fd7cbe1-3c3f-415d-8283-6981e12b13aa}, !- Default Schedule Set Name
  {eb9895e4-d43f-4d11-a784-17b2d4fa5237}, !- Group Rendering Name
  {5a2ddd62-c19d-4968-86ee-cd1acb490e9f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {db3daa1a-c0fd-4e0c-a447-312631139af5}, !- Handle
  SecondarySchool Gym,                    !- Name
  ,                                       !- Default Construction Set Name
  {d85f153f-f835-4edb-9a96-604d2ca8bf92}, !- Default Schedule Set Name
  {43b18b5b-4923-4a6b-a66a-40c7dac85e36}, !- Group Rendering Name
  {ed26e681-0cd9-48b1-a966-b2c90f5e5292}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {b734713d-80ec-45a4-91bf-f23af92fb3ed}, !- Handle
  SecondarySchool Mechanical,             !- Name
  ,                                       !- Default Construction Set Name
  {5a26604f-987e-4b0b-8007-268acfa9b9c9}, !- Default Schedule Set Name
  {45ea6071-7b5c-48d1-8031-0d7618320b30}, !- Group Rendering Name
  {109fedb7-ab36-4983-8ebd-08dcb5bed120}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {11a9dfb8-b3cc-4f63-9ef1-88736a2ff33a}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  ,                                       !- Default Construction Set Name
  {35fe55b6-3e67-423a-b721-79895f200eb9}, !- Default Schedule Set Name
  {f686d172-4b50-46eb-a6e3-6ebc14a03cb5}, !- Group Rendering Name
  {baef42f2-7bdb-44ef-b689-35ddad32a8b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Handle
  SecondarySchool Kitchen,                !- Name
  ,                                       !- Default Construction Set Name
  {7b102719-ecd5-47d5-8554-bbc3a6021ce0}, !- Default Schedule Set Name
  {446712aa-a833-4335-8ca5-fa44212189e6}, !- Group Rendering Name
  {f273689c-2b78-4c3a-8f81-7471e684d4cb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Handle
  SecondarySchool Restroom,               !- Name
  ,                                       !- Default Construction Set Name
  {6837be1f-5cb2-4961-9f4d-30d1e6927796}, !- Default Schedule Set Name
  {fc950bd8-6dcd-4980-b073-a08f5ef18efb}, !- Group Rendering Name
  {464126f8-5609-442c-a4ff-20aa183f27a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {741a6d56-630f-4617-b7de-06f2490afcc7}, !- Handle
  SecondarySchool Auditorium,             !- Name
  ,                                       !- Default Construction Set Name
  {b14206d3-ff81-4f57-8ef8-8ea30363ae3f}, !- Default Schedule Set Name
  {1367671c-1efc-4617-bbd3-695e89b5813a}, !- Group Rendering Name
  {86e5f0a6-0719-4a21-ae20-478443d2a698}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:SpaceType,
  {0470cc4e-eb57-47de-8d7f-9d4027e16b92}, !- Handle
  SecondarySchool Library,                !- Name
  ,                                       !- Default Construction Set Name
  {66b30743-817e-454e-89bb-d85b11ae867c}, !- Default Schedule Set Name
  {6dc570a9-f8da-4587-a7f7-cd314ff4c3f9}, !- Group Rendering Name
  {12c9323c-d0cc-4918-b9f6-2323dc910b49}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SpaceType,
  {f81cba6e-f55f-464d-b4db-1425b2ca93b7}, !- Handle
  SecondarySchool Corridor,               !- Name
  ,                                       !- Default Construction Set Name
  {0808b30e-b909-4d22-b1d9-e6bf7b8d8d7b}, !- Default Schedule Set Name
  {dc73ea62-4146-4e47-81fa-28d3cea0b810}, !- Group Rendering Name
  {54345b88-76e4-4f5f-a1ff-b7ddc1b5d8a4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {3fbc61e2-5ba2-47f6-854e-20a037673eaa}, !- Handle
  SecondarySchool Classroom,              !- Name
  ,                                       !- Default Construction Set Name
  {9ac7a325-306d-4fb5-b306-3b4e37a4bed6}, !- Default Schedule Set Name
  {39e9f074-ef0d-416a-b731-1132b27cc3c4}, !- Group Rendering Name
  {f3ed52ac-54a2-4f3e-bbe6-a7bb5d2548b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {c73772b8-aa19-4b80-ab3c-a8d3178978d0}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  ,                                       !- Default Construction Set Name
  {2cabe978-acac-40b6-9592-091b6283364c}, !- Default Schedule Set Name
  {f9edda0c-d8a7-4078-9604-1bec826f666b}, !- Group Rendering Name
  {0a2fa32c-1cc8-4801-a0f5-206aff50e6ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:SubSurface,
  {ab12c652-35bf-44f6-adfd-d61dc5ff3fb3}, !- Handle
  E0F1D7,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.964848810365, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.964848810365, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.050448810365, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.050448810365, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b351-15af-41f3-affd-d61fc5ff3fb1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.937310775602, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.937310775602, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  17.022910775602, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  17.022910775602, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa12b331-13cf-41c3-afcd-d61fc5ff3fc2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.550785477926, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.550785477926, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636385477926, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636385477926, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa12b325-53cf-45c3-affd-d63fc5ff6ff2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {19c26d09-32f2-4153-9a83-a3b2c868a89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.398532467657, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.398532467657, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.312932467657, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.312932467657, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff12b324-43bf-45b1-aafd-d63fa5fa6af2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.013072523185, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.013072523185, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.927472523185, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.927472523185, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa12b114-43cf-41b5-aafd-d63fa5fc1af3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.082313839171, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.082313839171, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.996713839171, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.996713839171, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb14b144-23cf-42e5-aecd-c21fa1fc1bf3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 65.619022120667, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 65.619022120667, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 64.704622120667, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 64.704622120667, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc14b156-63ef-12e5-cfcd-c25fa5fc1ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.974093490326, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.974093490326, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.059693490326, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.059693490326, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14b121-63ab-12e3-cccd-d21fa5fc1cf2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.894566160676, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.894566160676, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.980166160676, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.980166160676, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14d125-65ab-13c3-cddd-d21fa5fc1fc4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fab90d7a-ceb6-411f-a5bb-7f7dd22730f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.56883084856, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  9.56883084856, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  8.65443084856, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  8.65443084856, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14d321-35ac-53f3-cdcd-d21fa5fc1cc5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ddf66ed6-73c0-49e7-b1f7-666f16dfd08b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.406916852331, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.406916852331, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.321316852331, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.321316852331, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc14d322-33ad-23d3-cbcd-b21fa5fc1bc5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.003699245889, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.003699245889, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.918099245889, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.918099245889, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc14c512-33df-21d1-cfcf-b11fa5fc1ff1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.059394395452, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.059394395452, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.973794395452, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.973794395452, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba22c512-22df-21a4-cdaf-b13da5fc1fd4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1f50fcb9-d2a3-4744-8700-4c23971822b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.548016522461, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 24.548016522461, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 23.633616522461, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 23.633616522461, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd22d522-25da-51d4-cdfa-f13da5fa4fd4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.9288649688, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  35.9288649688, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  35.0144649688, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  35.0144649688, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d551-15fa-11f4-cffa-f12da5da4fd1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.909611938943, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.909611938943, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.995211938943, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.995211938943, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d545-44ff-12f2-fffa-f42da5da4aa4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {65ac08c9-82ba-4834-ad5d-b11bc0ec1685}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.53461630774, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  9.53461630774, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  8.62021630774, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  8.62021630774, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d545-44dd-12f2-fbda-f35da5da2bd4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac8e141-a1e0-4962-924a-787a45aa360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460560414014, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.460560414014, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.374960414014, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.374960414014, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a555-54dd-15a2-fbaa-f43ca5da2ac4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.046287185038, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.046287185038, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.960687185038, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.960687185038, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a444-54ae-15e2-fbea-e43ca5da2fc4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.078713404626, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.078713404626, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.993113404626, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.993113404626, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a333-52fe-12e2-fefa-e46ca5df2fc5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.432569072681, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.432569072681, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.346969072681, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.346969072681, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa15a465-25fe-56e2-fefc-e46ca5ce2fc1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.080590785063, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  12.080590785063, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  12.994990785063, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.994990785063, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa15e565-55fe-56c5-faac-e46fa5ce2fe2}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.077901800907, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  25.077901800907, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  25.992301800907, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  25.992301800907, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af15e545-54fa-51a5-ffac-f46fa5ce2fa1}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.724173020125, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  5.724173020125, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  6.638573020125, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  6.638573020125, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af12e525-54ea-51e5-ffae-f42ea5ce2fa2}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14992173485, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  18.14992173485, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  19.06432173485, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  19.06432173485, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af14e445-54dd-41d5-ffde-f42ed5ce1fd3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 4.836663799402, 2.1336,             !- X,Y,Z Vertex 1 {m}
  24, 4.836663799402, 0,                  !- X,Y,Z Vertex 2 {m}
  24, 5.751063799402, 0,                  !- X,Y,Z Vertex 3 {m}
  24, 5.751063799402, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff22c445-52de-33e5-ffcc-f32ea5cf1fe4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.526112987155, 2.1336,            !- X,Y,Z Vertex 1 {m}
  24, 23.526112987155, 0,                 !- X,Y,Z Vertex 2 {m}
  24, 24.440512987155, 0,                 !- X,Y,Z Vertex 3 {m}
  24, 24.440512987155, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22c233-23de-24e5-fdcc-f32ff3cf3fe3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door3,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 42.724661090036, 2.1336,            !- X,Y,Z Vertex 1 {m}
  24, 42.724661090036, 0,                 !- X,Y,Z Vertex 2 {m}
  24, 43.639061090036, 0,                 !- X,Y,Z Vertex 3 {m}
  24, 43.639061090036, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44c433-44ae-44f4-adca-f42af5df3de2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 1.450055152782, 2.1336,             !- X,Y,Z Vertex 1 {m}
  24, 1.450055152782, 0,                  !- X,Y,Z Vertex 2 {m}
  24, 2.364455152782, 0,                  !- X,Y,Z Vertex 3 {m}
  24, 2.364455152782, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44c255-55ae-55f5-abcb-b42af5df4be2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door1,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.697551052816, 26, 2.1336,            !- X,Y,Z Vertex 1 {m}
  34.697551052816, 26, 0,                 !- X,Y,Z Vertex 2 {m}
  33.783151052816, 26, 0,                 !- X,Y,Z Vertex 3 {m}
  33.783151052816, 26, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44d215-53de-53d5-adcd-b31af5df4dd2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door2,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.001162625423, 26, 2.1336,            !- X,Y,Z Vertex 1 {m}
  21.001162625423, 26, 0,                 !- X,Y,Z Vertex 2 {m}
  20.086762625423, 26, 0,                 !- X,Y,Z Vertex 3 {m}
  20.086762625423, 26, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da43b215-33df-33e5-accd-b31cf5dc3de2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door3,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.249245224883, 26, 2.1336,             !- X,Y,Z Vertex 1 {m}
  6.249245224883, 26, 0,                  !- X,Y,Z Vertex 2 {m}
  5.334845224883, 26, 0,                  !- X,Y,Z Vertex 3 {m}
  5.334845224883, 26, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1367671c-1efc-4617-bbd3-695e89b5813a}, !- Handle
  SecondarySchool Auditorium 1,           !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {a7fbe77c-b77c-447a-8cfc-9581b33a2cbe}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.61458656250646,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2b8f44a4-19be-49f9-baab-34110c27d1c6}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {a7fbe77c-b77c-447a-8cfc-9581b33a2cbe}, !- People Definition Name
  {741a6d56-630f-4617-b7de-06f2490afcc7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Handle
  Clothing Schedule,                      !- Name
  {73949227-f154-4648-a6c5-ae8787816bc8}, !- Schedule Type Limits Name
  {d9193626-c215-4adf-a84d-3f23c8079088}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9193626-c215-4adf-a84d-3f23c8079088}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {73949227-f154-4648-a6c5-ae8787816bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f7c81d1-2aed-4311-84b9-2e630626495e}, !- Handle
  Schedule Rule 1,                        !- Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9db8045f-9d22-4339-9c7b-7f3eb0edc616}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9db8045f-9d22-4339-9c7b-7f3eb0edc616}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {73949227-f154-4648-a6c5-ae8787816bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {73949227-f154-4648-a6c5-ae8787816bc8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8ff65490-def8-48f5-84a7-4f3474d64a9a}, !- Schedule Type Limits Name
  {eceb2aaf-8651-4de6-8fa6-e69c08e9125f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eceb2aaf-8651-4de6-8fa6-e69c08e9125f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8ff65490-def8-48f5-84a7-4f3474d64a9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8ff65490-def8-48f5-84a7-4f3474d64a9a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {54e3f043-03aa-45cc-8200-e70af6bbb474}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54e3f043-03aa-45cc-8200-e70af6bbb474}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {41c9bf4c-cc13-4582-9176-ef3f60fd3769}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1a717e17-a2bf-44ef-9d9b-7a79f97301fa}, !- Handle
  SecondarySchool Auditorium Lights,      !- Name
  {41c9bf4c-cc13-4582-9176-ef3f60fd3769}, !- Lights Definition Name
  {741a6d56-630f-4617-b7de-06f2490afcc7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c6bb8d17-3405-4c46-9d78-3ce3a94303bc}, !- Handle
  {41c9bf4c-cc13-4582-9176-ef3f60fd3769}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0e04eb2e-7573-4ffd-a4ca-bdaf1ecd0fd7}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcb95651-224b-467d-8e44-34831454ef87}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {0e04eb2e-7573-4ffd-a4ca-bdaf1ecd0fd7}, !- Electric Equipment Definition Name
  {741a6d56-630f-4617-b7de-06f2490afcc7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {86e5f0a6-0719-4a21-ae20-478443d2a698}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b14206d3-ff81-4f57-8ef8-8ea30363ae3f}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {004b41e3-cb14-46b6-9e47-4501c92afb4d}, !- Default Day Schedule Name
  {10b5d2f9-ffa9-4133-8c40-58f3ded2858d}, !- Summer Design Day Schedule Name
  {1afe4ba0-cb6a-44ad-a673-5bb73b0cdb61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {004b41e3-cb14-46b6-9e47-4501c92afb4d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1afe4ba0-cb6a-44ad-a673-5bb73b0cdb61}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3524533b-a1c0-4ca3-8b25-0de807373d67}, !- Handle
  Schedule Rule 2,                        !- Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0b9b2e42-449c-4895-8587-3b9ac38d9a81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b9b2e42-449c-4895-8587-3b9ac38d9a81}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b3a8cc34-227c-4f55-926a-191e6cb001f6}, !- Handle
  Schedule Rule 3,                        !- Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {84b7d929-4449-4891-b8c8-8efa2a56be10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {84b7d929-4449-4891-b8c8-8efa2a56be10}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {10b5d2f9-ffa9-4133-8c40-58f3ded2858d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {669cbb45-7aed-47eb-b2eb-9be338f3a1f9}, !- Handle
  Schedule Rule 4,                        !- Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a15be7f3-4b2e-46bd-88e3-7a38b96848f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a15be7f3-4b2e-46bd-88e3-7a38b96848f8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {269ac90a-280f-46a8-8efc-324ee021f9b2}, !- Handle
  Schedule Rule 5,                        !- Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd90be76-ac8c-4788-aab6-7ecdc9f049b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd90be76-ac8c-4788-aab6-7ecdc9f049b2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03dfdd23-c420-46a9-8794-97c97fc6b825}, !- Handle
  Schedule Rule 6,                        !- Name
  {e78bcc30-9654-4968-91e5-064fd51a2b62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {736b04e3-4a73-40ca-8754-dc20d03006e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {736b04e3-4a73-40ca-8754-dc20d03006e2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- Handle
  SchoolSecondary ACTIVITY_SCH,           !- Name
  {cd409298-8463-499a-9337-dd27f1ecbb72}, !- Schedule Type Limits Name
  {6420db84-857a-4552-b985-74bc0233d1f5}, !- Default Day Schedule Name
  {1e3de492-363b-4cc6-a30b-de69bf0e848d}, !- Summer Design Day Schedule Name
  {b5cfb1b2-116a-402e-9f7d-499b4f8d0eb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6420db84-857a-4552-b985-74bc0233d1f5}, !- Handle
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  {cd409298-8463-499a-9337-dd27f1ecbb72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5cfb1b2-116a-402e-9f7d-499b4f8d0eb6}, !- Handle
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  {cd409298-8463-499a-9337-dd27f1ecbb72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1e3de492-363b-4cc6-a30b-de69bf0e848d}, !- Handle
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  {cd409298-8463-499a-9337-dd27f1ecbb72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cd409298-8463-499a-9337-dd27f1ecbb72}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010,    !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {3f7c9320-76ee-43e3-8d35-fa546916fc91}, !- Default Day Schedule Name
  {0cfec51d-dc5d-4492-9d1a-faaec254e614}, !- Summer Design Day Schedule Name
  {fde2223c-cb2f-46d9-9b63-80ea978591a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f7c9320-76ee-43e3-8d35-fa546916fc91}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0cfec51d-dc5d-4492-9d1a-faaec254e614}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d359d320-9be4-40cd-a8d8-cf7617984e3e}, !- Handle
  Schedule Rule 7,                        !- Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3cb58ffc-369e-47e9-87a0-e289f4d51286}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3cb58ffc-369e-47e9-87a0-e289f4d51286}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {04371a27-1887-462f-8004-8bf7319dec63}, !- Handle
  Schedule Rule 8,                        !- Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eaebed97-ae48-48a2-9e46-77bcca4518b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {eaebed97-ae48-48a2-9e46-77bcca4518b4}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {907c7465-da4e-4a78-8110-3ff7e6edc770}, !- Handle
  Schedule Rule 9,                        !- Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76816bc1-af25-4c09-8aeb-26e9d1013b15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76816bc1-af25-4c09-8aeb-26e9d1013b15}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {b68ec8b4-ed09-4547-a76e-08ec4694885f}, !- Handle
  Schedule Rule 10,                       !- Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d16a69e7-8d63-4c4e-93f0-623713d215ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d16a69e7-8d63-4c4e-93f0-623713d215ee}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e6738054-200f-423b-8e4a-7d88d101a648}, !- Handle
  Schedule Rule 11,                       !- Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae30a806-8cf6-45c4-a482-0d308d0da771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ae30a806-8cf6-45c4-a482-0d308d0da771}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fde2223c-cb2f-46d9-9b63-80ea978591a0}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {7c2ebb28-d919-4a08-b78d-5bd17d7d8474}, !- Default Day Schedule Name
  {6532eb95-1cb7-462e-a07b-0c446da510f6}, !- Summer Design Day Schedule Name
  {4c4f51ee-3ce7-49b4-8567-b8e6faf6050e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c2ebb28-d919-4a08-b78d-5bd17d7d8474}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4c4f51ee-3ce7-49b4-8567-b8e6faf6050e}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6532eb95-1cb7-462e-a07b-0c446da510f6}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {104c7e8b-6dc3-40b0-9e96-bbd1117a04ee}, !- Handle
  Schedule Rule 12,                       !- Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3b3a8ef5-d52e-494e-a743-0d4b64257775}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b3a8ef5-d52e-494e-a743-0d4b64257775}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e885b7a5-7e25-4e87-a349-b4fc2ac98ed0}, !- Handle
  Schedule Rule 13,                       !- Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a318d93-626e-4a52-97ec-b579ad69efb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0a318d93-626e-4a52-97ec-b579ad69efb2}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ed038064-e252-4fb1-af32-067a2c3a6087}, !- Handle
  Schedule Rule 14,                       !- Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e6f8aae-11f9-47b2-8af5-a8cc0a229e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e6f8aae-11f9-47b2-8af5-a8cc0a229e8f}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {eb7e690a-535c-4773-aa64-713fc5fc64bc}, !- Handle
  Schedule Rule 15,                       !- Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7788f93-5938-4402-b7cd-2580dacf4972}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7788f93-5938-4402-b7cd-2580dacf4972}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5af64103-e246-412e-bae9-8b8a317e7c21}, !- Handle
  Schedule Rule 16,                       !- Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e041111-d69a-4d06-9091-2f25f168004f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2e041111-d69a-4d06-9091-2f25f168004f}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {e569d990-febd-4078-be51-8cf94577fb23}, !- Default Day Schedule Name
  {e6c52297-f043-4b58-9f82-bc61186e4883}, !- Summer Design Day Schedule Name
  {a996402f-a59d-4b05-9bc7-e95942e24e66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e569d990-febd-4078-be51-8cf94577fb23}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a996402f-a59d-4b05-9bc7-e95942e24e66}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6c52297-f043-4b58-9f82-bc61186e4883}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6045decf-bbaf-4f5a-b69f-03b91c1c3f4a}, !- Handle
  Schedule Rule 17,                       !- Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9ce726f-d57d-4dcb-b8ac-7183cac57fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9ce726f-d57d-4dcb-b8ac-7183cac57fc3}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {e6db71b8-fa1d-4209-85c2-bbae987dbe24}, !- Handle
  SecondarySchool Auditorium Thermostat,  !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {dae6e140-beb4-49aa-8f68-13be2bc95a8e}, !- Default Day Schedule Name
  {2b2d31e8-1cd2-4f84-b393-f64bb252329f}, !- Summer Design Day Schedule Name
  {e8f3ae73-b70e-4f5e-8215-b05c037dc2f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dae6e140-beb4-49aa-8f68-13be2bc95a8e}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2b2d31e8-1cd2-4f84-b393-f64bb252329f}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c51528a3-3cc4-4089-8ff3-c8137f0b8277}, !- Handle
  Schedule Rule 18,                       !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {921a75bf-120f-4587-9f53-466f062963e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {921a75bf-120f-4587-9f53-466f062963e7}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e8f3ae73-b70e-4f5e-8215-b05c037dc2f3}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {13ea5f4a-64ef-46fe-8352-d323bda4d413}, !- Default Day Schedule Name
  {6e90b7f4-8975-432a-913b-09113521c0ed}, !- Summer Design Day Schedule Name
  {ab15aff6-ff36-42bc-b954-463188aedb43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13ea5f4a-64ef-46fe-8352-d323bda4d413}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6e90b7f4-8975-432a-913b-09113521c0ed}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ab15aff6-ff36-42bc-b954-463188aedb43}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {f686d172-4b50-46eb-a6e3-6ebc14a03cb5}, !- Handle
  SecondarySchool Cafeteria 1,            !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {db14fc3b-7c4a-426c-a470-bf5f13a5ecc5}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ecfd34dc-de4b-4822-9d5c-bc9b3a222fee}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {db14fc3b-7c4a-426c-a470-bf5f13a5ecc5}, !- People Definition Name
  {11a9dfb8-b3cc-4f63-9ef1-88736a2ff33a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {af18982a-722f-4615-921e-d91ebf7cc542}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a072fbce-97e0-4deb-aaca-0195c182e840}, !- Handle
  SecondarySchool Cafeteria Lights,       !- Name
  {af18982a-722f-4615-921e-d91ebf7cc542}, !- Lights Definition Name
  {11a9dfb8-b3cc-4f63-9ef1-88736a2ff33a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e753daa7-180f-4870-b730-b57741d3ceef}, !- Handle
  {af18982a-722f-4615-921e-d91ebf7cc542}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ea022edb-f030-4a8d-8d3a-f139df6636ec}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f34d3607-a45f-4b1c-8246-a789f1b9dc2f}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {ea022edb-f030-4a8d-8d3a-f139df6636ec}, !- Electric Equipment Definition Name
  {11a9dfb8-b3cc-4f63-9ef1-88736a2ff33a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {baef42f2-7bdb-44ef-b689-35ddad32a8b4}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00472439999999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35fe55b6-3e67-423a-b721-79895f200eb9}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Lighting Schedule Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {3540a57f-f029-4e4d-9482-ca6b5fa8a37a}, !- Default Day Schedule Name
  {a293aaf7-82cf-4275-8262-a7823c352e26}, !- Summer Design Day Schedule Name
  {751d18e6-d447-4ab1-8f28-9c5eb9064116}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3540a57f-f029-4e4d-9482-ca6b5fa8a37a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {751d18e6-d447-4ab1-8f28-9c5eb9064116}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed073407-a5b2-48c4-a7f8-7bf1741952c9}, !- Handle
  Schedule Rule 19,                       !- Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8a44779-c6eb-44fb-af91-2e954fcb8e22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8a44779-c6eb-44fb-af91-2e954fcb8e22}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b39383d0-9616-48a0-8bbb-4bf8de89fa08}, !- Handle
  Schedule Rule 20,                       !- Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f169e95-678f-4e7c-9047-52094cc6cb9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0f169e95-678f-4e7c-9047-52094cc6cb9d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a293aaf7-82cf-4275-8262-a7823c352e26}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {07bb4735-bfe2-4a7a-8df0-d502225abae7}, !- Handle
  Schedule Rule 21,                       !- Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d96fa08-d278-49bc-8a26-703e3a3e460e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d96fa08-d278-49bc-8a26-703e3a3e460e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f75dc55c-d4a9-4547-a6b3-d9068c8ae8ef}, !- Handle
  Schedule Rule 22,                       !- Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f252f57a-18b4-4b50-bb71-b3c5e4de117f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f252f57a-18b4-4b50-bb71-b3c5e4de117f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf5553e6-b870-4552-b0d1-01251c2bb6dc}, !- Handle
  Schedule Rule 23,                       !- Name
  {79aeda63-31d9-4874-bd19-ace06719e5e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71194a1a-7c3a-4713-8e1d-691a9ba6aa1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {71194a1a-7c3a-4713-8e1d-691a9ba6aa1a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {f5e34ed5-33e1-4329-a6e4-eb47f9f65333}, !- Default Day Schedule Name
  {25e61155-85cf-4ac6-b458-0e93e2666eae}, !- Summer Design Day Schedule Name
  {562a0cf8-21a9-4b6f-be13-0485b2b8b07a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5e34ed5-33e1-4329-a6e4-eb47f9f65333}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {562a0cf8-21a9-4b6f-be13-0485b2b8b07a}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {25e61155-85cf-4ac6-b458-0e93e2666eae}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {eb34fdb4-bd9f-4e22-8c32-f64f0ea742d5}, !- Handle
  Schedule Rule 24,                       !- Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a18dc412-fa76-4ac8-9a7d-42c8c9162631}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a18dc412-fa76-4ac8-9a7d-42c8c9162631}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {654f9d51-8e6a-40c0-9153-c9bfc813788e}, !- Handle
  Schedule Rule 25,                       !- Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1413086a-b29d-482f-a37e-8adebe2daa33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1413086a-b29d-482f-a37e-8adebe2daa33}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {3cc75cbb-c7c8-4aa5-8845-1c8ce60aec8f}, !- Handle
  Schedule Rule 26,                       !- Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ec6e1f2-bd48-4203-b5cb-0330c0349bdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ec6e1f2-bd48-4203-b5cb-0330c0349bdb}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {ce8ae6eb-7d74-4cf1-81cc-1ec4fa584c15}, !- Handle
  Schedule Rule 27,                       !- Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7eac7cf7-5522-4c12-a098-93d21cd045f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7eac7cf7-5522-4c12-a098-93d21cd045f3}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {850a825f-70e7-4b41-858b-400398281021}, !- Handle
  Schedule Rule 28,                       !- Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2240afa-6782-4f29-9191-17c9aff56f81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c2240afa-6782-4f29-9191-17c9aff56f81}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {879bba67-26a3-4ec0-8647-c0f5cee3219e}, !- Handle
  SecondarySchool Cafeteria Thermostat,   !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {39e9f074-ef0d-416a-b731-1132b27cc3c4}, !- Handle
  SecondarySchool Classroom 1,            !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {ea18791b-2fe9-46d8-bfad-56dd872670b1}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a6b585a0-3fb9-4322-a21d-cdfe70f2e4e9}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {ea18791b-2fe9-46d8-bfad-56dd872670b1}, !- People Definition Name
  {3fbc61e2-5ba2-47f6-854e-20a037673eaa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9b17fa77-e65d-4943-a996-0ca867453420}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1f247279-2c73-49fd-8be0-83d6012938f7}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {9b17fa77-e65d-4943-a996-0ca867453420}, !- Lights Definition Name
  {3fbc61e2-5ba2-47f6-854e-20a037673eaa}, !- Space or SpaceType Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2bf3deeb-b9cc-4595-a294-590d83871dc2}, !- Handle
  {9b17fa77-e65d-4943-a996-0ca867453420}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {04f9ddf1-fb59-417f-ac9f-80083ceb47f8}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9d67822-ec66-4fe7-aa61-60414b83e3b6}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {04f9ddf1-fb59-417f-ac9f-80083ceb47f8}, !- Electric Equipment Definition Name
  {3fbc61e2-5ba2-47f6-854e-20a037673eaa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f3ed52ac-54a2-4f3e-bbe6-a7bb5d2548b0}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9ac7a325-306d-4fb5-b306-3b4e37a4bed6}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Handle
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {a49fe17b-fc2e-4f80-876d-8173b0acab22}, !- Default Day Schedule Name
  {40d7db77-1fd6-4b29-bfba-76d414ebdb0a}, !- Summer Design Day Schedule Name
  {a363cd93-fa23-4d1a-809e-986580f30a4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a49fe17b-fc2e-4f80-876d-8173b0acab22}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a363cd93-fa23-4d1a-809e-986580f30a4e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1476b255-f7ad-483a-a3c6-046619f6c364}, !- Handle
  Schedule Rule 29,                       !- Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8838ef08-1c56-4807-ae1f-491e73a7f0b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {8838ef08-1c56-4807-ae1f-491e73a7f0b1}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a1eb0dfc-e4c2-4d31-b207-e457145bd390}, !- Handle
  Schedule Rule 30,                       !- Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {13ca6985-953c-4d38-b926-9ee1fb942d0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {13ca6985-953c-4d38-b926-9ee1fb942d0d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40d7db77-1fd6-4b29-bfba-76d414ebdb0a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {3ac3543e-e79e-4824-88c6-d48319dd7d24}, !- Handle
  Schedule Rule 31,                       !- Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c40181a-da51-4a3d-8495-2354629bd750}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c40181a-da51-4a3d-8495-2354629bd750}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e3f088a5-66d8-4826-94da-45bf7a942357}, !- Handle
  Schedule Rule 32,                       !- Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09589895-9eca-4158-8d86-132feb33fae9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {09589895-9eca-4158-8d86-132feb33fae9}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ff154b1-dcbc-4114-a86e-a8fe2f6a2ceb}, !- Handle
  Schedule Rule 33,                       !- Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00cfb1c8-2791-4d2f-a03b-24d09c970b2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {00cfb1c8-2791-4d2f-a03b-24d09c970b2f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {4166f33e-9c16-46de-9fc1-529a7c28ccfb}, !- Default Day Schedule Name
  {26b9a1f1-7637-4c88-8f42-1119e9e8800d}, !- Summer Design Day Schedule Name
  {2b0cb6e3-9915-4102-a445-77e813cf6910}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4166f33e-9c16-46de-9fc1-529a7c28ccfb}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {26b9a1f1-7637-4c88-8f42-1119e9e8800d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b3ddb92-d6c3-4c44-a044-5de18bece97a}, !- Handle
  Schedule Rule 34,                       !- Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5d92cb16-850c-41e5-97c0-fc0f4383e53e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d92cb16-850c-41e5-97c0-fc0f4383e53e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.612,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {4e3dc17a-bbe3-4169-8358-0198d926670b}, !- Handle
  Schedule Rule 35,                       !- Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e367912-88c4-45c4-8ba3-9abcc5eaac31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0e367912-88c4-45c4-8ba3-9abcc5eaac31}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3a13db9c-2729-4d1c-8f3f-8d7d4bea4eef}, !- Handle
  Schedule Rule 36,                       !- Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f0cfa52-c0d5-49d3-bff6-2051b0bb7411}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f0cfa52-c0d5-49d3-bff6-2051b0bb7411}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.612,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {13e981c4-13c6-4985-8c89-d80379b0af82}, !- Handle
  Schedule Rule 37,                       !- Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b3cda7b-147b-4981-889c-5e4738958574}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b3cda7b-147b-4981-889c-5e4738958574}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {2c46ab19-b146-4d89-bc30-4e43ddbdb8b1}, !- Handle
  Schedule Rule 38,                       !- Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {389027c1-efd6-4a2a-a084-048458854455}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {389027c1-efd6-4a2a-a084-048458854455}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2b0cb6e3-9915-4102-a445-77e813cf6910}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cad3e239-c3e7-4468-a5c1-0bf53d9a4f24}, !- Handle
  SecondarySchool Classroom Thermostat,   !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {9d5e66e5-711e-429b-9e73-61862a1626af}, !- Default Day Schedule Name
  {e56dcc3f-93c7-4295-b36f-264a2dc82a3b}, !- Summer Design Day Schedule Name
  {4ba88c5d-27d8-4c89-9ca7-71116015cb99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d5e66e5-711e-429b-9e73-61862a1626af}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e56dcc3f-93c7-4295-b36f-264a2dc82a3b}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f5b8a7eb-6ece-4250-9be3-b3d317dbbdd7}, !- Handle
  Schedule Rule 39,                       !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {261d8328-e7d7-496d-af5d-7cafa06aa092}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {261d8328-e7d7-496d-af5d-7cafa06aa092}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4ba88c5d-27d8-4c89-9ca7-71116015cb99}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f9edda0c-d8a7-4078-9604-1bec826f666b}, !- Handle
  SecondarySchool ComputerRoom 1,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {1faaad69-8d2c-4d91-9b81-77cd73440f4d}, !- Handle
  SecondarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {188d8dc3-55a6-4885-bb5c-05d56e34a4cf}, !- Handle
  SecondarySchool ComputerRoom People,    !- Name
  {1faaad69-8d2c-4d91-9b81-77cd73440f4d}, !- People Definition Name
  {c73772b8-aa19-4b80-ab3c-a8d3178978d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f475a17-1d20-49b9-9b06-f21a572ccac5}, !- Handle
  SecondarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fde8f485-9e6c-4a4f-ba41-289123950cb2}, !- Handle
  SecondarySchool ComputerRoom Lights,    !- Name
  {9f475a17-1d20-49b9-9b06-f21a572ccac5}, !- Lights Definition Name
  {c73772b8-aa19-4b80-ab3c-a8d3178978d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {650ffd6b-0418-4fe5-baf6-65ed29581144}, !- Handle
  {9f475a17-1d20-49b9-9b06-f21a572ccac5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dc095df2-e2c0-460a-a15c-7df4afb458f2}, !- Handle
  SecondarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9993455542467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e79e39fd-ddfd-41f2-a939-c670f5881d22}, !- Handle
  SecondarySchool ComputerRoom Elec Equip, !- Name
  {dc095df2-e2c0-460a-a15c-7df4afb458f2}, !- Electric Equipment Definition Name
  {c73772b8-aa19-4b80-ab3c-a8d3178978d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0a2fa32c-1cc8-4801-a0f5-206aff50e6ee}, !- Handle
  SecondarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2cabe978-acac-40b6-9592-091b6283364c}, !- Handle
  SecondarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {e08c9049-70e1-420a-875c-dda805bbdb63}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb8c7049-cdc2-45a6-b27a-4d63601cafbd}, !- Handle
  SecondarySchool ComputerRoom Thermostat, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dc73ea62-4146-4e47-81fa-28d3cea0b810}, !- Handle
  SecondarySchool Corridor 1,             !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {047c8532-a792-45c1-9bf5-7335f4d71047}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {324c5834-f771-40ae-95b3-5c75a667e03c}, !- Handle
  SecondarySchool Corridor Lights,        !- Name
  {047c8532-a792-45c1-9bf5-7335f4d71047}, !- Lights Definition Name
  {f81cba6e-f55f-464d-b4db-1425b2ca93b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3b7bca84-5589-4c35-879f-e8197d7b080e}, !- Handle
  {047c8532-a792-45c1-9bf5-7335f4d71047}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dee31b0b-06d9-4126-88cb-d9e622a37f34}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9b9d5c4b-84a5-4de8-ba3a-38e3bd63ee36}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {dee31b0b-06d9-4126-88cb-d9e622a37f34}, !- Electric Equipment Definition Name
  {f81cba6e-f55f-464d-b4db-1425b2ca93b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {54345b88-76e4-4f5f-a1ff-b7ddc1b5d8a4}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0808b30e-b909-4d22-b1d9-e6bf7b8d8d7b}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {64f1a69a-0ebe-416f-ba15-4ba3c9b8d9c1}, !- Default Day Schedule Name
  {2db772e9-40fe-4d68-9b3c-2c2d515e0365}, !- Summer Design Day Schedule Name
  {64a7c9a5-d1ef-4f51-89f5-fb1c43f140a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64f1a69a-0ebe-416f-ba15-4ba3c9b8d9c1}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2db772e9-40fe-4d68-9b3c-2c2d515e0365}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92f7c835-c84b-47ce-9c48-40e6488b33d6}, !- Handle
  Schedule Rule 40,                       !- Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {159be479-0f7f-4bbe-a882-c794a452834b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {159be479-0f7f-4bbe-a882-c794a452834b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.84888,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3e2165d5-fc01-47c5-ac1a-a55a343ba273}, !- Handle
  Schedule Rule 41,                       !- Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d40d31c7-338a-48b9-8a8a-edb36c954f9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d40d31c7-338a-48b9-8a8a-edb36c954f9b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4716,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16722936,                             !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {637c2e16-f99f-4e22-bcf3-b44259c664f9}, !- Handle
  Schedule Rule 42,                       !- Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4504da5-ba4e-47f8-8f26-6ead558ffe92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4504da5-ba4e-47f8-8f26-6ead558ffe92}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.84888,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {2da76dbc-7022-4429-b3ba-7f2f9e3e33a0}, !- Handle
  Schedule Rule 43,                       !- Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa3d0994-6e9e-4f5d-bec6-14d871a1a048}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa3d0994-6e9e-4f5d-bec6-14d871a1a048}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {85632e4d-3971-481d-90c2-6accb13e4913}, !- Handle
  Schedule Rule 44,                       !- Name
  {7208b056-26f5-4d21-9c30-70ba4b46eacd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1608cf86-796c-4b82-ab9e-90f6c4524c26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1608cf86-796c-4b82-ab9e-90f6c4524c26}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {64a7c9a5-d1ef-4f51-89f5-fb1c43f140a6}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb0520b1-326d-4799-815f-a41c5aaffa6d}, !- Handle
  SecondarySchool Corridor Thermostat,    !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43b18b5b-4923-4a6b-a66a-40c7dac85e36}, !- Handle
  SecondarySchool Gym 1,                  !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {3a08f78c-67f9-4898-a91a-99e24d340eed}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {199e3e13-59b3-444f-b6fe-412e859204a2}, !- Handle
  SecondarySchool Gym People,             !- Name
  {3a08f78c-67f9-4898-a91a-99e24d340eed}, !- People Definition Name
  {db3daa1a-c0fd-4e0c-a447-312631139af5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46ace3a7-9e0a-4c0a-99d3-c094a6662433}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e1e7da22-1314-4ec1-8e9b-9cbf8c70fed6}, !- Handle
  SecondarySchool Gym Lights,             !- Name
  {46ace3a7-9e0a-4c0a-99d3-c094a6662433}, !- Lights Definition Name
  {db3daa1a-c0fd-4e0c-a447-312631139af5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a8911c2e-d85d-4b61-87fe-c2cbe5de5b6b}, !- Handle
  {46ace3a7-9e0a-4c0a-99d3-c094a6662433}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dda0d683-1709-454a-ba83-61d2a0bb9c82}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f28fcc27-5d8b-4b35-bf41-455530435c84}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {dda0d683-1709-454a-ba83-61d2a0bb9c82}, !- Electric Equipment Definition Name
  {db3daa1a-c0fd-4e0c-a447-312631139af5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ed26e681-0cd9-48b1-a966-b2c90f5e5292}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d85f153f-f835-4edb-9a96-604d2ca8bf92}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {4fcfedae-2b6d-4c2a-9562-d7d5aa16772e}, !- Default Day Schedule Name
  {4f325fdd-2b46-436c-8327-5e98afe2f230}, !- Summer Design Day Schedule Name
  {0838b7e0-babd-4c6e-b9c5-1d16ec8873f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fcfedae-2b6d-4c2a-9562-d7d5aa16772e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0838b7e0-babd-4c6e-b9c5-1d16ec8873f0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbe9e294-7349-44b4-8033-27c429b0ed34}, !- Handle
  Schedule Rule 45,                       !- Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eab066d5-c430-47d8-84a3-0f82724f0fbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eab066d5-c430-47d8-84a3-0f82724f0fbc}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {31f55475-2f9d-4774-bbe0-af14ec79aa53}, !- Handle
  Schedule Rule 46,                       !- Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {434efa5c-677b-49ba-bd81-aaa14301c9d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {434efa5c-677b-49ba-bd81-aaa14301c9d9}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f325fdd-2b46-436c-8327-5e98afe2f230}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {98ea9bf5-de65-4633-a54b-a0ab961d67db}, !- Handle
  Schedule Rule 47,                       !- Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {602b888f-3355-400f-b5e1-b6d025820a6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {602b888f-3355-400f-b5e1-b6d025820a6a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e145baa5-17e1-4aa5-b3c1-bb76d1a87d84}, !- Handle
  Schedule Rule 48,                       !- Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8aaa4fbe-6d59-478f-bf55-029184c66fc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8aaa4fbe-6d59-478f-bf55-029184c66fc3}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea4dddb6-87c2-42ea-b764-e196a82be5a3}, !- Handle
  Schedule Rule 49,                       !- Name
  {0453b7c7-20fb-4b10-b418-4f780256fb3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f0c287d-36a5-4c6f-8826-f6cc9adab107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7f0c287d-36a5-4c6f-8826-f6cc9adab107}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {3e71eff0-aa40-4c9b-a912-3f3e7a3c4415}, !- Default Day Schedule Name
  {4e03a891-abdd-4691-b42e-210c287e1aa6}, !- Summer Design Day Schedule Name
  {1441ae57-7aa4-477c-b0d6-6ae2dedd8025}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e71eff0-aa40-4c9b-a912-3f3e7a3c4415}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4e03a891-abdd-4691-b42e-210c287e1aa6}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64ffda35-4f52-49f7-bc5c-a0448e2f1518}, !- Handle
  Schedule Rule 50,                       !- Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6e21099f-1739-4a5c-99ac-9b13bdf1450e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e21099f-1739-4a5c-99ac-9b13bdf1450e}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88182,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {e52d7a09-ca98-4ce5-ae4f-86ed4403f9fe}, !- Handle
  Schedule Rule 51,                       !- Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fff4331f-9755-400c-a4fc-7da42b58e7f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fff4331f-9755-400c-a4fc-7da42b58e7f6}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4899,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.17371854,                             !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {fd59a6a1-f586-4ef7-bb48-f1459b5a1c82}, !- Handle
  Schedule Rule 52,                       !- Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {016a9604-8f23-42d7-b4b5-706ea95f48d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {016a9604-8f23-42d7-b4b5-706ea95f48d4}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88182,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {fc6e853a-1ec9-417e-9b61-9b35eec282b5}, !- Handle
  Schedule Rule 53,                       !- Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d317ea11-19b0-4769-9353-5918390a8339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d317ea11-19b0-4769-9353-5918390a8339}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c9ea4cc9-9aef-4ab2-8645-05e4fd4602d4}, !- Handle
  Schedule Rule 54,                       !- Name
  {8e6f9e99-5cf2-49b7-8bc3-838805a17ff1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {534d4e4b-6213-42cd-8192-4fde2d256e0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {534d4e4b-6213-42cd-8192-4fde2d256e0d}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {1441ae57-7aa4-477c-b0d6-6ae2dedd8025}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {50164095-efb2-4cfc-9210-354d6a7737c9}, !- Handle
  SecondarySchool Gym Thermostat,         !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {446712aa-a833-4335-8ca5-fa44212189e6}, !- Handle
  SecondarySchool Kitchen 1,              !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {3c6d0ba4-2206-4e18-aa8c-f0069a473047}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.163934355646489,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {35791715-6506-450f-ac7d-7efcf0157dc6}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {3c6d0ba4-2206-4e18-aa8c-f0069a473047}, !- People Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {35980ed0-e8eb-4b19-b36b-6e34b74e78bd}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b89514f-31ed-4df3-87c2-64398f43655e}, !- Handle
  SecondarySchool Kitchen Lights,         !- Name
  {35980ed0-e8eb-4b19-b36b-6e34b74e78bd}, !- Lights Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {47ce6c65-9b7b-43e5-81e2-c84f0495f701}, !- Handle
  {35980ed0-e8eb-4b19-b36b-6e34b74e78bd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f60a793e-8ed0-46c6-a922-2a1e52fb91bd}, !- Handle
  SecondarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5c3bc5dd-aa88-45d4-b636-1a8540d0b0a0}, !- Handle
  SecondarySchool Kitchen Elec Equip,     !- Name
  {f60a793e-8ed0-46c6-a922-2a1e52fb91bd}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f5a08259-b781-49ad-8a70-17c020262988}, !- Handle
  SecondarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1678.55773544805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {c8c916d8-5c06-472c-a3a0-0665aa77cf82}, !- Handle
  SecondarySchool Kitchen Gas Equip,      !- Name
  {f5a08259-b781-49ad-8a70-17c020262988}, !- Gas Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f273689c-2b78-4c3a-8f81-7471e684d4cb}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001494663,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b102719-ecd5-47d5-8554-bbc3a6021ce0}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Lighting Schedule Name
  {d6f54343-9f51-4f33-a7ab-2238ab55a855}, !- Electric Equipment Schedule Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {268e059b-8f14-4ca6-a250-aae50f88e47e}, !- Default Day Schedule Name
  {179369cb-3b78-4c22-b37d-941cbe3867ed}, !- Summer Design Day Schedule Name
  {c075cc89-ca28-481c-90bd-34b49b4a4d4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {268e059b-8f14-4ca6-a250-aae50f88e47e}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c075cc89-ca28-481c-90bd-34b49b4a4d4b}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0bf9faa4-d44e-46e9-a19f-7dab4825926e}, !- Handle
  Schedule Rule 55,                       !- Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b9020965-0f41-474c-b3c0-df773766ab26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9020965-0f41-474c-b3c0-df773766ab26}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {47bd5e79-1ab4-4923-ab3b-3074de297822}, !- Handle
  Schedule Rule 56,                       !- Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b8092e2-feb7-4121-bafa-476fae3175eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6b8092e2-feb7-4121-bafa-476fae3175eb}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {179369cb-3b78-4c22-b37d-941cbe3867ed}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7fed0fd9-0acb-4c13-a1c7-d84b3d9f6d0e}, !- Handle
  Schedule Rule 57,                       !- Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4fbbe74a-6508-4cc1-b44a-819d2c37e24c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fbbe74a-6508-4cc1-b44a-819d2c37e24c}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3dfb1062-2e93-44db-8522-ab2fa5d7de0e}, !- Handle
  Schedule Rule 58,                       !- Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71812206-6087-462b-a094-4af74f6beb4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71812206-6087-462b-a094-4af74f6beb4d}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9198d8d5-89d2-4787-b99f-3fd3e7546c49}, !- Handle
  Schedule Rule 59,                       !- Name
  {b52480ab-6a2b-4275-a487-9f18aa8c06b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d9c51db-eab4-44f4-aa65-b1d4da62a449}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1d9c51db-eab4-44f4-aa65-b1d4da62a449}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b507f672-9e92-40f5-bc89-e8ad6356b0f6}, !- Handle
  SecondarySchool Kitchen Thermostat,     !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc570a9-f8da-4587-a7f7-cd314ff4c3f9}, !- Handle
  SecondarySchool Library 1,              !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {d5c9552f-3c6f-42f7-9aeb-33e77cc81951}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6965ea82-52c8-40f8-b5b3-9fe793ba0138}, !- Handle
  SecondarySchool Library People,         !- Name
  {d5c9552f-3c6f-42f7-9aeb-33e77cc81951}, !- People Definition Name
  {0470cc4e-eb57-47de-8d7f-9d4027e16b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89ab22c4-230b-4e7a-9ebe-7d5974253ddd}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c718c3b3-b79f-40d5-a978-22a69d44275f}, !- Handle
  SecondarySchool Library Lights,         !- Name
  {89ab22c4-230b-4e7a-9ebe-7d5974253ddd}, !- Lights Definition Name
  {0470cc4e-eb57-47de-8d7f-9d4027e16b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {258a7f06-67b9-4be6-a633-91dcc7c0eaa3}, !- Handle
  {89ab22c4-230b-4e7a-9ebe-7d5974253ddd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {261d73e5-72bd-4b3a-ae0a-9fab5b546903}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {98636244-0680-46c3-91bf-28b18bc317e0}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {261d73e5-72bd-4b3a-ae0a-9fab5b546903}, !- Electric Equipment Definition Name
  {0470cc4e-eb57-47de-8d7f-9d4027e16b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {12c9323c-d0cc-4918-b9f6-2323dc910b49}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011176,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {66b30743-817e-454e-89bb-d85b11ae867c}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {0166e787-a99c-443d-877a-cd439fcfdd27}, !- Default Day Schedule Name
  {c62bfe16-e82d-4766-b7b4-c2e38fcd5dbd}, !- Summer Design Day Schedule Name
  {fce70992-07eb-4cd3-a5fb-ddcf08f5107e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0166e787-a99c-443d-877a-cd439fcfdd27}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c62bfe16-e82d-4766-b7b4-c2e38fcd5dbd}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e8e8f7d-60bf-46b7-9a5c-169eebd086cf}, !- Handle
  Schedule Rule 60,                       !- Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {14ba055d-eecb-4537-8d41-386f89b7acb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14ba055d-eecb-4537-8d41-386f89b7acb7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4137d791-6d64-49b4-bed8-a41b67f42476}, !- Handle
  Schedule Rule 61,                       !- Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef74a025-103a-4059-99bc-8b6e03724c9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ef74a025-103a-4059-99bc-8b6e03724c9f}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c56e5f5c-73a6-4833-8978-de6ba18ddccc}, !- Handle
  Schedule Rule 62,                       !- Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eab90831-fc61-4d73-89b9-51233036cec8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab90831-fc61-4d73-89b9-51233036cec8}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1f7bcdd3-6e63-48ec-be06-323e8bfa0c7a}, !- Handle
  Schedule Rule 63,                       !- Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ca124d8-4a06-4c0f-984b-4be87cad76ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ca124d8-4a06-4c0f-984b-4be87cad76ff}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {a5294531-fba3-48e6-baac-512fa4ac429b}, !- Handle
  Schedule Rule 64,                       !- Name
  {2a668708-8e59-4f75-87f9-0cdb84ba37f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bab089ba-45fd-43e7-8060-b9b0a5eab702}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bab089ba-45fd-43e7-8060-b9b0a5eab702}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fce70992-07eb-4cd3-a5fb-ddcf08f5107e}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3f4c018d-6387-4e64-bfa7-48f9d3f19bce}, !- Handle
  SecondarySchool Library Thermostat,     !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eb9895e4-d43f-4d11-a784-17b2d4fa5237}, !- Handle
  SecondarySchool Lobby 1,                !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {dad71a9d-a580-4a32-8444-4e9b2b253447}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f2b5a6a7-bafa-4776-9d8f-ace703ae0ffa}, !- Handle
  SecondarySchool Lobby Lights,           !- Name
  {dad71a9d-a580-4a32-8444-4e9b2b253447}, !- Lights Definition Name
  {d8b282d4-1dce-47a9-82bc-4dab23105fbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4c2e58df-56c5-4be5-a682-fdd9fb8d5acb}, !- Handle
  {dad71a9d-a580-4a32-8444-4e9b2b253447}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {098e6726-f740-4830-8b78-9200861167dc}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fd530da0-dfe5-457f-9d7e-328b1b16017a}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {098e6726-f740-4830-8b78-9200861167dc}, !- Electric Equipment Definition Name
  {d8b282d4-1dce-47a9-82bc-4dab23105fbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a2ddd62-c19d-4968-86ee-cd1acb490e9f}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fd7cbe1-3c3f-415d-8283-6981e12b13aa}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {ef70c238-acdc-482a-98d3-540e067d2be6}, !- Default Day Schedule Name
  {496c30e6-7b00-425d-8f1c-bda687a4492c}, !- Summer Design Day Schedule Name
  {7025af71-c0a2-4a27-9d08-ea70b86be860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef70c238-acdc-482a-98d3-540e067d2be6}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {496c30e6-7b00-425d-8f1c-bda687a4492c}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4864a36-2979-4294-8d09-3663ed4b23e3}, !- Handle
  Schedule Rule 65,                       !- Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d856bed8-3bd9-4997-bfa2-33fdff79fb21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d856bed8-3bd9-4997-bfa2-33fdff79fb21}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2d041a17-82ef-4af6-ae73-8b78eedcb001}, !- Handle
  Schedule Rule 66,                       !- Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b231694f-827a-4d32-aeb2-a0472fb60fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b231694f-827a-4d32-aeb2-a0472fb60fef}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {fa442b77-a4e1-4d02-9312-f832c0f46f8c}, !- Handle
  Schedule Rule 67,                       !- Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db5f6b2d-b226-4d58-984e-45e14930d912}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db5f6b2d-b226-4d58-984e-45e14930d912}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c4ba18b9-ccb3-4688-bce3-4a4861bbe33f}, !- Handle
  Schedule Rule 68,                       !- Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f1f2eb5-ca3e-40cf-8c73-5e09518daadd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f1f2eb5-ca3e-40cf-8c73-5e09518daadd}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d32e913a-ba60-4b2f-8e4e-965789547e17}, !- Handle
  Schedule Rule 69,                       !- Name
  {ce30994b-a8c2-4092-a4af-6beba0e54d44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd5f0b4c-2b5f-47c0-ac65-374ac1ddc6e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cd5f0b4c-2b5f-47c0-ac65-374ac1ddc6e7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7025af71-c0a2-4a27-9d08-ea70b86be860}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {353c25cc-b50e-446f-a4d4-6421eb9d83af}, !- Handle
  SecondarySchool Lobby Thermostat,       !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {45ea6071-7b5c-48d1-8031-0d7618320b30}, !- Handle
  SecondarySchool Mechanical 1,           !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1570a9a9-5a1c-4d30-9530-d2e6a4e376fa}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {18acc72b-f08f-40c2-9911-71189c08b59b}, !- Handle
  SecondarySchool Mechanical Lights,      !- Name
  {1570a9a9-5a1c-4d30-9530-d2e6a4e376fa}, !- Lights Definition Name
  {b734713d-80ec-45a4-91bf-f23af92fb3ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d3f27579-11ef-4adb-b5db-3ad15c2385d5}, !- Handle
  {1570a9a9-5a1c-4d30-9530-d2e6a4e376fa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cdfb8fce-d760-47d5-820f-31ade72f99d6}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {523060ea-461c-4945-b46d-653dd104610a}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {cdfb8fce-d760-47d5-820f-31ade72f99d6}, !- Electric Equipment Definition Name
  {b734713d-80ec-45a4-91bf-f23af92fb3ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {109fedb7-ab36-4983-8ebd-08dcb5bed120}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a26604f-987e-4b0b-8007-268acfa9b9c9}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {8fe9e06c-9500-43ed-b217-348c955d41d6}, !- Default Day Schedule Name
  {6e9c7365-d47f-4dd0-91a6-7a81d7ff5d08}, !- Summer Design Day Schedule Name
  {4d1b2639-8672-41aa-8912-3b71dc90666b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fe9e06c-9500-43ed-b217-348c955d41d6}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6e9c7365-d47f-4dd0-91a6-7a81d7ff5d08}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7511f71-b55c-415e-a1e5-1925f0f8ded6}, !- Handle
  Schedule Rule 70,                       !- Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e8faa404-1bda-404d-91f6-e873d88ec899}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8faa404-1bda-404d-91f6-e873d88ec899}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4e27691c-5661-41c4-bf34-76677964aeac}, !- Handle
  Schedule Rule 71,                       !- Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4bcc2d40-f54f-4455-a1e5-9820631bcf69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4bcc2d40-f54f-4455-a1e5-9820631bcf69}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {17bba1a4-647a-4fde-8744-39555403fd3d}, !- Handle
  Schedule Rule 72,                       !- Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2e54b7f-cd7d-4f8f-904d-b20a4b3e3431}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2e54b7f-cd7d-4f8f-904d-b20a4b3e3431}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {34e8bbf4-5cb6-40a6-b202-f38e1b742b86}, !- Handle
  Schedule Rule 73,                       !- Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {367c2a68-e847-4644-9c50-23c7a7811493}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {367c2a68-e847-4644-9c50-23c7a7811493}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {aa6da956-c6e3-4474-beb8-964e5d643bde}, !- Handle
  Schedule Rule 74,                       !- Name
  {64cbf527-7284-4884-a6b0-4d81e8fef37a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25dacf8e-b00c-47a5-b8ce-047d35d426e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {25dacf8e-b00c-47a5-b8ce-047d35d426e8}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4d1b2639-8672-41aa-8912-3b71dc90666b}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1d344f4-1844-45b9-b553-b25f08c90693}, !- Handle
  SecondarySchool Mechanical Thermostat,  !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback,    !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {4a4e8a65-ebc7-42a7-b3c8-f20fa6c8fe6a}, !- Default Day Schedule Name
  {cc21c78a-92dc-49ed-950a-a9ccf107f015}, !- Summer Design Day Schedule Name
  {5aa3e5cc-bd75-4b06-94bd-47a9000c6830}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a4e8a65-ebc7-42a7-b3c8-f20fa6c8fe6a}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cc21c78a-92dc-49ed-950a-a9ccf107f015}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {074288b0-9e69-4109-86bf-0c1613258fa1}, !- Handle
  Schedule Rule 75,                       !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb9e47f4-c666-4937-9dc3-5cb77d9fc0a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9e47f4-c666-4937-9dc3-5cb77d9fc0a2}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5aa3e5cc-bd75-4b06-94bd-47a9000c6830}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {2c1fefe7-2287-4949-acbb-e25bc0868288}, !- Default Day Schedule Name
  {998c0a29-e706-4e7d-8c48-d580a56ccb66}, !- Summer Design Day Schedule Name
  {50e60826-c8f6-4fa1-af03-6aa869fe4bb1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c1fefe7-2287-4949-acbb-e25bc0868288}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {50e60826-c8f6-4fa1-af03-6aa869fe4bb1}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {bfa702f0-3570-49e3-ae96-9dd17fa9016b}, !- Handle
  Schedule Rule 76,                       !- Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4e2bab7-2df7-436d-9a6f-a83ca47b610d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4e2bab7-2df7-436d-9a6f-a83ca47b610d}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {998c0a29-e706-4e7d-8c48-d580a56ccb66}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {6d53e147-fe35-4fd8-9506-59fe9255a2bd}, !- Handle
  SecondarySchool Office 1,               !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {5d18e01e-898a-4a62-b6b6-b561d11b4936}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {55ea8b28-92e5-4478-ac3b-815466596f8d}, !- Handle
  SecondarySchool Office People,          !- Name
  {5d18e01e-898a-4a62-b6b6-b561d11b4936}, !- People Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70bbdd86-d742-445f-8541-0033f5d42de6}, !- Work Efficiency Schedule Name
  {bbece10f-5ee5-4716-9056-85783fcde551}, !- Clothing Insulation Schedule Name
  {2a3c5e3c-70df-47da-9b28-11b9dfe3bd38}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ca50f92-9d27-4de5-a95d-641fab4b813a}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {babdbfa4-1ae3-484d-be36-ec5e658ff4b1}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {0ca50f92-9d27-4de5-a95d-641fab4b813a}, !- Lights Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {323ab98e-3b6b-4cd9-b58e-8ea91f162cfb}, !- Handle
  {0ca50f92-9d27-4de5-a95d-641fab4b813a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {37702d2d-f0f5-4ce9-9931-250401cd65f0}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {123fd1e5-38a5-4fa2-9900-d04c7c86655a}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
