  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {82f00061-8294-474a-bbaa-5430ad340d6a}, !- Inlet Port
  {928df266-4fed-44a9-a0d5-cddf516b86f6}; !- Outlet Port

OS:Connection,
  {c342e0d2-5b04-492d-9807-9fa958e4616c}, !- Handle
  {95f1a4ad-922c-4f01-9333-9081648461fe}, !- Name
  {7f4e37bf-e0c5-4b1b-94cf-dd7ce9298b01}, !- Source Object
  3,                                      !- Outlet Port
  {3d2a091c-3438-42c9-8cfe-6953e372ed56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f00061-8294-474a-bbaa-5430ad340d6a}, !- Handle
  {c4f19c0f-5a4c-4d71-b7f3-83206d045ffa}, !- Name
  {3d2a091c-3438-42c9-8cfe-6953e372ed56}, !- Source Object
  3,                                      !- Outlet Port
  {b17011a4-2ece-4d19-bbcf-205ec7890a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928df266-4fed-44a9-a0d5-cddf516b86f6}, !- Handle
  {e9ea1499-8fd5-4e81-8346-da8ac2c4ab1d}, !- Name
  {b17011a4-2ece-4d19-bbcf-205ec7890a2a}, !- Source Object
  3,                                      !- Outlet Port
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1ebf5cf8-5cfe-44c7-bff5-6ac214fc5332}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {cce1d015-daf8-4c8c-9041-f6cd76a137b2}, !- Inlet Node Name
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Inlet Port
  {bc46128b-9de6-408d-8c78-3f29bbb02e4d}; !- Outlet Port

OS:Connection,
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Handle
  {8dbb0455-012c-458a-9290-a791baad4b27}, !- Name
  {1ebf5cf8-5cfe-44c7-bff5-6ac214fc5332}, !- Source Object
  3,                                      !- Outlet Port
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc46128b-9de6-408d-8c78-3f29bbb02e4d}, !- Handle
  {66f21d7b-d7d4-4784-a8d0-b117e765698d}, !- Name
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Source Object
  3,                                      !- Outlet Port
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80239043824701,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {712b5574-ebd4-46c8-9a18-cc7630b0ee29}, !- Cooling Capacity Function of Temperature Curve Name
  {4055ca10-1691-4ba5-b701-b7b0f7ef5e3c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {94d1d6d2-903d-4ed7-b4ed-7755d5a27bcd}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ab65f55d-b4c9-4de4-81ad-fe0439e86e42}, !- Chilled Water Inlet Node Name
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton Supply Outlet Water Node, !- Name
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Inlet Port
  {dda179b8-c8e0-4524-8856-76e30ea82b2c}; !- Outlet Port

OS:Connection,
  {ab65f55d-b4c9-4de4-81ad-fe0439e86e42}, !- Handle
  {07f5cb79-3426-4d0f-9b39-9ae756bb9a9a}, !- Name
  {fafd38c6-d129-43a7-970b-239a4acebed9}, !- Source Object
  3,                                      !- Outlet Port
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Handle
  {e23c000e-48d5-4727-9023-6536a32bce0a}, !- Name
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Source Object
  16,                                     !- Outlet Port
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda179b8-c8e0-4524-8856-76e30ea82b2c}, !- Handle
  {7ad71a2c-141d-47e4-a326-c26787f577a9}, !- Name
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Source Object
  3,                                      !- Outlet Port
  {28655774-9543-4605-9f84-a5a278c05191}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {3fc88979-f295-496c-9457-603622972cd0}, !- Inlet Node Name
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}; !- Outlet Node Name

OS:Node,
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {3884145c-154e-48b1-8ac4-81989b29ceb0}, !- Inlet Port
  {3fc88979-f295-496c-9457-603622972cd0}; !- Outlet Port

OS:Connection,
  {3884145c-154e-48b1-8ac4-81989b29ceb0}, !- Handle
  {132d947e-765f-40e0-a1b3-5512c5abbb16}, !- Name
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Source Object
  4,                                      !- Outlet Port
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}, !- Inlet Port
  {81632514-e317-4a42-8f91-4adc372abf34}; !- Outlet Port

OS:Connection,
  {3fc88979-f295-496c-9457-603622972cd0}, !- Handle
  {a88c388f-6d7f-40af-83f4-7270457f8839}, !- Name
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Source Object
  3,                                      !- Outlet Port
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}, !- Handle
  {f3e02513-0630-4636-bdd9-5986dc47db52}, !- Name
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Source Object
  3,                                      !- Outlet Port
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81632514-e317-4a42-8f91-4adc372abf34}, !- Handle
  {84cea91b-9fc6-44e3-8e8f-21680021c2e2}, !- Name
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Source Object
  3,                                      !- Outlet Port
  {28655774-9543-4605-9f84-a5a278c05191}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {55897a6b-222b-4c42-b5cf-f9e0b6f7f7b2}, !- Inlet Node Name
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}; !- Outlet Node Name

OS:Node,
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}, !- Inlet Port
  {2eaccdcb-2d9e-4017-85f0-e963c2f74e5c}; !- Outlet Port

OS:Connection,
  {55897a6b-222b-4c42-b5cf-f9e0b6f7f7b2}, !- Handle
  {0b81984f-8629-4f53-afac-3a582c4014f6}, !- Name
  {d8ecd912-35a6-4407-823a-13023caf6853}, !- Source Object
  3,                                      !- Outlet Port
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}, !- Handle
  {7a81dba4-4b1f-4653-a911-3029c04a2ef9}, !- Name
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Source Object
  3,                                      !- Outlet Port
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaccdcb-2d9e-4017-85f0-e963c2f74e5c}, !- Handle
  {026d822c-31b1-4982-b564-15085bfadc75}, !- Name
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}, !- Inlet Node Name
  {d63be1a8-c8b7-4f22-adad-54701125044b}; !- Outlet Node Name

OS:Node,
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {79e7960e-0e6c-4cc3-b033-295e3ceb2fd2}, !- Inlet Port
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}; !- Outlet Port

OS:Connection,
  {79e7960e-0e6c-4cc3-b033-295e3ceb2fd2}, !- Handle
  {04b79464-f2a1-41fe-9973-732f866271d9}, !- Name
  {28655774-9543-4605-9f84-a5a278c05191}, !- Source Object
  2,                                      !- Outlet Port
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}, !- Handle
  {1e6e0b09-5226-4616-830c-25d410ea71a7}, !- Name
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Source Object
  3,                                      !- Outlet Port
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63be1a8-c8b7-4f22-adad-54701125044b}, !- Handle
  {9f51fbea-f597-43f5-8e6a-995cb04b9272}, !- Name
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Source Object
  3,                                      !- Outlet Port
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c85ade26-7018-4686-a4dc-440a5daea440}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {9bd987f2-c212-4dc1-a9c2-89856034618e}, !- Inlet Node Name
  {63e5efe2-1043-42f1-baea-038de5181169}; !- Outlet Node Name

OS:Node,
  {b15d40b8-55dd-41d4-9f88-b8fd4e85a17b}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {63e5efe2-1043-42f1-baea-038de5181169}, !- Inlet Port
  {cce1d015-daf8-4c8c-9041-f6cd76a137b2}; !- Outlet Port

OS:Connection,
  {9bd987f2-c212-4dc1-a9c2-89856034618e}, !- Handle
  {f8c73417-f444-4263-a25b-00b9f10c616a}, !- Name
  {f1acf7da-81c0-4366-b99c-343436e63b10}, !- Source Object
  3,                                      !- Outlet Port
  {c85ade26-7018-4686-a4dc-440a5daea440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e5efe2-1043-42f1-baea-038de5181169}, !- Handle
  {35bd88f2-702c-4659-b845-a3dfbf4e0055}, !- Name
  {c85ade26-7018-4686-a4dc-440a5daea440}, !- Source Object
  3,                                      !- Outlet Port
  {b15d40b8-55dd-41d4-9f88-b8fd4e85a17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce1d015-daf8-4c8c-9041-f6cd76a137b2}, !- Handle
  {a5c1e1c9-c4e9-407c-9033-a46b80bfa580}, !- Name
  {b15d40b8-55dd-41d4-9f88-b8fd4e85a17b}, !- Source Object
  3,                                      !- Outlet Port
  {1ebf5cf8-5cfe-44c7-bff5-6ac214fc5332}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfc1d4f0-786f-4fc0-b1f5-1c6e4f3eab00}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {3f0c448f-011e-4cdc-b565-dbaa4d06417f}, !- Inlet Node Name
  {64de1e73-e92b-4dbc-9867-3df323d47fd9}; !- Outlet Node Name

OS:Node,
  {712d4df8-409f-4a5a-bc42-9b4401449b7f}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {8eaee20e-5ca9-49b7-8cfe-c848c49e574b}, !- Inlet Port
  {3f0c448f-011e-4cdc-b565-dbaa4d06417f}; !- Outlet Port

OS:Connection,
  {8eaee20e-5ca9-49b7-8cfe-c848c49e574b}, !- Handle
  {fff18bdd-ae4b-4771-95fc-261cac249d5d}, !- Name
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Source Object
  2,                                      !- Outlet Port
  {712d4df8-409f-4a5a-bc42-9b4401449b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0c448f-011e-4cdc-b565-dbaa4d06417f}, !- Handle
  {1559c678-c344-42cd-a76b-82bfac0896ec}, !- Name
  {712d4df8-409f-4a5a-bc42-9b4401449b7f}, !- Source Object
  3,                                      !- Outlet Port
  {dfc1d4f0-786f-4fc0-b1f5-1c6e4f3eab00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64de1e73-e92b-4dbc-9867-3df323d47fd9}, !- Handle
  {9b79cb3b-063a-4985-b030-71cfac5e273a}, !- Name
  {dfc1d4f0-786f-4fc0-b1f5-1c6e4f3eab00}, !- Source Object
  3,                                      !- Outlet Port
  {09495c67-9cd4-4c11-9cc9-40998613f0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- Handle
  VAV_POD_1,                              !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {1530bbea-51d9-4a17-8b58-ab2465e21bb2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1dee782e-798a-4e97-a546-f0eeb3252df6}, !- Supply Side Inlet Node Name
  {8769a3ec-f7a9-48f5-8ab5-bf81902ac7df}, !- Demand Side Outlet Node Name
  {a523bf7c-6c7a-480b-9810-53ef3b071d4f}, !- Demand Side Inlet Node A
  {6ec7ee6d-390d-401d-96bc-201eb1826295}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Demand Mixer Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {338b56de-eac2-4a9a-a9c1-f3dd6b2e7225}, !- Handle
  VAV_POD_1 Supply Inlet Node,            !- Name
  {1dee782e-798a-4e97-a546-f0eeb3252df6}, !- Inlet Port
  {f49ed5bd-5ab2-45e1-a5ab-bb3b8e33f31a}; !- Outlet Port

OS:Node,
  {9e558870-dd8c-4ed5-8aa8-672aff7f8f94}, !- Handle
  VAV_POD_1 Supply Outlet Node,           !- Name
  {3bb31ea9-c948-4eaf-a811-b6b6e94c2f19}, !- Inlet Port
  {6ec7ee6d-390d-401d-96bc-201eb1826295}; !- Outlet Port

OS:Connection,
  {1dee782e-798a-4e97-a546-f0eeb3252df6}, !- Handle
  {ca891282-3e2f-43a1-8257-9ca0e3aca1b7}, !- Name
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- Source Object
  8,                                      !- Outlet Port
  {338b56de-eac2-4a9a-a9c1-f3dd6b2e7225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ec7ee6d-390d-401d-96bc-201eb1826295}, !- Handle
  {06f7a7d6-061b-4540-9e80-159c1b6f67b4}, !- Name
  {9e558870-dd8c-4ed5-8aa8-672aff7f8f94}, !- Source Object
  3,                                      !- Outlet Port
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {90ee6a7c-9ca0-4178-85e6-0cf857ae27e0}, !- Handle
  VAV_POD_1 Demand Inlet Node,            !- Name
  {a523bf7c-6c7a-480b-9810-53ef3b071d4f}, !- Inlet Port
  {2b365143-bc1d-4605-94e8-03f0e58974b8}; !- Outlet Port

OS:Node,
  {5ae93008-c500-47aa-84cc-6b244ac786e4}, !- Handle
  VAV_POD_1 Demand Outlet Node,           !- Name
  {0e75cb8d-022c-435a-8de2-f86d8f4dc9ce}, !- Inlet Port
  {8769a3ec-f7a9-48f5-8ab5-bf81902ac7df}; !- Outlet Port

OS:Node,
  {2ae6467f-398f-452e-b34c-d430caf20a10}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4efccbfb-7829-4033-b2ca-df231b0eb904}, !- Inlet Port
  {d965b0b3-35e9-4a30-868c-d0bf3783afca}; !- Outlet Port

OS:Connection,
  {a523bf7c-6c7a-480b-9810-53ef3b071d4f}, !- Handle
  {318f86b1-e121-46ae-84e1-2d232eaf49bc}, !- Name
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- Source Object
  10,                                     !- Outlet Port
  {90ee6a7c-9ca0-4178-85e6-0cf857ae27e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8769a3ec-f7a9-48f5-8ab5-bf81902ac7df}, !- Handle
  {16c20c85-7b04-441a-aa1b-776c7aa9cd62}, !- Name
  {5ae93008-c500-47aa-84cc-6b244ac786e4}, !- Source Object
  3,                                      !- Outlet Port
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2b365143-bc1d-4605-94e8-03f0e58974b8}, !- Inlet Node Name
  {85f8a091-bb79-4a16-b6f5-93ef6b0732f1}, !- Outlet Node Name 1
  {c2b045b3-994a-43fb-8f81-abe2fb6ab908}, !- Outlet Node Name 2
  {9906cd6b-15cf-4f44-983c-4494c383370d}, !- Outlet Node Name 3
  {0b269d18-2952-48e9-be36-8fc0fbe558d5}, !- Outlet Node Name 4
  {c0b3f2e8-1884-416f-bac7-8f156088ffb3}, !- Outlet Node Name 5
  {bdd26733-e0ad-4be1-a635-f996b8bdc06a}, !- Outlet Node Name 6
  {d4331101-40fb-4335-841b-13e2664458db}, !- Outlet Node Name 7
  {f0862c56-91c4-4ebe-91a7-2bfd184463a6}, !- Outlet Node Name 8
  {a87aaf5b-3e45-4e76-8c0d-5ef6e7590fa7}, !- Outlet Node Name 9
  {750b5a02-7335-46e3-acfb-65bc79619c49}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0e75cb8d-022c-435a-8de2-f86d8f4dc9ce}, !- Outlet Node Name
  {94cf68be-6dc2-451a-a342-b428bc1fb31f}, !- Inlet Node Name 1
  {0fa79963-bdb8-44d8-96d8-5981baf28fff}, !- Inlet Node Name 2
  {6a466cca-85dd-471d-a4f4-463ef6723e9c}, !- Inlet Node Name 3
  {2fecea47-d3f5-4230-a74c-6afcf1aa96fe}, !- Inlet Node Name 4
  {84d4c403-305b-4eba-804f-5bf1f0e39aa7}, !- Inlet Node Name 5
  {29fab21f-40e8-4048-bd47-1a906891299a}, !- Inlet Node Name 6
  {818cdfe1-4f7d-4b74-97d1-11ea5567c889}, !- Inlet Node Name 7
  {4237b0cb-5d74-49fd-9556-cdc182ec9c85}, !- Inlet Node Name 8
  {99097aa7-d7f1-42fc-b0ad-1f0fda5d7ed3}, !- Inlet Node Name 9
  {33df466c-1dac-4368-a13b-4c54762f81af}; !- Inlet Node Name 10

OS:Connection,
  {2b365143-bc1d-4605-94e8-03f0e58974b8}, !- Handle
  {886baa00-995b-4679-b864-35a6e0ce4731}, !- Name
  {90ee6a7c-9ca0-4178-85e6-0cf857ae27e0}, !- Source Object
  3,                                      !- Outlet Port
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e75cb8d-022c-435a-8de2-f86d8f4dc9ce}, !- Handle
  {3d96bc89-129f-4f06-b781-286007e04ece}, !- Name
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Source Object
  2,                                      !- Outlet Port
  {5ae93008-c500-47aa-84cc-6b244ac786e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f42dcb46-3cc4-4edc-a770-4fbf0750edf4}, !- Handle
  {6219c5aa-a253-49c5-9e17-939f1651eef8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1530bbea-51d9-4a17-8b58-ab2465e21bb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3d914184-3291-4352-ade5-7b44bb0f63a9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Handle
  SchoolSecondary HVACOperationSchd,      !- Name
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Schedule Type Limits Name
  {8617248e-7815-4c66-837f-5fdc337299e7}, !- Default Day Schedule Name
  {0da8318c-1cb6-4afe-a3a0-d73be4321b25}, !- Summer Design Day Schedule Name
  {5a38c362-69bd-4858-8092-95884b06e297}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8617248e-7815-4c66-837f-5fdc337299e7}, !- Handle
  SchoolSecondary HVACOperationSchd Default, !- Name
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a38c362-69bd-4858-8092-95884b06e297}, !- Handle
  SchoolSecondary HVACOperationSchd Winter Design Day, !- Name
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0da8318c-1cb6-4afe-a3a0-d73be4321b25}, !- Handle
  SchoolSecondary HVACOperationSchd Summer Design Day, !- Name
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6b185f1-765b-4d89-9fa1-63815f7df6b0}, !- Handle
  Schedule Rule 92,                       !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db67ec68-f208-4c51-b0d7-2282c9083e03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db67ec68-f208-4c51-b0d7-2282c9083e03}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {5c19122d-325b-40df-89ea-2f66cc2a6cdd}, !- Default Day Schedule Name
  {c9c4cd34-1dc4-4a12-b377-88f2aff0aec0}, !- Summer Design Day Schedule Name
  {7c323354-3adb-4631-bf2c-48c018591b50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c19122d-325b-40df-89ea-2f66cc2a6cdd}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c323354-3adb-4631-bf2c-48c018591b50}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9c4cd34-1dc4-4a12-b377-88f2aff0aec0}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30b3fb9e-bc97-4c18-ae2f-10ba3bc1a8ab}, !- Handle
  Schedule Rule 93,                       !- Name
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d7ae9dd-0b4a-451a-858e-8432d53389ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d7ae9dd-0b4a-451a-858e-8432d53389ef}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d6468bea-475d-4009-883c-b3ca2ee3fe1e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {81526be2-159e-4eec-8773-847834a7f223}, !- Handle
  VAV_POD_1 Fan,                          !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7b69e6aa-51bc-4121-b57b-2dc72dd32b78}, !- Air Inlet Node Name
  {3bb31ea9-c948-4eaf-a811-b6b6e94c2f19}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3bb31ea9-c948-4eaf-a811-b6b6e94c2f19}, !- Handle
  {303a4f3b-ff7e-41dd-bf6f-52916d1bf0d3}, !- Name
  {81526be2-159e-4eec-8773-847834a7f223}, !- Source Object
  17,                                     !- Outlet Port
  {9e558870-dd8c-4ed5-8aa8-672aff7f8f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Handle
  VAV_POD_1 Main Htg Coil,                !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a223fd72-ea1c-4447-aa0b-1181db906fa8}, !- Water Inlet Node Name
  {824fa140-3eda-404f-8325-d212175caa66}, !- Water Outlet Node Name
  {4d6d792a-88b7-4d71-8166-ce9be884fa15}, !- Air Inlet Node Name
  {ee1b725d-67d6-4ca3-9df6-310acf7a4d31}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7bcdf78-2a70-483d-b104-f88c7b8920cb}, !- Handle
  VAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {dfe9e5b2-f7b3-4db5-b4c7-d2e100f233f0}, !- Inlet Port
  {a223fd72-ea1c-4447-aa0b-1181db906fa8}; !- Outlet Port

OS:Connection,
  {dfe9e5b2-f7b3-4db5-b4c7-d2e100f233f0}, !- Handle
  {8f37cee7-15ea-4cde-b9ba-3498e9554ec4}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  4,                                      !- Outlet Port
  {e7bcdf78-2a70-483d-b104-f88c7b8920cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076d93fa-c082-4d9c-b6a7-ae79251d0aee}, !- Handle
  VAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {824fa140-3eda-404f-8325-d212175caa66}, !- Inlet Port
  {530cea92-6254-4082-b5f9-6dbd3e40e76d}; !- Outlet Port

OS:Connection,
  {a223fd72-ea1c-4447-aa0b-1181db906fa8}, !- Handle
  {95af920f-0db2-4f80-98f1-d2322f7fca81}, !- Name
  {e7bcdf78-2a70-483d-b104-f88c7b8920cb}, !- Source Object
  3,                                      !- Outlet Port
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {824fa140-3eda-404f-8325-d212175caa66}, !- Handle
  {c92ab495-08db-4e1b-8217-ec09cc84139a}, !- Name
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Source Object
  6,                                      !- Outlet Port
  {076d93fa-c082-4d9c-b6a7-ae79251d0aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530cea92-6254-4082-b5f9-6dbd3e40e76d}, !- Handle
  {0052ff85-1924-49f6-b789-4d1259a55641}, !- Name
  {076d93fa-c082-4d9c-b6a7-ae79251d0aee}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e1b9ec36-5df3-49e9-8e26-f6a52b5e59fe}, !- Handle
  VAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {ee1b725d-67d6-4ca3-9df6-310acf7a4d31}, !- Inlet Port
  {7b69e6aa-51bc-4121-b57b-2dc72dd32b78}; !- Outlet Port

OS:Connection,
  {ee1b725d-67d6-4ca3-9df6-310acf7a4d31}, !- Handle
  {26d69e3e-4227-44b1-96db-c5141cc88c91}, !- Name
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Source Object
  8,                                      !- Outlet Port
  {e1b9ec36-5df3-49e9-8e26-f6a52b5e59fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b69e6aa-51bc-4121-b57b-2dc72dd32b78}, !- Handle
  {eba7b832-68c2-4545-9d45-4e52a156e525}, !- Name
  {e1b9ec36-5df3-49e9-8e26-f6a52b5e59fe}, !- Source Object
  3,                                      !- Outlet Port
  {81526be2-159e-4eec-8773-847834a7f223}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {357d7f45-2bbb-49d8-8ae3-84669b76876a}, !- Handle
  VAV_POD_1 Main Htg Coil Controller,     !- Name
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Handle
  VAV_POD_1 Clg Coil,                     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a2716e59-8c61-4b1c-9e66-34e8cfc6355e}, !- Water Inlet Node Name
  {0fd143a2-10f3-4f5d-8477-cc7c030bfda9}, !- Water Outlet Node Name
  {78ce248d-071d-41ce-be1b-07e162190087}, !- Air Inlet Node Name
  {d0616a8a-dc07-4c49-a828-ceba2c2a8c97}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a6aa7a30-57b0-4aad-a192-9d73b278ecda}, !- Handle
  VAV_POD_1 Clg Coil Inlet Water Node,    !- Name
  {0cd6c1e9-687d-4220-bb04-1a5e6e653292}, !- Inlet Port
  {a2716e59-8c61-4b1c-9e66-34e8cfc6355e}; !- Outlet Port

OS:Connection,
  {0cd6c1e9-687d-4220-bb04-1a5e6e653292}, !- Handle
  {ecd5fa52-956e-4cb9-8855-3caf3e1d55dc}, !- Name
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Source Object
  4,                                      !- Outlet Port
  {a6aa7a30-57b0-4aad-a192-9d73b278ecda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6df671af-0389-4100-814c-fd27ad03bb07}, !- Handle
  VAV_POD_1 Clg Coil Outlet Water Node,   !- Name
  {0fd143a2-10f3-4f5d-8477-cc7c030bfda9}, !- Inlet Port
  {891e939b-cc2a-4912-8970-49e1b53db40c}; !- Outlet Port

OS:Connection,
  {a2716e59-8c61-4b1c-9e66-34e8cfc6355e}, !- Handle
  {bedeb3c0-ef6e-4c6c-bc6c-9de54dfaa0c3}, !- Name
  {a6aa7a30-57b0-4aad-a192-9d73b278ecda}, !- Source Object
  3,                                      !- Outlet Port
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0fd143a2-10f3-4f5d-8477-cc7c030bfda9}, !- Handle
  {b0f2b12e-7fbb-44ad-b5d2-01b0ba32896c}, !- Name
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Source Object
  11,                                     !- Outlet Port
  {6df671af-0389-4100-814c-fd27ad03bb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891e939b-cc2a-4912-8970-49e1b53db40c}, !- Handle
  {9c27e19f-11a9-4fec-a81a-22a69d24c725}, !- Name
  {6df671af-0389-4100-814c-fd27ad03bb07}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6a915b5d-51a9-4ed9-b2aa-c8283c5fc50f}, !- Handle
  VAV_POD_1 Clg Coil Outlet Air Node,     !- Name
  {d0616a8a-dc07-4c49-a828-ceba2c2a8c97}, !- Inlet Port
  {4d6d792a-88b7-4d71-8166-ce9be884fa15}; !- Outlet Port

OS:Connection,
  {d0616a8a-dc07-4c49-a828-ceba2c2a8c97}, !- Handle
  {76165eef-38a7-40d6-af29-46d93baa840d}, !- Name
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Source Object
  13,                                     !- Outlet Port
  {6a915b5d-51a9-4ed9-b2aa-c8283c5fc50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6d792a-88b7-4d71-8166-ce9be884fa15}, !- Handle
  {d5412826-44a1-4426-a5ef-10f1f903e99a}, !- Name
  {6a915b5d-51a9-4ed9-b2aa-c8283c5fc50f}, !- Source Object
  3,                                      !- Outlet Port
  {37d6e9ed-ad82-4d0f-bf4c-33578bd178c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1dcee40f-f38f-4f5e-a6d5-91a2408a94e0}, !- Handle
  VAV_POD_1 Clg Coil Controller,          !- Name
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {24f93a09-576f-4497-9c58-ef55969b7c3f}, !- Handle
  VAV_POD_1 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb103447-d84a-40cd-9b75-182b8846939c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb103447-d84a-40cd-9b75-182b8846939c}, !- Handle
  VAV_POD_1 Vent Controller,              !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fad2647-ecc4-4b1d-861a-4885a8d1e140}, !- Handle
  VAV_POD_1 OA System,                    !- Name
  {24f93a09-576f-4497-9c58-ef55969b7c3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c095e37-19e3-4b6b-8f26-9906421fe743}, !- Mixed Air Node Name
  {13792e55-9e7f-4fd1-aaf5-a20f44b813c8}, !- Outdoor Air Stream Node Name
  {b5cad616-b0cf-4c10-8de5-78995b3f4624}, !- Relief Air Stream Node Name
  {f49ed5bd-5ab2-45e1-a5ab-bb3b8e33f31a}; !- Return Air Stream Node Name

OS:Node,
  {f48e3ed1-052e-4a72-b9f2-9f801ffd02c4}, !- Handle
  VAV_POD_1 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {13792e55-9e7f-4fd1-aaf5-a20f44b813c8}; !- Outlet Port

OS:Connection,
  {13792e55-9e7f-4fd1-aaf5-a20f44b813c8}, !- Handle
  {5a2bbf1a-c3d5-4d84-9b61-0111820bb9ac}, !- Name
  {f48e3ed1-052e-4a72-b9f2-9f801ffd02c4}, !- Source Object
  3,                                      !- Outlet Port
  {6fad2647-ecc4-4b1d-861a-4885a8d1e140}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b176751-0b65-445e-9a80-d05c6854eb74}, !- Handle
  VAV_POD_1 Relief Air Node,              !- Name
  {b5cad616-b0cf-4c10-8de5-78995b3f4624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5cad616-b0cf-4c10-8de5-78995b3f4624}, !- Handle
  {4e043743-6339-4a8f-bd76-6ab70ee0ed99}, !- Name
  {6fad2647-ecc4-4b1d-861a-4885a8d1e140}, !- Source Object
  7,                                      !- Outlet Port
  {7b176751-0b65-445e-9a80-d05c6854eb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {125975a3-aa16-4cb1-abe1-a5252f445545}, !- Handle
  VAV_POD_1 Mixed Air Node,               !- Name
  {5c095e37-19e3-4b6b-8f26-9906421fe743}, !- Inlet Port
  {78ce248d-071d-41ce-be1b-07e162190087}; !- Outlet Port

OS:Connection,
  {f49ed5bd-5ab2-45e1-a5ab-bb3b8e33f31a}, !- Handle
  {0751b4e2-4876-4f31-b0d2-90a7ff6e6475}, !- Name
  {338b56de-eac2-4a9a-a9c1-f3dd6b2e7225}, !- Source Object
  3,                                      !- Outlet Port
  {6fad2647-ecc4-4b1d-861a-4885a8d1e140}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c095e37-19e3-4b6b-8f26-9906421fe743}, !- Handle
  {db42cefa-b73f-4ed2-a192-649ad32a3cbd}, !- Name
  {6fad2647-ecc4-4b1d-861a-4885a8d1e140}, !- Source Object
  5,                                      !- Outlet Port
  {125975a3-aa16-4cb1-abe1-a5252f445545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ce248d-071d-41ce-be1b-07e162190087}, !- Handle
  {0c9b74c3-1ac8-49aa-b663-95ceb21550ca}, !- Name
  {125975a3-aa16-4cb1-abe1-a5252f445545}, !- Source Object
  3,                                      !- Outlet Port
  {66ef7687-9c65-4f43-b13f-81ac322f3b71}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3d914184-3291-4352-ade5-7b44bb0f63a9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {504b6e5f-2fe6-49db-b34a-45e6709eb5a2}, !- Control Zone or Zone List Name
  {70c2192b-5d81-4ac4-9aca-851b4820dcab}, !- Cooling Control Zone or Zone List Name
  {23a5d6d4-aaab-4d46-8f87-a27fcaaa1898}, !- Heating Control Zone or Zone List Name
  {d26a69ef-7be9-45f1-89fc-9662cd93d20a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {504b6e5f-2fe6-49db-b34a-45e6709eb5a2}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {70c2192b-5d81-4ac4-9aca-851b4820dcab}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23a5d6d4-aaab-4d46-8f87-a27fcaaa1898}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d26a69ef-7be9-45f1-89fc-9662cd93d20a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1a97a3c8-8bdd-40d8-b529-6848d36d0fa6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63dac606-12ee-4b26-ab4b-ca15b5da1dbb}, !- Water Inlet Node Name
  {1357c66b-7b24-437b-9aa4-1858f6ed3206}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da119e27-9b12-4871-8a71-144365b55039}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {be002d09-69ae-4e5f-be89-e06f842ad80a}, !- Inlet Port
  {63dac606-12ee-4b26-ab4b-ca15b5da1dbb}; !- Outlet Port

OS:Connection,
  {be002d09-69ae-4e5f-be89-e06f842ad80a}, !- Handle
  {5455f5bc-53d9-4df1-91e0-0323ab0ec126}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  5,                                      !- Outlet Port
  {da119e27-9b12-4871-8a71-144365b55039}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea0ca486-b0ce-4742-94b6-e229ad8dcbbc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1357c66b-7b24-437b-9aa4-1858f6ed3206}, !- Inlet Port
  {cb4a03a8-1068-41cb-b247-5b9ed397bdb8}; !- Outlet Port

OS:Connection,
  {63dac606-12ee-4b26-ab4b-ca15b5da1dbb}, !- Handle
  {b395cdc4-167d-4866-8da2-af51311ab820}, !- Name
  {da119e27-9b12-4871-8a71-144365b55039}, !- Source Object
  3,                                      !- Outlet Port
  {1a97a3c8-8bdd-40d8-b529-6848d36d0fa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1357c66b-7b24-437b-9aa4-1858f6ed3206}, !- Handle
  {52d50faf-080b-4344-a5b1-da9678e7fef3}, !- Name
  {1a97a3c8-8bdd-40d8-b529-6848d36d0fa6}, !- Source Object
  6,                                      !- Outlet Port
  {ea0ca486-b0ce-4742-94b6-e229ad8dcbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4a03a8-1068-41cb-b247-5b9ed397bdb8}, !- Handle
  {349d32be-0010-45b9-b958-7bbf715ef4ec}, !- Name
  {ea0ca486-b0ce-4742-94b6-e229ad8dcbbc}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {333e41e9-c078-4281-a3be-62f1dcbd0978}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1a97a3c8-8bdd-40d8-b529-6848d36d0fa6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {059bc2b8-bffb-4f29-94b2-bd06c89d4a87}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {3ffdee69-01e9-423e-84ca-475d1c873732}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a97a3c8-8bdd-40d8-b529-6848d36d0fa6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4efccbfb-7829-4033-b2ca-df231b0eb904}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63943977-5a9f-4f45-94d7-7b40795c3d77}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a467d36c-04a8-415d-8345-8b997cbee3a4}, !- Inlet Port
  {94cf68be-6dc2-451a-a342-b428bc1fb31f}; !- Outlet Port

OS:Connection,
  {d965b0b3-35e9-4a30-868c-d0bf3783afca}, !- Handle
  {9470b659-a635-4d8e-bad4-50d48ef79aab}, !- Name
  {2ae6467f-398f-452e-b34c-d430caf20a10}, !- Source Object
  3,                                      !- Outlet Port
  {ce244247-ce98-4ac5-b993-a224b91cab9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a467d36c-04a8-415d-8345-8b997cbee3a4}, !- Handle
  {8b410863-70da-4e59-a01c-2473c066ded3}, !- Name
  {3849a779-70a5-4d7b-a1eb-f66254722a57}, !- Source Object
  3,                                      !- Outlet Port
  {63943977-5a9f-4f45-94d7-7b40795c3d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cf68be-6dc2-451a-a342-b428bc1fb31f}, !- Handle
  {816a07d1-4bf3-4edb-a150-a045312b4b67}, !- Name
  {63943977-5a9f-4f45-94d7-7b40795c3d77}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2db2b8d-f35b-4a95-a50d-b3e460b12149}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {85f8a091-bb79-4a16-b6f5-93ef6b0732f1}, !- Inlet Port
  {3ffdee69-01e9-423e-84ca-475d1c873732}; !- Outlet Port

OS:Connection,
  {85f8a091-bb79-4a16-b6f5-93ef6b0732f1}, !- Handle
  {2c008e7f-10d1-44d0-9392-756e5eecba41}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  3,                                      !- Outlet Port
  {b2db2b8d-f35b-4a95-a50d-b3e460b12149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffdee69-01e9-423e-84ca-475d1c873732}, !- Handle
  {6b3dcc2b-e75f-487d-8a60-0298a50da1c4}, !- Name
  {b2db2b8d-f35b-4a95-a50d-b3e460b12149}, !- Source Object
  3,                                      !- Outlet Port
  {059bc2b8-bffb-4f29-94b2-bd06c89d4a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4efccbfb-7829-4033-b2ca-df231b0eb904}, !- Handle
  {692d800c-9478-41c8-8e29-33cec19499aa}, !- Name
  {059bc2b8-bffb-4f29-94b2-bd06c89d4a87}, !- Source Object
  12,                                     !- Outlet Port
  {2ae6467f-398f-452e-b34c-d430caf20a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {075edf05-7bf9-4e98-915f-79da26bbb1f4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cdfdfdf3-59df-4ce9-a3f7-c345ce888433}, !- Water Inlet Node Name
  {f8e1bd1b-2929-4782-b16f-62de9d67a515}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fde58dc1-200f-46c4-bdc0-c9a021df495a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0ab78f00-368b-41ea-aae2-6a6658403c72}, !- Inlet Port
  {cdfdfdf3-59df-4ce9-a3f7-c345ce888433}; !- Outlet Port

OS:Connection,
  {0ab78f00-368b-41ea-aae2-6a6658403c72}, !- Handle
  {4f341526-e142-438a-b115-9cb909a1a47b}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  6,                                      !- Outlet Port
  {fde58dc1-200f-46c4-bdc0-c9a021df495a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b822de0-95f9-4cec-bab6-0f3f2ee62b22}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f8e1bd1b-2929-4782-b16f-62de9d67a515}, !- Inlet Port
  {a4da2966-7d5c-40ce-a220-fe77f1b08d4d}; !- Outlet Port

OS:Connection,
  {cdfdfdf3-59df-4ce9-a3f7-c345ce888433}, !- Handle
  {ccb5ca5c-5ee0-4013-ad82-a3e393523382}, !- Name
  {fde58dc1-200f-46c4-bdc0-c9a021df495a}, !- Source Object
  3,                                      !- Outlet Port
  {075edf05-7bf9-4e98-915f-79da26bbb1f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8e1bd1b-2929-4782-b16f-62de9d67a515}, !- Handle
  {7251ce09-71b5-4b4f-a52c-c15875938a40}, !- Name
  {075edf05-7bf9-4e98-915f-79da26bbb1f4}, !- Source Object
  6,                                      !- Outlet Port
  {2b822de0-95f9-4cec-bab6-0f3f2ee62b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4da2966-7d5c-40ce-a220-fe77f1b08d4d}, !- Handle
  {57c24eca-c977-462a-9678-13e6d666d601}, !- Name
  {2b822de0-95f9-4cec-bab6-0f3f2ee62b22}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {225e3913-371e-4caa-8e74-3a3688efdf51}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {075edf05-7bf9-4e98-915f-79da26bbb1f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3997b2f-627c-42bc-accb-46557c638650}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {a044bba0-9107-4999-a904-a9d1233ab1da}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {075edf05-7bf9-4e98-915f-79da26bbb1f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d7118bc-bf65-4e8c-a2d4-91769af8b949}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26afa2a6-d57c-4437-b456-d6e4b3eea809}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {5d7118bc-bf65-4e8c-a2d4-91769af8b949}, !- Inlet Port
  {24dd1566-aa95-45f2-83b1-3651d5573f17}; !- Outlet Port

OS:Node,
  {9539bc3d-d9c5-4df7-a2a7-084327a4ac1e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {8eb3231a-2536-4f06-a999-1e1ceceeabc8}, !- Inlet Port
  {0fa79963-bdb8-44d8-96d8-5981baf28fff}; !- Outlet Port

OS:Connection,
  {24dd1566-aa95-45f2-83b1-3651d5573f17}, !- Handle
  {848d4d29-a870-477c-8f15-621a72c43436}, !- Name
  {26afa2a6-d57c-4437-b456-d6e4b3eea809}, !- Source Object
  3,                                      !- Outlet Port
  {d22883bd-0642-4b5c-8a94-c2289e42c4b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eb3231a-2536-4f06-a999-1e1ceceeabc8}, !- Handle
  {7382f9c3-bce7-42c2-a883-98ce02b7c233}, !- Name
  {032eadc7-807c-4961-aab8-ecde070f404d}, !- Source Object
  3,                                      !- Outlet Port
  {9539bc3d-d9c5-4df7-a2a7-084327a4ac1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa79963-bdb8-44d8-96d8-5981baf28fff}, !- Handle
  {92027054-d5a6-4095-ac72-be0b165464e0}, !- Name
  {9539bc3d-d9c5-4df7-a2a7-084327a4ac1e}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e460a5ee-48fb-45b2-8ae6-bf795563abe8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c2b045b3-994a-43fb-8f81-abe2fb6ab908}, !- Inlet Port
  {a044bba0-9107-4999-a904-a9d1233ab1da}; !- Outlet Port

OS:Connection,
  {c2b045b3-994a-43fb-8f81-abe2fb6ab908}, !- Handle
  {c058e6fe-1585-444b-8de5-5aebe3357306}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  4,                                      !- Outlet Port
  {e460a5ee-48fb-45b2-8ae6-bf795563abe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a044bba0-9107-4999-a904-a9d1233ab1da}, !- Handle
  {7e6fa740-52df-495f-a891-900bede7a5e2}, !- Name
  {e460a5ee-48fb-45b2-8ae6-bf795563abe8}, !- Source Object
  3,                                      !- Outlet Port
  {c3997b2f-627c-42bc-accb-46557c638650}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d7118bc-bf65-4e8c-a2d4-91769af8b949}, !- Handle
  {2906ea0b-ddd1-4502-b06d-db4f57806502}, !- Name
  {c3997b2f-627c-42bc-accb-46557c638650}, !- Source Object
  12,                                     !- Outlet Port
  {26afa2a6-d57c-4437-b456-d6e4b3eea809}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0c8d90b-c92b-4b16-8594-fa7b79ba1cf4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01b3382b-17a7-4a44-870c-d722f0ef5900}, !- Water Inlet Node Name
  {c9b2a7de-1d79-4c66-98b9-4335fc3c24c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0cae4319-4957-4aea-ad41-a479d4809fdd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2599f2c9-deb0-4ef6-b81e-289d0532d143}, !- Inlet Port
  {01b3382b-17a7-4a44-870c-d722f0ef5900}; !- Outlet Port

OS:Connection,
  {2599f2c9-deb0-4ef6-b81e-289d0532d143}, !- Handle
  {d422e381-a097-4068-b598-7b4bc46d046c}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  7,                                      !- Outlet Port
  {0cae4319-4957-4aea-ad41-a479d4809fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15af259a-e4cb-4731-b0ec-902d397afc43}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c9b2a7de-1d79-4c66-98b9-4335fc3c24c2}, !- Inlet Port
  {8dc13d5e-b6e4-4be8-b69b-6c375a4d526d}; !- Outlet Port

OS:Connection,
  {01b3382b-17a7-4a44-870c-d722f0ef5900}, !- Handle
  {31dba8a1-b553-4dff-bb45-7152361da968}, !- Name
  {0cae4319-4957-4aea-ad41-a479d4809fdd}, !- Source Object
  3,                                      !- Outlet Port
  {a0c8d90b-c92b-4b16-8594-fa7b79ba1cf4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9b2a7de-1d79-4c66-98b9-4335fc3c24c2}, !- Handle
  {1adb4f98-49e2-4d73-af4e-d6afeafd63fa}, !- Name
  {a0c8d90b-c92b-4b16-8594-fa7b79ba1cf4}, !- Source Object
  6,                                      !- Outlet Port
  {15af259a-e4cb-4731-b0ec-902d397afc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc13d5e-b6e4-4be8-b69b-6c375a4d526d}, !- Handle
  {7d40a526-c7e9-4f68-ae29-5ad612eeba60}, !- Name
  {15af259a-e4cb-4731-b0ec-902d397afc43}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {609000bb-b38c-4b69-8fb0-ec89c2afb0b6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a0c8d90b-c92b-4b16-8594-fa7b79ba1cf4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eae9653d-d126-4f1c-b567-0ba4103a5e09}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {befa55e0-1e26-40e1-a253-ee075a37901d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0c8d90b-c92b-4b16-8594-fa7b79ba1cf4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3744a18-6439-4b76-84d4-f390dc81a579}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2e3c2e0-2505-4f22-a711-be4c4710c899}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d3744a18-6439-4b76-84d4-f390dc81a579}, !- Inlet Port
  {c607afbd-08c2-4d79-aa8b-f36928921c04}; !- Outlet Port

OS:Node,
  {880d3b74-2371-499c-9a6e-571d6c7a1add}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {63178b3d-e77d-466f-a01b-21ee7f40a846}, !- Inlet Port
  {6a466cca-85dd-471d-a4f4-463ef6723e9c}; !- Outlet Port

OS:Connection,
  {c607afbd-08c2-4d79-aa8b-f36928921c04}, !- Handle
  {98ec9e47-0faa-4031-8fce-7aa060d5a8d5}, !- Name
  {f2e3c2e0-2505-4f22-a711-be4c4710c899}, !- Source Object
  3,                                      !- Outlet Port
  {45e620f8-ce7d-48d1-9078-9a267392c81e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63178b3d-e77d-466f-a01b-21ee7f40a846}, !- Handle
  {eb5a2760-a6bc-461d-b2ec-a18288e0a64e}, !- Name
  {fe87f1f3-c0e4-40a6-8be2-3f8448d4e0ba}, !- Source Object
  3,                                      !- Outlet Port
  {880d3b74-2371-499c-9a6e-571d6c7a1add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a466cca-85dd-471d-a4f4-463ef6723e9c}, !- Handle
  {34c40b1a-620d-40ec-9e1a-91b70e8afccb}, !- Name
  {880d3b74-2371-499c-9a6e-571d6c7a1add}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6ae5568-e57a-4c04-afa7-80ae3a94bf3e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9906cd6b-15cf-4f44-983c-4494c383370d}, !- Inlet Port
  {befa55e0-1e26-40e1-a253-ee075a37901d}; !- Outlet Port

OS:Connection,
  {9906cd6b-15cf-4f44-983c-4494c383370d}, !- Handle
  {123df8af-6529-4742-8f87-24ec0a8d616f}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  5,                                      !- Outlet Port
  {e6ae5568-e57a-4c04-afa7-80ae3a94bf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befa55e0-1e26-40e1-a253-ee075a37901d}, !- Handle
  {e4be6bbe-ee87-4e8f-aa76-e1d37d2c4bcb}, !- Name
  {e6ae5568-e57a-4c04-afa7-80ae3a94bf3e}, !- Source Object
  3,                                      !- Outlet Port
  {eae9653d-d126-4f1c-b567-0ba4103a5e09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3744a18-6439-4b76-84d4-f390dc81a579}, !- Handle
  {fcc3cd5c-fe00-4dda-bc22-81ef61bb7acf}, !- Name
  {eae9653d-d126-4f1c-b567-0ba4103a5e09}, !- Source Object
  12,                                     !- Outlet Port
  {f2e3c2e0-2505-4f22-a711-be4c4710c899}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9991023a-6e5d-4f1e-9d79-be3fe987d4d2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1c189c3-fd63-48a1-82b6-ce542cff0d29}, !- Water Inlet Node Name
  {40c8c6db-b61e-4c9e-a424-5a0c83585569}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a786426-5b16-4303-916b-664306633c25}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {5174da25-08c2-4af6-8479-cf985ef58215}, !- Inlet Port
  {c1c189c3-fd63-48a1-82b6-ce542cff0d29}; !- Outlet Port

OS:Connection,
  {5174da25-08c2-4af6-8479-cf985ef58215}, !- Handle
  {f4b817f4-07a4-4fab-832c-751abae321aa}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  8,                                      !- Outlet Port
  {0a786426-5b16-4303-916b-664306633c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4e3c3dd-fc86-412b-a791-a22284bf7613}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {40c8c6db-b61e-4c9e-a424-5a0c83585569}, !- Inlet Port
  {03b98d10-e625-47bc-986e-a43c2bf11428}; !- Outlet Port

OS:Connection,
  {c1c189c3-fd63-48a1-82b6-ce542cff0d29}, !- Handle
  {8661b400-8d48-4ba1-8a2e-4acb884f67b2}, !- Name
  {0a786426-5b16-4303-916b-664306633c25}, !- Source Object
  3,                                      !- Outlet Port
  {9991023a-6e5d-4f1e-9d79-be3fe987d4d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40c8c6db-b61e-4c9e-a424-5a0c83585569}, !- Handle
  {3aac0f1e-0beb-405e-bfd0-a921bf24802d}, !- Name
  {9991023a-6e5d-4f1e-9d79-be3fe987d4d2}, !- Source Object
  6,                                      !- Outlet Port
  {b4e3c3dd-fc86-412b-a791-a22284bf7613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b98d10-e625-47bc-986e-a43c2bf11428}, !- Handle
  {2e5adcca-6e2c-49c1-9211-addf68d422bd}, !- Name
  {b4e3c3dd-fc86-412b-a791-a22284bf7613}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a049cbd-6f28-4f9d-af57-0047f7f87c70}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {9991023a-6e5d-4f1e-9d79-be3fe987d4d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {96c5fcf9-a434-4a01-8ae8-a7b4cf25c78e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {fce77ac2-8a6c-473d-8a43-48189672cd6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9991023a-6e5d-4f1e-9d79-be3fe987d4d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4bc8e523-439c-4cfa-adfb-3df44efe787f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d51f4294-bd35-49a9-b596-123f06ed3a25}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4bc8e523-439c-4cfa-adfb-3df44efe787f}, !- Inlet Port
  {69ca6b19-8492-4f17-8673-4f5f626b4e88}; !- Outlet Port

OS:Node,
  {538543d7-a2cf-4f6a-aac9-9ca22d23e115}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {251cf779-cbe6-4214-b0e9-fc0822750fe6}, !- Inlet Port
  {2fecea47-d3f5-4230-a74c-6afcf1aa96fe}; !- Outlet Port

OS:Connection,
  {69ca6b19-8492-4f17-8673-4f5f626b4e88}, !- Handle
  {b1376699-34fd-490e-9440-71b5367e1f59}, !- Name
  {d51f4294-bd35-49a9-b596-123f06ed3a25}, !- Source Object
  3,                                      !- Outlet Port
  {333289b5-0873-4e64-962a-4516439d9a33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {251cf779-cbe6-4214-b0e9-fc0822750fe6}, !- Handle
  {8c8f21fa-161d-4357-b677-bb8bc0fcfe39}, !- Name
  {e80a1803-3086-47cf-89aa-d6f88edfbd3a}, !- Source Object
  3,                                      !- Outlet Port
  {538543d7-a2cf-4f6a-aac9-9ca22d23e115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fecea47-d3f5-4230-a74c-6afcf1aa96fe}, !- Handle
  {536eb9bc-77f9-4160-adcd-83c05a447571}, !- Name
  {538543d7-a2cf-4f6a-aac9-9ca22d23e115}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {256de23a-e002-4490-b50c-c265d2e15513}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0b269d18-2952-48e9-be36-8fc0fbe558d5}, !- Inlet Port
  {fce77ac2-8a6c-473d-8a43-48189672cd6d}; !- Outlet Port

OS:Connection,
  {0b269d18-2952-48e9-be36-8fc0fbe558d5}, !- Handle
  {d913ad20-ba27-4772-a550-777aa52d290a}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  6,                                      !- Outlet Port
  {256de23a-e002-4490-b50c-c265d2e15513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce77ac2-8a6c-473d-8a43-48189672cd6d}, !- Handle
  {84dd82d8-49dd-4af3-b4d7-298b37066f17}, !- Name
  {256de23a-e002-4490-b50c-c265d2e15513}, !- Source Object
  3,                                      !- Outlet Port
  {96c5fcf9-a434-4a01-8ae8-a7b4cf25c78e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bc8e523-439c-4cfa-adfb-3df44efe787f}, !- Handle
  {5cedb8e0-e1a6-4ef7-afd1-b44abb05b910}, !- Name
  {96c5fcf9-a434-4a01-8ae8-a7b4cf25c78e}, !- Source Object
  12,                                     !- Outlet Port
  {d51f4294-bd35-49a9-b596-123f06ed3a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33f91be3-77b9-4976-b41c-aa056e391d74}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db7f1ea3-1483-4d78-adb5-a002e79765df}, !- Water Inlet Node Name
  {2b5350d3-4889-469b-9eac-07760ce3c315}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b262d713-566a-437e-ae7d-630f4b2c8554}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a5fbf60b-1826-45ab-90ed-93f4c65404e4}, !- Inlet Port
  {db7f1ea3-1483-4d78-adb5-a002e79765df}; !- Outlet Port

OS:Connection,
  {a5fbf60b-1826-45ab-90ed-93f4c65404e4}, !- Handle
  {7874abc6-43e1-4dde-899f-11548af04eb3}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  9,                                      !- Outlet Port
  {b262d713-566a-437e-ae7d-630f4b2c8554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bab376b9-0208-4e61-b219-6e3e6f8da542}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2b5350d3-4889-469b-9eac-07760ce3c315}, !- Inlet Port
  {b0a33d20-a55e-431d-ba14-568c048d842f}; !- Outlet Port

OS:Connection,
  {db7f1ea3-1483-4d78-adb5-a002e79765df}, !- Handle
  {e8bb5e39-c454-4ed6-86da-37c67ba54af1}, !- Name
  {b262d713-566a-437e-ae7d-630f4b2c8554}, !- Source Object
  3,                                      !- Outlet Port
  {33f91be3-77b9-4976-b41c-aa056e391d74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b5350d3-4889-469b-9eac-07760ce3c315}, !- Handle
  {04655fef-1a65-4ab9-bc78-33e30427963d}, !- Name
  {33f91be3-77b9-4976-b41c-aa056e391d74}, !- Source Object
  6,                                      !- Outlet Port
  {bab376b9-0208-4e61-b219-6e3e6f8da542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a33d20-a55e-431d-ba14-568c048d842f}, !- Handle
  {1906afc8-a4a4-4398-bd0b-4b06f9de2ce5}, !- Name
  {bab376b9-0208-4e61-b219-6e3e6f8da542}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {321ffdc8-2947-4740-a57c-342e4eb72a37}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {33f91be3-77b9-4976-b41c-aa056e391d74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9d14519-1312-4032-9ad3-cc26090987eb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {ecfa7d29-3e70-4466-b4d0-1baf07440028}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33f91be3-77b9-4976-b41c-aa056e391d74}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {623cc5a8-f11c-4b20-8033-c71f7f812df6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33db521e-c148-42c9-a876-b247de6a94dc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {623cc5a8-f11c-4b20-8033-c71f7f812df6}, !- Inlet Port
  {3cce4d84-fe6a-4f62-88ed-7f4324bee4da}; !- Outlet Port

OS:Node,
  {74294f99-14ee-41d1-a56a-2397411d0611}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {5da52fd4-273f-4b64-a72a-333b0496842f}, !- Inlet Port
  {84d4c403-305b-4eba-804f-5bf1f0e39aa7}; !- Outlet Port

OS:Connection,
  {3cce4d84-fe6a-4f62-88ed-7f4324bee4da}, !- Handle
  {17152835-d638-43e2-84f4-9f71e62c7d7f}, !- Name
  {33db521e-c148-42c9-a876-b247de6a94dc}, !- Source Object
  3,                                      !- Outlet Port
  {b4ed8959-7547-4015-b337-fe7080007a5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5da52fd4-273f-4b64-a72a-333b0496842f}, !- Handle
  {d7a755d1-603a-48ef-91b7-84d140a8340b}, !- Name
  {251676fa-312b-425e-bd16-e80ebaedf4e8}, !- Source Object
  3,                                      !- Outlet Port
  {74294f99-14ee-41d1-a56a-2397411d0611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d4c403-305b-4eba-804f-5bf1f0e39aa7}, !- Handle
  {db5b24a7-ba8d-4e33-8186-59be2d35e90f}, !- Name
  {74294f99-14ee-41d1-a56a-2397411d0611}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {92de334b-3399-49e2-9339-507654d8c27a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c0b3f2e8-1884-416f-bac7-8f156088ffb3}, !- Inlet Port
  {ecfa7d29-3e70-4466-b4d0-1baf07440028}; !- Outlet Port

OS:Connection,
  {c0b3f2e8-1884-416f-bac7-8f156088ffb3}, !- Handle
  {5ba63a1c-0a49-49a1-9850-a76861f5ae19}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  7,                                      !- Outlet Port
  {92de334b-3399-49e2-9339-507654d8c27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfa7d29-3e70-4466-b4d0-1baf07440028}, !- Handle
  {6df559f5-127b-4c87-a03d-2b5e91665284}, !- Name
  {92de334b-3399-49e2-9339-507654d8c27a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d14519-1312-4032-9ad3-cc26090987eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {623cc5a8-f11c-4b20-8033-c71f7f812df6}, !- Handle
  {adf8718b-3925-4398-a957-443056d6632f}, !- Name
  {f9d14519-1312-4032-9ad3-cc26090987eb}, !- Source Object
  12,                                     !- Outlet Port
  {33db521e-c148-42c9-a876-b247de6a94dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e5c3008a-5813-4fd1-ae53-5ab47aa8ac32}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5bf08158-7905-428f-b8db-e6a2aac2d77c}, !- Water Inlet Node Name
  {2b8c14b9-971b-4214-8293-671c72412bf0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d460f21a-dfa7-4cb8-8ddf-7b0bf211dc81}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {cb51af19-7aac-436c-9c32-99a1a191ffc8}, !- Inlet Port
  {5bf08158-7905-428f-b8db-e6a2aac2d77c}; !- Outlet Port

OS:Connection,
  {cb51af19-7aac-436c-9c32-99a1a191ffc8}, !- Handle
  {095e214a-6cb2-4935-9503-54c1ca30b018}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  10,                                     !- Outlet Port
  {d460f21a-dfa7-4cb8-8ddf-7b0bf211dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7330dc32-bc3b-4f74-83e0-28960e6aa3d8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {2b8c14b9-971b-4214-8293-671c72412bf0}, !- Inlet Port
  {f0e2c0b3-8f0b-46f4-97e8-59388bb095f4}; !- Outlet Port

OS:Connection,
  {5bf08158-7905-428f-b8db-e6a2aac2d77c}, !- Handle
  {0ed50b73-b282-4673-82c7-19ddbefbb0d0}, !- Name
  {d460f21a-dfa7-4cb8-8ddf-7b0bf211dc81}, !- Source Object
  3,                                      !- Outlet Port
  {e5c3008a-5813-4fd1-ae53-5ab47aa8ac32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b8c14b9-971b-4214-8293-671c72412bf0}, !- Handle
  {b691d9e6-7e28-412c-9987-c89bbaabbd00}, !- Name
  {e5c3008a-5813-4fd1-ae53-5ab47aa8ac32}, !- Source Object
  6,                                      !- Outlet Port
  {7330dc32-bc3b-4f74-83e0-28960e6aa3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e2c0b3-8f0b-46f4-97e8-59388bb095f4}, !- Handle
  {ae69d0ac-2235-42b0-a74e-201cbcba9b68}, !- Name
  {7330dc32-bc3b-4f74-83e0-28960e6aa3d8}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d2fcaea-abf0-4444-8f84-3e6705dd1cc9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {e5c3008a-5813-4fd1-ae53-5ab47aa8ac32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d5abc2df-599c-40d2-98f4-a458c24d0967}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {9841c2ab-184f-47c7-81cf-febeae7c5002}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e5c3008a-5813-4fd1-ae53-5ab47aa8ac32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0afee5b0-1b6c-4e1e-87d3-69e3efdcb0c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5cbba28c-4813-49ff-851a-a21b529b303b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {0afee5b0-1b6c-4e1e-87d3-69e3efdcb0c7}, !- Inlet Port
  {c5079145-2b42-4cff-aef2-ccbc369a26c6}; !- Outlet Port

OS:Node,
  {107997be-eab7-4cc1-801b-31ba25189bc3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {55ce022a-8808-4dd7-b561-1ca6eb2ba991}, !- Inlet Port
  {29fab21f-40e8-4048-bd47-1a906891299a}; !- Outlet Port

OS:Connection,
  {c5079145-2b42-4cff-aef2-ccbc369a26c6}, !- Handle
  {32176b67-fd2f-44e2-9efc-6f904bd63f9e}, !- Name
  {5cbba28c-4813-49ff-851a-a21b529b303b}, !- Source Object
  3,                                      !- Outlet Port
  {4496bc9b-9be9-422e-aec0-fc5865e49cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55ce022a-8808-4dd7-b561-1ca6eb2ba991}, !- Handle
  {8b05d54d-de53-4dcb-8af4-1297e66ab88a}, !- Name
  {d1976910-e5d3-42dd-94fb-3084f9443405}, !- Source Object
  3,                                      !- Outlet Port
  {107997be-eab7-4cc1-801b-31ba25189bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fab21f-40e8-4048-bd47-1a906891299a}, !- Handle
  {379cbd6a-e36e-4425-92f2-b3f89ef2e5bd}, !- Name
  {107997be-eab7-4cc1-801b-31ba25189bc3}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {70acc3bf-fc03-4847-945e-79b5b919dc7f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {bdd26733-e0ad-4be1-a635-f996b8bdc06a}, !- Inlet Port
  {9841c2ab-184f-47c7-81cf-febeae7c5002}; !- Outlet Port

OS:Connection,
  {bdd26733-e0ad-4be1-a635-f996b8bdc06a}, !- Handle
  {639f2529-8a76-4969-a16a-8916c9dfc436}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  8,                                      !- Outlet Port
  {70acc3bf-fc03-4847-945e-79b5b919dc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9841c2ab-184f-47c7-81cf-febeae7c5002}, !- Handle
  {efec0b10-0f20-4eb1-b8e2-e4fd437b1c40}, !- Name
  {70acc3bf-fc03-4847-945e-79b5b919dc7f}, !- Source Object
  3,                                      !- Outlet Port
  {d5abc2df-599c-40d2-98f4-a458c24d0967}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0afee5b0-1b6c-4e1e-87d3-69e3efdcb0c7}, !- Handle
  {260b40b6-bc16-4e36-ab03-5e924fcf9eb7}, !- Name
  {d5abc2df-599c-40d2-98f4-a458c24d0967}, !- Source Object
  12,                                     !- Outlet Port
  {5cbba28c-4813-49ff-851a-a21b529b303b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5e264d5-4218-4726-a2b9-bc61a0ab879b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {606f45c2-114e-4669-bce8-ce115c064790}, !- Water Inlet Node Name
  {eca720a3-eb4e-435f-a7fe-f2a033fd880d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63881d92-d17f-4e84-afa0-d5861f25ae38}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {7718320a-838a-450a-a4fb-068487cf323a}, !- Inlet Port
  {606f45c2-114e-4669-bce8-ce115c064790}; !- Outlet Port

OS:Connection,
  {7718320a-838a-450a-a4fb-068487cf323a}, !- Handle
  {ca21f672-788f-4000-93f1-a5641a41e8a3}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  11,                                     !- Outlet Port
  {63881d92-d17f-4e84-afa0-d5861f25ae38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc375b89-6808-48ce-8ecf-8770c0c78cab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {eca720a3-eb4e-435f-a7fe-f2a033fd880d}, !- Inlet Port
  {3f63f7de-a90b-4bf9-9ed5-892e1aa7d9f7}; !- Outlet Port

OS:Connection,
  {606f45c2-114e-4669-bce8-ce115c064790}, !- Handle
  {fb3e3cc3-525c-496a-b72f-56481bec0548}, !- Name
  {63881d92-d17f-4e84-afa0-d5861f25ae38}, !- Source Object
  3,                                      !- Outlet Port
  {d5e264d5-4218-4726-a2b9-bc61a0ab879b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eca720a3-eb4e-435f-a7fe-f2a033fd880d}, !- Handle
  {7dce0872-4fca-4053-a808-9ff654055bb1}, !- Name
  {d5e264d5-4218-4726-a2b9-bc61a0ab879b}, !- Source Object
  6,                                      !- Outlet Port
  {bc375b89-6808-48ce-8ecf-8770c0c78cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f63f7de-a90b-4bf9-9ed5-892e1aa7d9f7}, !- Handle
  {bef46baf-8d86-4375-b2f1-2e9a5c206a9a}, !- Name
  {bc375b89-6808-48ce-8ecf-8770c0c78cab}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6664af58-ff1a-4393-a68f-1d3ce1e34ed7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d5e264d5-4218-4726-a2b9-bc61a0ab879b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7dcd7b44-0c73-4497-9f30-715847a6d458}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {172c544e-4411-4972-97eb-1c720dcdb5e8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5e264d5-4218-4726-a2b9-bc61a0ab879b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a5228be-fa84-4dd0-b70b-c42c5c4698e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92181bdc-44d6-40a7-a003-3ceded7b90b4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6a5228be-fa84-4dd0-b70b-c42c5c4698e0}, !- Inlet Port
  {7ca6fad0-a180-490b-921f-48826224a116}; !- Outlet Port

OS:Node,
  {80fe2383-f159-4be8-af7a-128ab01fda90}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {bbe1dbd3-09f5-4463-a1b1-2db82fe93033}, !- Inlet Port
  {818cdfe1-4f7d-4b74-97d1-11ea5567c889}; !- Outlet Port

OS:Connection,
  {7ca6fad0-a180-490b-921f-48826224a116}, !- Handle
  {73dceba7-dd00-4158-bd4a-971aa0a20d57}, !- Name
  {92181bdc-44d6-40a7-a003-3ceded7b90b4}, !- Source Object
  3,                                      !- Outlet Port
  {3fc08117-5406-4c07-aeed-cda856042690}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbe1dbd3-09f5-4463-a1b1-2db82fe93033}, !- Handle
  {e8f05c24-de3d-4576-b35b-8a3ceb65ee8b}, !- Name
  {3dc54ff3-4e30-4d18-a48e-4564d46787d3}, !- Source Object
  3,                                      !- Outlet Port
  {80fe2383-f159-4be8-af7a-128ab01fda90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818cdfe1-4f7d-4b74-97d1-11ea5567c889}, !- Handle
  {93ed2f9e-66d7-4445-b673-877758dc596f}, !- Name
  {80fe2383-f159-4be8-af7a-128ab01fda90}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0cb06730-3345-4bf1-a0fe-b40c29d2eccc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d4331101-40fb-4335-841b-13e2664458db}, !- Inlet Port
  {172c544e-4411-4972-97eb-1c720dcdb5e8}; !- Outlet Port

OS:Connection,
  {d4331101-40fb-4335-841b-13e2664458db}, !- Handle
  {f6b22275-5671-46db-ac2b-4b5d0e0ab9e1}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  9,                                      !- Outlet Port
  {0cb06730-3345-4bf1-a0fe-b40c29d2eccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172c544e-4411-4972-97eb-1c720dcdb5e8}, !- Handle
  {ed4f7437-3e25-4f4f-91b9-48745ddc8a95}, !- Name
  {0cb06730-3345-4bf1-a0fe-b40c29d2eccc}, !- Source Object
  3,                                      !- Outlet Port
  {7dcd7b44-0c73-4497-9f30-715847a6d458}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a5228be-fa84-4dd0-b70b-c42c5c4698e0}, !- Handle
  {71b1f8a0-9bb6-4473-9f4a-12c5085f3ec9}, !- Name
  {7dcd7b44-0c73-4497-9f30-715847a6d458}, !- Source Object
  12,                                     !- Outlet Port
  {92181bdc-44d6-40a7-a003-3ceded7b90b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a00bbf25-8f14-440a-a91e-522b3aa4fa0f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71cedcc8-40fc-4348-87ec-8a29aec839c7}, !- Water Inlet Node Name
  {c560741a-25da-4801-8325-b5b46b34223a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12c90b1e-d24d-47bd-baab-823f3f6a9b05}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {be598db9-bba0-4289-b71f-4d573a500775}, !- Inlet Port
  {71cedcc8-40fc-4348-87ec-8a29aec839c7}; !- Outlet Port

OS:Connection,
  {be598db9-bba0-4289-b71f-4d573a500775}, !- Handle
  {7a481df1-292f-4c59-a1cb-2783d2b107fb}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  12,                                     !- Outlet Port
  {12c90b1e-d24d-47bd-baab-823f3f6a9b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f718dea6-c9ab-432b-a445-e318801dccde}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {c560741a-25da-4801-8325-b5b46b34223a}, !- Inlet Port
  {21af657d-3dac-41a7-8f37-8624b6e7a91f}; !- Outlet Port

OS:Connection,
  {71cedcc8-40fc-4348-87ec-8a29aec839c7}, !- Handle
  {7626a547-7612-405b-b123-a2ea4b0998e1}, !- Name
  {12c90b1e-d24d-47bd-baab-823f3f6a9b05}, !- Source Object
  3,                                      !- Outlet Port
  {a00bbf25-8f14-440a-a91e-522b3aa4fa0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c560741a-25da-4801-8325-b5b46b34223a}, !- Handle
  {ae98e4be-abfa-492d-9296-22aeed48a919}, !- Name
  {a00bbf25-8f14-440a-a91e-522b3aa4fa0f}, !- Source Object
  6,                                      !- Outlet Port
  {f718dea6-c9ab-432b-a445-e318801dccde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21af657d-3dac-41a7-8f37-8624b6e7a91f}, !- Handle
  {2d7fc377-0dfb-4665-ae96-df1c5c1d38c2}, !- Name
  {f718dea6-c9ab-432b-a445-e318801dccde}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2de9c66-7b52-4ffb-9057-358c3eacbc00}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {a00bbf25-8f14-440a-a91e-522b3aa4fa0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99703da5-811d-4f6a-a784-559ed1a5d2d2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {205d2a07-ba62-4894-b912-605916e91f56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a00bbf25-8f14-440a-a91e-522b3aa4fa0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a35fa1c5-2181-4d36-96e2-dd788c3bff9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a081c37-392e-402b-884f-eb9d37efc355}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a35fa1c5-2181-4d36-96e2-dd788c3bff9a}, !- Inlet Port
  {afee0c25-b218-4a77-81b4-90c4d1eabb39}; !- Outlet Port

OS:Node,
  {b76517cf-d31f-47f2-a51e-49653c32b6fa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {04629665-325b-4ef7-a5d8-b726eec60e3b}, !- Inlet Port
  {4237b0cb-5d74-49fd-9556-cdc182ec9c85}; !- Outlet Port

OS:Connection,
  {afee0c25-b218-4a77-81b4-90c4d1eabb39}, !- Handle
  {67a6d420-508c-4b9d-b689-5321717f1378}, !- Name
  {0a081c37-392e-402b-884f-eb9d37efc355}, !- Source Object
  3,                                      !- Outlet Port
  {53b366c5-b15e-44e2-9397-b5811d7a7a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04629665-325b-4ef7-a5d8-b726eec60e3b}, !- Handle
  {381cb8d0-b3c2-4334-9a7f-2fc58ffce1fd}, !- Name
  {dbc5a148-2edb-4860-b990-4288b5335935}, !- Source Object
  3,                                      !- Outlet Port
  {b76517cf-d31f-47f2-a51e-49653c32b6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4237b0cb-5d74-49fd-9556-cdc182ec9c85}, !- Handle
  {c5f6ca49-59f1-4355-88f3-b559853df9ed}, !- Name
  {b76517cf-d31f-47f2-a51e-49653c32b6fa}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {78c67d75-4bab-403b-8644-d57b85364baf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f0862c56-91c4-4ebe-91a7-2bfd184463a6}, !- Inlet Port
  {205d2a07-ba62-4894-b912-605916e91f56}; !- Outlet Port

OS:Connection,
  {f0862c56-91c4-4ebe-91a7-2bfd184463a6}, !- Handle
  {92b87869-ead1-4c7f-89af-63fb01f69a25}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  10,                                     !- Outlet Port
  {78c67d75-4bab-403b-8644-d57b85364baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205d2a07-ba62-4894-b912-605916e91f56}, !- Handle
  {3b585dc1-6ffd-49ed-bb0f-4c34ce3fdfb3}, !- Name
  {78c67d75-4bab-403b-8644-d57b85364baf}, !- Source Object
  3,                                      !- Outlet Port
  {99703da5-811d-4f6a-a784-559ed1a5d2d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a35fa1c5-2181-4d36-96e2-dd788c3bff9a}, !- Handle
  {8892b351-a2a8-4890-82eb-a6d72702837d}, !- Name
  {99703da5-811d-4f6a-a784-559ed1a5d2d2}, !- Source Object
  12,                                     !- Outlet Port
  {0a081c37-392e-402b-884f-eb9d37efc355}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b57d41d-96ea-489a-99fa-6c340e8f03f5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1d7ed0e-48bd-40fb-8730-800263e9fb06}, !- Water Inlet Node Name
  {b260cbf2-b071-4ef1-b3aa-8e73fafe76e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37c5c913-16c1-4820-bd40-6c47b3032cac}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6921ca0c-ee79-4415-84c2-832f8ada705a}, !- Inlet Port
  {e1d7ed0e-48bd-40fb-8730-800263e9fb06}; !- Outlet Port

OS:Connection,
  {6921ca0c-ee79-4415-84c2-832f8ada705a}, !- Handle
  {0a885c2b-444a-4ba3-b50b-59e5ee47c05f}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  13,                                     !- Outlet Port
  {37c5c913-16c1-4820-bd40-6c47b3032cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e4279ee-b9c0-4c18-a1e4-4f0626a5a827}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b260cbf2-b071-4ef1-b3aa-8e73fafe76e5}, !- Inlet Port
  {631757fd-6d81-4ace-aede-3573be282469}; !- Outlet Port

OS:Connection,
  {e1d7ed0e-48bd-40fb-8730-800263e9fb06}, !- Handle
  {935be64b-fce0-4e6d-85ba-d200fb06415c}, !- Name
  {37c5c913-16c1-4820-bd40-6c47b3032cac}, !- Source Object
  3,                                      !- Outlet Port
  {4b57d41d-96ea-489a-99fa-6c340e8f03f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b260cbf2-b071-4ef1-b3aa-8e73fafe76e5}, !- Handle
  {107642c8-7234-41d5-abac-e588f5898e52}, !- Name
  {4b57d41d-96ea-489a-99fa-6c340e8f03f5}, !- Source Object
  6,                                      !- Outlet Port
  {0e4279ee-b9c0-4c18-a1e4-4f0626a5a827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631757fd-6d81-4ace-aede-3573be282469}, !- Handle
  {fbc26f42-528e-4d03-8e12-79c95d66d61a}, !- Name
  {0e4279ee-b9c0-4c18-a1e4-4f0626a5a827}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {735e019b-23d7-4e16-92bd-239acd5e66ba}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {4b57d41d-96ea-489a-99fa-6c340e8f03f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d410221-b653-4c32-9d5e-1a90b50d4397}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {d571c4e2-a550-4371-b8dc-525e5ba674fe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b57d41d-96ea-489a-99fa-6c340e8f03f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae29c515-290a-4477-8db3-08014798b700}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5022c71-da6d-43d6-88bc-33f31cfdcad6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ae29c515-290a-4477-8db3-08014798b700}, !- Inlet Port
  {22d83306-05d4-4d7a-aa6e-cbf17932f548}; !- Outlet Port

OS:Node,
  {7b68b7d2-4a12-4bbb-a022-faaacb216f81}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {de617055-6d77-4afd-8406-fc9232be31b2}, !- Inlet Port
  {99097aa7-d7f1-42fc-b0ad-1f0fda5d7ed3}; !- Outlet Port

OS:Connection,
  {22d83306-05d4-4d7a-aa6e-cbf17932f548}, !- Handle
  {bc692c08-1da3-46da-a749-6cf75fd96226}, !- Name
  {e5022c71-da6d-43d6-88bc-33f31cfdcad6}, !- Source Object
  3,                                      !- Outlet Port
  {78b2ae55-de47-4ddc-a45c-000f2e50350f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de617055-6d77-4afd-8406-fc9232be31b2}, !- Handle
  {e5c21e8a-ae2b-4267-a8ec-60cf067d2e64}, !- Name
  {72b68a42-e7f2-4781-9962-03d7884f91d8}, !- Source Object
  3,                                      !- Outlet Port
  {7b68b7d2-4a12-4bbb-a022-faaacb216f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99097aa7-d7f1-42fc-b0ad-1f0fda5d7ed3}, !- Handle
  {e0575e69-10ed-4799-a7e7-3676a1fb74da}, !- Name
  {7b68b7d2-4a12-4bbb-a022-faaacb216f81}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ef40fdec-2835-4966-9d23-bce041d4aadb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a87aaf5b-3e45-4e76-8c0d-5ef6e7590fa7}, !- Inlet Port
  {d571c4e2-a550-4371-b8dc-525e5ba674fe}; !- Outlet Port

OS:Connection,
  {a87aaf5b-3e45-4e76-8c0d-5ef6e7590fa7}, !- Handle
  {25291646-9ca6-4e01-8081-28a971be9ba3}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  11,                                     !- Outlet Port
  {ef40fdec-2835-4966-9d23-bce041d4aadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d571c4e2-a550-4371-b8dc-525e5ba674fe}, !- Handle
  {20846639-5a89-4f76-9147-ebb2d629770c}, !- Name
  {ef40fdec-2835-4966-9d23-bce041d4aadb}, !- Source Object
  3,                                      !- Outlet Port
  {2d410221-b653-4c32-9d5e-1a90b50d4397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae29c515-290a-4477-8db3-08014798b700}, !- Handle
  {b2444977-451b-4497-af00-f98ae319f693}, !- Name
  {2d410221-b653-4c32-9d5e-1a90b50d4397}, !- Source Object
  12,                                     !- Outlet Port
  {e5022c71-da6d-43d6-88bc-33f31cfdcad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5f0f1289-1ca6-4400-9108-5279acfd0ae7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {985d8822-bc88-45aa-a4d3-75a6fb3ebbf2}, !- Water Inlet Node Name
  {9e48f6c7-1c26-46a4-9b6a-031fc5ac0dd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d03b93f-5124-4a22-a6c1-edc6dfc845da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {e9fbd4d8-c41d-46eb-9dd1-4f210f9e133f}, !- Inlet Port
  {985d8822-bc88-45aa-a4d3-75a6fb3ebbf2}; !- Outlet Port

OS:Connection,
  {e9fbd4d8-c41d-46eb-9dd1-4f210f9e133f}, !- Handle
  {6bed248d-6ea6-4e0d-96ba-6f0bb52727a6}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  14,                                     !- Outlet Port
  {7d03b93f-5124-4a22-a6c1-edc6dfc845da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e12d6e0-6787-418b-968b-a2b7432f72d6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9e48f6c7-1c26-46a4-9b6a-031fc5ac0dd9}, !- Inlet Port
  {a3491852-68b0-4b12-9e37-26dd614cec96}; !- Outlet Port

OS:Connection,
  {985d8822-bc88-45aa-a4d3-75a6fb3ebbf2}, !- Handle
  {381fb6e4-488d-4010-aa89-517462115d59}, !- Name
  {7d03b93f-5124-4a22-a6c1-edc6dfc845da}, !- Source Object
  3,                                      !- Outlet Port
  {5f0f1289-1ca6-4400-9108-5279acfd0ae7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e48f6c7-1c26-46a4-9b6a-031fc5ac0dd9}, !- Handle
  {26b71219-33bc-48e7-bbf0-0ed48b0c4e99}, !- Name
  {5f0f1289-1ca6-4400-9108-5279acfd0ae7}, !- Source Object
  6,                                      !- Outlet Port
  {3e12d6e0-6787-418b-968b-a2b7432f72d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3491852-68b0-4b12-9e37-26dd614cec96}, !- Handle
  {a9908eb8-cad1-48bb-bfcd-d1bbbd01998d}, !- Name
  {3e12d6e0-6787-418b-968b-a2b7432f72d6}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d00cb701-7fd3-4ffb-8d37-aed1be86b2f3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {5f0f1289-1ca6-4400-9108-5279acfd0ae7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {484d12d7-2b6f-4cc1-a4e9-aa7caddfde11}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {269a097c-cccd-498c-a735-eadbabbecf53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.787189359011791,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f0f1289-1ca6-4400-9108-5279acfd0ae7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62e5aeb9-f7a8-44d4-bc45-7ce07b6a41df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {048d78ae-a994-4e69-be00-cd5419dc307e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {62e5aeb9-f7a8-44d4-bc45-7ce07b6a41df}, !- Inlet Port
  {59119ad7-faba-4419-8943-5cc4981f5819}; !- Outlet Port

OS:Node,
  {2106b18d-96cb-44a8-aa00-fdcfa7c48fc1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {94693b3f-8203-46cf-a31a-84ea3dbd85e7}, !- Inlet Port
  {33df466c-1dac-4368-a13b-4c54762f81af}; !- Outlet Port

OS:Connection,
  {59119ad7-faba-4419-8943-5cc4981f5819}, !- Handle
  {e05bcbf0-87f2-4b39-a693-1bf2b0d4f385}, !- Name
  {048d78ae-a994-4e69-be00-cd5419dc307e}, !- Source Object
  3,                                      !- Outlet Port
  {00bfb87f-a321-4dc5-9053-b174886ae7df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94693b3f-8203-46cf-a31a-84ea3dbd85e7}, !- Handle
  {800cf6c9-5e3a-465e-a5b1-3f86ce505e8d}, !- Name
  {73a05a2d-cb23-4056-8488-f71d503ccc54}, !- Source Object
  3,                                      !- Outlet Port
  {2106b18d-96cb-44a8-aa00-fdcfa7c48fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33df466c-1dac-4368-a13b-4c54762f81af}, !- Handle
  {0d3d0e0b-c3d1-4c66-a9ab-3179e12e7293}, !- Name
  {2106b18d-96cb-44a8-aa00-fdcfa7c48fc1}, !- Source Object
  3,                                      !- Outlet Port
  {f5907cbf-fb97-492d-9688-a8278a3d3f45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {560706fc-3a02-4abb-8499-a31e42f3ede1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {750b5a02-7335-46e3-acfb-65bc79619c49}, !- Inlet Port
  {269a097c-cccd-498c-a735-eadbabbecf53}; !- Outlet Port

OS:Connection,
  {750b5a02-7335-46e3-acfb-65bc79619c49}, !- Handle
  {07d0e3c1-9376-44fe-a531-1a56254445d4}, !- Name
  {2ec0f6fc-1462-4acb-ae4d-f08c50d65e46}, !- Source Object
  12,                                     !- Outlet Port
  {560706fc-3a02-4abb-8499-a31e42f3ede1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269a097c-cccd-498c-a735-eadbabbecf53}, !- Handle
  {8c66102d-3a90-46ee-a23f-6e4dee9401ea}, !- Name
  {560706fc-3a02-4abb-8499-a31e42f3ede1}, !- Source Object
  3,                                      !- Outlet Port
  {484d12d7-2b6f-4cc1-a4e9-aa7caddfde11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62e5aeb9-f7a8-44d4-bc45-7ce07b6a41df}, !- Handle
  {8c5c0e12-2386-4e6b-92d6-1dc3b00ac47a}, !- Name
  {484d12d7-2b6f-4cc1-a4e9-aa7caddfde11}, !- Source Object
  12,                                     !- Outlet Port
  {048d78ae-a994-4e69-be00-cd5419dc307e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- Handle
  VAV_POD_2,                              !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {b554f495-a25b-47df-9e1b-8e4b498977b3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4af68563-22cd-4bdb-b66d-cf0b6f44b064}, !- Supply Side Inlet Node Name
  {4921a96a-bc2f-4fb0-b2d9-2273d70650ac}, !- Demand Side Outlet Node Name
  {078d8558-71a0-4343-80f1-56af13444b31}, !- Demand Side Inlet Node A
  {58c65c7f-0dd2-40d3-9a15-00f542729bbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Demand Mixer Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd1f6892-837d-4be1-9271-53498c6c926e}, !- Handle
  VAV_POD_2 Supply Inlet Node,            !- Name
  {4af68563-22cd-4bdb-b66d-cf0b6f44b064}, !- Inlet Port
  {12fe843a-35fe-4ae3-818e-f540d44b7e6d}; !- Outlet Port

OS:Node,
  {0b8acde4-9d1c-4c76-97e0-0e42f7b8618a}, !- Handle
  VAV_POD_2 Supply Outlet Node,           !- Name
  {5b834416-f6dc-458e-8f2e-245285141bb7}, !- Inlet Port
  {58c65c7f-0dd2-40d3-9a15-00f542729bbb}; !- Outlet Port

OS:Connection,
  {4af68563-22cd-4bdb-b66d-cf0b6f44b064}, !- Handle
  {03475976-2817-40f9-a9f3-ff601ce1a991}, !- Name
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- Source Object
  8,                                      !- Outlet Port
  {dd1f6892-837d-4be1-9271-53498c6c926e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c65c7f-0dd2-40d3-9a15-00f542729bbb}, !- Handle
  {a6b95d4c-7e8d-4112-ae59-3478568cabac}, !- Name
  {0b8acde4-9d1c-4c76-97e0-0e42f7b8618a}, !- Source Object
  3,                                      !- Outlet Port
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2b7161ce-cc13-4af9-b1e3-0ecb55deafec}, !- Handle
  VAV_POD_2 Demand Inlet Node,            !- Name
  {078d8558-71a0-4343-80f1-56af13444b31}, !- Inlet Port
  {04dcf8dd-667e-4bea-8b74-2748dd411324}; !- Outlet Port

OS:Node,
  {3998892e-f820-444a-887a-8859c65f003d}, !- Handle
  VAV_POD_2 Demand Outlet Node,           !- Name
  {871e4c5f-b87e-48ae-a08a-b7b996d9039a}, !- Inlet Port
  {4921a96a-bc2f-4fb0-b2d9-2273d70650ac}; !- Outlet Port

OS:Node,
  {cef88efd-c865-4207-8e0d-73dd0d082259}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ade36e0d-c01e-415a-a046-c3ee71dc173d}, !- Inlet Port
  {a60766cb-ec29-4386-92e7-87b45411fde0}; !- Outlet Port

OS:Connection,
  {078d8558-71a0-4343-80f1-56af13444b31}, !- Handle
  {ff71a492-c413-40e8-bfe8-db20c8a4438d}, !- Name
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- Source Object
  10,                                     !- Outlet Port
  {2b7161ce-cc13-4af9-b1e3-0ecb55deafec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4921a96a-bc2f-4fb0-b2d9-2273d70650ac}, !- Handle
  {76c436eb-9834-4da9-8320-302536c4bdd2}, !- Name
  {3998892e-f820-444a-887a-8859c65f003d}, !- Source Object
  3,                                      !- Outlet Port
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {04dcf8dd-667e-4bea-8b74-2748dd411324}, !- Inlet Node Name
  {c923bd0b-7e63-48dc-aecb-682500c0dae1}, !- Outlet Node Name 1
  {325d5fa5-deb5-4057-a3be-a084405e6a60}, !- Outlet Node Name 2
  {6d72dd9c-7e3e-43ba-918b-8a0b41faaab5}, !- Outlet Node Name 3
  {c071288d-72b6-4ae4-be7a-aca0a177a06b}, !- Outlet Node Name 4
  {935709eb-65b9-44d6-9a83-2773e1323a86}, !- Outlet Node Name 5
  {a440268e-19cf-45f7-b065-eed1181eb6eb}, !- Outlet Node Name 6
  {239e21d5-cf16-4e92-9b22-d2aff3bced15}, !- Outlet Node Name 7
  {35298875-50a0-41d1-ae81-e255fbbd5a41}, !- Outlet Node Name 8
  {1b8ea3f6-a882-4989-a918-7ad869ff6879}, !- Outlet Node Name 9
  {7897c361-69c1-4a72-977f-32840a4de788}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {871e4c5f-b87e-48ae-a08a-b7b996d9039a}, !- Outlet Node Name
  {be881af4-9dc0-4542-a862-fe721b27124f}, !- Inlet Node Name 1
  {93424be0-bd9b-49ca-bf3a-b9527ab177a6}, !- Inlet Node Name 2
  {85253978-2888-4b97-910b-8b69bd1d1480}, !- Inlet Node Name 3
  {af0e561b-7a0a-4ecb-87ec-890bdb1dbb94}, !- Inlet Node Name 4
  {a757847e-36ba-4c2d-a4ed-36e71537e94e}, !- Inlet Node Name 5
  {a439c223-48b9-409d-a646-79d26091879d}, !- Inlet Node Name 6
  {6c2f93bc-005d-442c-b42d-6cc5f10e2b65}, !- Inlet Node Name 7
  {1db4cc60-ddd9-46a5-a791-8128473350ff}, !- Inlet Node Name 8
  {fab43505-faa3-49b1-86c2-8086da7a225a}, !- Inlet Node Name 9
  {8e6b42ae-98e7-4bb5-ad3f-0c8ecdf8339d}; !- Inlet Node Name 10

OS:Connection,
  {04dcf8dd-667e-4bea-8b74-2748dd411324}, !- Handle
  {63106edb-72c2-412c-bdeb-fb1dc0fa1d2b}, !- Name
  {2b7161ce-cc13-4af9-b1e3-0ecb55deafec}, !- Source Object
  3,                                      !- Outlet Port
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871e4c5f-b87e-48ae-a08a-b7b996d9039a}, !- Handle
  {6cf8692b-5717-42b8-aaf0-d543b3f575cd}, !- Name
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Source Object
  2,                                      !- Outlet Port
  {3998892e-f820-444a-887a-8859c65f003d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38160021-c051-48ea-9e62-484e35d7bc1c}, !- Handle
  {485c07d0-69b3-476d-836f-5f47f62e7278}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b554f495-a25b-47df-9e1b-8e4b498977b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2977fc4c-80b7-4ae9-9b3a-04a693f8d6f9}; !- Availability Manager Name 1

OS:Schedule:Day,
  {1d83ef8c-7234-43c1-8d76-fa7ea2cc7e5d}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {d13a397d-3f0a-4cd4-adec-fc224d46518f}, !- Handle
  VAV_POD_2 Fan,                          !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {44a7cc85-666e-4fee-aad0-f7dcab06fa21}, !- Air Inlet Node Name
  {5b834416-f6dc-458e-8f2e-245285141bb7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5b834416-f6dc-458e-8f2e-245285141bb7}, !- Handle
  {05b3798c-aa5b-428a-b82b-e36599ba1fbd}, !- Name
  {d13a397d-3f0a-4cd4-adec-fc224d46518f}, !- Source Object
  17,                                     !- Outlet Port
  {0b8acde4-9d1c-4c76-97e0-0e42f7b8618a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Handle
  VAV_POD_2 Main Htg Coil,                !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3b7d338-d5dc-4c90-a49f-833a78eefe81}, !- Water Inlet Node Name
  {7d6eb805-9c11-4692-9710-001d25a392f8}, !- Water Outlet Node Name
  {29b501af-626d-4cdf-987b-d6d18037e962}, !- Air Inlet Node Name
  {647b847a-2cb0-43b8-8734-106924337fe9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c595c48-bcd3-4ff8-b496-0a9f33ec5a08}, !- Handle
  VAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {3d4fd455-cbec-4c51-8df3-ac455d17d568}, !- Inlet Port
  {a3b7d338-d5dc-4c90-a49f-833a78eefe81}; !- Outlet Port

OS:Connection,
  {3d4fd455-cbec-4c51-8df3-ac455d17d568}, !- Handle
  {9dc3f7ba-e5c7-4edb-b11a-a71795617de7}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  15,                                     !- Outlet Port
  {1c595c48-bcd3-4ff8-b496-0a9f33ec5a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4051a70a-6d1c-460c-b5eb-8dabed5e8fe0}, !- Handle
  VAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {7d6eb805-9c11-4692-9710-001d25a392f8}, !- Inlet Port
  {de42b5c3-99a1-457f-90ba-85d2b6ff993c}; !- Outlet Port

OS:Connection,
  {a3b7d338-d5dc-4c90-a49f-833a78eefe81}, !- Handle
  {56cc94ed-6896-4f1c-ab5b-860de6ef9461}, !- Name
  {1c595c48-bcd3-4ff8-b496-0a9f33ec5a08}, !- Source Object
  3,                                      !- Outlet Port
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d6eb805-9c11-4692-9710-001d25a392f8}, !- Handle
  {f2f1f42d-60bc-4ca4-94e7-6186aeff77a6}, !- Name
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Source Object
  6,                                      !- Outlet Port
  {4051a70a-6d1c-460c-b5eb-8dabed5e8fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de42b5c3-99a1-457f-90ba-85d2b6ff993c}, !- Handle
  {1617824e-db14-4ea0-85a4-40fa30baeb97}, !- Name
  {4051a70a-6d1c-460c-b5eb-8dabed5e8fe0}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7f5ed0cf-3029-46e0-bcf6-25485feacfcc}, !- Handle
  VAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {647b847a-2cb0-43b8-8734-106924337fe9}, !- Inlet Port
  {44a7cc85-666e-4fee-aad0-f7dcab06fa21}; !- Outlet Port

OS:Connection,
  {647b847a-2cb0-43b8-8734-106924337fe9}, !- Handle
  {e6a92933-980d-4c8d-9ef9-cfa915992514}, !- Name
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Source Object
  8,                                      !- Outlet Port
  {7f5ed0cf-3029-46e0-bcf6-25485feacfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a7cc85-666e-4fee-aad0-f7dcab06fa21}, !- Handle
  {b5adb4cf-c1ff-4054-9cdd-7752a3820b31}, !- Name
  {7f5ed0cf-3029-46e0-bcf6-25485feacfcc}, !- Source Object
  3,                                      !- Outlet Port
  {d13a397d-3f0a-4cd4-adec-fc224d46518f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f2dccba-951b-453e-9345-78a43b337dfd}, !- Handle
  VAV_POD_2 Main Htg Coil Controller,     !- Name
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Handle
  VAV_POD_2 Clg Coil,                     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {26a56fb3-35de-440a-8b89-0add4b43dded}, !- Water Inlet Node Name
  {e0232dfc-3576-4477-9f73-b1ab8b7a8931}, !- Water Outlet Node Name
  {6f879178-7043-49ca-8d99-cf9c82f64f31}, !- Air Inlet Node Name
  {d1ec9c8b-330c-46f8-9170-35c5c106e154}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8f44e33b-dc13-42e8-9076-770f4bc449b6}, !- Handle
  VAV_POD_2 Clg Coil Inlet Water Node,    !- Name
  {da9ec19c-efbb-4b5d-a62c-a854efb89e51}, !- Inlet Port
  {26a56fb3-35de-440a-8b89-0add4b43dded}; !- Outlet Port

OS:Connection,
  {da9ec19c-efbb-4b5d-a62c-a854efb89e51}, !- Handle
  {5b57970a-e31b-4195-a369-2d36fd0c658a}, !- Name
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Source Object
  5,                                      !- Outlet Port
  {8f44e33b-dc13-42e8-9076-770f4bc449b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6228854-8528-4884-99fe-a044cdc8d8ee}, !- Handle
  VAV_POD_2 Clg Coil Outlet Water Node,   !- Name
  {e0232dfc-3576-4477-9f73-b1ab8b7a8931}, !- Inlet Port
  {31dc4c82-d7b7-484c-8a4a-d1eff8915cd8}; !- Outlet Port

OS:Connection,
  {26a56fb3-35de-440a-8b89-0add4b43dded}, !- Handle
  {ea83a877-3a48-4aca-aa81-74d555fa2390}, !- Name
  {8f44e33b-dc13-42e8-9076-770f4bc449b6}, !- Source Object
  3,                                      !- Outlet Port
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e0232dfc-3576-4477-9f73-b1ab8b7a8931}, !- Handle
  {3623f1a4-7110-4fc0-9b64-42110f84a41e}, !- Name
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Source Object
  11,                                     !- Outlet Port
  {e6228854-8528-4884-99fe-a044cdc8d8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dc4c82-d7b7-484c-8a4a-d1eff8915cd8}, !- Handle
  {23c2406f-0bb8-4bd6-8f75-dd4212dee19a}, !- Name
  {e6228854-8528-4884-99fe-a044cdc8d8ee}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bde1327f-c0b9-49d0-bcb8-dc9250056c20}, !- Handle
  VAV_POD_2 Clg Coil Outlet Air Node,     !- Name
  {d1ec9c8b-330c-46f8-9170-35c5c106e154}, !- Inlet Port
  {29b501af-626d-4cdf-987b-d6d18037e962}; !- Outlet Port

OS:Connection,
  {d1ec9c8b-330c-46f8-9170-35c5c106e154}, !- Handle
  {4345f395-b23e-45e0-8ae0-e2f40b515e4b}, !- Name
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Source Object
  13,                                     !- Outlet Port
  {bde1327f-c0b9-49d0-bcb8-dc9250056c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b501af-626d-4cdf-987b-d6d18037e962}, !- Handle
  {7c1c9621-6910-45d7-aa8d-4e9ddbbabd77}, !- Name
  {bde1327f-c0b9-49d0-bcb8-dc9250056c20}, !- Source Object
  3,                                      !- Outlet Port
  {0c018c5e-bcaa-4782-b5d4-1be3c8f213d4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1888b42b-14cd-49eb-bf2f-c9b1051669d4}, !- Handle
  VAV_POD_2 Clg Coil Controller,          !- Name
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {77ac2127-faa7-474d-bb15-2bdc03b93b68}, !- Handle
  VAV_POD_2 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b203c9b1-9103-4afb-9485-7e76cc6684ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b203c9b1-9103-4afb-9485-7e76cc6684ad}, !- Handle
  VAV_POD_2 Vent Controller,              !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e492da49-f7a1-4d24-8acb-5ce9ec29ee0a}, !- Handle
  VAV_POD_2 OA System,                    !- Name
  {77ac2127-faa7-474d-bb15-2bdc03b93b68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d328c97-c3ed-4f72-b08f-d3426850d74f}, !- Mixed Air Node Name
  {13335c94-5714-4415-840b-b9abb8bb5d2c}, !- Outdoor Air Stream Node Name
  {1cb4b141-f19b-4557-892a-0f6545dfec11}, !- Relief Air Stream Node Name
  {12fe843a-35fe-4ae3-818e-f540d44b7e6d}; !- Return Air Stream Node Name

OS:Node,
  {d2bf7eec-196a-4666-b502-37cc5c0268f7}, !- Handle
  VAV_POD_2 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {13335c94-5714-4415-840b-b9abb8bb5d2c}; !- Outlet Port

OS:Connection,
  {13335c94-5714-4415-840b-b9abb8bb5d2c}, !- Handle
  {69f9e274-827d-4784-8355-ce477d7da898}, !- Name
  {d2bf7eec-196a-4666-b502-37cc5c0268f7}, !- Source Object
  3,                                      !- Outlet Port
  {e492da49-f7a1-4d24-8acb-5ce9ec29ee0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fbdca20-1a72-4a2b-9e2f-6b3d0fa8196a}, !- Handle
  VAV_POD_2 Relief Air Node,              !- Name
  {1cb4b141-f19b-4557-892a-0f6545dfec11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cb4b141-f19b-4557-892a-0f6545dfec11}, !- Handle
  {3194888d-74c5-4f9e-be4e-4a8e598f7ae7}, !- Name
  {e492da49-f7a1-4d24-8acb-5ce9ec29ee0a}, !- Source Object
  7,                                      !- Outlet Port
  {9fbdca20-1a72-4a2b-9e2f-6b3d0fa8196a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f39e513-979e-49ef-8b66-ba12cd1bdee8}, !- Handle
  VAV_POD_2 Mixed Air Node,               !- Name
  {2d328c97-c3ed-4f72-b08f-d3426850d74f}, !- Inlet Port
  {6f879178-7043-49ca-8d99-cf9c82f64f31}; !- Outlet Port

OS:Connection,
  {12fe843a-35fe-4ae3-818e-f540d44b7e6d}, !- Handle
  {0d5b16bb-e7a5-4835-ad20-82f2115170c6}, !- Name
  {dd1f6892-837d-4be1-9271-53498c6c926e}, !- Source Object
  3,                                      !- Outlet Port
  {e492da49-f7a1-4d24-8acb-5ce9ec29ee0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d328c97-c3ed-4f72-b08f-d3426850d74f}, !- Handle
  {44ca6148-a9b2-4550-a1a6-bbc7971bcadc}, !- Name
  {e492da49-f7a1-4d24-8acb-5ce9ec29ee0a}, !- Source Object
  5,                                      !- Outlet Port
  {7f39e513-979e-49ef-8b66-ba12cd1bdee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f879178-7043-49ca-8d99-cf9c82f64f31}, !- Handle
  {b19ff95e-a5df-4a99-89c9-4531b5097d42}, !- Name
  {7f39e513-979e-49ef-8b66-ba12cd1bdee8}, !- Source Object
  3,                                      !- Outlet Port
  {f3bca9a6-df8d-47e1-8a20-b7039f10e77d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2977fc4c-80b7-4ae9-9b3a-04a693f8d6f9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58733e2b-aca3-4c67-b511-16dce7912f9f}, !- Control Zone or Zone List Name
  {46576707-65aa-4b31-a6c5-ffb9551a9434}, !- Cooling Control Zone or Zone List Name
  {817ecf2c-e8a8-450e-bff2-258fd416eeaa}, !- Heating Control Zone or Zone List Name
  {ad354978-f317-4041-8424-1486ecc25817}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58733e2b-aca3-4c67-b511-16dce7912f9f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {46576707-65aa-4b31-a6c5-ffb9551a9434}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {817ecf2c-e8a8-450e-bff2-258fd416eeaa}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad354978-f317-4041-8424-1486ecc25817}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {702d538a-efdf-488d-9d7d-fedcc9c0439f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b093ef34-84eb-44de-b42d-e8887b8342d4}, !- Water Inlet Node Name
  {bc3e84f7-6a0c-4763-8036-14853633cffa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4def3e5d-0be5-42d0-b78e-4190317dd2e1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {331433e6-4b80-46f2-8de7-a372b2447120}, !- Inlet Port
  {b093ef34-84eb-44de-b42d-e8887b8342d4}; !- Outlet Port

OS:Connection,
  {331433e6-4b80-46f2-8de7-a372b2447120}, !- Handle
  {7efbd2a3-2bb4-4982-936d-8a75c9be9d11}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  16,                                     !- Outlet Port
  {4def3e5d-0be5-42d0-b78e-4190317dd2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4016215b-dd29-48dc-96ad-6b0fd83ef438}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bc3e84f7-6a0c-4763-8036-14853633cffa}, !- Inlet Port
  {9062fabe-df56-47b9-897a-00690a0b3abd}; !- Outlet Port

OS:Connection,
  {b093ef34-84eb-44de-b42d-e8887b8342d4}, !- Handle
  {8488c707-1bcc-4646-9592-743d4a4f39f0}, !- Name
  {4def3e5d-0be5-42d0-b78e-4190317dd2e1}, !- Source Object
  3,                                      !- Outlet Port
  {702d538a-efdf-488d-9d7d-fedcc9c0439f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc3e84f7-6a0c-4763-8036-14853633cffa}, !- Handle
  {22f8507d-2bed-4d2d-aa42-10082a6c7df4}, !- Name
  {702d538a-efdf-488d-9d7d-fedcc9c0439f}, !- Source Object
  6,                                      !- Outlet Port
  {4016215b-dd29-48dc-96ad-6b0fd83ef438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9062fabe-df56-47b9-897a-00690a0b3abd}, !- Handle
  {dad2eddb-1627-4c1e-96ed-d0aa4fb9d0d4}, !- Name
  {4016215b-dd29-48dc-96ad-6b0fd83ef438}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31fc3508-84ea-49e7-949b-b4ecd2f6cdb5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {702d538a-efdf-488d-9d7d-fedcc9c0439f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10e790d9-e6f1-46a2-bdac-4ac53f30ac84}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {12a61a8a-4902-4468-886a-f0033cb117af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {702d538a-efdf-488d-9d7d-fedcc9c0439f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ade36e0d-c01e-415a-a046-c3ee71dc173d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d51cc4da-dfa0-41a7-869b-c7c4dcdd12b9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {592dffdf-b5e6-46d6-b653-13b3e79731b6}, !- Inlet Port
  {be881af4-9dc0-4542-a862-fe721b27124f}; !- Outlet Port

OS:Connection,
  {a60766cb-ec29-4386-92e7-87b45411fde0}, !- Handle
  {b3cfd3ba-ee6d-4f31-9c78-c93618cbc050}, !- Name
  {cef88efd-c865-4207-8e0d-73dd0d082259}, !- Source Object
  3,                                      !- Outlet Port
  {a57dd010-7b49-4114-a365-88456f2f1088}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {592dffdf-b5e6-46d6-b653-13b3e79731b6}, !- Handle
  {6100e972-c86c-4254-8e44-77fc8a58a1f1}, !- Name
  {868e1bd0-ca81-457f-91b0-cc432c5e86d8}, !- Source Object
  3,                                      !- Outlet Port
  {d51cc4da-dfa0-41a7-869b-c7c4dcdd12b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be881af4-9dc0-4542-a862-fe721b27124f}, !- Handle
  {72a009d3-2ca1-4348-8317-dcef6e5b82c0}, !- Name
  {d51cc4da-dfa0-41a7-869b-c7c4dcdd12b9}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77a9ceee-2480-4ed2-b110-7bf0bd07e9d8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c923bd0b-7e63-48dc-aecb-682500c0dae1}, !- Inlet Port
  {12a61a8a-4902-4468-886a-f0033cb117af}; !- Outlet Port

OS:Connection,
  {c923bd0b-7e63-48dc-aecb-682500c0dae1}, !- Handle
  {52225aee-9cfd-43be-8a38-ee75aa9ea818}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  3,                                      !- Outlet Port
  {77a9ceee-2480-4ed2-b110-7bf0bd07e9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a61a8a-4902-4468-886a-f0033cb117af}, !- Handle
  {d48db26a-3bba-4957-9a7c-96a6e4b8d17b}, !- Name
  {77a9ceee-2480-4ed2-b110-7bf0bd07e9d8}, !- Source Object
  3,                                      !- Outlet Port
  {10e790d9-e6f1-46a2-bdac-4ac53f30ac84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade36e0d-c01e-415a-a046-c3ee71dc173d}, !- Handle
  {23e006c5-6774-4228-9d19-17d151d6b8c4}, !- Name
  {10e790d9-e6f1-46a2-bdac-4ac53f30ac84}, !- Source Object
  12,                                     !- Outlet Port
  {cef88efd-c865-4207-8e0d-73dd0d082259}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dbc2721f-19ca-4487-99c1-5c6bf44ba453}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84fbe855-ceae-4fa0-a7d5-cf1b5ff81dff}, !- Water Inlet Node Name
  {bdcf84f5-05dc-4070-9f54-566d9ca43449}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e3e8aef-1038-4ac0-b2b2-026fcdde87b5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {deabf1f2-90c6-4bae-af88-471669a1959a}, !- Inlet Port
  {84fbe855-ceae-4fa0-a7d5-cf1b5ff81dff}; !- Outlet Port

OS:Connection,
  {deabf1f2-90c6-4bae-af88-471669a1959a}, !- Handle
  {b18431c0-2f61-4931-a940-807821920c26}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  17,                                     !- Outlet Port
  {2e3e8aef-1038-4ac0-b2b2-026fcdde87b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9d36535-1d38-4ba6-b0ca-966fff0027f6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {bdcf84f5-05dc-4070-9f54-566d9ca43449}, !- Inlet Port
  {f8026c41-e628-4c6e-b5fe-2a4c52e34f61}; !- Outlet Port

OS:Connection,
  {84fbe855-ceae-4fa0-a7d5-cf1b5ff81dff}, !- Handle
  {e71fc02a-74f1-4342-908a-d826639146a3}, !- Name
  {2e3e8aef-1038-4ac0-b2b2-026fcdde87b5}, !- Source Object
  3,                                      !- Outlet Port
  {dbc2721f-19ca-4487-99c1-5c6bf44ba453}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdcf84f5-05dc-4070-9f54-566d9ca43449}, !- Handle
  {73e68790-d0d8-4eb5-9401-b7b270e0cbf4}, !- Name
  {dbc2721f-19ca-4487-99c1-5c6bf44ba453}, !- Source Object
  6,                                      !- Outlet Port
  {f9d36535-1d38-4ba6-b0ca-966fff0027f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8026c41-e628-4c6e-b5fe-2a4c52e34f61}, !- Handle
  {7b54d36e-2c7e-4eda-9517-14d08ee2d927}, !- Name
  {f9d36535-1d38-4ba6-b0ca-966fff0027f6}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b470767e-3779-4df6-ae51-a6e1f48682ab}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {dbc2721f-19ca-4487-99c1-5c6bf44ba453}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8a84fb2-2e5e-4871-b04e-22263be03922}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {4377446f-5b52-4711-b41c-8cd431658f88}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dbc2721f-19ca-4487-99c1-5c6bf44ba453}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84e0eaf4-8362-421b-8f5c-5cf9c1640cce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09907e52-4029-4f45-88e4-423c10a43dda}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {84e0eaf4-8362-421b-8f5c-5cf9c1640cce}, !- Inlet Port
  {6529077d-b22b-4677-8599-7de9fbb4bca5}; !- Outlet Port

OS:Node,
  {380a38c8-3e99-46ee-b9b4-8ca73ecef55e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {2049b780-9582-41c8-a000-85b601062e9a}, !- Inlet Port
  {93424be0-bd9b-49ca-bf3a-b9527ab177a6}; !- Outlet Port

OS:Connection,
  {6529077d-b22b-4677-8599-7de9fbb4bca5}, !- Handle
  {54025155-8229-4943-b6f2-8750c6c3a7cc}, !- Name
  {09907e52-4029-4f45-88e4-423c10a43dda}, !- Source Object
  3,                                      !- Outlet Port
  {abf1938d-bb6d-4303-9f89-a847743b1d9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2049b780-9582-41c8-a000-85b601062e9a}, !- Handle
  {d5bf08ee-63de-459f-8e66-1af3ccbfa4c0}, !- Name
  {beb47ed0-3ddb-42bb-8566-9ecadba99bef}, !- Source Object
  3,                                      !- Outlet Port
  {380a38c8-3e99-46ee-b9b4-8ca73ecef55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93424be0-bd9b-49ca-bf3a-b9527ab177a6}, !- Handle
  {e0d2fb12-022a-4bf9-8a0f-71ca35ca03b4}, !- Name
  {380a38c8-3e99-46ee-b9b4-8ca73ecef55e}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fd4ac17f-37c8-4993-b00d-572b5daaea16}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {325d5fa5-deb5-4057-a3be-a084405e6a60}, !- Inlet Port
  {4377446f-5b52-4711-b41c-8cd431658f88}; !- Outlet Port

OS:Connection,
  {325d5fa5-deb5-4057-a3be-a084405e6a60}, !- Handle
  {3d71bf52-2159-48e1-9b43-a5ae9df04995}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  4,                                      !- Outlet Port
  {fd4ac17f-37c8-4993-b00d-572b5daaea16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4377446f-5b52-4711-b41c-8cd431658f88}, !- Handle
  {e4c69e46-2099-4420-97e3-772acacf8eb3}, !- Name
  {fd4ac17f-37c8-4993-b00d-572b5daaea16}, !- Source Object
  3,                                      !- Outlet Port
  {e8a84fb2-2e5e-4871-b04e-22263be03922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84e0eaf4-8362-421b-8f5c-5cf9c1640cce}, !- Handle
  {e0473b39-ea2f-4759-8ff6-149040eecbdc}, !- Name
  {e8a84fb2-2e5e-4871-b04e-22263be03922}, !- Source Object
  12,                                     !- Outlet Port
  {09907e52-4029-4f45-88e4-423c10a43dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1c25067b-b563-4e01-b9c0-9d044aa6aa0b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfed4a70-0714-46c8-8fdb-dde16181af67}, !- Water Inlet Node Name
  {0cf2ff94-3dea-4af9-bfdf-ad95a3eab620}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c1b1dbe-9bf4-4f24-85d8-37ac7aaf2937}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {989f7087-b114-4800-b029-2daa2c101bc2}, !- Inlet Port
  {cfed4a70-0714-46c8-8fdb-dde16181af67}; !- Outlet Port

OS:Connection,
  {989f7087-b114-4800-b029-2daa2c101bc2}, !- Handle
  {07c8c394-e851-43d2-b47e-81b929b9b7e9}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  18,                                     !- Outlet Port
  {6c1b1dbe-9bf4-4f24-85d8-37ac7aaf2937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f1f0db-6563-4a3b-8fc2-3a9f873541b3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0cf2ff94-3dea-4af9-bfdf-ad95a3eab620}, !- Inlet Port
  {db957387-0ab8-4d78-91d5-41c160224111}; !- Outlet Port

OS:Connection,
  {cfed4a70-0714-46c8-8fdb-dde16181af67}, !- Handle
  {41eb612e-6719-4a42-a74c-f47bb013ad34}, !- Name
  {6c1b1dbe-9bf4-4f24-85d8-37ac7aaf2937}, !- Source Object
  3,                                      !- Outlet Port
  {1c25067b-b563-4e01-b9c0-9d044aa6aa0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0cf2ff94-3dea-4af9-bfdf-ad95a3eab620}, !- Handle
  {75ed28cd-2512-48d2-b8cf-48513dd76626}, !- Name
  {1c25067b-b563-4e01-b9c0-9d044aa6aa0b}, !- Source Object
  6,                                      !- Outlet Port
  {72f1f0db-6563-4a3b-8fc2-3a9f873541b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db957387-0ab8-4d78-91d5-41c160224111}, !- Handle
  {6aa550bb-b0f0-486e-9622-2e1ce38ccccd}, !- Name
  {72f1f0db-6563-4a3b-8fc2-3a9f873541b3}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {10c60b38-8b44-4d5a-9248-ecdf2609ce78}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1c25067b-b563-4e01-b9c0-9d044aa6aa0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {089ed376-2684-4b11-8b88-7e697476031f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {8209da79-86bc-44b3-9dcb-5c880712fce5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c25067b-b563-4e01-b9c0-9d044aa6aa0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3457ffe4-7b23-4b44-b5b9-d97316f33385}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8825fd42-5e1c-4e55-8d82-e365ea16cab6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3457ffe4-7b23-4b44-b5b9-d97316f33385}, !- Inlet Port
  {7b03bb48-481f-4533-ad17-3a6f3c8e89d0}; !- Outlet Port

OS:Node,
  {5b3f3070-be9d-4c3a-a0ac-f98ac88c3332}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {1c910ab0-d59d-4030-ac55-8198301630d5}, !- Inlet Port
  {85253978-2888-4b97-910b-8b69bd1d1480}; !- Outlet Port

OS:Connection,
  {7b03bb48-481f-4533-ad17-3a6f3c8e89d0}, !- Handle
  {d3c2d171-008d-4718-b91d-0b0c6a281462}, !- Name
  {8825fd42-5e1c-4e55-8d82-e365ea16cab6}, !- Source Object
  3,                                      !- Outlet Port
  {84c7e083-b53c-4e46-8118-6b591897a2f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c910ab0-d59d-4030-ac55-8198301630d5}, !- Handle
  {a8c76bbd-94bd-4560-a9bb-244db49bc1ad}, !- Name
  {f6ce5c28-f6f6-4cf4-b7b8-afae882ed3d8}, !- Source Object
  3,                                      !- Outlet Port
  {5b3f3070-be9d-4c3a-a0ac-f98ac88c3332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85253978-2888-4b97-910b-8b69bd1d1480}, !- Handle
  {6d05306a-0320-46f8-99c0-d9e5a9a42f94}, !- Name
  {5b3f3070-be9d-4c3a-a0ac-f98ac88c3332}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aafc6539-f846-467a-8752-fa65ff4308b2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6d72dd9c-7e3e-43ba-918b-8a0b41faaab5}, !- Inlet Port
  {8209da79-86bc-44b3-9dcb-5c880712fce5}; !- Outlet Port

OS:Connection,
  {6d72dd9c-7e3e-43ba-918b-8a0b41faaab5}, !- Handle
  {2fdac762-75a4-4d28-abc7-5b5e96c76bde}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  5,                                      !- Outlet Port
  {aafc6539-f846-467a-8752-fa65ff4308b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8209da79-86bc-44b3-9dcb-5c880712fce5}, !- Handle
  {84a8f481-b171-42cb-9988-c322e739a3ae}, !- Name
  {aafc6539-f846-467a-8752-fa65ff4308b2}, !- Source Object
  3,                                      !- Outlet Port
  {089ed376-2684-4b11-8b88-7e697476031f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3457ffe4-7b23-4b44-b5b9-d97316f33385}, !- Handle
  {1ba56875-a874-472c-96d1-9eb2ce909367}, !- Name
  {089ed376-2684-4b11-8b88-7e697476031f}, !- Source Object
  12,                                     !- Outlet Port
  {8825fd42-5e1c-4e55-8d82-e365ea16cab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce8f302a-ecf2-4cfe-8ed5-b04035b3243c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d1b64b3e-a430-40a3-ad29-9a6717444599}, !- Water Inlet Node Name
  {b3886c8f-1af1-4b37-b700-ca09306836ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {530ba726-d9dc-45a6-b587-48d2d07f619a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {7e2e8c4b-1718-4e6d-b4d3-062bfb2172f0}, !- Inlet Port
  {d1b64b3e-a430-40a3-ad29-9a6717444599}; !- Outlet Port

OS:Connection,
  {7e2e8c4b-1718-4e6d-b4d3-062bfb2172f0}, !- Handle
  {fb1384c0-8560-4d31-846a-7c3c82a3dfc8}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  19,                                     !- Outlet Port
  {530ba726-d9dc-45a6-b587-48d2d07f619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {768bca58-1cea-4699-88a8-7f6660738ef5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b3886c8f-1af1-4b37-b700-ca09306836ec}, !- Inlet Port
  {67dfae3f-6a1e-457c-b691-1cf9524ba9eb}; !- Outlet Port

OS:Connection,
  {d1b64b3e-a430-40a3-ad29-9a6717444599}, !- Handle
  {107a2ff2-0a53-42e2-be91-d5b0203313d0}, !- Name
  {530ba726-d9dc-45a6-b587-48d2d07f619a}, !- Source Object
  3,                                      !- Outlet Port
  {ce8f302a-ecf2-4cfe-8ed5-b04035b3243c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3886c8f-1af1-4b37-b700-ca09306836ec}, !- Handle
  {abe64bf2-45f6-4eb3-858a-3a9deaac79b5}, !- Name
  {ce8f302a-ecf2-4cfe-8ed5-b04035b3243c}, !- Source Object
  6,                                      !- Outlet Port
  {768bca58-1cea-4699-88a8-7f6660738ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dfae3f-6a1e-457c-b691-1cf9524ba9eb}, !- Handle
  {d606e57b-fda0-4b47-b40c-c5a9e65d7f11}, !- Name
  {768bca58-1cea-4699-88a8-7f6660738ef5}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56bfbe78-411f-4ae6-9b9a-350b00d4ebb6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {ce8f302a-ecf2-4cfe-8ed5-b04035b3243c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57055234-3530-46b1-8c22-8b2d9c8a1e41}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {a857dfda-d819-4c29-8673-a3098345edf1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce8f302a-ecf2-4cfe-8ed5-b04035b3243c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac7badf2-801e-4d98-a31d-fe2fe977782b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a908d147-14d8-4aea-a198-e603c22dd5f1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {ac7badf2-801e-4d98-a31d-fe2fe977782b}, !- Inlet Port
  {03418f70-676a-4df4-a969-425da3ccfc91}; !- Outlet Port

OS:Node,
  {1ad15353-4c3e-4742-a125-4cc01445669f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {454b76a8-4099-46c2-82d2-af3016615a3e}, !- Inlet Port
  {af0e561b-7a0a-4ecb-87ec-890bdb1dbb94}; !- Outlet Port

OS:Connection,
  {03418f70-676a-4df4-a969-425da3ccfc91}, !- Handle
  {2632d448-fd54-4e8c-89fa-404073785a1d}, !- Name
  {a908d147-14d8-4aea-a198-e603c22dd5f1}, !- Source Object
  3,                                      !- Outlet Port
  {b46a5691-b445-4efd-86f3-8ae9bc602f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {454b76a8-4099-46c2-82d2-af3016615a3e}, !- Handle
  {c7420e6b-2fe3-4f0b-b96b-673f376dbb98}, !- Name
  {5141e485-84d3-4132-8a50-c0d656c003f6}, !- Source Object
  3,                                      !- Outlet Port
  {1ad15353-4c3e-4742-a125-4cc01445669f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0e561b-7a0a-4ecb-87ec-890bdb1dbb94}, !- Handle
  {ed215644-58fb-421f-92b6-ec3716ae4c83}, !- Name
  {1ad15353-4c3e-4742-a125-4cc01445669f}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d35c721-9416-493e-b068-f9184ccf8da5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c071288d-72b6-4ae4-be7a-aca0a177a06b}, !- Inlet Port
  {a857dfda-d819-4c29-8673-a3098345edf1}; !- Outlet Port

OS:Connection,
  {c071288d-72b6-4ae4-be7a-aca0a177a06b}, !- Handle
  {f26a3d71-99f8-4549-8e50-f3a5ec9b23f9}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  6,                                      !- Outlet Port
  {1d35c721-9416-493e-b068-f9184ccf8da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a857dfda-d819-4c29-8673-a3098345edf1}, !- Handle
  {71e92ab1-caa3-4acd-93fa-90461fa2a358}, !- Name
  {1d35c721-9416-493e-b068-f9184ccf8da5}, !- Source Object
  3,                                      !- Outlet Port
  {57055234-3530-46b1-8c22-8b2d9c8a1e41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac7badf2-801e-4d98-a31d-fe2fe977782b}, !- Handle
  {64619c83-0662-42b7-bac4-1c8076279594}, !- Name
  {57055234-3530-46b1-8c22-8b2d9c8a1e41}, !- Source Object
  12,                                     !- Outlet Port
  {a908d147-14d8-4aea-a198-e603c22dd5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93e75271-dec7-4b8d-88e4-8efd80369f2a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7c83cd6-25bd-42bb-85b0-cd42af47e8ac}, !- Water Inlet Node Name
  {b256a350-c4e8-44a8-ab9a-1d8edf05b7e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12c21f9f-7b41-4247-a79b-b2ccbc00783a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {556f1181-b017-469e-9585-2d9e64e5011e}, !- Inlet Port
  {a7c83cd6-25bd-42bb-85b0-cd42af47e8ac}; !- Outlet Port

OS:Connection,
  {556f1181-b017-469e-9585-2d9e64e5011e}, !- Handle
  {b1061406-2e1b-49c3-8438-c2e8762a0815}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  20,                                     !- Outlet Port
  {12c21f9f-7b41-4247-a79b-b2ccbc00783a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79fe67bd-f5b1-42ab-b5b4-8cae612e827d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b256a350-c4e8-44a8-ab9a-1d8edf05b7e6}, !- Inlet Port
  {f342cba1-3054-4369-add3-3b58a5909eea}; !- Outlet Port

OS:Connection,
  {a7c83cd6-25bd-42bb-85b0-cd42af47e8ac}, !- Handle
  {5dec5fd0-8b5f-471b-9d5b-6d6241ad8685}, !- Name
  {12c21f9f-7b41-4247-a79b-b2ccbc00783a}, !- Source Object
  3,                                      !- Outlet Port
  {93e75271-dec7-4b8d-88e4-8efd80369f2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b256a350-c4e8-44a8-ab9a-1d8edf05b7e6}, !- Handle
  {9619e0a0-00e8-472e-acef-5e0d581f8d9f}, !- Name
  {93e75271-dec7-4b8d-88e4-8efd80369f2a}, !- Source Object
  6,                                      !- Outlet Port
  {79fe67bd-f5b1-42ab-b5b4-8cae612e827d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f342cba1-3054-4369-add3-3b58a5909eea}, !- Handle
  {2089ebb8-1d48-4ac9-a2b6-d7606d0995c1}, !- Name
  {79fe67bd-f5b1-42ab-b5b4-8cae612e827d}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f5a7cc98-2036-4d1c-9d59-bfc28e68cff2}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {93e75271-dec7-4b8d-88e4-8efd80369f2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b41a1e4d-e216-43b7-ba4c-1c295292f69e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {f4e5adf9-7d1f-4f02-82bd-59ecf1ff142a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93e75271-dec7-4b8d-88e4-8efd80369f2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce003b02-bdea-496e-96fd-32a70cae8440}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d73985d2-d9f1-4147-a8f5-422446e9ca87}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ce003b02-bdea-496e-96fd-32a70cae8440}, !- Inlet Port
  {dac2b569-60db-497e-9b25-f0caf8353600}; !- Outlet Port

OS:Node,
  {e81a2ee3-a5d6-4303-9cf6-488cec89d31a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {34702844-9a67-428d-ba6b-b4277bddc10a}, !- Inlet Port
  {a757847e-36ba-4c2d-a4ed-36e71537e94e}; !- Outlet Port

OS:Connection,
  {dac2b569-60db-497e-9b25-f0caf8353600}, !- Handle
  {d11ea48f-735c-448e-85a0-82a09cc9200d}, !- Name
  {d73985d2-d9f1-4147-a8f5-422446e9ca87}, !- Source Object
  3,                                      !- Outlet Port
  {80661f00-c294-4235-93f9-dd89c7dd1b3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34702844-9a67-428d-ba6b-b4277bddc10a}, !- Handle
  {71089782-b63f-4643-ac69-f8fff4f36321}, !- Name
  {0eb1e000-de6c-456d-af09-d7b8e2c91e11}, !- Source Object
  3,                                      !- Outlet Port
  {e81a2ee3-a5d6-4303-9cf6-488cec89d31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a757847e-36ba-4c2d-a4ed-36e71537e94e}, !- Handle
  {b61702f7-58f2-407c-967d-5bd57345b202}, !- Name
  {e81a2ee3-a5d6-4303-9cf6-488cec89d31a}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {928773dc-c946-4663-9abe-fb61ecb2ada8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {935709eb-65b9-44d6-9a83-2773e1323a86}, !- Inlet Port
  {f4e5adf9-7d1f-4f02-82bd-59ecf1ff142a}; !- Outlet Port

OS:Connection,
  {935709eb-65b9-44d6-9a83-2773e1323a86}, !- Handle
  {f1438c15-f47f-4e8a-8fc9-e6d3f80d592e}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  7,                                      !- Outlet Port
  {928773dc-c946-4663-9abe-fb61ecb2ada8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e5adf9-7d1f-4f02-82bd-59ecf1ff142a}, !- Handle
  {89509a8f-d068-4023-8ac6-4ec6b5df47ec}, !- Name
  {928773dc-c946-4663-9abe-fb61ecb2ada8}, !- Source Object
  3,                                      !- Outlet Port
  {b41a1e4d-e216-43b7-ba4c-1c295292f69e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce003b02-bdea-496e-96fd-32a70cae8440}, !- Handle
  {33473416-2625-4cd9-9a8b-33cac3ae87c8}, !- Name
  {b41a1e4d-e216-43b7-ba4c-1c295292f69e}, !- Source Object
  12,                                     !- Outlet Port
  {d73985d2-d9f1-4147-a8f5-422446e9ca87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e08b704-5f1f-43f4-b099-84fd4c63bb9c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3de8d85-d1fc-461e-abb9-511a18d6d03b}, !- Water Inlet Node Name
  {111bbd99-aebd-4cfb-bad1-799ce356ba00}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aedbecf8-78ea-4b00-86a2-3a29d093bfdb}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {f3256375-f2e4-4cb6-83f0-fadbbcb223fe}, !- Inlet Port
  {e3de8d85-d1fc-461e-abb9-511a18d6d03b}; !- Outlet Port

OS:Connection,
  {f3256375-f2e4-4cb6-83f0-fadbbcb223fe}, !- Handle
  {60ba15d3-0e1a-4830-a89c-d5022d8cefd8}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  21,                                     !- Outlet Port
  {aedbecf8-78ea-4b00-86a2-3a29d093bfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bdf7742-2585-47d3-9256-9a84ced30f3f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {111bbd99-aebd-4cfb-bad1-799ce356ba00}, !- Inlet Port
  {f408edfa-3e39-4fe6-8558-01a974521ec2}; !- Outlet Port

OS:Connection,
  {e3de8d85-d1fc-461e-abb9-511a18d6d03b}, !- Handle
  {e84936f2-66bc-432a-9d2e-98cbc5a3f86d}, !- Name
  {aedbecf8-78ea-4b00-86a2-3a29d093bfdb}, !- Source Object
  3,                                      !- Outlet Port
  {7e08b704-5f1f-43f4-b099-84fd4c63bb9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {111bbd99-aebd-4cfb-bad1-799ce356ba00}, !- Handle
  {3a8248bd-cd7b-484a-9b7e-cc9fdb46cf0d}, !- Name
  {7e08b704-5f1f-43f4-b099-84fd4c63bb9c}, !- Source Object
  6,                                      !- Outlet Port
  {9bdf7742-2585-47d3-9256-9a84ced30f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f408edfa-3e39-4fe6-8558-01a974521ec2}, !- Handle
  {f389d143-3227-4234-bd3f-3f999ae69c68}, !- Name
  {9bdf7742-2585-47d3-9256-9a84ced30f3f}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20779c83-4e3c-4d8a-98f9-e932d74f72ea}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {7e08b704-5f1f-43f4-b099-84fd4c63bb9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7b95467-00ff-4f9a-9c48-8223b8ff261b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {18eedf6e-b7bc-46bc-b462-c3e2e920b490}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e08b704-5f1f-43f4-b099-84fd4c63bb9c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51933bd5-9c53-4609-8e8e-b1cd14cae826}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30f8deba-debe-4aa8-88e6-f025436cef7a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {51933bd5-9c53-4609-8e8e-b1cd14cae826}, !- Inlet Port
  {c16a5513-22e1-49bf-a0f2-86e223d14a9d}; !- Outlet Port

OS:Node,
  {7e684c38-784f-4c44-b023-290a872ee7c7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {1b91f265-d59a-4468-b178-a32f462084f4}, !- Inlet Port
  {a439c223-48b9-409d-a646-79d26091879d}; !- Outlet Port

OS:Connection,
  {c16a5513-22e1-49bf-a0f2-86e223d14a9d}, !- Handle
  {9056d6e5-8950-4ebb-88c7-50abbe79e7f2}, !- Name
  {30f8deba-debe-4aa8-88e6-f025436cef7a}, !- Source Object
  3,                                      !- Outlet Port
  {df7c3174-80f3-4877-83e8-496dde0aaa22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b91f265-d59a-4468-b178-a32f462084f4}, !- Handle
  {8b86f882-670e-4946-8a75-3439680d06a4}, !- Name
  {22011b31-474b-449d-89df-b742fad67483}, !- Source Object
  3,                                      !- Outlet Port
  {7e684c38-784f-4c44-b023-290a872ee7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a439c223-48b9-409d-a646-79d26091879d}, !- Handle
  {2aaa7355-967f-47db-acc3-50dd669892d2}, !- Name
  {7e684c38-784f-4c44-b023-290a872ee7c7}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6853af94-5010-4414-9d2c-c2fcd411f569}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a440268e-19cf-45f7-b065-eed1181eb6eb}, !- Inlet Port
  {18eedf6e-b7bc-46bc-b462-c3e2e920b490}; !- Outlet Port

OS:Connection,
  {a440268e-19cf-45f7-b065-eed1181eb6eb}, !- Handle
  {2b8bf287-532d-4a17-860b-b5b0021865d3}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  8,                                      !- Outlet Port
  {6853af94-5010-4414-9d2c-c2fcd411f569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18eedf6e-b7bc-46bc-b462-c3e2e920b490}, !- Handle
  {1c37241a-d7f6-43fb-bc5e-d007c242608a}, !- Name
  {6853af94-5010-4414-9d2c-c2fcd411f569}, !- Source Object
  3,                                      !- Outlet Port
  {a7b95467-00ff-4f9a-9c48-8223b8ff261b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51933bd5-9c53-4609-8e8e-b1cd14cae826}, !- Handle
  {6bfe8c22-51c8-4682-a502-846ef8c72075}, !- Name
  {a7b95467-00ff-4f9a-9c48-8223b8ff261b}, !- Source Object
  12,                                     !- Outlet Port
  {30f8deba-debe-4aa8-88e6-f025436cef7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71f5037b-eac2-41d5-b7fa-218f4941ff7d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58e49919-b2d4-4254-ba92-27f8dcbab039}, !- Water Inlet Node Name
  {d8eb56b5-c451-4896-881c-9ffc92fd2bb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2555436c-8c9e-4280-a449-e40e6149d33f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1da28c1a-bbb4-4adc-8ecd-dd22e122963d}, !- Inlet Port
  {58e49919-b2d4-4254-ba92-27f8dcbab039}; !- Outlet Port

OS:Connection,
  {1da28c1a-bbb4-4adc-8ecd-dd22e122963d}, !- Handle
  {9a720156-2322-4aab-8452-090b88ab63db}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  22,                                     !- Outlet Port
  {2555436c-8c9e-4280-a449-e40e6149d33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b75972e6-79e2-493e-8e44-82cda4a82c5e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d8eb56b5-c451-4896-881c-9ffc92fd2bb2}, !- Inlet Port
  {19a6e943-cd1a-4d6c-a4d0-b5e2c502c58b}; !- Outlet Port

OS:Connection,
  {58e49919-b2d4-4254-ba92-27f8dcbab039}, !- Handle
  {587b6b20-5124-4bb3-87cf-7a9f8e3633de}, !- Name
  {2555436c-8c9e-4280-a449-e40e6149d33f}, !- Source Object
  3,                                      !- Outlet Port
  {71f5037b-eac2-41d5-b7fa-218f4941ff7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8eb56b5-c451-4896-881c-9ffc92fd2bb2}, !- Handle
  {d4a97cd1-5789-4e8e-aa4e-79717079d856}, !- Name
  {71f5037b-eac2-41d5-b7fa-218f4941ff7d}, !- Source Object
  6,                                      !- Outlet Port
  {b75972e6-79e2-493e-8e44-82cda4a82c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a6e943-cd1a-4d6c-a4d0-b5e2c502c58b}, !- Handle
  {694aceca-2b5b-48fe-9e89-1dedc2e92df1}, !- Name
  {b75972e6-79e2-493e-8e44-82cda4a82c5e}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eef1df01-ed12-4f57-bbbb-dec20a7531dc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {71f5037b-eac2-41d5-b7fa-218f4941ff7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {710fec8d-2494-470f-907f-e73374de72ea}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {fb5f9202-d6c7-4b81-b4db-fc8862b84634}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71f5037b-eac2-41d5-b7fa-218f4941ff7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e41bd91-5eb5-46ae-8c62-af42f75db9bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0c6af0b-fdcd-4e55-8e30-7a39c203ff11}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0e41bd91-5eb5-46ae-8c62-af42f75db9bb}, !- Inlet Port
  {d87d02e0-eb3c-47b8-b754-7bec93817305}; !- Outlet Port

OS:Node,
  {843b422b-4a74-4ab8-8744-2c99dc0e9669}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {7dac7dfa-3ae0-42dc-a2cb-f086c86dbaa6}, !- Inlet Port
  {6c2f93bc-005d-442c-b42d-6cc5f10e2b65}; !- Outlet Port

OS:Connection,
  {d87d02e0-eb3c-47b8-b754-7bec93817305}, !- Handle
  {50054818-e069-448c-898e-aee4e0f4b18a}, !- Name
  {e0c6af0b-fdcd-4e55-8e30-7a39c203ff11}, !- Source Object
  3,                                      !- Outlet Port
  {b9b76093-9288-4e26-bf6d-e539195c8856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dac7dfa-3ae0-42dc-a2cb-f086c86dbaa6}, !- Handle
  {b2308610-5767-4370-90be-d6a73b914332}, !- Name
  {610031c5-7ad8-408a-8d57-0c1d2b463887}, !- Source Object
  3,                                      !- Outlet Port
  {843b422b-4a74-4ab8-8744-2c99dc0e9669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2f93bc-005d-442c-b42d-6cc5f10e2b65}, !- Handle
  {5d7bac94-9053-4c0e-b424-f31d179d28b4}, !- Name
  {843b422b-4a74-4ab8-8744-2c99dc0e9669}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9c56e248-7c75-4456-86de-e4d5e8fc301f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {239e21d5-cf16-4e92-9b22-d2aff3bced15}, !- Inlet Port
  {fb5f9202-d6c7-4b81-b4db-fc8862b84634}; !- Outlet Port

OS:Connection,
  {239e21d5-cf16-4e92-9b22-d2aff3bced15}, !- Handle
  {1f26117a-4208-4fc5-8ea9-d7ff846f4495}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  9,                                      !- Outlet Port
  {9c56e248-7c75-4456-86de-e4d5e8fc301f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5f9202-d6c7-4b81-b4db-fc8862b84634}, !- Handle
  {6b40dced-7232-4db6-bc5a-fb18d68efbaa}, !- Name
  {9c56e248-7c75-4456-86de-e4d5e8fc301f}, !- Source Object
  3,                                      !- Outlet Port
  {710fec8d-2494-470f-907f-e73374de72ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e41bd91-5eb5-46ae-8c62-af42f75db9bb}, !- Handle
  {33b2bf1f-b6e8-490a-8803-2233bb1ff36d}, !- Name
  {710fec8d-2494-470f-907f-e73374de72ea}, !- Source Object
  12,                                     !- Outlet Port
  {e0c6af0b-fdcd-4e55-8e30-7a39c203ff11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abf9cb33-0317-4612-b726-36ba831e2cfe}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35c26630-8851-4326-ae9f-2e06e9954b08}, !- Water Inlet Node Name
  {ece9cb51-5dab-466b-b056-e5885eae91c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfe66da3-1c51-4e83-b79c-7c53a57baa58}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {895f0387-5f1e-4f8c-924a-16027377be06}, !- Inlet Port
  {35c26630-8851-4326-ae9f-2e06e9954b08}; !- Outlet Port

OS:Connection,
  {895f0387-5f1e-4f8c-924a-16027377be06}, !- Handle
  {ab429723-59d5-4331-be42-0b713ef866b6}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  23,                                     !- Outlet Port
  {dfe66da3-1c51-4e83-b79c-7c53a57baa58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04edd270-f36a-436a-a144-e8b829f80cc0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ece9cb51-5dab-466b-b056-e5885eae91c4}, !- Inlet Port
  {5eb5c579-5d4c-4cca-a43d-9a00c50b1a64}; !- Outlet Port

OS:Connection,
  {35c26630-8851-4326-ae9f-2e06e9954b08}, !- Handle
  {eadffded-d680-4ee7-bd18-b066754ea74d}, !- Name
  {dfe66da3-1c51-4e83-b79c-7c53a57baa58}, !- Source Object
  3,                                      !- Outlet Port
  {abf9cb33-0317-4612-b726-36ba831e2cfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ece9cb51-5dab-466b-b056-e5885eae91c4}, !- Handle
  {c52762aa-9fb7-497d-b618-3fb07f33ce01}, !- Name
  {abf9cb33-0317-4612-b726-36ba831e2cfe}, !- Source Object
  6,                                      !- Outlet Port
  {04edd270-f36a-436a-a144-e8b829f80cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb5c579-5d4c-4cca-a43d-9a00c50b1a64}, !- Handle
  {3f5aba27-bd7e-472c-b65c-16a770e2d801}, !- Name
  {04edd270-f36a-436a-a144-e8b829f80cc0}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6803614-3110-40a2-a0b9-ebfea262d414}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {abf9cb33-0317-4612-b726-36ba831e2cfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f21e51fe-5cb9-4851-9db6-71e85d991e01}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {426356a7-a24d-4d9d-ad85-6170e0f86149}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abf9cb33-0317-4612-b726-36ba831e2cfe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a6d4df9-3899-4a06-b4cc-9d3807254a92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43e96d52-6c3c-4716-9edb-f4ff7a5de0a8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {1a6d4df9-3899-4a06-b4cc-9d3807254a92}, !- Inlet Port
  {46b6094e-e9ca-4611-9a90-36934bb3fecc}; !- Outlet Port

OS:Node,
  {0d227b87-9722-4ffe-b601-63f64944b842}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {0f6e5134-d425-4828-a84c-094d63aca926}, !- Inlet Port
  {1db4cc60-ddd9-46a5-a791-8128473350ff}; !- Outlet Port

OS:Connection,
  {46b6094e-e9ca-4611-9a90-36934bb3fecc}, !- Handle
  {32948df5-4b10-4de1-8a19-92253029e0d7}, !- Name
  {43e96d52-6c3c-4716-9edb-f4ff7a5de0a8}, !- Source Object
  3,                                      !- Outlet Port
  {5c5c0e91-3aeb-41ba-9b54-dc5744f35424}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f6e5134-d425-4828-a84c-094d63aca926}, !- Handle
  {1f7b3739-46df-46c2-84f3-ea4042965bc1}, !- Name
  {3b08b276-4670-4c8b-acb3-6cf14ffa1817}, !- Source Object
  3,                                      !- Outlet Port
  {0d227b87-9722-4ffe-b601-63f64944b842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db4cc60-ddd9-46a5-a791-8128473350ff}, !- Handle
  {66248876-47f5-4bd8-99a7-431cee06102d}, !- Name
  {0d227b87-9722-4ffe-b601-63f64944b842}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {048f47b0-4979-40bb-a43a-3dc70f506599}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {35298875-50a0-41d1-ae81-e255fbbd5a41}, !- Inlet Port
  {426356a7-a24d-4d9d-ad85-6170e0f86149}; !- Outlet Port

OS:Connection,
  {35298875-50a0-41d1-ae81-e255fbbd5a41}, !- Handle
  {b3479e0a-1e7f-4f02-ae84-f8f897e0fe0b}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  10,                                     !- Outlet Port
  {048f47b0-4979-40bb-a43a-3dc70f506599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426356a7-a24d-4d9d-ad85-6170e0f86149}, !- Handle
  {645eedb8-8a62-4f0f-972a-3e1236e056c1}, !- Name
  {048f47b0-4979-40bb-a43a-3dc70f506599}, !- Source Object
  3,                                      !- Outlet Port
  {f21e51fe-5cb9-4851-9db6-71e85d991e01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a6d4df9-3899-4a06-b4cc-9d3807254a92}, !- Handle
  {8d8ab327-584a-44d4-a2fb-9489b776bb8b}, !- Name
  {f21e51fe-5cb9-4851-9db6-71e85d991e01}, !- Source Object
  12,                                     !- Outlet Port
  {43e96d52-6c3c-4716-9edb-f4ff7a5de0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc7144aa-7de0-432c-b3e0-dae1b2d46af6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ddf8923b-73c4-4958-bf45-e5847b865b26}, !- Water Inlet Node Name
  {dcd3f608-abd3-4de2-b83a-94616a7461e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca26a7f8-76f2-416f-9e5a-597708626d79}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6f9fe29d-05b8-426b-bfcf-da525f3fd93e}, !- Inlet Port
  {ddf8923b-73c4-4958-bf45-e5847b865b26}; !- Outlet Port

OS:Connection,
  {6f9fe29d-05b8-426b-bfcf-da525f3fd93e}, !- Handle
  {18b15091-3dcf-443a-b73d-4eeff72a382b}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  24,                                     !- Outlet Port
  {ca26a7f8-76f2-416f-9e5a-597708626d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a86b14b-4fb6-4edf-ac46-a3b8a427d215}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {dcd3f608-abd3-4de2-b83a-94616a7461e6}, !- Inlet Port
  {66b5bd1b-e7c7-4713-9331-ff60fd2ceeb5}; !- Outlet Port

OS:Connection,
  {ddf8923b-73c4-4958-bf45-e5847b865b26}, !- Handle
  {57d837d6-94e3-4d3a-a3d7-fc040cf9fffe}, !- Name
  {ca26a7f8-76f2-416f-9e5a-597708626d79}, !- Source Object
  3,                                      !- Outlet Port
  {cc7144aa-7de0-432c-b3e0-dae1b2d46af6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcd3f608-abd3-4de2-b83a-94616a7461e6}, !- Handle
  {3349d6d5-a037-42b4-8eb9-6dd849e9ab37}, !- Name
  {cc7144aa-7de0-432c-b3e0-dae1b2d46af6}, !- Source Object
  6,                                      !- Outlet Port
  {5a86b14b-4fb6-4edf-ac46-a3b8a427d215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b5bd1b-e7c7-4713-9331-ff60fd2ceeb5}, !- Handle
  {8205055d-ee5d-4c43-8b24-2784caaccfff}, !- Name
  {5a86b14b-4fb6-4edf-ac46-a3b8a427d215}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2c4d16e-bf6a-4f05-a4df-e5ac0213ffe6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {cc7144aa-7de0-432c-b3e0-dae1b2d46af6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93d3f6a9-e3e5-4339-b88c-5c9b43e520bf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {c57eddc1-de4b-4585-8782-4ebee57bee88}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc7144aa-7de0-432c-b3e0-dae1b2d46af6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86edd286-2e62-457e-ac28-a0aa05e27164}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce8c6aa0-858b-48b3-af67-c165e1bf8db7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {86edd286-2e62-457e-ac28-a0aa05e27164}, !- Inlet Port
  {9b8af787-fd9f-4e4b-b32f-6bd59b2908c0}; !- Outlet Port

OS:Node,
  {4d01ea71-10c6-427a-827c-f4ba363ce09c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {410d16b3-3da9-4a9a-8e44-76dc7d6c6746}, !- Inlet Port
  {fab43505-faa3-49b1-86c2-8086da7a225a}; !- Outlet Port

OS:Connection,
  {9b8af787-fd9f-4e4b-b32f-6bd59b2908c0}, !- Handle
  {896ddb27-c318-491d-8b97-6f6625bf164a}, !- Name
  {ce8c6aa0-858b-48b3-af67-c165e1bf8db7}, !- Source Object
  3,                                      !- Outlet Port
  {3e88d782-843d-4f50-b98d-d66a7ed32fb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {410d16b3-3da9-4a9a-8e44-76dc7d6c6746}, !- Handle
  {d92f8917-82c8-4440-987a-3fe261a9ebfe}, !- Name
  {02a7b873-55c5-4962-be09-9db36f6162a6}, !- Source Object
  3,                                      !- Outlet Port
  {4d01ea71-10c6-427a-827c-f4ba363ce09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab43505-faa3-49b1-86c2-8086da7a225a}, !- Handle
  {294f76c3-86df-4938-94ae-61f3be3de970}, !- Name
  {4d01ea71-10c6-427a-827c-f4ba363ce09c}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ddf96695-9fa2-4f1a-ad04-1f07e0b1a6a4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1b8ea3f6-a882-4989-a918-7ad869ff6879}, !- Inlet Port
  {c57eddc1-de4b-4585-8782-4ebee57bee88}; !- Outlet Port

OS:Connection,
  {1b8ea3f6-a882-4989-a918-7ad869ff6879}, !- Handle
  {591b9a0d-cb74-4d01-9aa0-385ff1fbb308}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  11,                                     !- Outlet Port
  {ddf96695-9fa2-4f1a-ad04-1f07e0b1a6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57eddc1-de4b-4585-8782-4ebee57bee88}, !- Handle
  {3d42af19-f5f0-416f-a1a3-edec8dbdfb73}, !- Name
  {ddf96695-9fa2-4f1a-ad04-1f07e0b1a6a4}, !- Source Object
  3,                                      !- Outlet Port
  {93d3f6a9-e3e5-4339-b88c-5c9b43e520bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86edd286-2e62-457e-ac28-a0aa05e27164}, !- Handle
  {7212ce84-5e2a-4a76-be4a-1bf3f610d7ff}, !- Name
  {93d3f6a9-e3e5-4339-b88c-5c9b43e520bf}, !- Source Object
  12,                                     !- Outlet Port
  {ce8c6aa0-858b-48b3-af67-c165e1bf8db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5032017c-b965-4862-8eb5-7111429e3d7d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1307a420-c0cc-4bc4-bb48-70968a402dfd}, !- Water Inlet Node Name
  {5861038f-737a-4fa3-b65d-83384a1afe95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {281ac91a-f6e9-4658-a090-ede9258f4902}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b8b60d6f-5dca-4abc-9ec6-068e796d5a04}, !- Inlet Port
  {1307a420-c0cc-4bc4-bb48-70968a402dfd}; !- Outlet Port

OS:Connection,
  {b8b60d6f-5dca-4abc-9ec6-068e796d5a04}, !- Handle
  {8395ccc0-39f6-40de-a877-47072a9932f9}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  25,                                     !- Outlet Port
  {281ac91a-f6e9-4658-a090-ede9258f4902}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cfa6ba6-1a7a-4eb1-bc49-491590e278d4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {5861038f-737a-4fa3-b65d-83384a1afe95}, !- Inlet Port
  {63be6917-800b-4d9b-a033-45f34b2fa5dd}; !- Outlet Port

OS:Connection,
  {1307a420-c0cc-4bc4-bb48-70968a402dfd}, !- Handle
  {adffea76-a97f-418a-83d4-2570a6d6dee0}, !- Name
  {281ac91a-f6e9-4658-a090-ede9258f4902}, !- Source Object
  3,                                      !- Outlet Port
  {5032017c-b965-4862-8eb5-7111429e3d7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5861038f-737a-4fa3-b65d-83384a1afe95}, !- Handle
  {db1c3b31-084f-4eb7-9ff6-33a692dddc21}, !- Name
  {5032017c-b965-4862-8eb5-7111429e3d7d}, !- Source Object
  6,                                      !- Outlet Port
  {1cfa6ba6-1a7a-4eb1-bc49-491590e278d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63be6917-800b-4d9b-a033-45f34b2fa5dd}, !- Handle
  {69fda6da-9a51-40ce-8370-1997f1d0c979}, !- Name
  {1cfa6ba6-1a7a-4eb1-bc49-491590e278d4}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce053c7e-bab2-4772-b639-849255957428}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {5032017c-b965-4862-8eb5-7111429e3d7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5997fa9-1f75-46ee-bc87-d53137a97467}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {dc8d476f-9966-4394-ab04-9bbd253a83d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.793771234926424,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5032017c-b965-4862-8eb5-7111429e3d7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b73060ae-f3cf-44de-9247-b4e7c394f7e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f63efe9f-5b8e-4a47-b9c1-878085f9ad05}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b73060ae-f3cf-44de-9247-b4e7c394f7e9}, !- Inlet Port
  {2d9426d0-3fe5-4d57-aebf-80789e899c04}; !- Outlet Port

OS:Node,
  {0fab54a1-991d-4a2c-af6b-10bb63b9f8e3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {41351e75-5249-47ee-bb3d-d5fdbc8ba2ff}, !- Inlet Port
  {8e6b42ae-98e7-4bb5-ad3f-0c8ecdf8339d}; !- Outlet Port

OS:Connection,
  {2d9426d0-3fe5-4d57-aebf-80789e899c04}, !- Handle
  {735c4dde-ac28-4bf8-96eb-6095d14896e5}, !- Name
  {f63efe9f-5b8e-4a47-b9c1-878085f9ad05}, !- Source Object
  3,                                      !- Outlet Port
  {39785666-1a69-4f65-ba2c-c747c634d762}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41351e75-5249-47ee-bb3d-d5fdbc8ba2ff}, !- Handle
  {8a64824b-7605-44ef-8a5b-f34aa268bbfc}, !- Name
  {de63a362-57c6-4d28-a47d-51c3a1900e82}, !- Source Object
  3,                                      !- Outlet Port
  {0fab54a1-991d-4a2c-af6b-10bb63b9f8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6b42ae-98e7-4bb5-ad3f-0c8ecdf8339d}, !- Handle
  {ec0d9743-5a28-477e-b617-c66d612b8d6f}, !- Name
  {0fab54a1-991d-4a2c-af6b-10bb63b9f8e3}, !- Source Object
  3,                                      !- Outlet Port
  {3efa966e-bc0a-49ab-82a4-dc752212c549}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a5f7253b-c040-4446-b54f-06161aa4361f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {7897c361-69c1-4a72-977f-32840a4de788}, !- Inlet Port
  {dc8d476f-9966-4394-ab04-9bbd253a83d9}; !- Outlet Port

OS:Connection,
  {7897c361-69c1-4a72-977f-32840a4de788}, !- Handle
  {419f52a1-3b71-4aa1-890d-70c4e4dfa4a2}, !- Name
  {1217171b-e532-4788-936e-d9d9011511b4}, !- Source Object
  12,                                     !- Outlet Port
  {a5f7253b-c040-4446-b54f-06161aa4361f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8d476f-9966-4394-ab04-9bbd253a83d9}, !- Handle
  {ee886959-675c-4e8a-bb2c-dbbd90e2aff4}, !- Name
  {a5f7253b-c040-4446-b54f-06161aa4361f}, !- Source Object
  3,                                      !- Outlet Port
  {b5997fa9-1f75-46ee-bc87-d53137a97467}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b73060ae-f3cf-44de-9247-b4e7c394f7e9}, !- Handle
  {572338c6-ed56-4f53-a0f7-54737c8e89da}, !- Name
  {b5997fa9-1f75-46ee-bc87-d53137a97467}, !- Source Object
  12,                                     !- Outlet Port
  {f63efe9f-5b8e-4a47-b9c1-878085f9ad05}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- Handle
  VAV_POD_3,                              !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {f374b007-782c-4514-b699-d29cfd070cc5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {033661a3-891d-45ce-8970-4a9dbf0674b2}, !- Supply Side Inlet Node Name
  {87d88c7b-9d4c-4afd-829a-56c4f35901f1}, !- Demand Side Outlet Node Name
  {7577acf8-be12-4e72-9cab-2e91972efbc4}, !- Demand Side Inlet Node A
  {d26f0a59-58f5-4b1c-ae68-32445f04d54e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Demand Mixer Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb736d9d-c8e1-4a58-86b2-4c90a64667e7}, !- Handle
  VAV_POD_3 Supply Inlet Node,            !- Name
  {033661a3-891d-45ce-8970-4a9dbf0674b2}, !- Inlet Port
  {157a753d-98a4-43b8-ac8b-8b218d081c0c}; !- Outlet Port

OS:Node,
  {6b8062bb-679c-4b14-b017-82fb68174f44}, !- Handle
  VAV_POD_3 Supply Outlet Node,           !- Name
  {8a33d609-3ec6-4e83-9058-e12273d36174}, !- Inlet Port
  {d26f0a59-58f5-4b1c-ae68-32445f04d54e}; !- Outlet Port

OS:Connection,
  {033661a3-891d-45ce-8970-4a9dbf0674b2}, !- Handle
  {b73a04b5-b690-400d-969c-0d8ef11ab300}, !- Name
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- Source Object
  8,                                      !- Outlet Port
  {bb736d9d-c8e1-4a58-86b2-4c90a64667e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26f0a59-58f5-4b1c-ae68-32445f04d54e}, !- Handle
  {c77d5938-b24c-4896-b3c0-ea55614ee970}, !- Name
  {6b8062bb-679c-4b14-b017-82fb68174f44}, !- Source Object
  3,                                      !- Outlet Port
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6621d7b6-2074-4207-921b-9d0ad61cb1f6}, !- Handle
  VAV_POD_3 Demand Inlet Node,            !- Name
  {7577acf8-be12-4e72-9cab-2e91972efbc4}, !- Inlet Port
  {65911dff-0536-4064-b103-49e4e1512ae9}; !- Outlet Port

OS:Node,
  {ff6972f1-503a-4c20-a7a8-1a0277d62d95}, !- Handle
  VAV_POD_3 Demand Outlet Node,           !- Name
  {d6a78013-baa1-4dbb-a72f-223666a14065}, !- Inlet Port
  {87d88c7b-9d4c-4afd-829a-56c4f35901f1}; !- Outlet Port

OS:Node,
  {62f39a0b-03e9-44f8-b643-36b6e36e216a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {2a0eb0fa-2b7c-4c9b-b9d9-47332385c2c0}, !- Inlet Port
  {e15a9338-b490-4d4f-acb5-0940c456af1b}; !- Outlet Port

OS:Connection,
  {7577acf8-be12-4e72-9cab-2e91972efbc4}, !- Handle
  {48747e38-4a6f-46b5-8a6a-8406bbd79f7e}, !- Name
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- Source Object
  10,                                     !- Outlet Port
  {6621d7b6-2074-4207-921b-9d0ad61cb1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d88c7b-9d4c-4afd-829a-56c4f35901f1}, !- Handle
  {a600e492-e8c6-4d45-985d-d65d3145cc3b}, !- Name
  {ff6972f1-503a-4c20-a7a8-1a0277d62d95}, !- Source Object
  3,                                      !- Outlet Port
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {65911dff-0536-4064-b103-49e4e1512ae9}, !- Inlet Node Name
  {90825ad6-ebeb-4f8d-b683-95c8fa96f4b5}, !- Outlet Node Name 1
  {4e2830d2-c16d-4fe4-8567-6d4768828dd8}, !- Outlet Node Name 2
  {91dc1606-b099-4132-b580-eeb9fe3ce3e8}, !- Outlet Node Name 3
  {16e8c2a2-1e07-498d-86df-52f73f978a61}, !- Outlet Node Name 4
  {3d0b87c2-3b3e-4e90-9f36-628b849b5d97}, !- Outlet Node Name 5
  {5bde6ad8-ee95-48de-bda1-12f36f67b8bd}, !- Outlet Node Name 6
  {4605b9bc-5613-4953-a81c-9db4a4db9a44}, !- Outlet Node Name 7
  {d3453d5f-949f-49c6-af3b-f7ea534a2f09}, !- Outlet Node Name 8
  {bebabd92-0e4b-4973-9934-a35530abf512}, !- Outlet Node Name 9
  {02655099-0cd9-4881-9dde-c98d3d79a0cb}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d6a78013-baa1-4dbb-a72f-223666a14065}, !- Outlet Node Name
  {54da64b2-a1ea-4201-9d23-014be67bebe6}, !- Inlet Node Name 1
  {ef197fe3-5aa7-4479-95f6-db6db3e2bfac}, !- Inlet Node Name 2
  {0a7490d0-088c-4a6e-b61c-d300ed83ed39}, !- Inlet Node Name 3
  {48818f90-21d0-417d-a976-e55e0714e321}, !- Inlet Node Name 4
  {9292680d-9a37-46fc-a628-5142d766d185}, !- Inlet Node Name 5
  {93c2b35b-166d-46c4-95b3-6aa63c2ee7a0}, !- Inlet Node Name 6
  {5d342a61-16cd-44cf-93b3-d5418715ce0d}, !- Inlet Node Name 7
  {939ff866-d12b-4cf8-a595-69c7ae23cc59}, !- Inlet Node Name 8
  {ab8afe69-5eb4-4f1d-b0cf-789a2711a667}, !- Inlet Node Name 9
  {72e8de46-faa8-4ffc-923d-7d1a3fe65ba8}; !- Inlet Node Name 10

OS:Connection,
  {65911dff-0536-4064-b103-49e4e1512ae9}, !- Handle
  {14a2cf17-11c5-442a-a351-af07ef3dc96d}, !- Name
  {6621d7b6-2074-4207-921b-9d0ad61cb1f6}, !- Source Object
  3,                                      !- Outlet Port
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a78013-baa1-4dbb-a72f-223666a14065}, !- Handle
  {48ecd66d-b4ac-4a34-872e-0af2a075f89f}, !- Name
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Source Object
  2,                                      !- Outlet Port
  {ff6972f1-503a-4c20-a7a8-1a0277d62d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef78a4b7-7b9b-4983-9ba2-eaaac4caa14e}, !- Handle
  {66d84a2b-7d6f-4e82-a773-5b4a99b32612}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f374b007-782c-4514-b699-d29cfd070cc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {07cb8720-3bc1-4bf0-acea-4093c19b78e8}; !- Availability Manager Name 1

OS:Schedule:Day,
  {00a19e29-cd2c-47cc-8927-1910ed683afa}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {34b432f9-bd55-4ba2-8b8f-54af2d610230}, !- Handle
  VAV_POD_3 Fan,                          !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ef350916-3f38-442a-a30e-53e16d95ea8c}, !- Air Inlet Node Name
  {8a33d609-3ec6-4e83-9058-e12273d36174}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8a33d609-3ec6-4e83-9058-e12273d36174}, !- Handle
  {a1e58744-912e-4dd2-92ed-a8cc9c8ff8bb}, !- Name
  {34b432f9-bd55-4ba2-8b8f-54af2d610230}, !- Source Object
  17,                                     !- Outlet Port
  {6b8062bb-679c-4b14-b017-82fb68174f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Handle
  VAV_POD_3 Main Htg Coil,                !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1299480b-6794-447c-8ede-2fb466c9bd7c}, !- Water Inlet Node Name
  {03daf347-2682-45b3-9126-aa8c065ff583}, !- Water Outlet Node Name
  {5ff03c6d-070d-4f01-abae-d76b044cfbf0}, !- Air Inlet Node Name
  {5b438ef9-bf39-4ed1-b3d9-78a65d69bd66}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1dcc9987-af71-427a-8f15-b807617b901f}, !- Handle
  VAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {10509235-b18e-40a8-b8e0-be4ff2fc760e}, !- Inlet Port
  {1299480b-6794-447c-8ede-2fb466c9bd7c}; !- Outlet Port

OS:Connection,
  {10509235-b18e-40a8-b8e0-be4ff2fc760e}, !- Handle
  {95ee9f42-5a4c-4708-b875-05b526dadf28}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  26,                                     !- Outlet Port
  {1dcc9987-af71-427a-8f15-b807617b901f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fba9bd4-3147-40cc-94f7-244c3ac71c70}, !- Handle
  VAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {03daf347-2682-45b3-9126-aa8c065ff583}, !- Inlet Port
  {d5e97f45-dc6b-403d-92ce-143f62338c10}; !- Outlet Port

OS:Connection,
  {1299480b-6794-447c-8ede-2fb466c9bd7c}, !- Handle
  {82328301-d8a0-48ab-b4da-4a7e84205020}, !- Name
  {1dcc9987-af71-427a-8f15-b807617b901f}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03daf347-2682-45b3-9126-aa8c065ff583}, !- Handle
  {d041e413-0ab3-4cb4-bd51-fca2cf730aa4}, !- Name
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Source Object
  6,                                      !- Outlet Port
  {7fba9bd4-3147-40cc-94f7-244c3ac71c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e97f45-dc6b-403d-92ce-143f62338c10}, !- Handle
  {47bebe43-cd53-4a4d-8377-a06d4a318f34}, !- Name
  {7fba9bd4-3147-40cc-94f7-244c3ac71c70}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {4d2a98c9-f304-4732-ad08-da31f32af342}, !- Handle
  VAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {5b438ef9-bf39-4ed1-b3d9-78a65d69bd66}, !- Inlet Port
  {ef350916-3f38-442a-a30e-53e16d95ea8c}; !- Outlet Port

OS:Connection,
  {5b438ef9-bf39-4ed1-b3d9-78a65d69bd66}, !- Handle
  {f5e1629c-fbf7-458d-aa99-71f5c784a716}, !- Name
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Source Object
  8,                                      !- Outlet Port
  {4d2a98c9-f304-4732-ad08-da31f32af342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef350916-3f38-442a-a30e-53e16d95ea8c}, !- Handle
  {47f8f723-1bd8-4087-978f-d24d760d0c4b}, !- Name
  {4d2a98c9-f304-4732-ad08-da31f32af342}, !- Source Object
  3,                                      !- Outlet Port
  {34b432f9-bd55-4ba2-8b8f-54af2d610230}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29a32f16-178c-4ca7-8efa-6f4a69b22734}, !- Handle
  VAV_POD_3 Main Htg Coil Controller,     !- Name
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Handle
  VAV_POD_3 Clg Coil,                     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {79905373-1d05-44d9-8c03-975b1d99a5aa}, !- Water Inlet Node Name
  {69b22e3b-75aa-4538-b5fc-9d345c4b7012}, !- Water Outlet Node Name
  {223e6e95-65e5-436b-988e-d85d961ffe1f}, !- Air Inlet Node Name
  {27fbdcfa-2f82-43b2-8cfd-6ee9df8c561b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {55756836-43e2-4180-83f6-225fbe2dd91f}, !- Handle
  VAV_POD_3 Clg Coil Inlet Water Node,    !- Name
  {99f03429-efba-4778-b2c2-293ba14648ed}, !- Inlet Port
  {79905373-1d05-44d9-8c03-975b1d99a5aa}; !- Outlet Port

OS:Connection,
  {99f03429-efba-4778-b2c2-293ba14648ed}, !- Handle
  {c0fb7e61-53a6-439a-bc85-e9ca85a6c937}, !- Name
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Source Object
  6,                                      !- Outlet Port
  {55756836-43e2-4180-83f6-225fbe2dd91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {476168dd-2761-4385-8e5f-2fc7eb63e1a0}, !- Handle
  VAV_POD_3 Clg Coil Outlet Water Node,   !- Name
  {69b22e3b-75aa-4538-b5fc-9d345c4b7012}, !- Inlet Port
  {e6e11f3a-d41d-4e2b-9a68-edd1d8ff5460}; !- Outlet Port

OS:Connection,
  {79905373-1d05-44d9-8c03-975b1d99a5aa}, !- Handle
  {de1fc714-1f87-408f-9eaa-0e90dd876a06}, !- Name
  {55756836-43e2-4180-83f6-225fbe2dd91f}, !- Source Object
  3,                                      !- Outlet Port
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {69b22e3b-75aa-4538-b5fc-9d345c4b7012}, !- Handle
  {3d7a2496-3de0-4364-a6ab-4af2b50dc93d}, !- Name
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Source Object
  11,                                     !- Outlet Port
  {476168dd-2761-4385-8e5f-2fc7eb63e1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e11f3a-d41d-4e2b-9a68-edd1d8ff5460}, !- Handle
  {8b21faf6-26c9-467f-a872-afdacab2012f}, !- Name
  {476168dd-2761-4385-8e5f-2fc7eb63e1a0}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b7a3f10-69d2-427c-a753-5e41c0f001fc}, !- Handle
  VAV_POD_3 Clg Coil Outlet Air Node,     !- Name
  {27fbdcfa-2f82-43b2-8cfd-6ee9df8c561b}, !- Inlet Port
  {5ff03c6d-070d-4f01-abae-d76b044cfbf0}; !- Outlet Port

OS:Connection,
  {27fbdcfa-2f82-43b2-8cfd-6ee9df8c561b}, !- Handle
  {6f93ac65-28c9-461f-93f0-a61a189fdf15}, !- Name
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Source Object
  13,                                     !- Outlet Port
  {5b7a3f10-69d2-427c-a753-5e41c0f001fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff03c6d-070d-4f01-abae-d76b044cfbf0}, !- Handle
  {ad339530-a117-4e11-b789-673d0716104f}, !- Name
  {5b7a3f10-69d2-427c-a753-5e41c0f001fc}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae96e7-db5c-4f9b-9e8d-d3d701298d07}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c016f830-5f92-45c8-b58b-b4af1caf3c77}, !- Handle
  VAV_POD_3 Clg Coil Controller,          !- Name
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {b0e464a1-852e-433d-80c0-62797b5f2a6d}, !- Handle
  VAV_POD_3 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {767e3d1a-6b28-4c29-b02f-599b6edec7d5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {767e3d1a-6b28-4c29-b02f-599b6edec7d5}, !- Handle
  VAV_POD_3 Vent Controller,              !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d5bad45-e697-4597-9527-6031a76517da}, !- Handle
  VAV_POD_3 OA System,                    !- Name
  {b0e464a1-852e-433d-80c0-62797b5f2a6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffc9ccd3-ba76-431c-a4cb-73f9e61e18c6}, !- Mixed Air Node Name
  {6176c3b2-0205-4a43-9b9a-dd06c2956f26}, !- Outdoor Air Stream Node Name
  {24c25c2b-d7b5-4d32-b84e-52389f47ca3e}, !- Relief Air Stream Node Name
  {157a753d-98a4-43b8-ac8b-8b218d081c0c}; !- Return Air Stream Node Name

OS:Node,
  {d3ed6c6b-4b1f-4758-bcd0-fd43c8a6ab29}, !- Handle
  VAV_POD_3 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {6176c3b2-0205-4a43-9b9a-dd06c2956f26}; !- Outlet Port

OS:Connection,
  {6176c3b2-0205-4a43-9b9a-dd06c2956f26}, !- Handle
  {32f99837-8617-4c3e-bb2a-1edab0847aea}, !- Name
  {d3ed6c6b-4b1f-4758-bcd0-fd43c8a6ab29}, !- Source Object
  3,                                      !- Outlet Port
  {6d5bad45-e697-4597-9527-6031a76517da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {095a5086-d5a2-45e8-9515-23b5905d9e7d}, !- Handle
  VAV_POD_3 Relief Air Node,              !- Name
  {24c25c2b-d7b5-4d32-b84e-52389f47ca3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c25c2b-d7b5-4d32-b84e-52389f47ca3e}, !- Handle
  {bf1a9a66-be20-4874-8106-e208761649e2}, !- Name
  {6d5bad45-e697-4597-9527-6031a76517da}, !- Source Object
  7,                                      !- Outlet Port
  {095a5086-d5a2-45e8-9515-23b5905d9e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c087634d-ffb3-45a4-bd18-7e71d34b48b1}, !- Handle
  VAV_POD_3 Mixed Air Node,               !- Name
  {ffc9ccd3-ba76-431c-a4cb-73f9e61e18c6}, !- Inlet Port
  {223e6e95-65e5-436b-988e-d85d961ffe1f}; !- Outlet Port

OS:Connection,
  {157a753d-98a4-43b8-ac8b-8b218d081c0c}, !- Handle
  {d66a7a82-dc63-4063-b0aa-13002504ed4a}, !- Name
  {bb736d9d-c8e1-4a58-86b2-4c90a64667e7}, !- Source Object
  3,                                      !- Outlet Port
  {6d5bad45-e697-4597-9527-6031a76517da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffc9ccd3-ba76-431c-a4cb-73f9e61e18c6}, !- Handle
  {5f86df61-f578-48e6-9893-070f7426d24f}, !- Name
  {6d5bad45-e697-4597-9527-6031a76517da}, !- Source Object
  5,                                      !- Outlet Port
  {c087634d-ffb3-45a4-bd18-7e71d34b48b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223e6e95-65e5-436b-988e-d85d961ffe1f}, !- Handle
  {b6fdfbaf-7a0f-4c1e-9850-a55d8f59d3c2}, !- Name
  {c087634d-ffb3-45a4-bd18-7e71d34b48b1}, !- Source Object
  3,                                      !- Outlet Port
  {2d6212a5-601f-420c-8e23-04654b15118a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {07cb8720-3bc1-4bf0-acea-4093c19b78e8}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20ca825a-510a-4e1f-aae7-522e54a10c92}, !- Control Zone or Zone List Name
  {57ff3ea9-1cee-4175-8cb2-c34011128e5b}, !- Cooling Control Zone or Zone List Name
  {7e30703c-e3cf-43d3-ada2-dba108081ae1}, !- Heating Control Zone or Zone List Name
  {5a02ed8f-c961-4ff8-bb44-6e6d1663225b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20ca825a-510a-4e1f-aae7-522e54a10c92}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {57ff3ea9-1cee-4175-8cb2-c34011128e5b}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e30703c-e3cf-43d3-ada2-dba108081ae1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a02ed8f-c961-4ff8-bb44-6e6d1663225b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {70477ae1-7452-45b3-992b-621e193312e2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {554af55e-fd32-4165-8a21-80ccfd3f644e}, !- Water Inlet Node Name
  {329eca42-f9cb-4993-acd2-0b96c08be066}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ca70835-5f83-406d-b0d3-5a0e59bbea5d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9635676d-9c59-4509-9589-1e550e232b7b}, !- Inlet Port
  {554af55e-fd32-4165-8a21-80ccfd3f644e}; !- Outlet Port

OS:Connection,
  {9635676d-9c59-4509-9589-1e550e232b7b}, !- Handle
  {6467dbbe-2acb-409f-887f-907954371c73}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  27,                                     !- Outlet Port
  {5ca70835-5f83-406d-b0d3-5a0e59bbea5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab6c6aa-970d-474b-8bc1-6050a1aa6e34}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {329eca42-f9cb-4993-acd2-0b96c08be066}, !- Inlet Port
  {07e12ee3-5a89-4057-aa36-0d710ed240a6}; !- Outlet Port

OS:Connection,
  {554af55e-fd32-4165-8a21-80ccfd3f644e}, !- Handle
  {f419a38d-61db-461d-8d33-dad2466a7b4f}, !- Name
  {5ca70835-5f83-406d-b0d3-5a0e59bbea5d}, !- Source Object
  3,                                      !- Outlet Port
  {70477ae1-7452-45b3-992b-621e193312e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {329eca42-f9cb-4993-acd2-0b96c08be066}, !- Handle
  {5309e477-eb11-4820-9980-c9baf8ad4096}, !- Name
  {70477ae1-7452-45b3-992b-621e193312e2}, !- Source Object
  6,                                      !- Outlet Port
  {eab6c6aa-970d-474b-8bc1-6050a1aa6e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e12ee3-5a89-4057-aa36-0d710ed240a6}, !- Handle
  {36592bdb-08b1-405f-9ad7-36660b8b4e5a}, !- Name
  {eab6c6aa-970d-474b-8bc1-6050a1aa6e34}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ea4e93f-eebd-4f6b-818e-39f15e0ceec1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {70477ae1-7452-45b3-992b-621e193312e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1963856-12d3-47c5-9c77-12967ed8ed93}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {c6240e86-7261-4359-b7d3-a7bae5897b42}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70477ae1-7452-45b3-992b-621e193312e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a0eb0fa-2b7c-4c9b-b9d9-47332385c2c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35016c01-6394-445e-b240-7d0d84d31fa2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {3f8e787f-533a-4879-a47c-d80920af8045}, !- Inlet Port
  {54da64b2-a1ea-4201-9d23-014be67bebe6}; !- Outlet Port

OS:Connection,
  {e15a9338-b490-4d4f-acb5-0940c456af1b}, !- Handle
  {e37b6ed7-7113-4376-9389-28c206cb9931}, !- Name
  {62f39a0b-03e9-44f8-b643-36b6e36e216a}, !- Source Object
  3,                                      !- Outlet Port
  {b8295e55-95fc-4807-b3b0-e0091cbd096d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f8e787f-533a-4879-a47c-d80920af8045}, !- Handle
  {d644c67d-3977-4bfe-81a4-527c051bdaad}, !- Name
  {c8134a02-53b1-40c5-b415-d6c2469273f3}, !- Source Object
  3,                                      !- Outlet Port
  {35016c01-6394-445e-b240-7d0d84d31fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54da64b2-a1ea-4201-9d23-014be67bebe6}, !- Handle
  {12672e4d-cf94-4e01-a299-366070fb177a}, !- Name
  {35016c01-6394-445e-b240-7d0d84d31fa2}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b16d2f3c-1bc1-4c7d-9195-4f25b0a52738}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {90825ad6-ebeb-4f8d-b683-95c8fa96f4b5}, !- Inlet Port
  {c6240e86-7261-4359-b7d3-a7bae5897b42}; !- Outlet Port

OS:Connection,
  {90825ad6-ebeb-4f8d-b683-95c8fa96f4b5}, !- Handle
  {3e9c8507-bbbc-4410-974c-bee64bd2f75c}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  3,                                      !- Outlet Port
  {b16d2f3c-1bc1-4c7d-9195-4f25b0a52738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6240e86-7261-4359-b7d3-a7bae5897b42}, !- Handle
  {2226b92f-8bc0-4e26-81e1-c75bae6d0687}, !- Name
  {b16d2f3c-1bc1-4c7d-9195-4f25b0a52738}, !- Source Object
  3,                                      !- Outlet Port
  {b1963856-12d3-47c5-9c77-12967ed8ed93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a0eb0fa-2b7c-4c9b-b9d9-47332385c2c0}, !- Handle
  {144d2ae8-7ef7-47fe-a2eb-b69409ee777f}, !- Name
  {b1963856-12d3-47c5-9c77-12967ed8ed93}, !- Source Object
  12,                                     !- Outlet Port
  {62f39a0b-03e9-44f8-b643-36b6e36e216a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21321607-6f7a-41bc-82c5-9289241f6dd9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eee67814-53b8-4b25-9785-3ddaa5c52c78}, !- Water Inlet Node Name
  {3cce05a5-158f-4689-9880-31d0c42eb332}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {89f75423-3738-40af-9677-dcd1f443775c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {1a99624c-ac24-4364-9d06-3b53dd67284d}, !- Inlet Port
  {eee67814-53b8-4b25-9785-3ddaa5c52c78}; !- Outlet Port

OS:Connection,
  {1a99624c-ac24-4364-9d06-3b53dd67284d}, !- Handle
  {b4ed2358-28de-4c2f-a043-af61b41b3d87}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  28,                                     !- Outlet Port
  {89f75423-3738-40af-9677-dcd1f443775c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {838de6ed-54e9-47a2-a6e3-89bd3b065e4a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {3cce05a5-158f-4689-9880-31d0c42eb332}, !- Inlet Port
  {e6a4c3a2-4036-455c-98ed-0ca2fa546fb4}; !- Outlet Port

OS:Connection,
  {eee67814-53b8-4b25-9785-3ddaa5c52c78}, !- Handle
  {fa59d879-2790-4881-a094-df900d57e557}, !- Name
  {89f75423-3738-40af-9677-dcd1f443775c}, !- Source Object
  3,                                      !- Outlet Port
  {21321607-6f7a-41bc-82c5-9289241f6dd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3cce05a5-158f-4689-9880-31d0c42eb332}, !- Handle
  {97d2d85d-1fef-4486-a571-f58d1520597a}, !- Name
  {21321607-6f7a-41bc-82c5-9289241f6dd9}, !- Source Object
  6,                                      !- Outlet Port
  {838de6ed-54e9-47a2-a6e3-89bd3b065e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a4c3a2-4036-455c-98ed-0ca2fa546fb4}, !- Handle
  {7694189c-1c9f-4e1c-87f6-9a6a508de6d7}, !- Name
  {838de6ed-54e9-47a2-a6e3-89bd3b065e4a}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {405477e7-b45b-4582-974f-25c592ffc74e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {21321607-6f7a-41bc-82c5-9289241f6dd9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8143353b-64a1-47ab-836f-da6ffabf1efa}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {99dbc283-6433-4081-aa7a-592e34543e2e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21321607-6f7a-41bc-82c5-9289241f6dd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {babf8a43-00df-4bd4-bf0e-e5331e6579ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19ee7502-d9bb-45e5-9d0a-c0be7361e853}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {babf8a43-00df-4bd4-bf0e-e5331e6579ea}, !- Inlet Port
  {8acb4f67-eecc-452c-b063-2009181762a0}; !- Outlet Port

OS:Node,
  {490420a6-a42b-44ed-8fb9-0848c2e7da73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {aceeac36-f49a-462d-8f56-5468f85494fd}, !- Inlet Port
  {ef197fe3-5aa7-4479-95f6-db6db3e2bfac}; !- Outlet Port

OS:Connection,
  {8acb4f67-eecc-452c-b063-2009181762a0}, !- Handle
  {ec5a5227-947a-4f3a-98fd-a0ea6882ac5b}, !- Name
  {19ee7502-d9bb-45e5-9d0a-c0be7361e853}, !- Source Object
  3,                                      !- Outlet Port
  {ea0cf9a2-1240-47d3-a061-f75c97774abb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aceeac36-f49a-462d-8f56-5468f85494fd}, !- Handle
  {c9924dbc-84c3-4922-83b1-7907d30b50d6}, !- Name
  {698107de-d87d-4fa2-bb12-244a0bf2eeda}, !- Source Object
  3,                                      !- Outlet Port
  {490420a6-a42b-44ed-8fb9-0848c2e7da73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef197fe3-5aa7-4479-95f6-db6db3e2bfac}, !- Handle
  {8cf7cb93-fd6c-4ee9-a081-9fc49189bfe6}, !- Name
  {490420a6-a42b-44ed-8fb9-0848c2e7da73}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2690102b-4007-4749-8567-cdea48055ffc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {4e2830d2-c16d-4fe4-8567-6d4768828dd8}, !- Inlet Port
  {99dbc283-6433-4081-aa7a-592e34543e2e}; !- Outlet Port

OS:Connection,
  {4e2830d2-c16d-4fe4-8567-6d4768828dd8}, !- Handle
  {63389ed3-6c7d-4db5-a586-f761c9a315f6}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  4,                                      !- Outlet Port
  {2690102b-4007-4749-8567-cdea48055ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dbc283-6433-4081-aa7a-592e34543e2e}, !- Handle
  {0b1f47c7-eb27-46dd-aecb-1cd7695ce557}, !- Name
  {2690102b-4007-4749-8567-cdea48055ffc}, !- Source Object
  3,                                      !- Outlet Port
  {8143353b-64a1-47ab-836f-da6ffabf1efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {babf8a43-00df-4bd4-bf0e-e5331e6579ea}, !- Handle
  {59f941d2-6f03-4a1b-96ab-c6257d7d7f43}, !- Name
  {8143353b-64a1-47ab-836f-da6ffabf1efa}, !- Source Object
  12,                                     !- Outlet Port
  {19ee7502-d9bb-45e5-9d0a-c0be7361e853}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21ce29d1-fabb-434d-a4c1-1736569a6167}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6756bec0-94ea-4806-8fa4-c1f9cddd384c}, !- Water Inlet Node Name
  {7751dd2e-b57c-4094-8cf1-94e3bc617144}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c457355b-bc34-494a-846a-39d6a5008f81}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a7513842-715d-4aa3-b8c5-a604fd48a2e3}, !- Inlet Port
  {6756bec0-94ea-4806-8fa4-c1f9cddd384c}; !- Outlet Port

OS:Connection,
  {a7513842-715d-4aa3-b8c5-a604fd48a2e3}, !- Handle
  {10a11639-6554-4f3c-9af0-ef809ce087f1}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  29,                                     !- Outlet Port
  {c457355b-bc34-494a-846a-39d6a5008f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fdcc4ed-8d29-46b9-b311-9ce4e966f613}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7751dd2e-b57c-4094-8cf1-94e3bc617144}, !- Inlet Port
  {959d4f1d-220a-48ad-84a5-4708e5f92241}; !- Outlet Port

OS:Connection,
  {6756bec0-94ea-4806-8fa4-c1f9cddd384c}, !- Handle
  {022d4fc5-4435-4f85-8e19-faf1bf3d236b}, !- Name
  {c457355b-bc34-494a-846a-39d6a5008f81}, !- Source Object
  3,                                      !- Outlet Port
  {21ce29d1-fabb-434d-a4c1-1736569a6167}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7751dd2e-b57c-4094-8cf1-94e3bc617144}, !- Handle
  {06c563be-eb7c-4eff-9776-ee84797d389a}, !- Name
  {21ce29d1-fabb-434d-a4c1-1736569a6167}, !- Source Object
  6,                                      !- Outlet Port
  {5fdcc4ed-8d29-46b9-b311-9ce4e966f613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d4f1d-220a-48ad-84a5-4708e5f92241}, !- Handle
  {3f338acd-5151-46ff-b8ee-5fb10920b6fe}, !- Name
  {5fdcc4ed-8d29-46b9-b311-9ce4e966f613}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb0147c8-a439-4fba-b2e1-18d8c403fc7d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {21ce29d1-fabb-434d-a4c1-1736569a6167}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e42204ca-58a6-41e4-821a-ff7e22d196a4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {a68296e0-d9a5-4071-b718-b0a6fdf759bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21ce29d1-fabb-434d-a4c1-1736569a6167}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d51ff174-89e4-4a31-90a4-d1604176ebae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c69c58e-247e-4c45-a192-21c582635b18}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d51ff174-89e4-4a31-90a4-d1604176ebae}, !- Inlet Port
  {9fde582e-658a-4e3c-8e33-357e07195560}; !- Outlet Port

OS:Node,
  {0af7c4a1-da56-47d4-8e4e-e84ee7a06674}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fa6624dd-7e8e-46c5-8b89-21f3e0a5b398}, !- Inlet Port
  {0a7490d0-088c-4a6e-b61c-d300ed83ed39}; !- Outlet Port

OS:Connection,
  {9fde582e-658a-4e3c-8e33-357e07195560}, !- Handle
  {a3cfe7f0-36ff-4359-ac21-3a021d5ac261}, !- Name
  {4c69c58e-247e-4c45-a192-21c582635b18}, !- Source Object
  3,                                      !- Outlet Port
  {daa7ce1f-0988-4df9-ab9a-2d4d51eb680c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa6624dd-7e8e-46c5-8b89-21f3e0a5b398}, !- Handle
  {84aa3a3d-7241-43ab-a3e8-b87ff587e7cf}, !- Name
  {a5626b62-2249-434e-91a1-27a4fc263892}, !- Source Object
  3,                                      !- Outlet Port
  {0af7c4a1-da56-47d4-8e4e-e84ee7a06674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7490d0-088c-4a6e-b61c-d300ed83ed39}, !- Handle
  {c2f1337a-24cd-4c9f-a8fb-1fa6c5ea469c}, !- Name
  {0af7c4a1-da56-47d4-8e4e-e84ee7a06674}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e5b80897-d7bc-4b64-9e96-dd71325cacf4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {91dc1606-b099-4132-b580-eeb9fe3ce3e8}, !- Inlet Port
  {a68296e0-d9a5-4071-b718-b0a6fdf759bf}; !- Outlet Port

OS:Connection,
  {91dc1606-b099-4132-b580-eeb9fe3ce3e8}, !- Handle
  {614de1fa-dd2c-4038-8ba6-bc0f5c5930ab}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  5,                                      !- Outlet Port
  {e5b80897-d7bc-4b64-9e96-dd71325cacf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68296e0-d9a5-4071-b718-b0a6fdf759bf}, !- Handle
  {8ba873c9-0621-4234-882a-2f8272c0c5d9}, !- Name
  {e5b80897-d7bc-4b64-9e96-dd71325cacf4}, !- Source Object
  3,                                      !- Outlet Port
  {e42204ca-58a6-41e4-821a-ff7e22d196a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d51ff174-89e4-4a31-90a4-d1604176ebae}, !- Handle
  {5b625cac-c98b-42e4-b93f-5b65e38f422e}, !- Name
  {e42204ca-58a6-41e4-821a-ff7e22d196a4}, !- Source Object
  12,                                     !- Outlet Port
  {4c69c58e-247e-4c45-a192-21c582635b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37fd5449-3608-47b2-8be2-f938b3fcfe6b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c70b78f1-0d97-4cba-8a95-ad6ec1a6196d}, !- Water Inlet Node Name
  {13d0991b-2d96-4453-88f7-244351c89ffa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ddb7101-81fe-466c-bc04-2b0817f03616}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {2a09399d-1d9e-4c0a-806a-e760528b08be}, !- Inlet Port
  {c70b78f1-0d97-4cba-8a95-ad6ec1a6196d}; !- Outlet Port

OS:Connection,
  {2a09399d-1d9e-4c0a-806a-e760528b08be}, !- Handle
  {08c766de-1a8f-4ee6-b7ee-e4121de8f7a4}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  30,                                     !- Outlet Port
  {1ddb7101-81fe-466c-bc04-2b0817f03616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aee269a-e302-4a22-a6c4-50f7a455e63f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {13d0991b-2d96-4453-88f7-244351c89ffa}, !- Inlet Port
  {fea22ea6-b45f-447b-badd-6f6cf7f9832c}; !- Outlet Port

OS:Connection,
  {c70b78f1-0d97-4cba-8a95-ad6ec1a6196d}, !- Handle
  {ccc6aa3a-335f-4c80-8700-e57dec7f72a0}, !- Name
  {1ddb7101-81fe-466c-bc04-2b0817f03616}, !- Source Object
  3,                                      !- Outlet Port
  {37fd5449-3608-47b2-8be2-f938b3fcfe6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13d0991b-2d96-4453-88f7-244351c89ffa}, !- Handle
  {c81cab9a-3c4f-44c6-8f1d-129425e7a748}, !- Name
  {37fd5449-3608-47b2-8be2-f938b3fcfe6b}, !- Source Object
  6,                                      !- Outlet Port
  {1aee269a-e302-4a22-a6c4-50f7a455e63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea22ea6-b45f-447b-badd-6f6cf7f9832c}, !- Handle
  {2cc61df2-0f7b-43da-9624-f1954c8c9e4c}, !- Name
  {1aee269a-e302-4a22-a6c4-50f7a455e63f}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {466455b6-c4c0-4221-8021-617ce88d9132}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {37fd5449-3608-47b2-8be2-f938b3fcfe6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {949c83dd-1a7d-4689-b0a2-ee17c0f1425d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {954d34e3-d9a0-4ee0-ade7-62942ba96477}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37fd5449-3608-47b2-8be2-f938b3fcfe6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91ea9fdf-8b61-4931-8ad5-a0d595c7a383}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ebe97a71-3ec2-470c-ad44-b9ded1f114f4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {91ea9fdf-8b61-4931-8ad5-a0d595c7a383}, !- Inlet Port
  {18dd8482-7501-45ce-86ef-95701511fee0}; !- Outlet Port

OS:Node,
  {29608f6b-b5ed-4de0-8a4d-177bf4dd8381}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {ba9ee1eb-0480-4e08-a67a-00bfa7b3f05d}, !- Inlet Port
  {48818f90-21d0-417d-a976-e55e0714e321}; !- Outlet Port

OS:Connection,
  {18dd8482-7501-45ce-86ef-95701511fee0}, !- Handle
  {dcf63bd6-f2bb-4f78-b013-4759b3f1b1b2}, !- Name
  {ebe97a71-3ec2-470c-ad44-b9ded1f114f4}, !- Source Object
  3,                                      !- Outlet Port
  {6f804a14-5621-44af-b219-a670fc431106}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba9ee1eb-0480-4e08-a67a-00bfa7b3f05d}, !- Handle
  {b404dda0-7a85-4354-980c-4ec4f02da522}, !- Name
  {adcd6ded-c0a8-4acd-ae8f-a8d2a6af90ff}, !- Source Object
  3,                                      !- Outlet Port
  {29608f6b-b5ed-4de0-8a4d-177bf4dd8381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48818f90-21d0-417d-a976-e55e0714e321}, !- Handle
  {aa207a47-73a6-47a8-9a71-ed4286ed2c05}, !- Name
  {29608f6b-b5ed-4de0-8a4d-177bf4dd8381}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0c37b20-2562-4e38-be78-1fac855c86e4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {16e8c2a2-1e07-498d-86df-52f73f978a61}, !- Inlet Port
  {954d34e3-d9a0-4ee0-ade7-62942ba96477}; !- Outlet Port

OS:Connection,
  {16e8c2a2-1e07-498d-86df-52f73f978a61}, !- Handle
  {d25e5462-2ebc-4a7e-b12c-36183ff72a33}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  6,                                      !- Outlet Port
  {f0c37b20-2562-4e38-be78-1fac855c86e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954d34e3-d9a0-4ee0-ade7-62942ba96477}, !- Handle
  {35e37e81-935e-4411-a4f4-c59237428440}, !- Name
  {f0c37b20-2562-4e38-be78-1fac855c86e4}, !- Source Object
  3,                                      !- Outlet Port
  {949c83dd-1a7d-4689-b0a2-ee17c0f1425d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91ea9fdf-8b61-4931-8ad5-a0d595c7a383}, !- Handle
  {ebe4c4e4-e9e7-4edb-8c34-39fbd549cef1}, !- Name
  {949c83dd-1a7d-4689-b0a2-ee17c0f1425d}, !- Source Object
  12,                                     !- Outlet Port
  {ebe97a71-3ec2-470c-ad44-b9ded1f114f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {50ba6484-648c-4749-9080-c0f05ebdfe8d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {493837da-bd9a-4c69-abac-ba4ead4074e6}, !- Water Inlet Node Name
  {b376b43f-d73b-4399-bbec-f6f699595d68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d56c66c2-3154-467a-906e-7c5498d1212c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {7e29baaf-8c80-4f01-8663-9cf1c94f6c51}, !- Inlet Port
  {493837da-bd9a-4c69-abac-ba4ead4074e6}; !- Outlet Port

OS:Connection,
  {7e29baaf-8c80-4f01-8663-9cf1c94f6c51}, !- Handle
  {ec8d1b16-88c9-4d6c-9a0a-e38d45dff6c0}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  31,                                     !- Outlet Port
  {d56c66c2-3154-467a-906e-7c5498d1212c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58a22f44-0e6e-4fd6-bffa-522dd18c7e7b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b376b43f-d73b-4399-bbec-f6f699595d68}, !- Inlet Port
  {bb7c72df-6561-40b8-902e-bc92a70627d4}; !- Outlet Port

OS:Connection,
  {493837da-bd9a-4c69-abac-ba4ead4074e6}, !- Handle
  {3c6d14e4-44f0-4f5e-9107-1ea507553674}, !- Name
  {d56c66c2-3154-467a-906e-7c5498d1212c}, !- Source Object
  3,                                      !- Outlet Port
  {50ba6484-648c-4749-9080-c0f05ebdfe8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b376b43f-d73b-4399-bbec-f6f699595d68}, !- Handle
  {b90b7849-0f13-4f42-b453-8ae1f223d8f7}, !- Name
  {50ba6484-648c-4749-9080-c0f05ebdfe8d}, !- Source Object
  6,                                      !- Outlet Port
  {58a22f44-0e6e-4fd6-bffa-522dd18c7e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7c72df-6561-40b8-902e-bc92a70627d4}, !- Handle
  {054ebe53-e437-4818-b64a-80902d0d7e02}, !- Name
  {58a22f44-0e6e-4fd6-bffa-522dd18c7e7b}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e90fe724-edbe-471f-82f2-525954409ee0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {50ba6484-648c-4749-9080-c0f05ebdfe8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08e3ddb2-9c58-49de-9d20-52b4254a5932}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {53fb8eaf-d23d-474d-b6c5-f5c9850f4e7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50ba6484-648c-4749-9080-c0f05ebdfe8d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c8c4048-3d35-4ff3-ac1b-b0d3353dd4c3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8c4b4a3e-98ca-40e2-b6d7-55db6b60978c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4c8c4048-3d35-4ff3-ac1b-b0d3353dd4c3}, !- Inlet Port
  {005cbb80-3402-4fe4-8a24-7df70ebabf82}; !- Outlet Port

OS:Node,
  {38f5fd1e-08b6-40d2-a8ef-e7de1e3eeb78}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {46d3dc11-41d7-4b4d-9c76-03e141132469}, !- Inlet Port
  {9292680d-9a37-46fc-a628-5142d766d185}; !- Outlet Port

OS:Connection,
  {005cbb80-3402-4fe4-8a24-7df70ebabf82}, !- Handle
  {6b5a2249-2b19-449f-9927-e2508fc9b2f5}, !- Name
  {8c4b4a3e-98ca-40e2-b6d7-55db6b60978c}, !- Source Object
  3,                                      !- Outlet Port
  {9a0afd70-e8b1-4651-b97f-e7e098466dd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d3dc11-41d7-4b4d-9c76-03e141132469}, !- Handle
  {9f4a4309-b45c-4fd5-9aae-57974275a895}, !- Name
  {3cbed103-a2ef-4873-bba6-3221dfa7075a}, !- Source Object
  3,                                      !- Outlet Port
  {38f5fd1e-08b6-40d2-a8ef-e7de1e3eeb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9292680d-9a37-46fc-a628-5142d766d185}, !- Handle
  {1666796a-56d6-4298-b587-7d08e3f74f69}, !- Name
  {38f5fd1e-08b6-40d2-a8ef-e7de1e3eeb78}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {aa6eb69d-8cca-4ba2-8d3b-f34bbe81977c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3d0b87c2-3b3e-4e90-9f36-628b849b5d97}, !- Inlet Port
  {53fb8eaf-d23d-474d-b6c5-f5c9850f4e7b}; !- Outlet Port

OS:Connection,
  {3d0b87c2-3b3e-4e90-9f36-628b849b5d97}, !- Handle
  {55cef1ff-eff4-4c26-a5ec-1bb641776456}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  7,                                      !- Outlet Port
  {aa6eb69d-8cca-4ba2-8d3b-f34bbe81977c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fb8eaf-d23d-474d-b6c5-f5c9850f4e7b}, !- Handle
  {b8e3665e-3330-4214-a098-930851cf7c14}, !- Name
  {aa6eb69d-8cca-4ba2-8d3b-f34bbe81977c}, !- Source Object
  3,                                      !- Outlet Port
  {08e3ddb2-9c58-49de-9d20-52b4254a5932}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c8c4048-3d35-4ff3-ac1b-b0d3353dd4c3}, !- Handle
  {0550de4d-7501-49c2-b53a-a94f13e9200f}, !- Name
  {08e3ddb2-9c58-49de-9d20-52b4254a5932}, !- Source Object
  12,                                     !- Outlet Port
  {8c4b4a3e-98ca-40e2-b6d7-55db6b60978c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {54d3b55e-3faa-41dc-9d9c-f9fb7f93bb6b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73acd1c8-a410-407f-961c-f651c60fdae3}, !- Water Inlet Node Name
  {68809250-9375-4c30-b53c-3ea7c645bfbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d130fd0-fad4-4b33-89bb-7161c1439c1d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {2d9dbab5-352a-4b4d-9aff-2edc128e3e5c}, !- Inlet Port
  {73acd1c8-a410-407f-961c-f651c60fdae3}; !- Outlet Port

OS:Connection,
  {2d9dbab5-352a-4b4d-9aff-2edc128e3e5c}, !- Handle
  {3d9f3524-2b68-41c3-9443-ecab52e9bc27}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  32,                                     !- Outlet Port
  {1d130fd0-fad4-4b33-89bb-7161c1439c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dad09970-e658-4a75-89f1-8454895042e7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {68809250-9375-4c30-b53c-3ea7c645bfbb}, !- Inlet Port
  {c957350c-4b35-4d9d-b042-568062ff6351}; !- Outlet Port

OS:Connection,
  {73acd1c8-a410-407f-961c-f651c60fdae3}, !- Handle
  {d5fb4b53-8603-4a84-9e81-02a1e5dc8f28}, !- Name
  {1d130fd0-fad4-4b33-89bb-7161c1439c1d}, !- Source Object
  3,                                      !- Outlet Port
  {54d3b55e-3faa-41dc-9d9c-f9fb7f93bb6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68809250-9375-4c30-b53c-3ea7c645bfbb}, !- Handle
  {64382a12-f955-4eb2-8e9a-0a042c654a65}, !- Name
  {54d3b55e-3faa-41dc-9d9c-f9fb7f93bb6b}, !- Source Object
  6,                                      !- Outlet Port
  {dad09970-e658-4a75-89f1-8454895042e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c957350c-4b35-4d9d-b042-568062ff6351}, !- Handle
  {5ba5b584-51f4-4e8b-bd13-0bf98de9a6f9}, !- Name
  {dad09970-e658-4a75-89f1-8454895042e7}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63eb4f18-1455-4a48-a12e-8be0dba22075}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {54d3b55e-3faa-41dc-9d9c-f9fb7f93bb6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b81afd5f-2e83-4fd0-901c-372de3e577fb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {e2c924b8-5149-45dd-93ab-4dbfa72f65be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54d3b55e-3faa-41dc-9d9c-f9fb7f93bb6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49f0d6f6-8d6c-4f0a-86f6-3aa265136f47}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9002634-99d1-486d-8ff1-20bb4bd20058}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {49f0d6f6-8d6c-4f0a-86f6-3aa265136f47}, !- Inlet Port
  {8805cffc-31e1-4b35-a141-5734b4ceb168}; !- Outlet Port

OS:Node,
  {b7151fbe-6d5a-475d-b5dd-8ce01ff130dc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {eb8e3970-8014-4fa7-afd9-3703dd42e8b0}, !- Inlet Port
  {93c2b35b-166d-46c4-95b3-6aa63c2ee7a0}; !- Outlet Port

OS:Connection,
  {8805cffc-31e1-4b35-a141-5734b4ceb168}, !- Handle
  {fb5ce5f6-9e1b-40df-ab0b-6c5b95b3cf43}, !- Name
  {c9002634-99d1-486d-8ff1-20bb4bd20058}, !- Source Object
  3,                                      !- Outlet Port
  {027d172d-9399-404b-bf83-7f6ee26df962}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb8e3970-8014-4fa7-afd9-3703dd42e8b0}, !- Handle
  {2a2325e0-b6eb-4dad-b035-f9cfe2096b26}, !- Name
  {ca263943-0fad-4727-b04c-6aa434c2b65f}, !- Source Object
  3,                                      !- Outlet Port
  {b7151fbe-6d5a-475d-b5dd-8ce01ff130dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c2b35b-166d-46c4-95b3-6aa63c2ee7a0}, !- Handle
  {d525927b-8f88-4bb3-b366-6bb96cb8a437}, !- Name
  {b7151fbe-6d5a-475d-b5dd-8ce01ff130dc}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bb2d9807-4de4-4fd2-8ec2-1728f1d81e0b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5bde6ad8-ee95-48de-bda1-12f36f67b8bd}, !- Inlet Port
  {e2c924b8-5149-45dd-93ab-4dbfa72f65be}; !- Outlet Port

OS:Connection,
  {5bde6ad8-ee95-48de-bda1-12f36f67b8bd}, !- Handle
  {cd64b0fe-a35c-4f80-99a6-c73d0c44001d}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  8,                                      !- Outlet Port
  {bb2d9807-4de4-4fd2-8ec2-1728f1d81e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c924b8-5149-45dd-93ab-4dbfa72f65be}, !- Handle
  {49fffc40-1b8a-4d30-b514-a5e38bb3d1d8}, !- Name
  {bb2d9807-4de4-4fd2-8ec2-1728f1d81e0b}, !- Source Object
  3,                                      !- Outlet Port
  {b81afd5f-2e83-4fd0-901c-372de3e577fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49f0d6f6-8d6c-4f0a-86f6-3aa265136f47}, !- Handle
  {8268264b-b854-4bbc-af4b-33edf186a8a5}, !- Name
  {b81afd5f-2e83-4fd0-901c-372de3e577fb}, !- Source Object
  12,                                     !- Outlet Port
  {c9002634-99d1-486d-8ff1-20bb4bd20058}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec2ef40e-308e-4014-a5e1-5f7ce6aba6b6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85f376d0-9d23-4807-a7d1-48e088c1bb27}, !- Water Inlet Node Name
  {3f3ddc7e-645c-4779-a07e-e4719dd48130}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c1ba73e-8629-4829-bfdc-4a70d4edf712}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9ee6b470-0e96-465f-8850-0711528c7dd2}, !- Inlet Port
  {85f376d0-9d23-4807-a7d1-48e088c1bb27}; !- Outlet Port

OS:Connection,
  {9ee6b470-0e96-465f-8850-0711528c7dd2}, !- Handle
  {27363ea7-ce1d-489b-8843-6747042351c8}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  33,                                     !- Outlet Port
  {4c1ba73e-8629-4829-bfdc-4a70d4edf712}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f62b7b7a-f268-4173-bc78-40258dc05e06}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3f3ddc7e-645c-4779-a07e-e4719dd48130}, !- Inlet Port
  {c2c037e7-6073-4927-b8ad-74a002f2e9d8}; !- Outlet Port

OS:Connection,
  {85f376d0-9d23-4807-a7d1-48e088c1bb27}, !- Handle
  {d13a23e4-27fa-4e0e-b47f-ddcf6d2bae41}, !- Name
  {4c1ba73e-8629-4829-bfdc-4a70d4edf712}, !- Source Object
  3,                                      !- Outlet Port
  {ec2ef40e-308e-4014-a5e1-5f7ce6aba6b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f3ddc7e-645c-4779-a07e-e4719dd48130}, !- Handle
  {9948dff2-22a7-4c9e-9468-ff2f265a0ccb}, !- Name
  {ec2ef40e-308e-4014-a5e1-5f7ce6aba6b6}, !- Source Object
  6,                                      !- Outlet Port
  {f62b7b7a-f268-4173-bc78-40258dc05e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c037e7-6073-4927-b8ad-74a002f2e9d8}, !- Handle
  {ce286963-4033-4b2d-bd67-235819660aae}, !- Name
  {f62b7b7a-f268-4173-bc78-40258dc05e06}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c1301d2-d103-4266-89e6-055ce32aecba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ec2ef40e-308e-4014-a5e1-5f7ce6aba6b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fc4563c-f0b6-44bc-85bd-2fdc8a484153}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {1a04b99e-b778-4349-a2d0-ff37fa9da4ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec2ef40e-308e-4014-a5e1-5f7ce6aba6b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {479e9db9-5e84-447d-8d75-9273c6ec6365}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07c66235-c946-481a-8e1b-94e6c85305e3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {479e9db9-5e84-447d-8d75-9273c6ec6365}, !- Inlet Port
  {381da4c9-61de-4efd-b42d-1de4621d6f98}; !- Outlet Port

OS:Node,
  {1b5b3c9c-c92f-4174-8a25-0ad2bd1a531b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f2fea468-1088-4398-ac5a-88b5adf74d2e}, !- Inlet Port
  {5d342a61-16cd-44cf-93b3-d5418715ce0d}; !- Outlet Port

OS:Connection,
  {381da4c9-61de-4efd-b42d-1de4621d6f98}, !- Handle
  {54550613-c4e5-4516-956d-f61f1d9b4dce}, !- Name
  {07c66235-c946-481a-8e1b-94e6c85305e3}, !- Source Object
  3,                                      !- Outlet Port
  {0b003ddf-05fe-43aa-a711-a25d4c7f6743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2fea468-1088-4398-ac5a-88b5adf74d2e}, !- Handle
  {aca325d0-61cc-489f-8558-a81f183cb865}, !- Name
  {4e761902-57b2-4c34-8a72-25d77059cfd6}, !- Source Object
  3,                                      !- Outlet Port
  {1b5b3c9c-c92f-4174-8a25-0ad2bd1a531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d342a61-16cd-44cf-93b3-d5418715ce0d}, !- Handle
  {6e0e8896-4a7b-4e4d-a909-b8e70933b778}, !- Name
  {1b5b3c9c-c92f-4174-8a25-0ad2bd1a531b}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cbb48167-8a4d-46bf-877b-facf14825744}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4605b9bc-5613-4953-a81c-9db4a4db9a44}, !- Inlet Port
  {1a04b99e-b778-4349-a2d0-ff37fa9da4ad}; !- Outlet Port

OS:Connection,
  {4605b9bc-5613-4953-a81c-9db4a4db9a44}, !- Handle
  {a8cf0e22-f3d4-4e72-8bbe-aa1a49503b55}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  9,                                      !- Outlet Port
  {cbb48167-8a4d-46bf-877b-facf14825744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a04b99e-b778-4349-a2d0-ff37fa9da4ad}, !- Handle
  {7bcbe501-9598-4999-990c-d4b11ac90da4}, !- Name
  {cbb48167-8a4d-46bf-877b-facf14825744}, !- Source Object
  3,                                      !- Outlet Port
  {3fc4563c-f0b6-44bc-85bd-2fdc8a484153}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {479e9db9-5e84-447d-8d75-9273c6ec6365}, !- Handle
  {d4f62ae9-c9ae-478b-99e1-621639590462}, !- Name
  {3fc4563c-f0b6-44bc-85bd-2fdc8a484153}, !- Source Object
  12,                                     !- Outlet Port
  {07c66235-c946-481a-8e1b-94e6c85305e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {380a9424-ad2f-4d8c-aa3a-b7869a2f270f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d27df98b-5ea3-40fd-86b2-66c08abb1b6a}, !- Water Inlet Node Name
  {989fc713-74b9-4092-bdd4-486298a5979a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97356665-31b6-4bb4-a4db-9a72f3ac3c38}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b912f6de-f091-4db3-b927-2434a08410d4}, !- Inlet Port
  {d27df98b-5ea3-40fd-86b2-66c08abb1b6a}; !- Outlet Port

OS:Connection,
  {b912f6de-f091-4db3-b927-2434a08410d4}, !- Handle
  {9742754a-2d8e-4b9c-9bbe-e3c9e6771ac1}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  34,                                     !- Outlet Port
  {97356665-31b6-4bb4-a4db-9a72f3ac3c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f73329a-2491-4b24-bce3-07836a1b1735}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {989fc713-74b9-4092-bdd4-486298a5979a}, !- Inlet Port
  {14139c4d-0128-41c5-8bb1-af8afef22ee9}; !- Outlet Port

OS:Connection,
  {d27df98b-5ea3-40fd-86b2-66c08abb1b6a}, !- Handle
  {3986b587-2f62-4317-a391-83d2b275eeee}, !- Name
  {97356665-31b6-4bb4-a4db-9a72f3ac3c38}, !- Source Object
  3,                                      !- Outlet Port
  {380a9424-ad2f-4d8c-aa3a-b7869a2f270f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {989fc713-74b9-4092-bdd4-486298a5979a}, !- Handle
  {63e71812-5ee7-4802-8cc1-c332bf99957c}, !- Name
  {380a9424-ad2f-4d8c-aa3a-b7869a2f270f}, !- Source Object
  6,                                      !- Outlet Port
  {8f73329a-2491-4b24-bce3-07836a1b1735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14139c4d-0128-41c5-8bb1-af8afef22ee9}, !- Handle
  {6a42b3de-3a18-4aba-8a39-ba806e0612b9}, !- Name
  {8f73329a-2491-4b24-bce3-07836a1b1735}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b061c80e-e987-4ec3-b602-dffb01870b1b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {380a9424-ad2f-4d8c-aa3a-b7869a2f270f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6bd65f9-0ce3-4cfa-a3b5-ab5ec6a5cfd5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {1675e617-de6e-46a8-ade1-b6fd73e3cced}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {380a9424-ad2f-4d8c-aa3a-b7869a2f270f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83c45323-b5b4-4995-96e0-e047bb281ee8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af38d924-46ef-4cbc-9fa9-15ffbd21479e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {83c45323-b5b4-4995-96e0-e047bb281ee8}, !- Inlet Port
  {d0dc968b-8cb0-43ff-9242-351ed2e9adb6}; !- Outlet Port

OS:Node,
  {22d79385-481e-45f7-849f-bc5c66fbb9e0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {7667328f-bc56-4970-93bc-9f58f7bc0770}, !- Inlet Port
  {939ff866-d12b-4cf8-a595-69c7ae23cc59}; !- Outlet Port

OS:Connection,
  {d0dc968b-8cb0-43ff-9242-351ed2e9adb6}, !- Handle
  {4fc3f3bd-d849-41f0-9ec2-a8302c794d97}, !- Name
  {af38d924-46ef-4cbc-9fa9-15ffbd21479e}, !- Source Object
  3,                                      !- Outlet Port
  {7a7fad92-da58-4216-89b4-5943f5c1b45d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7667328f-bc56-4970-93bc-9f58f7bc0770}, !- Handle
  {d3511320-51df-452f-ae01-c03a7b77a1c2}, !- Name
  {2098d4ec-c96a-487d-857b-d885b7106c31}, !- Source Object
  3,                                      !- Outlet Port
  {22d79385-481e-45f7-849f-bc5c66fbb9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939ff866-d12b-4cf8-a595-69c7ae23cc59}, !- Handle
  {234a80a9-1ec4-46d8-a92f-39a2e0c4fbe3}, !- Name
  {22d79385-481e-45f7-849f-bc5c66fbb9e0}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a271636b-3775-4ade-83cd-a17755ead570}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d3453d5f-949f-49c6-af3b-f7ea534a2f09}, !- Inlet Port
  {1675e617-de6e-46a8-ade1-b6fd73e3cced}; !- Outlet Port

OS:Connection,
  {d3453d5f-949f-49c6-af3b-f7ea534a2f09}, !- Handle
  {cb73123c-5ec0-461c-a0dc-2a50d733057c}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  10,                                     !- Outlet Port
  {a271636b-3775-4ade-83cd-a17755ead570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1675e617-de6e-46a8-ade1-b6fd73e3cced}, !- Handle
  {5a84f424-3169-4d50-ba80-65b32a52288b}, !- Name
  {a271636b-3775-4ade-83cd-a17755ead570}, !- Source Object
  3,                                      !- Outlet Port
  {d6bd65f9-0ce3-4cfa-a3b5-ab5ec6a5cfd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83c45323-b5b4-4995-96e0-e047bb281ee8}, !- Handle
  {f1dcceec-d795-41b2-b31d-d5bb24bae6d3}, !- Name
  {d6bd65f9-0ce3-4cfa-a3b5-ab5ec6a5cfd5}, !- Source Object
  12,                                     !- Outlet Port
  {af38d924-46ef-4cbc-9fa9-15ffbd21479e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9a4b91c-e446-4488-b4cc-9dba787b8d47}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {100683f7-c9ad-4d90-978d-1a847ee87dee}, !- Water Inlet Node Name
  {317953a1-b453-4763-b571-a3b79cc8f181}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec1fd723-4f9b-472c-a147-653f6092b149}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {53dd16f9-43eb-4549-891e-743eebc7f330}, !- Inlet Port
  {100683f7-c9ad-4d90-978d-1a847ee87dee}; !- Outlet Port

OS:Connection,
  {53dd16f9-43eb-4549-891e-743eebc7f330}, !- Handle
  {85d4a254-327b-4e13-91d8-72aff62e9c07}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  35,                                     !- Outlet Port
  {ec1fd723-4f9b-472c-a147-653f6092b149}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdbd06c8-38ed-4015-a32c-df04e3272b92}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {317953a1-b453-4763-b571-a3b79cc8f181}, !- Inlet Port
  {8defde70-5e61-46f3-8f38-fb62f7cc8d1a}; !- Outlet Port

OS:Connection,
  {100683f7-c9ad-4d90-978d-1a847ee87dee}, !- Handle
  {7072447f-3384-444e-892c-e7564ded6dfe}, !- Name
  {ec1fd723-4f9b-472c-a147-653f6092b149}, !- Source Object
  3,                                      !- Outlet Port
  {e9a4b91c-e446-4488-b4cc-9dba787b8d47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {317953a1-b453-4763-b571-a3b79cc8f181}, !- Handle
  {4c4cb9da-2dbe-4856-9d9c-1dcda2e7d112}, !- Name
  {e9a4b91c-e446-4488-b4cc-9dba787b8d47}, !- Source Object
  6,                                      !- Outlet Port
  {fdbd06c8-38ed-4015-a32c-df04e3272b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8defde70-5e61-46f3-8f38-fb62f7cc8d1a}, !- Handle
  {db5d8e58-458b-4c97-8359-1610d8038ece}, !- Name
  {fdbd06c8-38ed-4015-a32c-df04e3272b92}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d01fb33-5ae2-4737-a31f-32df369a90cd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e9a4b91c-e446-4488-b4cc-9dba787b8d47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb3922b1-1427-4748-9d40-8b3012d99178}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {44cc9239-f9d4-49bc-b86d-0c2c98c347a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9a4b91c-e446-4488-b4cc-9dba787b8d47}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a9e63cc-d297-4682-8507-92177b3ca6ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7987467c-0264-464c-8261-10b5e91f77c8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5a9e63cc-d297-4682-8507-92177b3ca6ab}, !- Inlet Port
  {943c5600-4ab4-42ca-a243-0fdece871025}; !- Outlet Port

OS:Node,
  {d8884430-909e-4fdd-b2e5-405345374b5b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {1dd1c9dd-4403-414b-adb5-694146877147}, !- Inlet Port
  {ab8afe69-5eb4-4f1d-b0cf-789a2711a667}; !- Outlet Port

OS:Connection,
  {943c5600-4ab4-42ca-a243-0fdece871025}, !- Handle
  {854725a5-a279-4b6f-bbd3-17691d56e999}, !- Name
  {7987467c-0264-464c-8261-10b5e91f77c8}, !- Source Object
  3,                                      !- Outlet Port
  {e0b4eb72-4ba7-4ae5-a0e5-c467c4a3c2a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dd1c9dd-4403-414b-adb5-694146877147}, !- Handle
  {a79204a2-dcee-4d1e-a2e7-ebf25f1d0c5e}, !- Name
  {f0d75685-ae4c-4231-9237-19fc11070a8a}, !- Source Object
  3,                                      !- Outlet Port
  {d8884430-909e-4fdd-b2e5-405345374b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8afe69-5eb4-4f1d-b0cf-789a2711a667}, !- Handle
  {566c0f72-04e6-48c0-b62a-e120caceb2c2}, !- Name
  {d8884430-909e-4fdd-b2e5-405345374b5b}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {daa1aa78-7cfe-4869-9736-e3da3aa5a3eb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {bebabd92-0e4b-4973-9934-a35530abf512}, !- Inlet Port
  {44cc9239-f9d4-49bc-b86d-0c2c98c347a7}; !- Outlet Port

OS:Connection,
  {bebabd92-0e4b-4973-9934-a35530abf512}, !- Handle
  {f863d53b-7b5a-4f50-a397-f58fdec18e1a}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  11,                                     !- Outlet Port
  {daa1aa78-7cfe-4869-9736-e3da3aa5a3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cc9239-f9d4-49bc-b86d-0c2c98c347a7}, !- Handle
  {f69a2868-3340-4d45-9d10-20dd9064c1e9}, !- Name
  {daa1aa78-7cfe-4869-9736-e3da3aa5a3eb}, !- Source Object
  3,                                      !- Outlet Port
  {fb3922b1-1427-4748-9d40-8b3012d99178}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a9e63cc-d297-4682-8507-92177b3ca6ab}, !- Handle
  {5f1634c0-e86d-4727-a8b5-51ab86997e96}, !- Name
  {fb3922b1-1427-4748-9d40-8b3012d99178}, !- Source Object
  12,                                     !- Outlet Port
  {7987467c-0264-464c-8261-10b5e91f77c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b49ca9c4-50b3-42a8-a866-b4cde8fb39e5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1167c804-332c-498c-af04-02e645e10374}, !- Water Inlet Node Name
  {3135274f-c9f2-4377-80e9-6ef0b35a6e63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58d037fa-e77b-4172-80fc-15db2f734c84}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {dcd78626-ec95-4f49-893a-ffaf0c2cdd5c}, !- Inlet Port
  {1167c804-332c-498c-af04-02e645e10374}; !- Outlet Port

OS:Connection,
  {dcd78626-ec95-4f49-893a-ffaf0c2cdd5c}, !- Handle
  {08998213-0c19-4636-b2ae-6c4ff805550d}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  36,                                     !- Outlet Port
  {58d037fa-e77b-4172-80fc-15db2f734c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d1ac26-0d3e-4f33-bbd2-0b1a8669535d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {3135274f-c9f2-4377-80e9-6ef0b35a6e63}, !- Inlet Port
  {eca21682-4ec6-4f22-ad3b-59d6983c2bd7}; !- Outlet Port

OS:Connection,
  {1167c804-332c-498c-af04-02e645e10374}, !- Handle
  {85ce4e85-f01d-44ee-886a-98081b2c85c7}, !- Name
  {58d037fa-e77b-4172-80fc-15db2f734c84}, !- Source Object
  3,                                      !- Outlet Port
  {b49ca9c4-50b3-42a8-a866-b4cde8fb39e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3135274f-c9f2-4377-80e9-6ef0b35a6e63}, !- Handle
  {83955cca-0472-4fe5-9666-917d6bc23945}, !- Name
  {b49ca9c4-50b3-42a8-a866-b4cde8fb39e5}, !- Source Object
  6,                                      !- Outlet Port
  {49d1ac26-0d3e-4f33-bbd2-0b1a8669535d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca21682-4ec6-4f22-ad3b-59d6983c2bd7}, !- Handle
  {f7ef5473-d1e8-43c8-a640-9e167d9fd4b0}, !- Name
  {49d1ac26-0d3e-4f33-bbd2-0b1a8669535d}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ab4f503-a8a3-4ac8-b866-7c9eea0800e1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {b49ca9c4-50b3-42a8-a866-b4cde8fb39e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4aa15a06-4282-47ca-891a-4d07ef4dae6d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {0961bd60-1211-4372-8298-dd78c6a32892}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.763143434101907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b49ca9c4-50b3-42a8-a866-b4cde8fb39e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b0b0e5f-f10f-495c-af8a-92e136570291}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe6de8ff-f4f6-43ee-acd5-0da9590708a9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4b0b0e5f-f10f-495c-af8a-92e136570291}, !- Inlet Port
  {dacd5113-42fd-4362-b2f4-dd10b92a0263}; !- Outlet Port

OS:Node,
  {24995378-077b-4ee4-ab7f-b73076e00329}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {b3e15700-6bad-4a1c-ab5c-42bb47654d24}, !- Inlet Port
  {72e8de46-faa8-4ffc-923d-7d1a3fe65ba8}; !- Outlet Port

OS:Connection,
  {dacd5113-42fd-4362-b2f4-dd10b92a0263}, !- Handle
  {ed7662c8-25bd-446d-8241-a82a6e91b883}, !- Name
  {fe6de8ff-f4f6-43ee-acd5-0da9590708a9}, !- Source Object
  3,                                      !- Outlet Port
  {b0ace4ee-0105-4b94-a66a-bae5a2756699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3e15700-6bad-4a1c-ab5c-42bb47654d24}, !- Handle
  {279d40bd-30a8-4b01-89fb-b38b55093fef}, !- Name
  {38ba535a-3afb-44ca-a13b-9b5c99691f63}, !- Source Object
  3,                                      !- Outlet Port
  {24995378-077b-4ee4-ab7f-b73076e00329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e8de46-faa8-4ffc-923d-7d1a3fe65ba8}, !- Handle
  {0b544059-af7f-49aa-bde6-11319c5a2cee}, !- Name
  {24995378-077b-4ee4-ab7f-b73076e00329}, !- Source Object
  3,                                      !- Outlet Port
  {29da91ee-7c4c-4b0c-b8d7-9e5b80627c9b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c9b4d769-5594-4545-9395-e30ebac589d9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {02655099-0cd9-4881-9dde-c98d3d79a0cb}, !- Inlet Port
  {0961bd60-1211-4372-8298-dd78c6a32892}; !- Outlet Port

OS:Connection,
  {02655099-0cd9-4881-9dde-c98d3d79a0cb}, !- Handle
  {565f46f5-2aa5-4a77-a47c-497c91770a37}, !- Name
  {1da5e729-fffc-4bd0-823a-8b839967e5a5}, !- Source Object
  12,                                     !- Outlet Port
  {c9b4d769-5594-4545-9395-e30ebac589d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0961bd60-1211-4372-8298-dd78c6a32892}, !- Handle
  {cb19b1af-c675-492b-96e3-b885b527fdd4}, !- Name
  {c9b4d769-5594-4545-9395-e30ebac589d9}, !- Source Object
  3,                                      !- Outlet Port
  {4aa15a06-4282-47ca-891a-4d07ef4dae6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b0b0e5f-f10f-495c-af8a-92e136570291}, !- Handle
  {4491a51e-04a3-4112-b684-21891fa0a50c}, !- Name
  {4aa15a06-4282-47ca-891a-4d07ef4dae6d}, !- Source Object
  12,                                     !- Outlet Port
  {fe6de8ff-f4f6-43ee-acd5-0da9590708a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- Handle
  VAV_OTHER,                              !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {89ed8a15-a221-47b5-9293-5e9e0982c09d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31bf682b-4c6d-4e86-9b07-40ec6ab8952e}, !- Supply Side Inlet Node Name
  {7d54a9e0-e147-4b69-8545-b96987d34884}, !- Demand Side Outlet Node Name
  {240b231f-e58c-4ac5-a6bd-9ce2b5280b49}, !- Demand Side Inlet Node A
  {e23dc645-9c6a-4df1-bb73-592b4a2fa75f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Demand Mixer Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13585b1b-012a-40eb-b21e-01b35c6b8be0}, !- Handle
  VAV_OTHER Supply Inlet Node,            !- Name
  {31bf682b-4c6d-4e86-9b07-40ec6ab8952e}, !- Inlet Port
  {e6ba935d-e506-4701-84d5-04f42f5c106d}; !- Outlet Port

OS:Node,
  {6bbc084c-d42e-4e9a-b485-3b2c44b7a054}, !- Handle
  VAV_OTHER Supply Outlet Node,           !- Name
  {b7d1b1e9-3a3c-43da-bf29-9c61e4131dc8}, !- Inlet Port
  {e23dc645-9c6a-4df1-bb73-592b4a2fa75f}; !- Outlet Port

OS:Connection,
  {31bf682b-4c6d-4e86-9b07-40ec6ab8952e}, !- Handle
  {e463f0de-80d4-4643-9a46-a7d59b16bff5}, !- Name
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- Source Object
  8,                                      !- Outlet Port
  {13585b1b-012a-40eb-b21e-01b35c6b8be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23dc645-9c6a-4df1-bb73-592b4a2fa75f}, !- Handle
  {8b37a7c0-8bb4-4ec5-8576-250c7bd47298}, !- Name
  {6bbc084c-d42e-4e9a-b485-3b2c44b7a054}, !- Source Object
  3,                                      !- Outlet Port
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6df2fbec-8dff-474e-bd8e-92beb30aa817}, !- Handle
  VAV_OTHER Demand Inlet Node,            !- Name
  {240b231f-e58c-4ac5-a6bd-9ce2b5280b49}, !- Inlet Port
  {d9f93c91-a894-4b5c-b18a-f6343eba3b62}; !- Outlet Port

OS:Node,
  {68cc9726-af40-4901-85f7-9a23afe21bc9}, !- Handle
  VAV_OTHER Demand Outlet Node,           !- Name
  {f2c7cb56-2016-463b-9760-8a9a8c1621c7}, !- Inlet Port
  {7d54a9e0-e147-4b69-8545-b96987d34884}; !- Outlet Port

OS:Node,
  {8a60417f-9592-4d52-ae65-f6a34ac284d2}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a90746ec-48a5-4a2c-966a-467cc3d6b943}, !- Inlet Port
  {6912154b-8108-40c9-9270-bbaaa56f2a95}; !- Outlet Port

OS:Connection,
  {240b231f-e58c-4ac5-a6bd-9ce2b5280b49}, !- Handle
  {8c169b56-65db-4604-88b3-38eabda3a3ff}, !- Name
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- Source Object
  10,                                     !- Outlet Port
  {6df2fbec-8dff-474e-bd8e-92beb30aa817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d54a9e0-e147-4b69-8545-b96987d34884}, !- Handle
  {21b3516d-5a8a-478c-b92c-419f81bc86d3}, !- Name
  {68cc9726-af40-4901-85f7-9a23afe21bc9}, !- Source Object
  3,                                      !- Outlet Port
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d9f93c91-a894-4b5c-b18a-f6343eba3b62}, !- Inlet Node Name
  {49773785-ea9f-47fa-aa22-186883bc9a55}, !- Outlet Node Name 1
  {9e2305fa-da64-4810-82bd-1740be9f0ea7}, !- Outlet Node Name 2
  {da44b2f3-db81-4ae5-9971-0b84f6937c31}, !- Outlet Node Name 3
  {ef63c854-b248-4646-911a-992d784d8a32}, !- Outlet Node Name 4
  {a17ba867-76a3-4084-b145-8cc7169b5c97}, !- Outlet Node Name 5
  {c3a8085c-ab3e-45ff-9675-4b693c9c18e7}, !- Outlet Node Name 6
  {d4f522b8-b5db-4cec-b86e-f2c54923106f}, !- Outlet Node Name 7
  {8e3d18e1-22cd-4de0-a7da-c1e8c69b0f27}, !- Outlet Node Name 8
  {927d7535-8c69-4d67-ae90-6d60c6072a7b}, !- Outlet Node Name 9
  {b330afc3-4f8f-41c2-b795-01f912988c7d}, !- Outlet Node Name 10
  {5bc0e210-4eaf-4ad9-b870-70e64b51e9a9}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f2c7cb56-2016-463b-9760-8a9a8c1621c7}, !- Outlet Node Name
  {399d60de-c686-4158-b24c-3dbeeeb24a8e}, !- Inlet Node Name 1
  {c712397a-6cfe-471b-94b6-5f046f4a2898}, !- Inlet Node Name 2
  {c350c978-c1ef-43cc-a045-4ca534ca4c02}, !- Inlet Node Name 3
  {e8b5ddd2-7a4c-4a5f-8c64-588f56578860}, !- Inlet Node Name 4
  {281b8e85-0538-4b61-93c6-3a83d2018f58}, !- Inlet Node Name 5
  {2528b9f5-e009-476c-bf16-022280ba63c0}, !- Inlet Node Name 6
  {283ef475-29d4-4816-819e-9809e737c5ff}, !- Inlet Node Name 7
  {a7acfc1f-e0c9-4340-8580-e16dcc05ffc3}, !- Inlet Node Name 8
  {9671dd9b-7d54-4b6a-895b-7bd5a44f2c4a}, !- Inlet Node Name 9
  {43d03e59-fa4d-4957-bf3f-d3076aca4d33}, !- Inlet Node Name 10
  {92d14597-c2dc-4879-b740-45eb91aef82f}; !- Inlet Node Name 11

OS:Connection,
  {d9f93c91-a894-4b5c-b18a-f6343eba3b62}, !- Handle
  {1c27e32c-e432-4a63-83d7-a19252f66f2a}, !- Name
  {6df2fbec-8dff-474e-bd8e-92beb30aa817}, !- Source Object
  3,                                      !- Outlet Port
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c7cb56-2016-463b-9760-8a9a8c1621c7}, !- Handle
  {33dc743b-b7a4-4b43-9a3b-3c9cdeecab79}, !- Name
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Source Object
  2,                                      !- Outlet Port
  {68cc9726-af40-4901-85f7-9a23afe21bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1df1bec3-37d7-4d3b-b5c1-1b2dddb075c6}, !- Handle
  {eac54a45-b3e2-4261-86c5-15c5711af05e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.61026933333333,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {89ed8a15-a221-47b5-9293-5e9e0982c09d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {127e4c54-3623-4e1f-8b59-dcd4f9a3a9d2}; !- Availability Manager Name 1

OS:Schedule:Day,
  {7268b072-f122-4dcf-8657-6585203718f3}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {087bbcfd-01c0-487b-a92f-3e6f5a02c9f7}, !- Handle
  VAV_OTHER Fan,                          !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f3f4f8ab-0a66-4c76-bd65-6b224567ada8}, !- Air Inlet Node Name
  {b7d1b1e9-3a3c-43da-bf29-9c61e4131dc8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b7d1b1e9-3a3c-43da-bf29-9c61e4131dc8}, !- Handle
  {6b590bc9-45a9-44ab-afc5-ee03ad738307}, !- Name
  {087bbcfd-01c0-487b-a92f-3e6f5a02c9f7}, !- Source Object
  17,                                     !- Outlet Port
  {6bbc084c-d42e-4e9a-b485-3b2c44b7a054}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Handle
  VAV_OTHER Main Htg Coil,                !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92841ee6-acf6-49cf-a863-ed63540f63c4}, !- Water Inlet Node Name
  {7bf02a42-662b-4c71-8f73-0a30c1b0ab8d}, !- Water Outlet Node Name
  {16d7285a-0f6f-4e21-a9ff-232a425b689f}, !- Air Inlet Node Name
  {c1cbc9a6-4d3d-4cd4-af00-0e4a6d3aadbc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20ebd5b4-5637-44a1-b337-db1c7d4c0b87}, !- Handle
  VAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {6df66bb6-e941-42e5-b705-d481c8e230ef}, !- Inlet Port
  {92841ee6-acf6-49cf-a863-ed63540f63c4}; !- Outlet Port

OS:Connection,
  {6df66bb6-e941-42e5-b705-d481c8e230ef}, !- Handle
  {8fd9a8dc-02db-4869-a721-3efcea327a15}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  37,                                     !- Outlet Port
  {20ebd5b4-5637-44a1-b337-db1c7d4c0b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cb9cda0-7dac-47df-9261-155ea1f66505}, !- Handle
  VAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {7bf02a42-662b-4c71-8f73-0a30c1b0ab8d}, !- Inlet Port
  {04402b45-26a3-4565-8533-31eec0b90d70}; !- Outlet Port

OS:Connection,
  {92841ee6-acf6-49cf-a863-ed63540f63c4}, !- Handle
  {018def12-72f8-4017-b851-16e0f42b8306}, !- Name
  {20ebd5b4-5637-44a1-b337-db1c7d4c0b87}, !- Source Object
  3,                                      !- Outlet Port
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bf02a42-662b-4c71-8f73-0a30c1b0ab8d}, !- Handle
  {2a9d033b-3086-4bc8-b266-d5248886e97d}, !- Name
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Source Object
  6,                                      !- Outlet Port
  {1cb9cda0-7dac-47df-9261-155ea1f66505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04402b45-26a3-4565-8533-31eec0b90d70}, !- Handle
  {c63cd999-1e60-4654-954b-f03f37ffea0b}, !- Name
  {1cb9cda0-7dac-47df-9261-155ea1f66505}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {618dddbb-c1ea-485c-bb9b-d7ac11b38c3a}, !- Handle
  VAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {c1cbc9a6-4d3d-4cd4-af00-0e4a6d3aadbc}, !- Inlet Port
  {f3f4f8ab-0a66-4c76-bd65-6b224567ada8}; !- Outlet Port

OS:Connection,
  {c1cbc9a6-4d3d-4cd4-af00-0e4a6d3aadbc}, !- Handle
  {13318217-07c9-48c0-8536-a87079da15a1}, !- Name
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Source Object
  8,                                      !- Outlet Port
  {618dddbb-c1ea-485c-bb9b-d7ac11b38c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f4f8ab-0a66-4c76-bd65-6b224567ada8}, !- Handle
  {89a6d552-8e12-4729-bf9b-b408d17b6b23}, !- Name
  {618dddbb-c1ea-485c-bb9b-d7ac11b38c3a}, !- Source Object
  3,                                      !- Outlet Port
  {087bbcfd-01c0-487b-a92f-3e6f5a02c9f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0fe31cd-4d50-498a-b641-221063469f99}, !- Handle
  VAV_OTHER Main Htg Coil Controller,     !- Name
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Handle
  VAV_OTHER Clg Coil,                     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {62aaaa5c-c900-4d38-b370-df1725da5d63}, !- Water Inlet Node Name
  {7077168f-6ce6-4e39-bbe5-aa0e85dfa3a0}, !- Water Outlet Node Name
  {2a6c17da-3fed-454f-8377-3d0818f2e9ae}, !- Air Inlet Node Name
  {38522c12-69ef-48e7-ae23-88c327ba85c8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5a9e5488-6a5b-4f8b-bd95-c686389a21e9}, !- Handle
  VAV_OTHER Clg Coil Inlet Water Node,    !- Name
  {27933a39-2a01-4e53-9ca1-57dd39262fec}, !- Inlet Port
  {62aaaa5c-c900-4d38-b370-df1725da5d63}; !- Outlet Port

OS:Connection,
  {27933a39-2a01-4e53-9ca1-57dd39262fec}, !- Handle
  {20fb91f5-b302-49da-97a6-a775ed54af97}, !- Name
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Source Object
  7,                                      !- Outlet Port
  {5a9e5488-6a5b-4f8b-bd95-c686389a21e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1e343c3-ee90-4ba8-905c-9113031c237e}, !- Handle
  VAV_OTHER Clg Coil Outlet Water Node,   !- Name
  {7077168f-6ce6-4e39-bbe5-aa0e85dfa3a0}, !- Inlet Port
  {cc7c05ff-6248-45c0-898a-05394212fcd5}; !- Outlet Port

OS:Connection,
  {62aaaa5c-c900-4d38-b370-df1725da5d63}, !- Handle
  {d6e109a5-432b-46f2-ac81-fb515cfe0763}, !- Name
  {5a9e5488-6a5b-4f8b-bd95-c686389a21e9}, !- Source Object
  3,                                      !- Outlet Port
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7077168f-6ce6-4e39-bbe5-aa0e85dfa3a0}, !- Handle
  {ebb5f0e2-c5f2-4498-8cc0-0b94a119b3c2}, !- Name
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Source Object
  11,                                     !- Outlet Port
  {c1e343c3-ee90-4ba8-905c-9113031c237e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7c05ff-6248-45c0-898a-05394212fcd5}, !- Handle
  {f6e41e94-bf67-4965-9f62-7bc2dbaad117}, !- Name
  {c1e343c3-ee90-4ba8-905c-9113031c237e}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bd1f6723-e563-4f2a-8c30-e5eb0eca0a55}, !- Handle
  VAV_OTHER Clg Coil Outlet Air Node,     !- Name
  {38522c12-69ef-48e7-ae23-88c327ba85c8}, !- Inlet Port
  {16d7285a-0f6f-4e21-a9ff-232a425b689f}; !- Outlet Port

OS:Connection,
  {38522c12-69ef-48e7-ae23-88c327ba85c8}, !- Handle
  {d0d2167f-7358-40a5-acd6-3293e89e8362}, !- Name
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Source Object
  13,                                     !- Outlet Port
  {bd1f6723-e563-4f2a-8c30-e5eb0eca0a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d7285a-0f6f-4e21-a9ff-232a425b689f}, !- Handle
  {7ef12aa1-096f-421f-9f8a-103c8b32f1cb}, !- Name
  {bd1f6723-e563-4f2a-8c30-e5eb0eca0a55}, !- Source Object
  3,                                      !- Outlet Port
  {14ef7bf1-9f7a-4f77-9cae-d382998005ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e815f36-c7ae-4184-861c-6ce4c5a34691}, !- Handle
  VAV_OTHER Clg Coil Controller,          !- Name
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a99d6e84-7dd6-4eb4-b26a-4538a7693159}, !- Handle
  VAV_OTHER OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e80bd4ad-db08-4346-a63e-84a0a179fa16}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e80bd4ad-db08-4346-a63e-84a0a179fa16}, !- Handle
  VAV_OTHER Vent Controller,              !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7874ecc2-427c-4074-98f7-938af478c5f0}, !- Handle
  VAV_OTHER OA System,                    !- Name
  {a99d6e84-7dd6-4eb4-b26a-4538a7693159}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {12ae6366-ded5-4724-9802-19808e34fa7e}, !- Mixed Air Node Name
  {e78dce9e-811e-4789-97ae-977ed77a8a59}, !- Outdoor Air Stream Node Name
  {4bcb0dcf-e98a-424a-9525-86b759a98607}, !- Relief Air Stream Node Name
  {e6ba935d-e506-4701-84d5-04f42f5c106d}; !- Return Air Stream Node Name

OS:Node,
  {d1b1c5b5-e980-43a5-945c-8fbe142310b9}, !- Handle
  VAV_OTHER Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {e78dce9e-811e-4789-97ae-977ed77a8a59}; !- Outlet Port

OS:Connection,
  {e78dce9e-811e-4789-97ae-977ed77a8a59}, !- Handle
  {fad2895f-8bbc-4687-8c7b-978ce9db1297}, !- Name
  {d1b1c5b5-e980-43a5-945c-8fbe142310b9}, !- Source Object
  3,                                      !- Outlet Port
  {7874ecc2-427c-4074-98f7-938af478c5f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdbcd5f9-0857-40db-adc7-9c2d9da8696f}, !- Handle
  VAV_OTHER Relief Air Node,              !- Name
  {4bcb0dcf-e98a-424a-9525-86b759a98607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bcb0dcf-e98a-424a-9525-86b759a98607}, !- Handle
  {fc20dc61-8358-42cc-bf57-d365ac644ddc}, !- Name
  {7874ecc2-427c-4074-98f7-938af478c5f0}, !- Source Object
  7,                                      !- Outlet Port
  {cdbcd5f9-0857-40db-adc7-9c2d9da8696f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61b97125-a181-4835-94cd-7e8337ebeb07}, !- Handle
  VAV_OTHER Mixed Air Node,               !- Name
  {12ae6366-ded5-4724-9802-19808e34fa7e}, !- Inlet Port
  {2a6c17da-3fed-454f-8377-3d0818f2e9ae}; !- Outlet Port

OS:Connection,
  {e6ba935d-e506-4701-84d5-04f42f5c106d}, !- Handle
  {827f702a-a95d-4e63-9e36-b4cc757daf24}, !- Name
  {13585b1b-012a-40eb-b21e-01b35c6b8be0}, !- Source Object
  3,                                      !- Outlet Port
  {7874ecc2-427c-4074-98f7-938af478c5f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {12ae6366-ded5-4724-9802-19808e34fa7e}, !- Handle
  {37163c2d-adf8-44c7-85a5-63e694a03a97}, !- Name
  {7874ecc2-427c-4074-98f7-938af478c5f0}, !- Source Object
  5,                                      !- Outlet Port
  {61b97125-a181-4835-94cd-7e8337ebeb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6c17da-3fed-454f-8377-3d0818f2e9ae}, !- Handle
  {34bf17dc-525d-4bfd-8eac-3a19bdcf4187}, !- Name
  {61b97125-a181-4835-94cd-7e8337ebeb07}, !- Source Object
  3,                                      !- Outlet Port
  {f45bbc51-34aa-44c6-a297-3629580f3c67}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {127e4c54-3623-4e1f-8b59-dcd4f9a3a9d2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7ea39857-cce2-4e40-b295-9bf9b9bcda4a}, !- Control Zone or Zone List Name
  {bdf13626-e19f-468e-bd66-ddf90793fefa}, !- Cooling Control Zone or Zone List Name
  {f4986e47-4149-4601-8f2d-5383b90a04d6}, !- Heating Control Zone or Zone List Name
  {e4948c7c-1000-47dd-af8d-e5cd7504cabb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ea39857-cce2-4e40-b295-9bf9b9bcda4a}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {bdf13626-e19f-468e-bd66-ddf90793fefa}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4986e47-4149-4601-8f2d-5383b90a04d6}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4948c7c-1000-47dd-af8d-e5cd7504cabb}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6d8c4f59-40d8-4048-b488-0c83701a2a37}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e04b76b-153d-4adc-a387-e248d1252e1a}, !- Water Inlet Node Name
  {4df9a353-d438-4793-9364-57082247d599}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {deb697f4-3966-4e35-bc2a-6a3890c8f901}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {60fa1227-cef0-47f9-9658-18475ec7a991}, !- Inlet Port
  {0e04b76b-153d-4adc-a387-e248d1252e1a}; !- Outlet Port

OS:Connection,
  {60fa1227-cef0-47f9-9658-18475ec7a991}, !- Handle
  {8a103437-0379-491a-ab8b-0ed0588f50f9}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  38,                                     !- Outlet Port
  {deb697f4-3966-4e35-bc2a-6a3890c8f901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6561d59-250b-4808-a110-350c7867d4b8}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4df9a353-d438-4793-9364-57082247d599}, !- Inlet Port
  {de6d0307-7d44-4549-be69-e75481c9a59f}; !- Outlet Port

OS:Connection,
  {0e04b76b-153d-4adc-a387-e248d1252e1a}, !- Handle
  {14e63f2b-a5ad-490c-a364-4ad43fe41526}, !- Name
  {deb697f4-3966-4e35-bc2a-6a3890c8f901}, !- Source Object
  3,                                      !- Outlet Port
  {6d8c4f59-40d8-4048-b488-0c83701a2a37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4df9a353-d438-4793-9364-57082247d599}, !- Handle
  {fe4c507c-bdd2-4f84-a19a-6652c59f6323}, !- Name
  {6d8c4f59-40d8-4048-b488-0c83701a2a37}, !- Source Object
  6,                                      !- Outlet Port
  {b6561d59-250b-4808-a110-350c7867d4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6d0307-7d44-4549-be69-e75481c9a59f}, !- Handle
  {ed124b9e-b6e1-4df5-bfbf-43155a6decc2}, !- Name
  {b6561d59-250b-4808-a110-350c7867d4b8}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02312c53-77ce-4f45-b1b4-eb812afe3ea5}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6d8c4f59-40d8-4048-b488-0c83701a2a37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d5f3e2db-189d-437c-9050-18a1df0e73f7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {484d5d14-3a23-4a57-9b74-17d5a1753c51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d8c4f59-40d8-4048-b488-0c83701a2a37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a90746ec-48a5-4a2c-966a-467cc3d6b943}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db61f2c6-d24b-442f-a568-71e4f922f1a4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {df7401ac-7751-4811-bb4a-0a9e9a3bf81e}, !- Inlet Port
  {399d60de-c686-4158-b24c-3dbeeeb24a8e}; !- Outlet Port

OS:Connection,
  {6912154b-8108-40c9-9270-bbaaa56f2a95}, !- Handle
  {daac94df-098b-4b98-bf5e-3fe2b875570e}, !- Name
  {8a60417f-9592-4d52-ae65-f6a34ac284d2}, !- Source Object
  3,                                      !- Outlet Port
  {de70152d-f0a1-4d57-8a29-dd1a1ef50496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df7401ac-7751-4811-bb4a-0a9e9a3bf81e}, !- Handle
  {b32c09cc-060f-4260-adb1-3815898e7d75}, !- Name
  {da7acec3-2825-499a-aeaa-9a2dd3b407bc}, !- Source Object
  3,                                      !- Outlet Port
  {db61f2c6-d24b-442f-a568-71e4f922f1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399d60de-c686-4158-b24c-3dbeeeb24a8e}, !- Handle
  {5cd203e0-9088-4706-bc12-8c6d99ba03e7}, !- Name
  {db61f2c6-d24b-442f-a568-71e4f922f1a4}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6be881f-254c-46b7-8413-3751c05bb3f3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {49773785-ea9f-47fa-aa22-186883bc9a55}, !- Inlet Port
  {484d5d14-3a23-4a57-9b74-17d5a1753c51}; !- Outlet Port

OS:Connection,
  {49773785-ea9f-47fa-aa22-186883bc9a55}, !- Handle
  {e4d5658c-b02a-4a3c-968a-d54fed0c5339}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  3,                                      !- Outlet Port
  {b6be881f-254c-46b7-8413-3751c05bb3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484d5d14-3a23-4a57-9b74-17d5a1753c51}, !- Handle
  {d9bae82c-4a95-423b-9fbf-c6f414d6e4a7}, !- Name
  {b6be881f-254c-46b7-8413-3751c05bb3f3}, !- Source Object
  3,                                      !- Outlet Port
  {d5f3e2db-189d-437c-9050-18a1df0e73f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a90746ec-48a5-4a2c-966a-467cc3d6b943}, !- Handle
  {8edce6b2-dd6d-46b2-86c8-465e93538c5a}, !- Name
  {d5f3e2db-189d-437c-9050-18a1df0e73f7}, !- Source Object
  12,                                     !- Outlet Port
  {8a60417f-9592-4d52-ae65-f6a34ac284d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e222dae-a831-428a-8f33-9b5837b5be38}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1518251-18d2-4583-be55-116e18758a05}, !- Water Inlet Node Name
  {6551111f-f6db-406e-9c0c-c685d113422e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17dabc1d-ec72-4b09-8994-4a5b3f6bcfd1}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {efbe32c6-68c5-4474-8bf2-5758502081aa}, !- Inlet Port
  {b1518251-18d2-4583-be55-116e18758a05}; !- Outlet Port

OS:Connection,
  {efbe32c6-68c5-4474-8bf2-5758502081aa}, !- Handle
  {2d30eeb5-3fa3-435b-a5aa-54f20dab9d48}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  39,                                     !- Outlet Port
  {17dabc1d-ec72-4b09-8994-4a5b3f6bcfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31871c7b-b617-4b3f-9124-3a1ab3b39a3b}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {6551111f-f6db-406e-9c0c-c685d113422e}, !- Inlet Port
  {6ab2b138-ec0f-4358-9fa9-ee1069f92aaf}; !- Outlet Port

OS:Connection,
  {b1518251-18d2-4583-be55-116e18758a05}, !- Handle
  {ee3dfdd3-6d75-4df7-a9a4-6634aa7ca4c6}, !- Name
  {17dabc1d-ec72-4b09-8994-4a5b3f6bcfd1}, !- Source Object
  3,                                      !- Outlet Port
  {3e222dae-a831-428a-8f33-9b5837b5be38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6551111f-f6db-406e-9c0c-c685d113422e}, !- Handle
  {7d18a131-9e8c-4e06-bbce-679ca24f300e}, !- Name
  {3e222dae-a831-428a-8f33-9b5837b5be38}, !- Source Object
  6,                                      !- Outlet Port
  {31871c7b-b617-4b3f-9124-3a1ab3b39a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab2b138-ec0f-4358-9fa9-ee1069f92aaf}, !- Handle
  {84dfab37-7ba5-445d-8f5b-65113d422671}, !- Name
  {31871c7b-b617-4b3f-9124-3a1ab3b39a3b}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a35f292d-3a7b-4d68-8316-20d489b5e106}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {3e222dae-a831-428a-8f33-9b5837b5be38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4287849-aa2f-4d3b-ad73-a06faeefd929}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {6a5e616d-7a4e-45cb-b4d6-a7b437acba0c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e222dae-a831-428a-8f33-9b5837b5be38}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf672ce7-6413-4836-9fc1-b66c2e2c9822}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3643cc3-88c4-4943-a50e-77d23f0d8174}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {bf672ce7-6413-4836-9fc1-b66c2e2c9822}, !- Inlet Port
  {6fff839d-f72c-491d-8db7-d6ad94db9960}; !- Outlet Port

OS:Node,
  {8f8c8fab-5d98-45ec-b5e4-e095da4f3d61}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {abb43ff7-3ba8-4ce0-b867-8ed1ebba4af1}, !- Inlet Port
  {c712397a-6cfe-471b-94b6-5f046f4a2898}; !- Outlet Port

OS:Connection,
  {6fff839d-f72c-491d-8db7-d6ad94db9960}, !- Handle
  {767fd283-0d7a-4296-91c7-1d18bead94ad}, !- Name
  {a3643cc3-88c4-4943-a50e-77d23f0d8174}, !- Source Object
  3,                                      !- Outlet Port
  {4b03707c-ea9e-43a7-aab0-d57677a9f7b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abb43ff7-3ba8-4ce0-b867-8ed1ebba4af1}, !- Handle
  {c8acc98d-53df-4690-97c3-b6e43efe2630}, !- Name
  {bfa142d9-deb8-40a3-9fc5-06a5e2718203}, !- Source Object
  3,                                      !- Outlet Port
  {8f8c8fab-5d98-45ec-b5e4-e095da4f3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c712397a-6cfe-471b-94b6-5f046f4a2898}, !- Handle
  {933a4e9a-d49b-4241-9b45-64587f21ee32}, !- Name
  {8f8c8fab-5d98-45ec-b5e4-e095da4f3d61}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d84c9213-1fb4-4714-bb2c-a21630b26609}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9e2305fa-da64-4810-82bd-1740be9f0ea7}, !- Inlet Port
  {6a5e616d-7a4e-45cb-b4d6-a7b437acba0c}; !- Outlet Port

OS:Connection,
  {9e2305fa-da64-4810-82bd-1740be9f0ea7}, !- Handle
  {a5a3acd2-2e96-41ca-8c98-5528a3659d5f}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  4,                                      !- Outlet Port
  {d84c9213-1fb4-4714-bb2c-a21630b26609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5e616d-7a4e-45cb-b4d6-a7b437acba0c}, !- Handle
  {9be15b4b-85af-49ba-a76f-d3b99a9ee598}, !- Name
  {d84c9213-1fb4-4714-bb2c-a21630b26609}, !- Source Object
  3,                                      !- Outlet Port
  {a4287849-aa2f-4d3b-ad73-a06faeefd929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf672ce7-6413-4836-9fc1-b66c2e2c9822}, !- Handle
  {b7f644a3-c0ab-4ea9-ab90-246c3bca44bb}, !- Name
  {a4287849-aa2f-4d3b-ad73-a06faeefd929}, !- Source Object
  12,                                     !- Outlet Port
  {a3643cc3-88c4-4943-a50e-77d23f0d8174}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e178645-56ee-483f-a174-64ced7f25b50}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8ce3b9c-4347-417d-957b-30710d8d5b10}, !- Water Inlet Node Name
  {340499bb-9820-47bb-98d6-8fdced9f1d50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {689a996e-6cf7-4810-aef2-766cf29011ee}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e29ad8b3-7c97-4af9-9277-b6dab5e319c1}, !- Inlet Port
  {a8ce3b9c-4347-417d-957b-30710d8d5b10}; !- Outlet Port

OS:Connection,
  {e29ad8b3-7c97-4af9-9277-b6dab5e319c1}, !- Handle
  {3f743031-7fb0-41cb-863f-346efb3feb09}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  40,                                     !- Outlet Port
  {689a996e-6cf7-4810-aef2-766cf29011ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e7b2516-84a1-48c6-a79c-e93218e51632}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {340499bb-9820-47bb-98d6-8fdced9f1d50}, !- Inlet Port
  {335b73d6-1889-4ed2-9fd5-f943233a605f}; !- Outlet Port

OS:Connection,
  {a8ce3b9c-4347-417d-957b-30710d8d5b10}, !- Handle
  {c8aae5c0-aa30-47c2-922f-3e81feeb631c}, !- Name
  {689a996e-6cf7-4810-aef2-766cf29011ee}, !- Source Object
  3,                                      !- Outlet Port
  {2e178645-56ee-483f-a174-64ced7f25b50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {340499bb-9820-47bb-98d6-8fdced9f1d50}, !- Handle
  {bebcc630-f290-4e3c-891b-55aa012d2af2}, !- Name
  {2e178645-56ee-483f-a174-64ced7f25b50}, !- Source Object
  6,                                      !- Outlet Port
  {4e7b2516-84a1-48c6-a79c-e93218e51632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335b73d6-1889-4ed2-9fd5-f943233a605f}, !- Handle
  {47734e99-14b9-416c-8677-7daa413c5550}, !- Name
  {4e7b2516-84a1-48c6-a79c-e93218e51632}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {113b58a3-6a26-4011-ad8c-a3180d1d7b6c}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2e178645-56ee-483f-a174-64ced7f25b50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3042f90b-a78f-4775-93a0-14124112cc65}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {b87ba011-20b8-4432-bf5f-452bb77caa9a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
