  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e178645-56ee-483f-a174-64ced7f25b50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bea4d9f1-10a4-4dfb-aecd-56034ccf124c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4652a44f-89c0-458c-80e0-973d71632604}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {bea4d9f1-10a4-4dfb-aecd-56034ccf124c}, !- Inlet Port
  {c06bd7d7-9286-4a50-a07c-6e1229f6179e}; !- Outlet Port

OS:Node,
  {bbc3cc35-ced7-4ba5-a66c-7cc0e52a714c}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {da2fcae2-7516-42a6-b3ae-102f1cd5e57a}, !- Inlet Port
  {c350c978-c1ef-43cc-a045-4ca534ca4c02}; !- Outlet Port

OS:Connection,
  {c06bd7d7-9286-4a50-a07c-6e1229f6179e}, !- Handle
  {468e8ad3-e050-4633-97c3-31b2a9d1c571}, !- Name
  {4652a44f-89c0-458c-80e0-973d71632604}, !- Source Object
  3,                                      !- Outlet Port
  {291b8a11-2901-44a1-9f9d-0523af77ac28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da2fcae2-7516-42a6-b3ae-102f1cd5e57a}, !- Handle
  {de70e9c6-4972-401c-a412-64fb7c2f98e0}, !- Name
  {53bdaa0a-4e60-4088-9c5e-b3d92348ec0d}, !- Source Object
  3,                                      !- Outlet Port
  {bbc3cc35-ced7-4ba5-a66c-7cc0e52a714c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c350c978-c1ef-43cc-a045-4ca534ca4c02}, !- Handle
  {a6428999-4366-469f-ab57-e575502328fe}, !- Name
  {bbc3cc35-ced7-4ba5-a66c-7cc0e52a714c}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e354660-51b6-4aa0-807d-c1769e0af69c}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {da44b2f3-db81-4ae5-9971-0b84f6937c31}, !- Inlet Port
  {b87ba011-20b8-4432-bf5f-452bb77caa9a}; !- Outlet Port

OS:Connection,
  {da44b2f3-db81-4ae5-9971-0b84f6937c31}, !- Handle
  {61dc689a-c135-479e-94fe-14af3bbfd466}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  5,                                      !- Outlet Port
  {2e354660-51b6-4aa0-807d-c1769e0af69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87ba011-20b8-4432-bf5f-452bb77caa9a}, !- Handle
  {2b6746f5-7d48-41eb-96de-daf6657a00f0}, !- Name
  {2e354660-51b6-4aa0-807d-c1769e0af69c}, !- Source Object
  3,                                      !- Outlet Port
  {3042f90b-a78f-4775-93a0-14124112cc65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea4d9f1-10a4-4dfb-aecd-56034ccf124c}, !- Handle
  {d03f9b3f-4f02-4943-a11e-195f91b3c4ea}, !- Name
  {3042f90b-a78f-4775-93a0-14124112cc65}, !- Source Object
  12,                                     !- Outlet Port
  {4652a44f-89c0-458c-80e0-973d71632604}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ad22941-c412-4ccf-8637-33bd3b5ed646}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d48ffb6d-89d2-4dbd-b0e0-ed3e962b5e82}, !- Water Inlet Node Name
  {4471b97a-a028-4064-b53f-a4e72e92f754}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5dc69698-1c98-4e5e-9b7b-8b4fc7cb2c43}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {1cae0e17-3ec0-47a9-8d28-9560f2be5d46}, !- Inlet Port
  {d48ffb6d-89d2-4dbd-b0e0-ed3e962b5e82}; !- Outlet Port

OS:Connection,
  {1cae0e17-3ec0-47a9-8d28-9560f2be5d46}, !- Handle
  {64a01d5b-3949-496c-84a9-394c112bb7b2}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  41,                                     !- Outlet Port
  {5dc69698-1c98-4e5e-9b7b-8b4fc7cb2c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05eba3c8-6005-4798-83be-614254e338ac}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4471b97a-a028-4064-b53f-a4e72e92f754}, !- Inlet Port
  {d7a6ae22-b124-46eb-9745-1bb17d9d8388}; !- Outlet Port

OS:Connection,
  {d48ffb6d-89d2-4dbd-b0e0-ed3e962b5e82}, !- Handle
  {b357c13e-cfa9-4006-8795-70f291aef877}, !- Name
  {5dc69698-1c98-4e5e-9b7b-8b4fc7cb2c43}, !- Source Object
  3,                                      !- Outlet Port
  {9ad22941-c412-4ccf-8637-33bd3b5ed646}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4471b97a-a028-4064-b53f-a4e72e92f754}, !- Handle
  {98d6dbfb-3bb7-4e20-83f9-fe7bba3f2c8b}, !- Name
  {9ad22941-c412-4ccf-8637-33bd3b5ed646}, !- Source Object
  6,                                      !- Outlet Port
  {05eba3c8-6005-4798-83be-614254e338ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a6ae22-b124-46eb-9745-1bb17d9d8388}, !- Handle
  {f9043905-4f0d-49b9-8ea8-8693e9772e5a}, !- Name
  {05eba3c8-6005-4798-83be-614254e338ac}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ce3d055-3cbe-4e6b-a837-e979e5efa560}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {9ad22941-c412-4ccf-8637-33bd3b5ed646}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {323bde79-8f2e-4788-847b-1df29aa6b082}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal,       !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {600556e7-d8df-41c8-90dc-a4c5c6a2692d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ad22941-c412-4ccf-8637-33bd3b5ed646}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4baee5c9-ef94-4e56-ae96-a67222a2bfc0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d8a95b2-2632-42fb-91e4-0a1bcf90ed68}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4baee5c9-ef94-4e56-ae96-a67222a2bfc0}, !- Inlet Port
  {924e57cd-ccea-4d21-8749-639dbab5de75}; !- Outlet Port

OS:Node,
  {7f66cdd0-2b19-4427-b41b-63f8cf99b1f3}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Return Air Node,    !- Name
  {3e4c2dab-4007-4054-9867-2d557c3511c8}, !- Inlet Port
  {e8b5ddd2-7a4c-4a5f-8c64-588f56578860}; !- Outlet Port

OS:Connection,
  {924e57cd-ccea-4d21-8749-639dbab5de75}, !- Handle
  {1e2a6d5a-d408-4bab-8d6c-b4cf5e6b3e45}, !- Name
  {0d8a95b2-2632-42fb-91e4-0a1bcf90ed68}, !- Source Object
  3,                                      !- Outlet Port
  {6d7a3160-d91f-4aa1-a6d6-8de524f408f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e4c2dab-4007-4054-9867-2d557c3511c8}, !- Handle
  {a502dd45-a7c0-44f6-a642-91ba1cac9178}, !- Name
  {58451b15-86a1-42f4-954a-494db490b687}, !- Source Object
  3,                                      !- Outlet Port
  {7f66cdd0-2b19-4427-b41b-63f8cf99b1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b5ddd2-7a4c-4a5f-8c64-588f56578860}, !- Handle
  {c85b1f25-35c1-4382-a50e-6bf572719ed7}, !- Name
  {7f66cdd0-2b19-4427-b41b-63f8cf99b1f3}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e1ca089-8d64-409a-a911-fc125b560749}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ef63c854-b248-4646-911a-992d784d8a32}, !- Inlet Port
  {600556e7-d8df-41c8-90dc-a4c5c6a2692d}; !- Outlet Port

OS:Connection,
  {ef63c854-b248-4646-911a-992d784d8a32}, !- Handle
  {2dbe91c0-c2e9-43e2-af58-a643d9884411}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  6,                                      !- Outlet Port
  {0e1ca089-8d64-409a-a911-fc125b560749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600556e7-d8df-41c8-90dc-a4c5c6a2692d}, !- Handle
  {63ae6242-0de7-449e-bad3-69e04a4314c3}, !- Name
  {0e1ca089-8d64-409a-a911-fc125b560749}, !- Source Object
  3,                                      !- Outlet Port
  {323bde79-8f2e-4788-847b-1df29aa6b082}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4baee5c9-ef94-4e56-ae96-a67222a2bfc0}, !- Handle
  {5275a275-77b8-411b-b733-1c39635d0081}, !- Name
  {323bde79-8f2e-4788-847b-1df29aa6b082}, !- Source Object
  12,                                     !- Outlet Port
  {0d8a95b2-2632-42fb-91e4-0a1bcf90ed68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce61c99c-d081-44bf-94e1-36bfe9da0285}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bb037bb-e693-4756-92d4-26c5c9395e8a}, !- Water Inlet Node Name
  {572c17ca-0ff3-4fda-ad90-520d6fe2a47f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c02d7bc-e0cb-4d7e-b02b-61a126163e29}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2fdf6d1b-63f3-4799-9925-3cba9583fe92}, !- Inlet Port
  {8bb037bb-e693-4756-92d4-26c5c9395e8a}; !- Outlet Port

OS:Connection,
  {2fdf6d1b-63f3-4799-9925-3cba9583fe92}, !- Handle
  {ba3b3f0f-c21a-4971-8dcf-bcbd58ba499e}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  42,                                     !- Outlet Port
  {7c02d7bc-e0cb-4d7e-b02b-61a126163e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83d392e6-1023-43a1-84ea-7c55323e8aa4}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {572c17ca-0ff3-4fda-ad90-520d6fe2a47f}, !- Inlet Port
  {b0bed658-d273-41a4-9295-09fdda55191f}; !- Outlet Port

OS:Connection,
  {8bb037bb-e693-4756-92d4-26c5c9395e8a}, !- Handle
  {20787cd7-53c1-445e-bb2a-c9a53f917354}, !- Name
  {7c02d7bc-e0cb-4d7e-b02b-61a126163e29}, !- Source Object
  3,                                      !- Outlet Port
  {ce61c99c-d081-44bf-94e1-36bfe9da0285}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {572c17ca-0ff3-4fda-ad90-520d6fe2a47f}, !- Handle
  {21fe7201-4b7b-4c60-900a-c0016a44b185}, !- Name
  {ce61c99c-d081-44bf-94e1-36bfe9da0285}, !- Source Object
  6,                                      !- Outlet Port
  {83d392e6-1023-43a1-84ea-7c55323e8aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bed658-d273-41a4-9295-09fdda55191f}, !- Handle
  {d0cbaca2-ae3f-49ce-a71b-b0dece70c730}, !- Name
  {83d392e6-1023-43a1-84ea-7c55323e8aa4}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a6dce2c-866b-40b0-90fc-6b8683e55c0f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ce61c99c-d081-44bf-94e1-36bfe9da0285}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef60eef7-d1cf-4e79-8db0-b9e7df23c7c4}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal,   !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {f753c27d-1161-45dd-b8e1-4343fc999637}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce61c99c-d081-44bf-94e1-36bfe9da0285}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {551b8b4f-9ae0-48ed-b4ca-0141378e5053}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2be306d-d0d7-4399-be21-1c69116ae124}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {551b8b4f-9ae0-48ed-b4ca-0141378e5053}, !- Inlet Port
  {f382c64c-1f1a-48e0-9118-936f59b0b577}; !- Outlet Port

OS:Node,
  {0242197f-aa54-444b-9250-fdd93183c8fb}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {7878c423-d03f-4585-8c12-dcb122256596}, !- Inlet Port
  {281b8e85-0538-4b61-93c6-3a83d2018f58}; !- Outlet Port

OS:Connection,
  {f382c64c-1f1a-48e0-9118-936f59b0b577}, !- Handle
  {c945352c-ec16-4f5a-92d1-89fc30399a83}, !- Name
  {b2be306d-d0d7-4399-be21-1c69116ae124}, !- Source Object
  3,                                      !- Outlet Port
  {d5fd2acb-bab3-41e1-a735-6cddee0a25d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7878c423-d03f-4585-8c12-dcb122256596}, !- Handle
  {2583a036-fc58-4f50-82da-1749213c5f73}, !- Name
  {27e6500a-52d5-4b85-959e-eaee0c0f27b8}, !- Source Object
  3,                                      !- Outlet Port
  {0242197f-aa54-444b-9250-fdd93183c8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281b8e85-0538-4b61-93c6-3a83d2018f58}, !- Handle
  {4a96deee-e3a2-4ad1-9b4f-463ab635a719}, !- Name
  {0242197f-aa54-444b-9250-fdd93183c8fb}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f7926a3c-75ba-4384-a91c-19fac3b2f182}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a17ba867-76a3-4084-b145-8cc7169b5c97}, !- Inlet Port
  {f753c27d-1161-45dd-b8e1-4343fc999637}; !- Outlet Port

OS:Connection,
  {a17ba867-76a3-4084-b145-8cc7169b5c97}, !- Handle
  {fe50caf4-2627-4b61-b519-a7dfab26ce0c}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  7,                                      !- Outlet Port
  {f7926a3c-75ba-4384-a91c-19fac3b2f182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f753c27d-1161-45dd-b8e1-4343fc999637}, !- Handle
  {e314b7b7-a140-4059-b62f-9262781ba020}, !- Name
  {f7926a3c-75ba-4384-a91c-19fac3b2f182}, !- Source Object
  3,                                      !- Outlet Port
  {ef60eef7-d1cf-4e79-8db0-b9e7df23c7c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {551b8b4f-9ae0-48ed-b4ca-0141378e5053}, !- Handle
  {7e535358-dca3-43f8-afb4-44cafb6e41cd}, !- Name
  {ef60eef7-d1cf-4e79-8db0-b9e7df23c7c4}, !- Source Object
  12,                                     !- Outlet Port
  {b2be306d-d0d7-4399-be21-1c69116ae124}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea75d4b4-f7d3-45c1-ad8d-6418ab012956}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a9f9a7a-5e89-4064-85d3-135c8cc21573}, !- Water Inlet Node Name
  {a654fba7-83f0-4b12-bc3f-12c12f55442c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d650769-21c8-4ef2-aecb-a8e82572860d}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a8bb7045-70dd-463a-b621-6973be46c1d0}, !- Inlet Port
  {8a9f9a7a-5e89-4064-85d3-135c8cc21573}; !- Outlet Port

OS:Connection,
  {a8bb7045-70dd-463a-b621-6973be46c1d0}, !- Handle
  {e3b4a433-7ebb-4846-8c2d-7802601e4e52}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  43,                                     !- Outlet Port
  {6d650769-21c8-4ef2-aecb-a8e82572860d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6b0bc51-b927-42a2-bbe4-3d618cb63c06}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a654fba7-83f0-4b12-bc3f-12c12f55442c}, !- Inlet Port
  {41493187-cab4-457c-afbc-3f63f679bc33}; !- Outlet Port

OS:Connection,
  {8a9f9a7a-5e89-4064-85d3-135c8cc21573}, !- Handle
  {573c0fd8-ad6c-4d2d-ae24-8e119849644a}, !- Name
  {6d650769-21c8-4ef2-aecb-a8e82572860d}, !- Source Object
  3,                                      !- Outlet Port
  {ea75d4b4-f7d3-45c1-ad8d-6418ab012956}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a654fba7-83f0-4b12-bc3f-12c12f55442c}, !- Handle
  {6179cd84-b4ed-4561-b091-266664ffbf74}, !- Name
  {ea75d4b4-f7d3-45c1-ad8d-6418ab012956}, !- Source Object
  6,                                      !- Outlet Port
  {b6b0bc51-b927-42a2-bbe4-3d618cb63c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41493187-cab4-457c-afbc-3f63f679bc33}, !- Handle
  {bbecfe5e-ad23-4c0b-b5a2-fb0f4fc8d89a}, !- Name
  {b6b0bc51-b927-42a2-bbe4-3d618cb63c06}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b7d1b59-9c0a-4ce0-91b5-079c7cf9d027}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {ea75d4b4-f7d3-45c1-ad8d-6418ab012956}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90e1f645-dc09-46d1-8995-12a4df60fa3e}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal,   !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {67169890-e734-47c0-85ca-bf022a38b326}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea75d4b4-f7d3-45c1-ad8d-6418ab012956}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45a1d897-723f-4313-8525-e81e9a117826}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c128391-87f0-4ff9-951b-0379f304ff8b}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {45a1d897-723f-4313-8525-e81e9a117826}, !- Inlet Port
  {8e4f67ad-94a2-4cf4-9f6e-25f8dad0b150}; !- Outlet Port

OS:Node,
  {da84e10f-f8c7-4383-90b7-0118864fe617}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {0f82ff35-5f4a-471c-a6b3-6990974866b4}, !- Inlet Port
  {2528b9f5-e009-476c-bf16-022280ba63c0}; !- Outlet Port

OS:Connection,
  {8e4f67ad-94a2-4cf4-9f6e-25f8dad0b150}, !- Handle
  {a0522b59-9962-4f9a-8eb2-2b58222418f7}, !- Name
  {3c128391-87f0-4ff9-951b-0379f304ff8b}, !- Source Object
  3,                                      !- Outlet Port
  {b93c7ab5-13b1-4469-9a1b-7e559f4daea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f82ff35-5f4a-471c-a6b3-6990974866b4}, !- Handle
  {acb85389-326b-48df-a546-d35403eda8c8}, !- Name
  {1906215b-bed0-4716-a42a-c4b2d095c19d}, !- Source Object
  3,                                      !- Outlet Port
  {da84e10f-f8c7-4383-90b7-0118864fe617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2528b9f5-e009-476c-bf16-022280ba63c0}, !- Handle
  {1b53a387-3d4e-4915-b9a1-e7e7da13fc8f}, !- Name
  {da84e10f-f8c7-4383-90b7-0118864fe617}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9283ce67-2878-4549-addb-5ff77cf5e7b2}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c3a8085c-ab3e-45ff-9675-4b693c9c18e7}, !- Inlet Port
  {67169890-e734-47c0-85ca-bf022a38b326}; !- Outlet Port

OS:Connection,
  {c3a8085c-ab3e-45ff-9675-4b693c9c18e7}, !- Handle
  {80b007a5-5710-4169-8cc3-b05f53bdafa2}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  8,                                      !- Outlet Port
  {9283ce67-2878-4549-addb-5ff77cf5e7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67169890-e734-47c0-85ca-bf022a38b326}, !- Handle
  {836d5c83-1bad-4032-997b-52899a0fbce2}, !- Name
  {9283ce67-2878-4549-addb-5ff77cf5e7b2}, !- Source Object
  3,                                      !- Outlet Port
  {90e1f645-dc09-46d1-8995-12a4df60fa3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45a1d897-723f-4313-8525-e81e9a117826}, !- Handle
  {b4120d48-68b1-45d5-9a5e-8cb97041bf87}, !- Name
  {90e1f645-dc09-46d1-8995-12a4df60fa3e}, !- Source Object
  12,                                     !- Outlet Port
  {3c128391-87f0-4ff9-951b-0379f304ff8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5476c0b3-dd9c-440e-8669-0030f2e5089a}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f2eb6dc-9d03-48e1-b686-8c71e1320ef7}, !- Water Inlet Node Name
  {1ddcf59c-a1ee-4d30-b83f-c45fd28e8997}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d997390-9a80-4c16-ab4f-96505dfd7f3f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d5f7e142-9764-4ed1-8a17-35b49c506246}, !- Inlet Port
  {8f2eb6dc-9d03-48e1-b686-8c71e1320ef7}; !- Outlet Port

OS:Connection,
  {d5f7e142-9764-4ed1-8a17-35b49c506246}, !- Handle
  {85814aae-9ea0-4ca5-91c6-ef84d08de08b}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  44,                                     !- Outlet Port
  {7d997390-9a80-4c16-ab4f-96505dfd7f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {435b4813-1483-403c-b3b9-bc4aa0ffe944}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1ddcf59c-a1ee-4d30-b83f-c45fd28e8997}, !- Inlet Port
  {299a1ff6-26df-460c-86d7-b4a09e93b245}; !- Outlet Port

OS:Connection,
  {8f2eb6dc-9d03-48e1-b686-8c71e1320ef7}, !- Handle
  {a5ed1f31-092c-4998-bf4d-9a8ef89bb56e}, !- Name
  {7d997390-9a80-4c16-ab4f-96505dfd7f3f}, !- Source Object
  3,                                      !- Outlet Port
  {5476c0b3-dd9c-440e-8669-0030f2e5089a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ddcf59c-a1ee-4d30-b83f-c45fd28e8997}, !- Handle
  {fc48693a-b521-40d9-89dc-8df86d0453e2}, !- Name
  {5476c0b3-dd9c-440e-8669-0030f2e5089a}, !- Source Object
  6,                                      !- Outlet Port
  {435b4813-1483-403c-b3b9-bc4aa0ffe944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299a1ff6-26df-460c-86d7-b4a09e93b245}, !- Handle
  {1e16a996-5175-44a9-9e38-6bb374b2d65e}, !- Name
  {435b4813-1483-403c-b3b9-bc4aa0ffe944}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df7e174d-9b36-4d3c-817f-1b0e522b5d62}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5476c0b3-dd9c-440e-8669-0030f2e5089a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d3f84a81-75ad-4098-ab5d-0c5be088b5f9}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {736bbe33-f1e9-4196-8e6a-c5de03dd514d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5476c0b3-dd9c-440e-8669-0030f2e5089a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a608e4f-26d3-4e74-ac3f-d48dc07e7e07}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7bf25eae-7c3c-4852-a190-914efb6bf5a1}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8a608e4f-26d3-4e74-ac3f-d48dc07e7e07}, !- Inlet Port
  {a6893dda-0410-4f5c-bbf5-39eab398ca53}; !- Outlet Port

OS:Node,
  {8d87f856-2bfb-404e-ba80-7d089a0ff4d1}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {a7661016-de8e-48bf-b6df-cea0faf776b8}, !- Inlet Port
  {283ef475-29d4-4816-819e-9809e737c5ff}; !- Outlet Port

OS:Connection,
  {a6893dda-0410-4f5c-bbf5-39eab398ca53}, !- Handle
  {bee92e61-9827-475a-9470-65e4bc2aa5aa}, !- Name
  {7bf25eae-7c3c-4852-a190-914efb6bf5a1}, !- Source Object
  3,                                      !- Outlet Port
  {3eecdc2e-a580-4209-a455-35e03de5a8a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7661016-de8e-48bf-b6df-cea0faf776b8}, !- Handle
  {3bd49bfc-a52e-4f88-9fea-1949b85b2d01}, !- Name
  {8fef6d1d-068b-4b4f-b52c-fa5191665e4f}, !- Source Object
  3,                                      !- Outlet Port
  {8d87f856-2bfb-404e-ba80-7d089a0ff4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283ef475-29d4-4816-819e-9809e737c5ff}, !- Handle
  {2c84c747-9ec2-4f34-87cd-826b640a38a8}, !- Name
  {8d87f856-2bfb-404e-ba80-7d089a0ff4d1}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cb21e0fd-e644-44bb-bdf1-88b441218a39}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d4f522b8-b5db-4cec-b86e-f2c54923106f}, !- Inlet Port
  {736bbe33-f1e9-4196-8e6a-c5de03dd514d}; !- Outlet Port

OS:Connection,
  {d4f522b8-b5db-4cec-b86e-f2c54923106f}, !- Handle
  {dbc286a5-1c22-488b-9431-036a51625efb}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  9,                                      !- Outlet Port
  {cb21e0fd-e644-44bb-bdf1-88b441218a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736bbe33-f1e9-4196-8e6a-c5de03dd514d}, !- Handle
  {9d18786b-d54a-410e-a1be-f0ac0e2abb8c}, !- Name
  {cb21e0fd-e644-44bb-bdf1-88b441218a39}, !- Source Object
  3,                                      !- Outlet Port
  {d3f84a81-75ad-4098-ab5d-0c5be088b5f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a608e4f-26d3-4e74-ac3f-d48dc07e7e07}, !- Handle
  {323fb4dc-63ab-41e1-b16e-16d0e824f7d0}, !- Name
  {d3f84a81-75ad-4098-ab5d-0c5be088b5f9}, !- Source Object
  12,                                     !- Outlet Port
  {7bf25eae-7c3c-4852-a190-914efb6bf5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil,      !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {571f3c20-0c6d-4ff6-803c-5cd43ebaefc0}, !- Water Inlet Node Name
  {8dde8310-63d7-44e7-a3e7-c9ad68f8619c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f278620-fe62-4a66-a065-d79f753fa7b4}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {4a215e51-272d-4043-98fb-f262125886c2}, !- Inlet Port
  {571f3c20-0c6d-4ff6-803c-5cd43ebaefc0}; !- Outlet Port

OS:Connection,
  {4a215e51-272d-4043-98fb-f262125886c2}, !- Handle
  {2e0f714a-0dd0-4818-9f70-769926d1bc91}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  45,                                     !- Outlet Port
  {3f278620-fe62-4a66-a065-d79f753fa7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c71ae766-dca6-4cc6-8236-7361faf237a3}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {8dde8310-63d7-44e7-a3e7-c9ad68f8619c}, !- Inlet Port
  {b66c34f8-6c30-4414-9119-9e4b8a56ba88}; !- Outlet Port

OS:Connection,
  {571f3c20-0c6d-4ff6-803c-5cd43ebaefc0}, !- Handle
  {2b494d1c-d22d-42ee-8ac0-5cfd09169cde}, !- Name
  {3f278620-fe62-4a66-a065-d79f753fa7b4}, !- Source Object
  3,                                      !- Outlet Port
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dde8310-63d7-44e7-a3e7-c9ad68f8619c}, !- Handle
  {43070bb6-29f1-4fcc-a537-e939cc2a11da}, !- Name
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Source Object
  6,                                      !- Outlet Port
  {c71ae766-dca6-4cc6-8236-7361faf237a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66c34f8-6c30-4414-9119-9e4b8a56ba88}, !- Handle
  {efc31730-818f-4257-9e2d-0a6bf5ba3ce1}, !- Name
  {c71ae766-dca6-4cc6-8236-7361faf237a3}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea0f09d6-8c0e-426c-8b74-02b30c06c325}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Inlet Port
  {2fe839a2-daa5-4837-a4bd-60827112bef2}; !- Outlet Port

OS:Node,
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Handle
  Offices_ZN_1_FLR_2 ZN Return Air Node,  !- Name
  {079cab3b-0df3-47da-ba4e-c403e41bc2a3}, !- Inlet Port
  {a7acfc1f-e0c9-4340-8580-e16dcc05ffc3}; !- Outlet Port

OS:Connection,
  {2fe839a2-daa5-4837-a4bd-60827112bef2}, !- Handle
  {ce92ef29-56a2-46d6-9601-0e525ba6a3fa}, !- Name
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Source Object
  3,                                      !- Outlet Port
  {1a467467-3864-432b-ab5a-767ef0aa9623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {079cab3b-0df3-47da-ba4e-c403e41bc2a3}, !- Handle
  {f6c090f8-e464-4ad8-929b-d948aa9540a7}, !- Name
  {51e9469f-6694-49d7-95de-1e9ab02dd2d4}, !- Source Object
  3,                                      !- Outlet Port
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7acfc1f-e0c9-4340-8580-e16dcc05ffc3}, !- Handle
  {e7353d81-ad15-4922-a023-850e76dadf2d}, !- Name
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8e3d18e1-22cd-4de0-a7da-c1e8c69b0f27}, !- Inlet Port
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}; !- Outlet Port

OS:Connection,
  {8e3d18e1-22cd-4de0-a7da-c1e8c69b0f27}, !- Handle
  {8c360433-8cd6-46bb-979a-84b7abfcf2f1}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  10,                                     !- Outlet Port
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}, !- Handle
  {dd252e60-0827-48ae-b61b-0ebfd02bf2ba}, !- Name
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Source Object
  3,                                      !- Outlet Port
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Handle
  {7dd8305f-bfd8-49cd-941a-c8b25498b86f}, !- Name
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Source Object
  12,                                     !- Outlet Port
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90b69b5c-1b9e-49a7-9842-6648d4767395}, !- Water Inlet Node Name
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ae583361-b687-4aea-bccc-54971de3443c}, !- Inlet Port
  {90b69b5c-1b9e-49a7-9842-6648d4767395}; !- Outlet Port

OS:Connection,
  {ae583361-b687-4aea-bccc-54971de3443c}, !- Handle
  {bc4902a9-f496-4ca1-937d-c32711229b70}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  46,                                     !- Outlet Port
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Inlet Port
  {5a194ec6-53c0-4d25-a490-efe7dc477f5f}; !- Outlet Port

OS:Connection,
  {90b69b5c-1b9e-49a7-9842-6648d4767395}, !- Handle
  {7791e2a8-9876-4a06-861c-71cc59ad2085}, !- Name
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Source Object
  3,                                      !- Outlet Port
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Handle
  {5369b16f-6020-4c28-ba90-94e56e42a2ab}, !- Name
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Source Object
  6,                                      !- Outlet Port
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a194ec6-53c0-4d25-a490-efe7dc477f5f}, !- Handle
  {e4dba618-3b0b-4c56-8503-a87ae037be38}, !- Name
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b0a9b26-ed2d-437b-ad5f-e0bf0768128e}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {d440c457-5c4d-45f7-acb1-96ffc231640b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d282d520-1174-4bac-b393-161cc1966074}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d282d520-1174-4bac-b393-161cc1966074}, !- Inlet Port
  {84c2465d-20d9-449e-a9dd-f6db848b7784}; !- Outlet Port

OS:Node,
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {67493e31-827b-49f9-848c-6545fa1203cb}, !- Inlet Port
  {9671dd9b-7d54-4b6a-895b-7bd5a44f2c4a}; !- Outlet Port

OS:Connection,
  {84c2465d-20d9-449e-a9dd-f6db848b7784}, !- Handle
  {c7ca1f97-a69a-4120-bf47-c40ee46488f4}, !- Name
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Source Object
  3,                                      !- Outlet Port
  {cdf45d45-23a3-4f2e-b7e2-f6aae0154f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67493e31-827b-49f9-848c-6545fa1203cb}, !- Handle
  {6d8c0f10-baff-4131-b27b-59a367eaad2c}, !- Name
  {6390645b-ca60-4314-a652-0d5385e3ade9}, !- Source Object
  3,                                      !- Outlet Port
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9671dd9b-7d54-4b6a-895b-7bd5a44f2c4a}, !- Handle
  {d67232ae-51e1-47a5-9785-eefe883b634d}, !- Name
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {927d7535-8c69-4d67-ae90-6d60c6072a7b}, !- Inlet Port
  {d440c457-5c4d-45f7-acb1-96ffc231640b}; !- Outlet Port

OS:Connection,
  {927d7535-8c69-4d67-ae90-6d60c6072a7b}, !- Handle
  {67ff975a-5353-42b7-95a8-670ca2af448f}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  11,                                     !- Outlet Port
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d440c457-5c4d-45f7-acb1-96ffc231640b}, !- Handle
  {574f5c5f-97e1-4542-931b-7a71fb3a7063}, !- Name
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Source Object
  3,                                      !- Outlet Port
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d282d520-1174-4bac-b393-161cc1966074}, !- Handle
  {95b66249-b20c-465b-910c-2a585827d301}, !- Name
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Source Object
  12,                                     !- Outlet Port
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}, !- Water Inlet Node Name
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d4884df5-8484-4d5d-8234-36710d70d1ce}, !- Inlet Port
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}; !- Outlet Port

OS:Connection,
  {d4884df5-8484-4d5d-8234-36710d70d1ce}, !- Handle
  {63582dd6-9878-4d5e-8081-200b317e786d}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  47,                                     !- Outlet Port
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Inlet Port
  {221e2ceb-af53-4caf-a74e-6142cbb3c34a}; !- Outlet Port

OS:Connection,
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}, !- Handle
  {c3b15fe7-6729-4c84-b78b-52c9a92ae5c1}, !- Name
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Source Object
  3,                                      !- Outlet Port
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Handle
  {0c976f0c-90ab-45ed-a7d3-3fbf11eb3a94}, !- Name
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Source Object
  6,                                      !- Outlet Port
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221e2ceb-af53-4caf-a74e-6142cbb3c34a}, !- Handle
  {e5717622-b891-47e5-8f67-52847ddd3c88}, !- Name
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9767ec89-8bf0-4216-be5a-737a6950ed4d}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {cd747c06-ed78-4f3b-a623-f55cee28379a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Inlet Port
  {df2b7ac5-2141-4857-83bf-e3468b3c45e2}; !- Outlet Port

OS:Node,
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {501978c4-1a3e-479d-b4ff-72390ec8cd7f}, !- Inlet Port
  {43d03e59-fa4d-4957-bf3f-d3076aca4d33}; !- Outlet Port

OS:Connection,
  {df2b7ac5-2141-4857-83bf-e3468b3c45e2}, !- Handle
  {b9532bdb-cd8c-40c7-92aa-2ee07ae8a23d}, !- Name
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Source Object
  3,                                      !- Outlet Port
  {5446df0a-098f-488e-b97f-4f1355613bcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {501978c4-1a3e-479d-b4ff-72390ec8cd7f}, !- Handle
  {185ce18f-884c-4ac0-a027-513598f7cdcd}, !- Name
  {23c53b83-02d0-40f6-9747-133709d6aa7a}, !- Source Object
  3,                                      !- Outlet Port
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d03e59-fa4d-4957-bf3f-d3076aca4d33}, !- Handle
  {707f4739-0fff-428c-ba23-b795eea3ffbd}, !- Name
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b330afc3-4f8f-41c2-b795-01f912988c7d}, !- Inlet Port
  {cd747c06-ed78-4f3b-a623-f55cee28379a}; !- Outlet Port

OS:Connection,
  {b330afc3-4f8f-41c2-b795-01f912988c7d}, !- Handle
  {3a34620f-d341-4908-8301-45d19cb80b24}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  12,                                     !- Outlet Port
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd747c06-ed78-4f3b-a623-f55cee28379a}, !- Handle
  {7798984e-5ef0-420d-a274-03f928269b2a}, !- Name
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Source Object
  3,                                      !- Outlet Port
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Handle
  {0e7a746f-ab3f-4594-a8d6-720daa6a5eef}, !- Name
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Source Object
  12,                                     !- Outlet Port
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil,         !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}, !- Water Inlet Node Name
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ce95cd31-08cc-41c5-9904-34f250e0bcda}, !- Inlet Port
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}; !- Outlet Port

OS:Connection,
  {ce95cd31-08cc-41c5-9904-34f250e0bcda}, !- Handle
  {75d8bf25-3567-41e3-b67e-d3e12ce42d3c}, !- Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  48,                                     !- Outlet Port
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Inlet Port
  {bb7b7c5d-18db-4fd2-9cf5-08fd30d7526b}; !- Outlet Port

OS:Connection,
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}, !- Handle
  {83054d26-95ce-47e7-8cfd-efd490a6a710}, !- Name
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Source Object
  3,                                      !- Outlet Port
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Handle
  {df8ca6ce-cce3-4fa7-8fd5-056a4b67d554}, !- Name
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Source Object
  6,                                      !- Outlet Port
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7b7c5d-18db-4fd2-9cf5-08fd30d7526b}, !- Handle
  {dffda9d1-4b3e-45bb-90ec-8e6633b640ee}, !- Name
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c54759c8-c3c5-40f9-9496-cb8133a4fb92}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Inlet Port
  {33bfca34-2684-42b7-ad18-65e0eea10287}; !- Outlet Port

OS:Node,
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Handle
  Mech_ZN_1_FLR_2 ZN Return Air Node,     !- Name
  {40f055db-ebb7-4368-b70e-0ecf2b185631}, !- Inlet Port
  {92d14597-c2dc-4879-b740-45eb91aef82f}; !- Outlet Port

OS:Connection,
  {33bfca34-2684-42b7-ad18-65e0eea10287}, !- Handle
  {c396b310-9427-4be9-b17d-ffbc147eccf2}, !- Name
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Source Object
  3,                                      !- Outlet Port
  {b30c0d9e-6f47-4f7e-bd26-81a54855e41b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40f055db-ebb7-4368-b70e-0ecf2b185631}, !- Handle
  {8d903437-7135-436a-998e-2903d83613f1}, !- Name
  {adb1e6c2-5bc9-4f7f-bfea-6d38a6af9c36}, !- Source Object
  3,                                      !- Outlet Port
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d14597-c2dc-4879-b740-45eb91aef82f}, !- Handle
  {39a9d15b-e4e4-4ea5-8d34-9160ecca0da7}, !- Name
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5bc0e210-4eaf-4ad9-b870-70e64b51e9a9}, !- Inlet Port
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}; !- Outlet Port

OS:Connection,
  {5bc0e210-4eaf-4ad9-b870-70e64b51e9a9}, !- Handle
  {1eadd99b-635f-4bea-b532-7b62535b662c}, !- Name
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  13,                                     !- Outlet Port
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}, !- Handle
  {b8d83c75-6724-42a6-a0ba-78971b2a4f99}, !- Name
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Source Object
  3,                                      !- Outlet Port
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Handle
  {4b31eebf-7d35-40fd-be39-4902254f43e1}, !- Name
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Source Object
  12,                                     !- Outlet Port
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48642036-e1ad-4166-9297-181b1832da52}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {64ad1b22-89a4-4bb2-8dfa-dd92a0a2cfa8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Supply Side Inlet Node Name
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}, !- Demand Side Outlet Node Name
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Demand Side Inlet Node A
  {7368751d-fba0-4965-860c-50e326e19455}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Demand Mixer Name
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Inlet Node, !- Name
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Inlet Port
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}; !- Outlet Port

OS:Node,
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Node, !- Name
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Inlet Port
  {7368751d-fba0-4965-860c-50e326e19455}; !- Outlet Port

OS:Connection,
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Handle
  {4d58bf9b-be34-41bd-9c03-214e2b622203}, !- Name
  {48642036-e1ad-4166-9297-181b1832da52}, !- Source Object
  8,                                      !- Outlet Port
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7368751d-fba0-4965-860c-50e326e19455}, !- Handle
  {b57d5509-d557-48ad-bb75-f70cb291f224}, !- Name
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Source Object
  3,                                      !- Outlet Port
  {48642036-e1ad-4166-9297-181b1832da52}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Node, !- Name
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Inlet Port
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}; !- Outlet Port

OS:Node,
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Outlet Node, !- Name
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Inlet Port
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}; !- Outlet Port

OS:Node,
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Outlet Air Node, !- Name
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Inlet Port
  {af23c366-2ff8-4aaf-9a6e-6cc813e62c2a}; !- Outlet Port

OS:Connection,
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Handle
  {90baf039-0319-442f-829a-2e54658660a1}, !- Name
  {48642036-e1ad-4166-9297-181b1832da52}, !- Source Object
  10,                                     !- Outlet Port
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}, !- Handle
  {330a05f1-36d1-4253-a6a0-d6690702a507}, !- Name
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Source Object
  3,                                      !- Outlet Port
  {48642036-e1ad-4166-9297-181b1832da52}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}, !- Inlet Node Name
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Outlet Node Name
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}; !- Inlet Node Name 1

OS:Connection,
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}, !- Handle
  {2ddf23b8-31a8-4a1c-a521-8e6cc2e13744}, !- Name
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Source Object
  3,                                      !- Outlet Port
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Handle
  {9ba16c44-c851-4d5a-93dd-27780cf2dd83}, !- Name
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Source Object
  2,                                      !- Outlet Port
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6bd00d10-a066-4225-a122-86ac8cd4fcf1}, !- Handle
  {48642036-e1ad-4166-9297-181b1832da52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {64ad1b22-89a4-4bb2-8dfa-dd92a0a2cfa8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8aeab418-30f9-4c93-8974-c929f71a3601}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e97ec2c7-7785-4cea-b458-b21558275aef}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Control Zone Name
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3997bd92-500a-4549-9061-c5429e0f8ea3}, !- Air Inlet Node Name
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7647551b-2f27-4eda-8565-00203c1686d5}, !- Air Inlet Node Name
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Handle
  Always Off Discrete,                    !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 No Heat,   !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}, !- Air Inlet Node Name
  {d6719023-a688-40bd-a262-56f84a0d5f55}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 421kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {2165943f-1197-4c88-b453-11d753cbedb3}, !- Air Inlet Node Name
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Handle
  {70f0c070-eafa-42ef-9a0b-e4ec5ad004f2}, !- Name
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Source Object
  9,                                      !- Outlet Port
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 No Heat Outlet Air Node, !- Name
  {d6719023-a688-40bd-a262-56f84a0d5f55}, !- Inlet Port
  {3997bd92-500a-4549-9061-c5429e0f8ea3}; !- Outlet Port

OS:Connection,
  {d6719023-a688-40bd-a262-56f84a0d5f55}, !- Handle
  {17951c6d-c38d-494a-b5b7-832eb3b19101}, !- Name
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Source Object
  6,                                      !- Outlet Port
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3997bd92-500a-4549-9061-c5429e0f8ea3}, !- Handle
  {d9a6c18a-291a-446b-9be7-2198a6edb425}, !- Name
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Source Object
  3,                                      !- Outlet Port
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil Outlet Air Node, !- Name
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Inlet Port
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}; !- Outlet Port

OS:Connection,
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Handle
  {1fe580c3-da37-437b-818a-85cfb19d2eca}, !- Name
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Source Object
  6,                                      !- Outlet Port
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}, !- Handle
  {b91797ac-a70e-4d42-8ae7-2b2634282638}, !- Name
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Source Object
  3,                                      !- Outlet Port
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 421kBtu/hr 9.8EER Outlet Air Node, !- Name
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Inlet Port
  {7647551b-2f27-4eda-8565-00203c1686d5}; !- Outlet Port

OS:Connection,
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Handle
  {fb92873d-97ec-4cd9-ab44-83f5d738ccc7}, !- Name
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Source Object
  8,                                      !- Outlet Port
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7647551b-2f27-4eda-8565-00203c1686d5}, !- Handle
  {b50de709-fd3c-4c71-b318-128d89729def}, !- Name
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Source Object
  3,                                      !- Outlet Port
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c8d5ed58-a8a2-4a53-8b28-5225bce43493}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d7f73e1-3c08-4076-9674-51353aa6040a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d7f73e1-3c08-4076-9674-51353aa6040a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System, !- Name
  {c8d5ed58-a8a2-4a53-8b28-5225bce43493}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Mixed Air Node Name
  {29e9c284-f221-4e02-8508-80480000cdc6}, !- Outdoor Air Stream Node Name
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Relief Air Stream Node Name
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}; !- Return Air Stream Node Name

OS:Node,
  {fa0bb7f2-6a89-4e87-adef-c08232bb5e9c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {29e9c284-f221-4e02-8508-80480000cdc6}; !- Outlet Port

OS:Connection,
  {29e9c284-f221-4e02-8508-80480000cdc6}, !- Handle
  {6b4f3ec8-1c60-4af0-af95-741082c1ea70}, !- Name
  {fa0bb7f2-6a89-4e87-adef-c08232bb5e9c}, !- Source Object
  3,                                      !- Outlet Port
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {816fd0c0-c9fe-421c-8fdd-287d5d68ae1a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Relief Air Node, !- Name
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Handle
  {65ddb8ea-d034-4c02-b1f0-a365d3c46ea0}, !- Name
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Source Object
  7,                                      !- Outlet Port
  {816fd0c0-c9fe-421c-8fdd-287d5d68ae1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Mixed Air Node, !- Name
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Inlet Port
  {2165943f-1197-4c88-b453-11d753cbedb3}; !- Outlet Port

OS:Connection,
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}, !- Handle
  {b7f76f29-7895-4ee8-b581-cd00608e4794}, !- Name
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Source Object
  3,                                      !- Outlet Port
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Handle
  {8cfa6d66-41dd-420d-8c1e-40b4845d1e7c}, !- Name
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Source Object
  5,                                      !- Outlet Port
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2165943f-1197-4c88-b453-11d753cbedb3}, !- Handle
  {851b1c4f-14ab-41c9-9a05-1983cb65e142}, !- Name
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Source Object
  3,                                      !- Outlet Port
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8aeab418-30f9-4c93-8974-c929f71a3601}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bfa8855e-23eb-421f-8a54-dab94fef26d2}, !- Control Zone or Zone List Name
  {1234ee14-11bf-410b-9a4e-ceb0c9eb1bfc}, !- Cooling Control Zone or Zone List Name
  {40ade9df-a8b5-452c-bdd6-95247c534ce7}, !- Heating Control Zone or Zone List Name
  {f78efa34-0f1f-43df-ad37-ea4edeab7b7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfa8855e-23eb-421f-8a54-dab94fef26d2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1234ee14-11bf-410b-9a4e-ceb0c9eb1bfc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40ade9df-a8b5-452c-bdd6-95247c534ce7}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f78efa34-0f1f-43df-ad37-ea4edeab7b7f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser,  !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}, !- Air Inlet Node Name
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {196f4eee-896b-4667-a735-5489355bbe5c}, !- Inlet Port
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}; !- Outlet Port

OS:Connection,
  {af23c366-2ff8-4aaf-9a6e-6cc813e62c2a}, !- Handle
  {eb59a525-8210-4461-b755-4142f262cf3a}, !- Name
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Source Object
  3,                                      !- Outlet Port
  {da05b2c2-58dd-4a6d-9dd1-64b4038ff0d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196f4eee-896b-4667-a735-5489355bbe5c}, !- Handle
  {83cee357-2307-4466-bbb8-e507a9c2a19f}, !- Name
  {8a64a7f0-4955-4a37-a55c-46513ed02e1e}, !- Source Object
  3,                                      !- Outlet Port
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}, !- Handle
  {d77c3266-9071-459f-8440-8beec6263528}, !- Name
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Source Object
  3,                                      !- Outlet Port
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Inlet Air Node, !- Name
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}, !- Inlet Port
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}; !- Outlet Port

OS:Connection,
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}, !- Handle
  {d48b5a37-f616-48f6-8110-81f6c1c109b0}, !- Name
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Source Object
  3,                                      !- Outlet Port
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}, !- Handle
  {f123519c-adb5-4850-b5f3-c387c8a97878}, !- Name
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Source Object
  3,                                      !- Outlet Port
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Handle
  {6ae1b5b0-4ad1-4895-92b5-8a3177d674b4}, !- Name
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Source Object
  4,                                      !- Outlet Port
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {28268b3a-d95e-4f30-88f3-dcc9261f7723}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Supply Side Inlet Node Name
  {593e7cf3-5937-4856-baa6-f5378b4145c5}, !- Demand Side Outlet Node Name
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Demand Side Inlet Node A
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Demand Mixer Name
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Inlet Node, !- Name
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Inlet Port
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}; !- Outlet Port

OS:Node,
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Node, !- Name
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Inlet Port
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}; !- Outlet Port

OS:Connection,
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Handle
  {5697afe4-ca6b-48c4-942b-f0491c441dc1}, !- Name
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Source Object
  8,                                      !- Outlet Port
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}, !- Handle
  {f5105de3-b016-4dc5-b5b0-de9ec2611312}, !- Name
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Source Object
  3,                                      !- Outlet Port
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Node, !- Name
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Inlet Port
  {a68a012a-0635-4a00-b040-497b1e2ffa79}; !- Outlet Port

OS:Node,
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Outlet Node, !- Name
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Inlet Port
  {593e7cf3-5937-4856-baa6-f5378b4145c5}; !- Outlet Port

OS:Node,
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Outlet Air Node, !- Name
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Inlet Port
  {9e0d860a-091c-497a-a76b-dc64e558f434}; !- Outlet Port

OS:Connection,
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Handle
  {3c29f149-f929-47b2-9dc7-750fa291aae6}, !- Name
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Source Object
  10,                                     !- Outlet Port
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593e7cf3-5937-4856-baa6-f5378b4145c5}, !- Handle
  {482cd89b-a556-4c37-9bab-84d154440949}, !- Name
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Source Object
  3,                                      !- Outlet Port
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a68a012a-0635-4a00-b040-497b1e2ffa79}, !- Inlet Node Name
  {49786ac6-c074-48c4-8502-078aef4226f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Outlet Node Name
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}; !- Inlet Node Name 1

OS:Connection,
  {a68a012a-0635-4a00-b040-497b1e2ffa79}, !- Handle
  {629c79c0-b573-4cfc-bba3-63c41d8c0e13}, !- Name
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Source Object
  3,                                      !- Outlet Port
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Handle
  {28a86df8-68ea-4283-8f91-9d51ba34884c}, !- Name
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Source Object
  2,                                      !- Outlet Port
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a104049-7aa3-4440-8089-1036f11ceb08}, !- Handle
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {28268b3a-d95e-4f30-88f3-dcc9261f7723}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {bf708dd7-8aaa-4a98-adc7-66eb94321ff9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c08461d-b8d1-4722-af7a-70ec28a2a26c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Control Zone Name
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}, !- Air Inlet Node Name
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a932d185-0b69-4f79-bff3-efae9ee14307}, !- Air Inlet Node Name
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}, !- Air Inlet Node Name
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 303kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {77d1d235-74e8-4841-85ce-7d4988da9b49}, !- Air Inlet Node Name
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Handle
  {3af38412-7394-49ad-bb1a-e48f5f627896}, !- Name
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Source Object
  9,                                      !- Outlet Port
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 No Heat Outlet Air Node, !- Name
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}, !- Inlet Port
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}; !- Outlet Port

OS:Connection,
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}, !- Handle
  {55cc837c-039f-4029-ad34-97a0ce1787bb}, !- Name
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Source Object
  6,                                      !- Outlet Port
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}, !- Handle
  {9c0507eb-fff6-43f6-ad24-53fa4d1826cb}, !- Name
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Source Object
  3,                                      !- Outlet Port
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4ae83893-c331-4686-aec5-b47886650014}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil Outlet Air Node, !- Name
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Inlet Port
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}; !- Outlet Port

OS:Connection,
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Handle
  {47903d9e-bcfe-423b-b2f0-4942cec60480}, !- Name
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Source Object
  6,                                      !- Outlet Port
  {4ae83893-c331-4686-aec5-b47886650014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}, !- Handle
  {4c3777eb-99a2-4909-9eb6-f44316041d24}, !- Name
  {4ae83893-c331-4686-aec5-b47886650014}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 303kBtu/hr 9.8EER Outlet Air Node, !- Name
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Inlet Port
  {a932d185-0b69-4f79-bff3-efae9ee14307}; !- Outlet Port

OS:Connection,
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Handle
  {3ccb628f-94e5-412e-84d0-bd50af608042}, !- Name
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Source Object
  8,                                      !- Outlet Port
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a932d185-0b69-4f79-bff3-efae9ee14307}, !- Handle
  {8793a7af-44c3-48dc-bdd1-430e3fa3c2ff}, !- Name
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Source Object
  3,                                      !- Outlet Port
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {359e6010-f73e-4177-bde6-6cc2373a4cda}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {259e6982-73b0-49ac-a0e1-69bb4614aaa7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {259e6982-73b0-49ac-a0e1-69bb4614aaa7}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System, !- Name
  {359e6010-f73e-4177-bde6-6cc2373a4cda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Mixed Air Node Name
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}, !- Outdoor Air Stream Node Name
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Relief Air Stream Node Name
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}; !- Return Air Stream Node Name

OS:Node,
  {dc8fad65-7b1a-46f1-8f68-bb0733b67d66}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}; !- Outlet Port

OS:Connection,
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}, !- Handle
  {c371217e-1917-483a-b971-88fee2df7e58}, !- Name
  {dc8fad65-7b1a-46f1-8f68-bb0733b67d66}, !- Source Object
  3,                                      !- Outlet Port
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {257e436b-fb75-4220-b705-57426a9688ae}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Relief Air Node, !- Name
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Handle
  {ca722b94-8ede-4311-8a5c-b81deda04b28}, !- Name
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Source Object
  7,                                      !- Outlet Port
  {257e436b-fb75-4220-b705-57426a9688ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Mixed Air Node, !- Name
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Inlet Port
  {77d1d235-74e8-4841-85ce-7d4988da9b49}; !- Outlet Port

OS:Connection,
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}, !- Handle
  {2b40aa25-2566-451b-b9a9-a23518e6d0e1}, !- Name
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Source Object
  3,                                      !- Outlet Port
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Handle
  {0a4a084b-f6b6-4c0a-82af-bc56e72b7003}, !- Name
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Source Object
  5,                                      !- Outlet Port
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d1d235-74e8-4841-85ce-7d4988da9b49}, !- Handle
  {3e3c64d5-6435-44c3-9eeb-ce59eed9c413}, !- Name
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Source Object
  3,                                      !- Outlet Port
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bf708dd7-8aaa-4a98-adc7-66eb94321ff9}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {873de57b-e80a-472c-a1fb-c3d6e297923e}, !- Control Zone or Zone List Name
  {5a3e9481-3125-4849-b3dd-64532495b0d9}, !- Cooling Control Zone or Zone List Name
  {7e04e5fd-4bb7-406a-8ab1-cd1d5fb8bf36}, !- Heating Control Zone or Zone List Name
  {3bd6d73c-a448-4b99-811e-8204deeafc86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {873de57b-e80a-472c-a1fb-c3d6e297923e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5a3e9481-3125-4849-b3dd-64532495b0d9}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e04e5fd-4bb7-406a-8ab1-cd1d5fb8bf36}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3bd6d73c-a448-4b99-811e-8204deeafc86}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {612f1283-e13a-4e0a-b5eb-b7800a539012}, !- Air Inlet Node Name
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {aa763235-be44-4066-8afd-54c646b8be29}, !- Inlet Port
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}; !- Outlet Port

OS:Connection,
  {9e0d860a-091c-497a-a76b-dc64e558f434}, !- Handle
  {6596f958-fe9f-4851-b331-7ffa9dce8369}, !- Name
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Source Object
  3,                                      !- Outlet Port
  {d86c5e8a-fbd3-4b09-b955-026c80662eff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa763235-be44-4066-8afd-54c646b8be29}, !- Handle
  {fa938ace-218e-4f9c-8af4-8b967a9d78f0}, !- Name
  {6db894e6-6c75-4da4-989a-52eacff6d32f}, !- Source Object
  3,                                      !- Outlet Port
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}, !- Handle
  {398e0fdc-5412-45de-a896-077199983e4a}, !- Name
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Source Object
  3,                                      !- Outlet Port
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Inlet Air Node, !- Name
  {49786ac6-c074-48c4-8502-078aef4226f4}, !- Inlet Port
  {612f1283-e13a-4e0a-b5eb-b7800a539012}; !- Outlet Port

OS:Connection,
  {49786ac6-c074-48c4-8502-078aef4226f4}, !- Handle
  {491f8fd8-1732-4964-bad2-b5c961c05a8f}, !- Name
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Source Object
  3,                                      !- Outlet Port
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612f1283-e13a-4e0a-b5eb-b7800a539012}, !- Handle
  {27ff33f4-fab1-480a-8f48-88a2724fa71a}, !- Name
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Source Object
  3,                                      !- Outlet Port
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Handle
  {0e0bad98-16c3-48cf-8dde-d05b1d16e01c}, !- Name
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Source Object
  4,                                      !- Outlet Port
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {9681e422-8c54-474d-88e5-c10b7cc0fcfd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Supply Side Inlet Node Name
  {705e317e-bd4b-4330-b71c-c4db28e99f71}, !- Demand Side Outlet Node Name
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Demand Side Inlet Node A
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Demand Mixer Name
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Inlet Node, !- Name
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Inlet Port
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}; !- Outlet Port

OS:Node,
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Node, !- Name
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Inlet Port
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}; !- Outlet Port

OS:Connection,
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Handle
  {7a217bf9-1835-4145-a5c3-e23ef70c5b75}, !- Name
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Source Object
  8,                                      !- Outlet Port
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}, !- Handle
  {b7d7a461-53c3-4ba6-8d9a-8653285f2268}, !- Name
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Source Object
  3,                                      !- Outlet Port
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Node, !- Name
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Inlet Port
  {db6e72a8-16db-456d-80c0-7b705e3ca878}; !- Outlet Port

OS:Node,
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Outlet Node, !- Name
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Inlet Port
  {705e317e-bd4b-4330-b71c-c4db28e99f71}; !- Outlet Port

OS:Node,
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Outlet Air Node, !- Name
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Inlet Port
  {77ca7617-2eeb-46dc-8039-e7b7c6471843}; !- Outlet Port

OS:Connection,
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Handle
  {d20a7838-3129-4e81-abbe-55f2fea09b51}, !- Name
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Source Object
  10,                                     !- Outlet Port
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705e317e-bd4b-4330-b71c-c4db28e99f71}, !- Handle
  {6e5967d9-87ba-4776-8718-a115043ee0e5}, !- Name
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Source Object
  3,                                      !- Outlet Port
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {db6e72a8-16db-456d-80c0-7b705e3ca878}, !- Inlet Node Name
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Outlet Node Name
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}; !- Inlet Node Name 1

OS:Connection,
  {db6e72a8-16db-456d-80c0-7b705e3ca878}, !- Handle
  {7d24c756-9287-4051-aaca-40802fac4b25}, !- Name
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Source Object
  3,                                      !- Outlet Port
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Handle
  {a3c6db16-db87-4152-a6d4-31f92a88317b}, !- Name
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Source Object
  2,                                      !- Outlet Port
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2a84e89-702a-40d8-ab1b-c70747de4a86}, !- Handle
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9681e422-8c54-474d-88e5-c10b7cc0fcfd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {f87107a7-a768-461b-ada0-5c7a9ebe8701}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e6d5d800-a1cd-4006-9672-034fe0b8a0f7}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Control Zone Name
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}, !- Air Inlet Node Name
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}, !- Air Inlet Node Name
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}, !- Air Inlet Node Name
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 704kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {546ce1c1-5832-452e-a674-374f40230922}, !- Air Inlet Node Name
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Handle
  {cbfdc167-3723-4ff7-a2cc-cb31e6fdab63}, !- Name
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Source Object
  9,                                      !- Outlet Port
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 No Heat Outlet Air Node, !- Name
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}, !- Inlet Port
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}; !- Outlet Port

OS:Connection,
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}, !- Handle
  {4339a65e-cc98-44d5-96c7-d7979a9190af}, !- Name
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Source Object
  6,                                      !- Outlet Port
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}, !- Handle
  {0ff371e2-3282-4946-9075-3c297eeb07e9}, !- Name
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Source Object
  3,                                      !- Outlet Port
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil Outlet Air Node, !- Name
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Inlet Port
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}; !- Outlet Port

OS:Connection,
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Handle
  {15086ef2-a2b1-4a02-9303-afc4d3d99a39}, !- Name
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Source Object
  6,                                      !- Outlet Port
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}, !- Handle
  {e94e0f45-2f25-47d6-83c0-bda26cea860e}, !- Name
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Source Object
  3,                                      !- Outlet Port
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 704kBtu/hr 9.8EER Outlet Air Node, !- Name
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Inlet Port
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}; !- Outlet Port

OS:Connection,
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Handle
  {7cd5d5c5-0433-48ac-a049-1f71ec5fe7d6}, !- Name
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Source Object
  8,                                      !- Outlet Port
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}, !- Handle
  {5ceba901-2516-4621-9866-52d8f37391ea}, !- Name
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Source Object
  3,                                      !- Outlet Port
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {818a8c8b-0e7b-4ae1-924a-e66bfce34fb5}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5c82f40-be95-4340-bb8a-a58afebab771}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5c82f40-be95-4340-bb8a-a58afebab771}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System, !- Name
  {818a8c8b-0e7b-4ae1-924a-e66bfce34fb5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Mixed Air Node Name
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}, !- Outdoor Air Stream Node Name
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Relief Air Stream Node Name
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}; !- Return Air Stream Node Name

OS:Node,
  {262c05b8-868b-499a-ad87-075307d3b775}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}; !- Outlet Port

OS:Connection,
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}, !- Handle
  {ba6d626c-c7e6-4a70-90ba-798e196c41a2}, !- Name
  {262c05b8-868b-499a-ad87-075307d3b775}, !- Source Object
  3,                                      !- Outlet Port
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3042dab5-0137-42d2-9d87-175cb8129ff0}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Relief Air Node, !- Name
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Handle
  {ed08d52a-0e17-4a74-88d3-7c48d1d6c7e1}, !- Name
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Source Object
  7,                                      !- Outlet Port
  {3042dab5-0137-42d2-9d87-175cb8129ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Mixed Air Node, !- Name
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Inlet Port
  {546ce1c1-5832-452e-a674-374f40230922}; !- Outlet Port

OS:Connection,
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}, !- Handle
  {64c655f8-90b9-4c38-89b6-c6e1462561d6}, !- Name
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Source Object
  3,                                      !- Outlet Port
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Handle
  {31ff58b8-5acb-434e-bf87-7e24a129dee3}, !- Name
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Source Object
  5,                                      !- Outlet Port
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546ce1c1-5832-452e-a674-374f40230922}, !- Handle
  {ea367a8f-7b8f-4bbd-9ea2-dcb520266caf}, !- Name
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Source Object
  3,                                      !- Outlet Port
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f87107a7-a768-461b-ada0-5c7a9ebe8701}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {29b747c4-f552-4832-89b7-381c5df79835}, !- Control Zone or Zone List Name
  {b6a6f1fc-fd4b-4054-ab6c-5278621d1d38}, !- Cooling Control Zone or Zone List Name
  {f8beba2b-1a3c-4d83-b306-2bc5329fc77c}, !- Heating Control Zone or Zone List Name
  {7c07834e-dfcf-4295-b3b0-03deab78f18b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29b747c4-f552-4832-89b7-381c5df79835}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b6a6f1fc-fd4b-4054-ab6c-5278621d1d38}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f8beba2b-1a3c-4d83-b306-2bc5329fc77c}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c07834e-dfcf-4295-b3b0-03deab78f18b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}, !- Air Inlet Node Name
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {6d7e3e00-8718-4d2d-8dca-0c6def4adb5c}, !- Inlet Port
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}; !- Outlet Port

OS:Connection,
  {77ca7617-2eeb-46dc-8039-e7b7c6471843}, !- Handle
  {e96771e6-24b5-4ebd-b2e4-7febdbc5bcd4}, !- Name
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Source Object
  3,                                      !- Outlet Port
  {853f3ba6-2ad9-486b-acd4-db94325a3c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7e3e00-8718-4d2d-8dca-0c6def4adb5c}, !- Handle
  {b558c035-7835-4987-84a7-2e0e65b196fe}, !- Name
  {1ccbc725-97d2-4260-bd99-5e6592f412a7}, !- Source Object
  3,                                      !- Outlet Port
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}, !- Handle
  {b9e13d10-6fac-4cbd-9edd-059cbcdc8b16}, !- Name
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Source Object
  3,                                      !- Outlet Port
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Inlet Air Node, !- Name
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}, !- Inlet Port
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}; !- Outlet Port

OS:Connection,
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}, !- Handle
  {db6cc205-dcf0-4f41-80e7-12984ecb31da}, !- Name
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Source Object
  3,                                      !- Outlet Port
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}, !- Handle
  {5ae86376-d4df-4c36-98ac-fc3228e29d26}, !- Name
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Source Object
  3,                                      !- Outlet Port
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Handle
  {d8cfb691-094b-4019-9843-8a2318e0ea99}, !- Name
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Source Object
  4,                                      !- Outlet Port
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {44eb345f-da93-45f9-8e6a-79506cfb79ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Supply Side Inlet Node Name
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}, !- Demand Side Outlet Node Name
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Demand Side Inlet Node A
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {883483a6-3761-4a83-801c-273f367e2636}, !- Demand Mixer Name
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Inlet Node, !- Name
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Inlet Port
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}; !- Outlet Port

OS:Node,
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Outlet Node, !- Name
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Inlet Port
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}; !- Outlet Port

OS:Connection,
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Handle
  {fb326ce4-b5dd-4eee-a9f9-1ced1e7f684c}, !- Name
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Source Object
  8,                                      !- Outlet Port
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}, !- Handle
  {a0e912dd-8f96-41db-a2eb-aebd0e48295a}, !- Name
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Source Object
  3,                                      !- Outlet Port
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Inlet Node, !- Name
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Inlet Port
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}; !- Outlet Port

OS:Node,
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Outlet Node, !- Name
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Inlet Port
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}; !- Outlet Port

OS:Node,
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Outlet Air Node, !- Name
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Inlet Port
  {70e04d17-dde8-47da-97d0-64db4a880d53}; !- Outlet Port

OS:Connection,
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Handle
  {b0822394-3769-4b2a-b58c-504091b2d384}, !- Name
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Source Object
  10,                                     !- Outlet Port
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}, !- Handle
  {02dd1c6d-440b-4773-a66c-1c97407e21c5}, !- Name
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Source Object
  3,                                      !- Outlet Port
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}, !- Inlet Node Name
  {238da3e5-6229-448b-abe2-f7695511f7fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {883483a6-3761-4a83-801c-273f367e2636}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Outlet Node Name
  {9d133ecb-a678-4357-9a95-23a5a57783d2}; !- Inlet Node Name 1

OS:Connection,
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}, !- Handle
  {de65f896-a642-4cc1-a415-6359df21fdf2}, !- Name
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Source Object
  3,                                      !- Outlet Port
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Handle
  {f593c470-3244-4e56-b5be-75151c03243e}, !- Name
  {883483a6-3761-4a83-801c-273f367e2636}, !- Source Object
  2,                                      !- Outlet Port
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {feee0d04-b035-4e32-9477-5de88441f9f8}, !- Handle
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44eb345f-da93-45f9-8e6a-79506cfb79ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {fdc06446-1015-46b4-b707-929019dfe7d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76a233f5-01ed-4168-82d7-6603d507a5ba}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Control Zone Name
  {f96ad446-ca97-4155-988c-86b0bdc29be5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {362571fa-8541-4c60-b603-467b3bd895c0}, !- Air Inlet Node Name
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e1a92722-85e0-4239-a81d-bcf60489ef03}, !- Air Inlet Node Name
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}, !- Air Inlet Node Name
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 103kBtu/hr 11.0EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}, !- Air Inlet Node Name
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Air Outlet Node Name
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c668d7f-c582-47c9-b210-0d6faa7ad47a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcfa6ffe-7a56-440c-a3ab-ea1ad43e0664}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9f3d7bf-33a0-4e94-919f-c5e8b527359e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Handle
  {92723ab1-df30-4814-ba85-2804490a8f7b}, !- Name
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Source Object
  9,                                      !- Outlet Port
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 No Heat Outlet Air Node, !- Name
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}, !- Inlet Port
  {362571fa-8541-4c60-b603-467b3bd895c0}; !- Outlet Port

OS:Connection,
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}, !- Handle
  {7f782733-f462-41d4-9f8f-61766cb1845b}, !- Name
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Source Object
  6,                                      !- Outlet Port
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362571fa-8541-4c60-b603-467b3bd895c0}, !- Handle
  {81657f24-0a81-4a40-9fa5-f73aca78cc73}, !- Name
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Source Object
  3,                                      !- Outlet Port
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil Outlet Air Node, !- Name
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Inlet Port
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}; !- Outlet Port

OS:Connection,
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Handle
  {96b130ce-8ca3-41ea-a07f-ebc18e4a8882}, !- Name
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Source Object
  6,                                      !- Outlet Port
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}, !- Handle
  {afe51348-fa2d-4ae7-baa6-4db0c17e8a49}, !- Name
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Source Object
  3,                                      !- Outlet Port
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 103kBtu/hr 11.0EER Outlet Air Node, !- Name
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Inlet Port
  {e1a92722-85e0-4239-a81d-bcf60489ef03}; !- Outlet Port

OS:Connection,
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Handle
  {df60b366-f98a-4abd-aa72-01affe440117}, !- Name
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Source Object
  8,                                      !- Outlet Port
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a92722-85e0-4239-a81d-bcf60489ef03}, !- Handle
  {7f844175-7694-4d71-830c-8b407a289cfa}, !- Name
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Source Object
  3,                                      !- Outlet Port
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc6f9cea-4b0f-45f8-9af5-9965e3003bd8}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2647113-e4cf-4da6-8178-35e919f9ca51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2647113-e4cf-4da6-8178-35e919f9ca51}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System, !- Name
  {dc6f9cea-4b0f-45f8-9af5-9965e3003bd8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Mixed Air Node Name
  {27f9705b-9c72-45de-af9e-9146380127ca}, !- Outdoor Air Stream Node Name
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Relief Air Stream Node Name
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}; !- Return Air Stream Node Name

OS:Node,
  {541761fb-e598-4b24-babb-951e8214a0c6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27f9705b-9c72-45de-af9e-9146380127ca}; !- Outlet Port

OS:Connection,
  {27f9705b-9c72-45de-af9e-9146380127ca}, !- Handle
  {3346b492-35d3-4259-92be-ca347508fb3f}, !- Name
  {541761fb-e598-4b24-babb-951e8214a0c6}, !- Source Object
  3,                                      !- Outlet Port
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a09e76eb-561d-4076-aea0-b147cdb1e82e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Relief Air Node, !- Name
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Handle
  {22d27324-54c5-427a-89e7-4389ccd283e7}, !- Name
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Source Object
  7,                                      !- Outlet Port
  {a09e76eb-561d-4076-aea0-b147cdb1e82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Mixed Air Node, !- Name
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Inlet Port
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}; !- Outlet Port

OS:Connection,
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}, !- Handle
  {ead581ea-f930-4d4d-9577-eaea7c3feec5}, !- Name
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Source Object
  3,                                      !- Outlet Port
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Handle
  {fa52f58f-4d13-4143-b019-f0a1c610bfb6}, !- Name
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Source Object
  5,                                      !- Outlet Port
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}, !- Handle
  {21289885-a0d8-47ba-af70-ad8ae0e080f2}, !- Name
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Source Object
  3,                                      !- Outlet Port
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fdc06446-1015-46b4-b707-929019dfe7d8}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6373fe7f-e692-40ef-b52f-2facc312adb6}, !- Control Zone or Zone List Name
  {af363cc0-151b-4d13-aefb-0ad55b16c33a}, !- Cooling Control Zone or Zone List Name
  {57b88498-5706-480c-8ac1-751dcd07e2f6}, !- Heating Control Zone or Zone List Name
  {43d9893f-9c99-44eb-84af-a43e02fc2b41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6373fe7f-e692-40ef-b52f-2facc312adb6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {af363cc0-151b-4d13-aefb-0ad55b16c33a}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57b88498-5706-480c-8ac1-751dcd07e2f6}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43d9893f-9c99-44eb-84af-a43e02fc2b41}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {ea468cb7-1a93-463c-9525-28c351a1c924}, !- Air Inlet Node Name
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {07cba7cb-1a5c-4f2c-a024-97da0244c954}, !- Inlet Port
  {9d133ecb-a678-4357-9a95-23a5a57783d2}; !- Outlet Port

OS:Connection,
  {70e04d17-dde8-47da-97d0-64db4a880d53}, !- Handle
  {d8298979-c350-4a12-a861-22464a22b4b5}, !- Name
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Source Object
  3,                                      !- Outlet Port
  {a0babb6c-325c-4f2d-95ac-942cad2015be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07cba7cb-1a5c-4f2c-a024-97da0244c954}, !- Handle
  {b8244d5a-98e9-4943-a621-e71eb43e50cc}, !- Name
  {222ea5cb-a41e-4bd8-ba1f-b821f6f1adbd}, !- Source Object
  3,                                      !- Outlet Port
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d133ecb-a678-4357-9a95-23a5a57783d2}, !- Handle
  {d4475cf0-8ba9-4b0d-b47d-efb50b7e1c28}, !- Name
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Source Object
  3,                                      !- Outlet Port
  {883483a6-3761-4a83-801c-273f367e2636}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Inlet Air Node, !- Name
  {238da3e5-6229-448b-abe2-f7695511f7fb}, !- Inlet Port
  {ea468cb7-1a93-463c-9525-28c351a1c924}; !- Outlet Port

OS:Connection,
  {238da3e5-6229-448b-abe2-f7695511f7fb}, !- Handle
  {dfdd1c30-acf3-47fd-8bd9-4cc3cce97806}, !- Name
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Source Object
  3,                                      !- Outlet Port
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea468cb7-1a93-463c-9525-28c351a1c924}, !- Handle
  {3ab660af-3c1a-4dee-ae9c-871e16dfa2bf}, !- Name
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Source Object
  3,                                      !- Outlet Port
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Handle
  {8e9d5ebb-9111-49b0-8c30-9466e9009a56}, !- Name
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Source Object
  4,                                      !- Outlet Port
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {131e9d77-7a60-41c2-a03f-3f4fbf66ef60}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Supply Side Inlet Node Name
  {d02f0731-45d6-48e0-93a9-40251b2c017f}, !- Demand Side Outlet Node Name
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Demand Side Inlet Node A
  {98732b0b-20da-45af-bc3c-6519ab092dca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Demand Mixer Name
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Inlet Node, !- Name
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Inlet Port
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}; !- Outlet Port

OS:Node,
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Node, !- Name
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Inlet Port
  {98732b0b-20da-45af-bc3c-6519ab092dca}; !- Outlet Port

OS:Connection,
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Handle
  {c6be2079-9164-4388-bf10-5078aa8a04f7}, !- Name
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Source Object
  8,                                      !- Outlet Port
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98732b0b-20da-45af-bc3c-6519ab092dca}, !- Handle
  {65693c24-d112-4767-9685-7af4ba88e8af}, !- Name
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Source Object
  3,                                      !- Outlet Port
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Node, !- Name
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Inlet Port
  {1d4bddba-cede-44eb-9e07-e6809952687d}; !- Outlet Port

OS:Node,
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Outlet Node, !- Name
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Inlet Port
  {d02f0731-45d6-48e0-93a9-40251b2c017f}; !- Outlet Port

OS:Node,
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Outlet Air Node, !- Name
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Inlet Port
  {54da013e-6abd-4ac6-8dd1-a8e847cfe09b}; !- Outlet Port

OS:Connection,
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Handle
  {f617dd8f-89cc-4b42-bd33-d91fe4a50535}, !- Name
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Source Object
  10,                                     !- Outlet Port
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02f0731-45d6-48e0-93a9-40251b2c017f}, !- Handle
  {7c289f94-9937-484c-871b-752d2008a6c6}, !- Name
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Source Object
  3,                                      !- Outlet Port
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {1d4bddba-cede-44eb-9e07-e6809952687d}, !- Inlet Node Name
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Outlet Node Name
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}; !- Inlet Node Name 1

OS:Connection,
  {1d4bddba-cede-44eb-9e07-e6809952687d}, !- Handle
  {23d69d56-3430-4139-951d-2933b7f3036b}, !- Name
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Source Object
  3,                                      !- Outlet Port
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Handle
  {f8bf3172-afef-4abb-81b8-4aab1da2218f}, !- Name
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Source Object
  2,                                      !- Outlet Port
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6de14ced-45e3-4cf8-b8af-05fa0f4538c5}, !- Handle
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {131e9d77-7a60-41c2-a03f-3f4fbf66ef60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {94f13988-94e7-4dd1-afd6-ff3ae1a70019}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c9035b89-097c-47c7-9df6-70a49694a2d2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Control Zone Name
  {aca6432a-d9a9-42b5-8b28-34432f41af98}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}, !- Air Inlet Node Name
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cfe4df19-208c-458a-90e0-6c5a02318aca}, !- Air Inlet Node Name
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {da2cd6fe-8f05-4570-84ef-9464e0123824}, !- Air Inlet Node Name
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 366kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e8a32853-2271-4d60-a777-b0e1332a3a41}, !- Air Inlet Node Name
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Handle
  {bd43e2a5-854a-4e0f-8e3f-40fef26e2daa}, !- Name
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Source Object
  9,                                      !- Outlet Port
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 No Heat Outlet Air Node, !- Name
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}, !- Inlet Port
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}; !- Outlet Port

OS:Connection,
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}, !- Handle
  {d8ae0ef7-e98b-45b0-b232-794855991af8}, !- Name
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Source Object
  6,                                      !- Outlet Port
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}, !- Handle
  {2aa236de-5ee5-42ba-a7c7-f99c23a65df4}, !- Name
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Source Object
  3,                                      !- Outlet Port
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil Outlet Air Node, !- Name
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Inlet Port
  {da2cd6fe-8f05-4570-84ef-9464e0123824}; !- Outlet Port

OS:Connection,
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Handle
  {711c73fe-52a5-4186-9b4e-66eea95fd7a8}, !- Name
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Source Object
  6,                                      !- Outlet Port
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2cd6fe-8f05-4570-84ef-9464e0123824}, !- Handle
  {4906e0f6-5a4a-46cf-803d-afdf39db6540}, !- Name
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Source Object
  3,                                      !- Outlet Port
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 366kBtu/hr 9.8EER Outlet Air Node, !- Name
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Inlet Port
  {cfe4df19-208c-458a-90e0-6c5a02318aca}; !- Outlet Port

OS:Connection,
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Handle
  {544c8ace-122c-45a0-a9b0-fb671af471c3}, !- Name
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Source Object
  8,                                      !- Outlet Port
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe4df19-208c-458a-90e0-6c5a02318aca}, !- Handle
  {c71a83c9-8a6b-4316-ae35-b8e40fc41307}, !- Name
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Source Object
  3,                                      !- Outlet Port
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {597e042e-c835-4dab-ae14-88d09810f7bc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45b5ba8a-4430-45c0-9375-f6335eec7be1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {45b5ba8a-4430-45c0-9375-f6335eec7be1}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System, !- Name
  {597e042e-c835-4dab-ae14-88d09810f7bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Mixed Air Node Name
  {bea0cc26-b893-4411-9333-f7ee39c79d49}, !- Outdoor Air Stream Node Name
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Relief Air Stream Node Name
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}; !- Return Air Stream Node Name

OS:Node,
  {491169bc-17fe-4e21-afb7-074a0f8f8f9a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bea0cc26-b893-4411-9333-f7ee39c79d49}; !- Outlet Port

OS:Connection,
  {bea0cc26-b893-4411-9333-f7ee39c79d49}, !- Handle
  {d04499b7-781c-4953-a47c-fbc2158e0394}, !- Name
  {491169bc-17fe-4e21-afb7-074a0f8f8f9a}, !- Source Object
  3,                                      !- Outlet Port
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b5dde7c-7bb1-4abd-81f4-92668846fb1b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Relief Air Node, !- Name
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Handle
  {b5773aaf-6639-41f3-bbfa-cbcaf6d6a97c}, !- Name
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Source Object
  7,                                      !- Outlet Port
  {2b5dde7c-7bb1-4abd-81f4-92668846fb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Mixed Air Node, !- Name
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Inlet Port
  {e8a32853-2271-4d60-a777-b0e1332a3a41}; !- Outlet Port

OS:Connection,
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}, !- Handle
  {93e4fa38-a9e7-4113-b5a1-afbbdeb9a246}, !- Name
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Source Object
  3,                                      !- Outlet Port
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Handle
  {6cbd7740-52b4-466d-8926-ffa5404cc1c2}, !- Name
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Source Object
  5,                                      !- Outlet Port
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a32853-2271-4d60-a777-b0e1332a3a41}, !- Handle
  {1e1b5977-bc4e-436b-bed9-74eb61c5af0d}, !- Name
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Source Object
  3,                                      !- Outlet Port
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {94f13988-94e7-4dd1-afd6-ff3ae1a70019}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a46e344b-a569-4d1f-8025-e92be7de7b08}, !- Control Zone or Zone List Name
  {dec5b4a8-3d4f-46bd-a84a-844180590093}, !- Cooling Control Zone or Zone List Name
  {d5e00a17-84e4-489d-8e15-7691d533a45c}, !- Heating Control Zone or Zone List Name
  {82451466-64f8-4780-bbe7-c1bb682fc806}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a46e344b-a569-4d1f-8025-e92be7de7b08}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {dec5b4a8-3d4f-46bd-a84a-844180590093}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5e00a17-84e4-489d-8e15-7691d533a45c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82451466-64f8-4780-bbe7-c1bb682fc806}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {7640de90-d32b-46bd-b192-22fa34620059}, !- Air Inlet Node Name
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fc30cbdf-eb06-45c6-8023-7e3c4407f4c7}, !- Inlet Port
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}; !- Outlet Port

OS:Connection,
  {54da013e-6abd-4ac6-8dd1-a8e847cfe09b}, !- Handle
  {794e43ae-5cfe-4b91-8f67-22b4ba979b34}, !- Name
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Source Object
  3,                                      !- Outlet Port
  {beba73a6-9916-4c31-b895-ff4c611faabb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc30cbdf-eb06-45c6-8023-7e3c4407f4c7}, !- Handle
  {e89c7015-aab6-419a-8952-f52295e93b87}, !- Name
  {7409d5d1-b9e5-40cd-b5aa-e4248a0061a9}, !- Source Object
  3,                                      !- Outlet Port
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}, !- Handle
  {65e112d5-5def-4de8-905f-67eb58fd3047}, !- Name
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Source Object
  3,                                      !- Outlet Port
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Inlet Air Node, !- Name
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}, !- Inlet Port
  {7640de90-d32b-46bd-b192-22fa34620059}; !- Outlet Port

OS:Connection,
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}, !- Handle
  {fa08873a-748e-48b7-af42-43f1b57c4375}, !- Name
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Source Object
  3,                                      !- Outlet Port
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7640de90-d32b-46bd-b192-22fa34620059}, !- Handle
  {cfeb16f1-c1ff-4185-9b33-151154428faa}, !- Name
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Source Object
  3,                                      !- Outlet Port
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Handle
  {b832d83d-3b38-43c5-a6a9-986a4fc49a04}, !- Name
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Source Object
  4,                                      !- Outlet Port
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  {8512974e-82c4-4515-93de-01bb6cc7ed4c}, !- Default Day Schedule Name
  {e976f26f-3066-408b-b43e-2724c810711c}, !- Summer Design Day Schedule Name
  {bc23f8cb-2557-49a4-831c-00ce72ba5694}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8512974e-82c4-4515-93de-01bb6cc7ed4c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8f19736-1705-469b-89cf-047b67c9a42a}, !- Handle
  Schedule Rule 94,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1fdfa49f-7cb4-4d55-9e0a-5b903c912698}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fdfa49f-7cb4-4d55-9e0a-5b903c912698}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dba3560d-ce09-4cb9-af75-ec03be899bb7}, !- Handle
  Schedule Rule 95,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {169402c1-772b-4936-9463-25562aab2a33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {169402c1-772b-4936-9463-25562aab2a33}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc580a9f-2506-4235-b241-30be2d31548d}, !- Handle
  Schedule Rule 96,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5efdad16-d506-4eec-ac30-a72724d51e46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5efdad16-d506-4eec-ac30-a72724d51e46}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4fe2ee1-abd2-4600-b919-7e0fe3196b04}, !- Handle
  Schedule Rule 97,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5253fa5a-718f-4bf4-a9f3-f3e3fdf450cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5253fa5a-718f-4bf4-a9f3-f3e3fdf450cf}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bba2b68-31c0-4762-bf3c-75e5f7f7fca8}, !- Handle
  Schedule Rule 98,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c91957c-14fe-4203-94dc-bd03a739bdba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2c91957c-14fe-4203-94dc-bd03a739bdba}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc23f8cb-2557-49a4-831c-00ce72ba5694}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e976f26f-3066-408b-b43e-2724c810711c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}, !- Air Inlet Node Name
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {cd904934-5fd4-4c6c-9af1-e83b5dbe5326}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd904934-5fd4-4c6c-9af1-e83b5dbe5326}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  {756d6804-7fec-4213-b857-bbf04774b887}, !- Default Day Schedule Name
  {885ce4e0-dee0-4ea9-b495-d19e2ba7ce06}, !- Summer Design Day Schedule Name
  {cbb5f9e9-b71d-4487-83d4-098bb78632fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {756d6804-7fec-4213-b857-bbf04774b887}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbb5f9e9-b71d-4487-83d4-098bb78632fe}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {885ce4e0-dee0-4ea9-b495-d19e2ba7ce06}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  {5559212f-e978-405b-9488-b9a42dea3d45}, !- Default Day Schedule Name
  {7d4aab8a-10e7-4394-b52c-06fa750a8a52}, !- Summer Design Day Schedule Name
  {5504758b-f65e-4e0a-9e28-ac8d7371f49c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5559212f-e978-405b-9488-b9a42dea3d45}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dde305b-8e6b-4bf7-a484-dac5f4dcffb4}, !- Handle
  Schedule Rule 99,                       !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1128442b-a8c6-4daf-baba-9f45f7ca8e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1128442b-a8c6-4daf-baba-9f45f7ca8e79}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6873254-0441-491a-a53a-6b419461fc72}, !- Handle
  Schedule Rule 100,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6dc844f6-55dd-4ef4-88ae-64286077d859}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6dc844f6-55dd-4ef4-88ae-64286077d859}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b9eeacf-16ec-4d75-916e-69331f89efa0}, !- Handle
  Schedule Rule 101,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d8a6824-409e-4fd2-afaa-ecd3e8befaaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d8a6824-409e-4fd2-afaa-ecd3e8befaaa}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9510f97-3b3e-4864-8cc9-d7d2258b047b}, !- Handle
  Schedule Rule 102,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a1c5b59-9446-4fbb-8c3b-e51d515f94bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a1c5b59-9446-4fbb-8c3b-e51d515f94bc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d48d3881-2b43-4617-a933-6cac77ea1c21}, !- Handle
  Schedule Rule 103,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25588c42-dff4-48b5-8ff5-5f1202ee1ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {25588c42-dff4-48b5-8ff5-5f1202ee1ae0}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5504758b-f65e-4e0a-9e28-ac8d7371f49c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d4aab8a-10e7-4394-b52c-06fa750a8a52}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {0981b61a-e901-4d67-ae92-dd8e087e7c7d}, !- Inlet Port
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}; !- Outlet Port

OS:Connection,
  {0981b61a-e901-4d67-ae92-dd8e087e7c7d}, !- Handle
  {fe27f83d-4ca6-4635-b7af-16034330a425}, !- Name
  {7cfb9772-c8d9-4b0e-aa28-a032fa34aa2b}, !- Source Object
  3,                                      !- Outlet Port
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}, !- Handle
  {8ccbcb6f-4940-4c6c-868e-0bfa6078e84f}, !- Name
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Source Object
  3,                                      !- Outlet Port
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e4b326b-2ddd-4ae9-ba8b-c3936897e2a8}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Handle
  {4ff5c029-c375-4404-ac18-3bf967f7883d}, !- Name
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Source Object
  7,                                      !- Outlet Port
  {8e4b326b-2ddd-4ae9-ba8b-c3936897e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  {effd7dc0-72d0-44ce-90bd-788ca79fae36}, !- Default Day Schedule Name
  {66d35675-4360-4dbe-9a7b-b1c1af08b7c5}, !- Summer Design Day Schedule Name
  {47f8d078-423d-4c4f-8dec-b9dcda1ebe7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {effd7dc0-72d0-44ce-90bd-788ca79fae36}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47f8d078-423d-4c4f-8dec-b9dcda1ebe7e}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66d35675-4360-4dbe-9a7b-b1c1af08b7c5}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52c52204-0601-4f91-8067-4e7633b3e046}, !- Handle
  Schedule Rule 104,                      !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48062f3f-3de4-452f-81f8-bf1bc424b2a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48062f3f-3de4-452f-81f8-bf1bc424b2a8}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}, !- Air Inlet Node Name
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {6f549196-bea3-4dc6-8024-fbd358588c9a}, !- Inlet Port
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}; !- Outlet Port

OS:Connection,
  {6f549196-bea3-4dc6-8024-fbd358588c9a}, !- Handle
  {e3425790-7233-489c-a082-0330168aca5f}, !- Name
  {26fb1c22-3484-4752-a2d8-f42bb632e200}, !- Source Object
  3,                                      !- Outlet Port
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}, !- Handle
  {f05474b9-24ff-49b5-be47-d37eb528a30f}, !- Name
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Source Object
  3,                                      !- Outlet Port
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5655e995-810a-4af1-bd12-302d98ddc347}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Handle
  {a3d0b48c-f732-4b6b-a13e-a744f2928de9}, !- Name
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Source Object
  7,                                      !- Outlet Port
  {5655e995-810a-4af1-bd12-302d98ddc347}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}, !- Air Inlet Node Name
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Inlet Air Node, !- Name
  {f7d425c7-1bca-4fbd-a941-6fd0c3fca8d4}, !- Inlet Port
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}; !- Outlet Port

OS:Connection,
  {f7d425c7-1bca-4fbd-a941-6fd0c3fca8d4}, !- Handle
  {dbb82817-7a07-4e66-a6ac-5760cae18a00}, !- Name
  {85bb1d3d-849c-4e9f-817e-d23928797cbe}, !- Source Object
  3,                                      !- Outlet Port
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}, !- Handle
  {7f7ea5b8-2858-4855-87a2-8c1fbf8b2b2f}, !- Name
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Source Object
  3,                                      !- Outlet Port
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ee16a19-693b-4e90-8a12-19b20f117b8d}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Outlet Air Node, !- Name
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Handle
  {0c5b0307-e6c0-4da2-843a-4a445446549f}, !- Name
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Source Object
  7,                                      !- Outlet Port
  {6ee16a19-693b-4e90-8a12-19b20f117b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {4a77211d-764e-4604-9a70-c41ebaff4647}, !- Handle
  RefrSystem - Secondary School,          !- Name
  {31917396-1fea-4226-8153-f647a4442d2c}, !- Refrigerated CaseAndWalkInList Name
  {a8a14708-4d1b-4a4a-b7b8-80a9df8ef073}, !- Refrigeration TransferLoad List Name
  {1008a05c-21f4-4b48-9ea3-8d77d6598d07}, !- Refrigeration Condenser Name
  {1c8f1b40-bb56-4d20-bc28-5a3e6791e3b9}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0bac7d0e-1dda-424b-b88f-7757d4760454}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {31917396-1fea-4226-8153-f647a4442d2c}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Model Object 1
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}; !- Model Object 2

OS:ModelObjectList,
  {a8a14708-4d1b-4a4a-b7b8-80a9df8ef073}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1c8f1b40-bb56-4d20-bc28-5a3e6791e3b9}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {321ca8a6-9078-483a-a6d8-0aa891d4b9de}, !- Model Object 1
  {b53ae382-d44f-44df-a316-862e396afd6a}, !- Model Object 2
  {59182089-7903-4a4b-a49a-ac4f5efaf756}, !- Model Object 3
  {0ac787d1-eb7b-4c87-9bae-cb5e0691b6ef}, !- Model Object 4
  {0c27067b-b0cb-43c4-a109-bcb8fbce546b}, !- Model Object 5
  {b9ac461f-415d-498c-8c06-88a637d3f103}, !- Model Object 6
  {8bc6ba91-2481-45a1-974f-0d842eb7e776}, !- Model Object 7
  {7522d0af-d856-42aa-8b97-f62df9d48653}, !- Model Object 8
  {50f93a90-f9e5-4e54-bb88-0e45d434399f}, !- Model Object 9
  {e220962a-c8d4-4638-ae82-fcfe5081f3e2}, !- Model Object 10
  {68eb91c3-2e40-4cf9-b22e-f4b6b1d3de1b}, !- Model Object 11
  {d33dd826-781c-49b7-8118-ed83bcd4acb0}, !- Model Object 12
  {2b47d9b2-916d-408d-bf52-3c36b6d43705}, !- Model Object 13
  {e67878b0-2fdd-452f-914d-e69cd42e3d8a}, !- Model Object 14
  {a0f46c10-79ab-4441-af09-08bec1def72b}, !- Model Object 15
  {50d9165b-efee-408f-9824-c3058529d2d3}, !- Model Object 16
  {50806d6d-f637-4616-be98-0c3f5066c61e}, !- Model Object 17
  {8f1f73f0-74b1-40fe-9852-2dd8d51cd486}, !- Model Object 18
  {9fe97bdd-a9a1-4166-a95c-85a61e9d0366}, !- Model Object 19
  {ce3a613b-db60-420d-9784-c436f6f1b738}; !- Model Object 20

OS:ModelObjectList,
  {0bac7d0e-1dda-424b-b88f-7757d4760454}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {321ca8a6-9078-483a-a6d8-0aa891d4b9de}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {b53ae382-d44f-44df-a316-862e396afd6a}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {59182089-7903-4a4b-a49a-ac4f5efaf756}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0ac787d1-eb7b-4c87-9bae-cb5e0691b6ef}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0c27067b-b0cb-43c4-a109-bcb8fbce546b}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b9ac461f-415d-498c-8c06-88a637d3f103}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8bc6ba91-2481-45a1-974f-0d842eb7e776}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7522d0af-d856-42aa-8b97-f62df9d48653}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50f93a90-f9e5-4e54-bb88-0e45d434399f}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e220962a-c8d4-4638-ae82-fcfe5081f3e2}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {68eb91c3-2e40-4cf9-b22e-f4b6b1d3de1b}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d33dd826-781c-49b7-8118-ed83bcd4acb0}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2b47d9b2-916d-408d-bf52-3c36b6d43705}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e67878b0-2fdd-452f-914d-e69cd42e3d8a}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a0f46c10-79ab-4441-af09-08bec1def72b}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50d9165b-efee-408f-9824-c3058529d2d3}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50806d6d-f637-4616-be98-0c3f5066c61e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8f1f73f0-74b1-40fe-9852-2dd8d51cd486}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9fe97bdd-a9a1-4166-a95c-85a61e9d0366}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ce3a613b-db60-420d-9784-c436f6f1b738}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {77cacf49-4be2-4a51-9abc-f24d89d191bc}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {f60250d3-4e87-4a29-90c4-38456052f863}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  {a2ecec8f-9aa0-4d05-a6f6-35d8c4527265}, !- Default Day Schedule Name
  {1b21fe89-e129-4a26-86d5-a2f5fa29fc97}, !- Summer Design Day Schedule Name
  {b2596a1e-1f89-49ad-ac54-95126c77579a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2ecec8f-9aa0-4d05-a6f6-35d8c4527265}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {b2596a1e-1f89-49ad-ac54-95126c77579a}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1b21fe89-e129-4a26-86d5-a2f5fa29fc97}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Handle
  Case Secondary School,                  !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.31999999999998,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {77cacf49-4be2-4a51-9abc-f24d89d191bc}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {b45ee61e-3b18-4f57-9434-fdf4b4cab505}, !- Case Defrost Schedule Name
  {96bf775e-a697-4810-8cd6-6f767807747c}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {f60250d3-4e87-4a29-90c4-38456052f863}, !- Refrigerated Case Restocking Schedule Name
  {1b3823bc-15de-4f2d-a475-e1de595015b3}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {098c30cb-292b-44fd-8d15-df3090da1c1d}, !- Handle
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {b45ee61e-3b18-4f57-9434-fdf4b4cab505}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b57ef3ca-ca86-4e90-9c74-b503d8049653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b57ef3ca-ca86-4e90-9c74-b503d8049653}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {96bf775e-a697-4810-8cd6-6f767807747c}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b0b002bc-4d05-47c2-9e08-82ee498519ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0b002bc-4d05-47c2-9e08-82ee498519ea}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {1b3823bc-15de-4f2d-a475-e1de595015b3}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {112e8235-9073-4a33-8231-652fda36295e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {112e8235-9073-4a33-8231-652fda36295e}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}, !- Handle
  Walk-In Secondary School,               !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  5372.88057799463,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  241.56,                                 !- Rated Total Lighting Power {W}
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d8b3fd85-b8d9-4335-9108-255873b07e23}, !- Defrost Schedule Name
  {6a700f5c-b72e-41b4-b901-341c005c8d60}, !- Defrost Drip-Down Schedule Name
  3001.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {0bc6cf8a-df4d-445d-aef0-eeb7bee7dbb8}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {0bc6cf8a-df4d-445d-aef0-eeb7bee7dbb8}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {accf3e79-9d35-4b25-92c1-04c0be0044c1}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  {31d0e40f-5f91-4ddc-be33-0241e4358db1}, !- Default Day Schedule Name
  {8c32748a-abbd-40af-bf1d-f174b610d747}, !- Summer Design Day Schedule Name
  {ec2a25db-db5b-4905-bd00-5caca9824509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31d0e40f-5f91-4ddc-be33-0241e4358db1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ec2a25db-db5b-4905-bd00-5caca9824509}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {8c32748a-abbd-40af-bf1d-f174b610d747}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {32e558ad-1353-4402-bfec-c2b12aae58c0}, !- Handle
  Schedule Rule 105,                      !- Name
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8327058d-2dd8-41cd-a489-38fcda65f4f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8327058d-2dd8-41cd-a489-38fcda65f4f6}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {37d17d28-bcec-45cb-9fce-194fde6c275d}, !- Default Day Schedule Name
  {8407b11c-ef9d-41a8-bce9-ac43231e391b}, !- Summer Design Day Schedule Name
  {25d63e17-b150-4d19-b9cd-f742c6ba4579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37d17d28-bcec-45cb-9fce-194fde6c275d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8407b11c-ef9d-41a8-bce9-ac43231e391b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d186ef8b-637a-4775-8c42-53da3fe46867}, !- Handle
  Schedule Rule 106,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {44b2c9d4-0b6e-49c1-bdce-55d9a8d4e3b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44b2c9d4-0b6e-49c1-bdce-55d9a8d4e3b3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ed987e75-9fc7-41ac-9f5c-f8532a5ebebb}, !- Handle
  Schedule Rule 107,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1f9f31ae-af73-4e1b-ad37-ff03c5b16766}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1f9f31ae-af73-4e1b-ad37-ff03c5b16766}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2650f878-201b-42da-a31b-38a049721a0b}, !- Handle
  Schedule Rule 108,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85cdd1c0-ff31-4ccd-970a-d3e4eaecc1a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85cdd1c0-ff31-4ccd-970a-d3e4eaecc1a9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {cbb54d63-c8ef-43ab-836e-c62dec4acaaa}, !- Handle
  Schedule Rule 109,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f7dc240-8df8-479e-a103-24abef979015}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f7dc240-8df8-479e-a103-24abef979015}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {8a363868-ab0e-419a-a811-6bf5a54bceed}, !- Handle
  Schedule Rule 110,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ff77b27-129b-464d-8d7b-5641276b8529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3ff77b27-129b-464d-8d7b-5641276b8529}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {25d63e17-b150-4d19-b9cd-f742c6ba4579}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {accf3e79-9d35-4b25-92c1-04c0be0044c1}, !- Handle
  door_wi_sched,                          !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b36a879c-1957-4bc7-9bdf-80bcf6f19632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b36a879c-1957-4bc7-9bdf-80bcf6f19632}, !- Handle
  door_wi_sched Default,                  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02ce17b9-258b-4d36-81ce-ef240afb23da}, !- Handle
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {d8b3fd85-b8d9-4335-9108-255873b07e23}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {52ee2e39-310c-43c7-8a49-73b8d5ace660}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52ee2e39-310c-43c7-8a49-73b8d5ace660}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {6a700f5c-b72e-41b4-b901-341c005c8d60}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {8cb6cac9-de94-4ca5-9799-b34a553056ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb6cac9-de94-4ca5-9799-b34a553056ca}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {e0f5bf3b-2cae-49b0-8f98-692a46775be7}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  2036.97120814082,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {1008a05c-21f4-4b48-9ea3-8d77d6598d07}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e0f5bf3b-2cae-49b0-8f98-692a46775be7}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1198.05040956246,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {b5e9eb64-a187-4df8-b701-acca7644d01e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {680feeef-1c5c-4136-8d66-4098da8e7baf}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e49a0233-0314-4ec3-9481-e9b7cf2d6a2e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {3f23c0fa-089b-466b-a8dd-041cd9b2b23e}, !- Handle
  90.1-2010 - SecSchl - ASHRAE 169-2006-3B, !- Name
  {b3d9566a-16cd-40f3-8f80-e6d3595df506}, !- Default Exterior Surface Constructions Name
  {0f6fffc0-a07c-4645-9255-a3c78e6fb699}, !- Default Interior Surface Constructions Name
  {ba7a50cd-d4b9-42fc-ae75-e468c4cc247c}, !- Default Ground Contact Surface Constructions Name
  {7c1a29fd-9c86-4612-a46c-33463ea63eb4}, !- Default Exterior SubSurface Constructions Name
  {efaa8a44-b86d-4fc1-8d49-c379256d3006}, !- Default Interior SubSurface Constructions Name
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b3d9566a-16cd-40f3-8f80-e6d3595df506}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Floor Construction Name
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Wall Construction Name
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}; !- Roof Ceiling Construction Name

OS:Construction,
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}, !- Layer 1
  {7caa144e-76ce-4897-b35c-27daa5d5c601}, !- Layer 2
  {a23cc341-e6ca-4553-a647-c6c3e300d217}; !- Layer 3

OS:StandardsInformation:Construction,
  {1174e358-54a7-46e3-8bb1-af31a5826b2d}, !- Handle
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7caa144e-76ce-4897-b35c-27daa5d5c601}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a23cc341-e6ca-4553-a647-c6c3e300d217}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {86283b7d-65bd-465a-a834-de48b4601bb3}, !- Layer 1
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}, !- Layer 2
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}, !- Layer 3
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}; !- Layer 4

OS:StandardsInformation:Construction,
  {dc7334aa-74e3-4c76-b549-ca38bdb13aff}, !- Handle
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {86283b7d-65bd-465a-a834-de48b4601bb3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}, !- Layer 1
  {d843d868-9a24-4a48-908f-1b0d60193ab9}, !- Layer 2
  {4e513118-618a-40de-9f68-92cb4a25a3b4}; !- Layer 3

OS:StandardsInformation:Construction,
  {6ea72b5e-abb7-42bf-afaf-0a31f4800ee1}, !- Handle
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d843d868-9a24-4a48-908f-1b0d60193ab9}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4e513118-618a-40de-9f68-92cb4a25a3b4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0f6fffc0-a07c-4645-9255-a3c78e6fb699}, !- Handle
  Default Surface Constructions 2,        !- Name
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Floor Construction Name
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Wall Construction Name
  {6b0c013d-c258-45f7-9308-55015883613a}; !- Roof Ceiling Construction Name

OS:Construction,
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}, !- Layer 1
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3a8c3d0-4f95-4e48-b187-32d618bcd022}, !- Handle
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}, !- Layer 1
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f71f7c18-8c90-45f5-9dd5-ab760a0ca04e}, !- Handle
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6b0c013d-c258-45f7-9308-55015883613a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b5e9eb64-a187-4df8-b701-acca7644d01e}, !- Layer 1
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}; !- Layer 2

OS:StandardsInformation:Construction,
  {781bc02d-a5fc-4427-a3e8-2b429ff47b6c}, !- Handle
  {6b0c013d-c258-45f7-9308-55015883613a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ba7a50cd-d4b9-42fc-ae75-e468c4cc247c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Floor Construction Name
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {c8fec19c-e322-42cf-9960-6b05925022fb}, !- Layer 1
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9b5955b-86a9-4e79-a045-263f47a8f8a1}, !- Handle
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c8fec19c-e322-42cf-9960-6b05925022fb}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f46637a-605f-4d57-b29a-ce07ba36ce02}, !- Handle
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7c1a29fd-9c86-4612-a46c-33463ea63eb4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Fixed Window Construction Name
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Operable Window Construction Name
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Door Construction Name
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Glass Door Construction Name
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Overhead Door Construction Name
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Skylight Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Tubular Daylight Dome Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}, !- Layer 1
  {47a91c64-cc47-4816-8882-e9e5f310e795}, !- Layer 2
  {517cff7e-610d-47f4-8d50-9869e3aeb896}; !- Layer 3

OS:StandardsInformation:Construction,
  {d260baa6-16dd-44e6-a571-3ccb1f7db2bb}, !- Handle
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {47a91c64-cc47-4816-8882-e9e5f310e795}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {517cff7e-610d-47f4-8d50-9869e3aeb896}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}, !- Layer 1
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {18863304-9a62-4982-8b98-7581a943a4ef}, !- Handle
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf0656f2-3e63-4927-afc8-3e6ce67b33f6}, !- Handle
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}; !- Layer 1

OS:StandardsInformation:Construction,
  {30c0f962-6207-4013-b756-257753f19682}, !- Handle
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8241416-9887-4d99-91e8-c45e76b53a3b}, !- Handle
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eeba652-c524-4a98-97ef-650249212cd5}, !- Handle
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {efaa8a44-b86d-4fc1-8d49-c379256d3006}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Fixed Window Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Operable Window Construction Name
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Layer 1

OS:StandardsInformation:Construction,
  {5bb527ed-4d49-46f7-a6bd-1c45088bb2b7}, !- Handle
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4b25e49c-b847-4199-a265-390e61e4e089}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1b95f43-ad0a-4190-b544-1ee0c9d8c4c5}, !- Handle
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {f476bc8c-f530-4e64-b76e-a9955a6c21c8}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1032,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {fbf06eef-cd9d-4f0e-9b8d-3f7e7aad093e}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  852,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9bd9814-bbad-4264-a121-8c54b4f8d74e}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {f476bc8c-f530-4e64-b76e-a9955a6c21c8}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {043a808d-0028-44b7-bb12-06078a6cb292}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {fbf06eef-cd9d-4f0e-9b8d-3f7e7aad093e}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Handle
  SchoolSecondary ALWAYS_ON,              !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {337c4623-0509-4bd4-b27e-6552fd5cce4b}, !- Default Day Schedule Name
  {54ace598-6a20-4369-8471-681ff1eb3d5f}, !- Summer Design Day Schedule Name
  {3909d9b2-e97e-425c-945e-a69b8310645d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {337c4623-0509-4bd4-b27e-6552fd5cce4b}, !- Handle
  SchoolSecondary ALWAYS_ON Default,      !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3909d9b2-e97e-425c-945e-a69b8310645d}, !- Handle
  SchoolSecondary ALWAYS_ON Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54ace598-6a20-4369-8471-681ff1eb3d5f}, !- Handle
  SchoolSecondary ALWAYS_ON Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {460dc175-1e56-4f35-bd5b-a3c524eb516e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e6d87a74-fbe2-471b-810b-7e190b5d0949}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {460dc175-1e56-4f35-bd5b-a3c524eb516e}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {eed04da0-8489-41cd-94a3-84af3e8cfa19}, !- Default Day Schedule Name
  {c5f00095-7dcc-47ad-af42-abada40395b8}, !- Summer Design Day Schedule Name
  {35be6e5b-d16e-44ab-bc8b-66331478a80e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eed04da0-8489-41cd-94a3-84af3e8cfa19}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35be6e5b-d16e-44ab-bc8b-66331478a80e}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5f00095-7dcc-47ad-af42-abada40395b8}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2da4db3f-9470-4734-b10b-ff1ac3de5810}, !- Handle
  Schedule Rule 111,                      !- Name
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {209d4e73-4ef7-47a8-b84e-96d0dbf30b3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {209d4e73-4ef7-47a8-b84e-96d0dbf30b3f}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {07801425-c93f-4231-b3fc-7dc420bfc1e1}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b306e847-5be6-4264-aa0b-c2e7091c8c2a}, !- Handle
  2 Elevator Fans,                        !- Name
  {07801425-c93f-4231-b3fc-7dc420bfc1e1}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {cb54dea3-f327-49e7-9d8e-3fe6e5e8a320}, !- Default Day Schedule Name
  {96985761-3be1-4c22-ba74-25a83c81a297}, !- Summer Design Day Schedule Name
  {c6e2195d-8f5f-4407-9543-d4881bf9ca23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb54dea3-f327-49e7-9d8e-3fe6e5e8a320}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6e2195d-8f5f-4407-9543-d4881bf9ca23}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96985761-3be1-4c22-ba74-25a83c81a297}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {2a9e2b2c-1c7b-45ab-a336-53367aa75590}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {17f72264-0aa6-4c72-9e85-03afdf2a0f2c}, !- Handle
  2 Elevator Lights,                      !- Name
  {2a9e2b2c-1c7b-45ab-a336-53367aa75590}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Material,
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {148b5a1e-789d-4598-9c12-95ccda53455d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}; !- Layer 1

OS:InternalMass:Definition,
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Handle
  Internal Mass Definition 1,             !- Name
  {148b5a1e-789d-4598-9c12-95ccda53455d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2cceccc4-12ef-4220-86e4-249e81b0bd1d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4722e42d-5c47-4e1a-bff7-1a6411658cc6}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {475dbc23-bc70-4f92-8587-01065d44fff7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e735c88-b4f1-438d-aece-b36133b7b224}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a666202-878f-4768-9118-9ca6ce36e723}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcd85ae5-f640-4d00-9c24-7a0f62b57bd1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {054581f7-cb53-4d30-a0ff-a99979ecf895}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75be0356-9ca8-4899-b0bb-f5399e2b2838}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b4a0050-9e79-4433-9dff-d536ef9099f3}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43ab7ae1-2d0d-4d93-9198-247680697a2a}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dadfb762-b1c6-4880-82f2-8580593764fc}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {794ef629-b124-4e73-8d34-1146cb967dde}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff27c777-02bc-4d2a-b7d6-26b6848d1397}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {663818a5-7752-424d-805e-93d1204c93b8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {805eb308-21bd-405e-ab35-42622295323a}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c509404-32e7-49a2-b39e-9c5db83df5e9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdc83ead-800c-4583-a27f-8733afd8028b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59dc7b3b-afe6-43a7-92ae-2d1cc8249aad}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0ba9a97-4753-4ac9-a6b4-5f86a1fd1682}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8102060-ac62-47f5-826f-784c7926d22d}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d81594a9-928e-491f-930d-338aea038d20}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56dccb32-09fd-4f95-9c6a-f5944595b5dd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2fe0deb-d68a-47c9-ae35-69d323b530d7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {844c4c30-5624-4979-a039-df11b74bd175}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5824758-c6ae-4df4-ab6d-97964da9eced}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {552cd225-f50b-425f-9602-f99ba84a11b8}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e873c815-5800-400a-8d0d-7fe041590d99}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c3f7e82-78d0-4305-a331-c8e3459fcb42}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae8226dc-d5c2-45f7-abbe-5e09e7e2654d}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd549bd1-325f-4c69-8e3c-62e368521703}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6635adda-58ef-4a6b-a5e2-e3a0fefff5be}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f28d4f6-7301-46c7-a49d-aef3308c33f0}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05520068-1ae2-4cba-af06-4feaaf337d33}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d328c2a-c66d-48e1-831e-06c8c09ef5e4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e71b9a99-3d40-49c7-90df-adaf1468056f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7934a093-db0d-477a-b0ee-f6ea8b1fe978}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56d6d21e-9c66-4081-8ae2-79a67b671caa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc3e212d-7f65-4b73-8e27-01d4aa90e19b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b06aca61-27ff-49a6-bf88-2d5cd95a123e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36c2c80b-e37c-4b10-b4d5-85a47c92edcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97a3f4f6-09fb-46f8-93c6-4c1c5dd3a044}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d6e73de-1d4b-4229-a723-6429db7c07b2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2e3045e-0ebc-4aa8-938c-702387d1fbd9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {418a5e4d-84ab-4bbc-b47e-e53c17f500a9}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f40f9a77-d2a1-471d-bbfb-2fe9fdce1ef3}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f44696f0-dd4d-4c95-9086-1c6d77ad062d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Plant Side Inlet Node Name
  {e6519390-3c7e-4caa-8603-c5868c324308}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Demand Side Inlet Node Name
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6b404b9a-3d65-4997-876f-50cb49ca6088}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Demand Mixer Name
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Demand Splitter Name
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Supply Mixer Name
  {2e4da933-db11-4445-8ed3-b3658723566d}; !- Supply Splitter Name

OS:Node,
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Inlet Port
  {1740ac25-4c36-480c-8f30-20f963354121}; !- Outlet Port

OS:Node,
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}, !- Inlet Port
  {e6519390-3c7e-4caa-8603-c5868c324308}; !- Outlet Port

OS:Node,
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Inlet Port
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}; !- Outlet Port

OS:Connector:Mixer,
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Handle
  Connector Mixer 5,                      !- Name
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Outlet Branch Name
  {8d56615b-c16b-4512-9616-ccca773292c4}, !- Inlet Branch Name 1
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Handle
  Connector Splitter 5,                   !- Name
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}, !- Inlet Branch Name
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Outlet Branch Name 1
  {49609e9e-e6b0-4918-9417-be699946ec7a}; !- Outlet Branch Name 2

OS:Connection,
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Handle
  {d7148322-45d8-47dd-bf1e-6c827140f901}, !- Name
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Source Object
  14,                                     !- Outlet Port
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Handle
  {b3890519-7393-42de-8b64-2bac4e9a20bc}, !- Name
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Source Object
  3,                                      !- Outlet Port
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6519390-3c7e-4caa-8603-c5868c324308}, !- Handle
  {3b152de2-b14a-4a58-a81d-78dd9790424a}, !- Name
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Source Object
  3,                                      !- Outlet Port
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Inlet Port
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}; !- Outlet Port

OS:Node,
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}, !- Inlet Port
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}; !- Outlet Port

OS:Node,
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Inlet Port
  {711527e8-f472-4161-abda-f10a38564b5f}; !- Outlet Port

OS:Connector:Mixer,
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Handle
  Connector Mixer 6,                      !- Name
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Outlet Branch Name
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}, !- Inlet Branch Name 1
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}, !- Inlet Branch Name 2
  {b15b5690-e939-4a16-9569-2a1596077f05}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Handle
  Connector Splitter 6,                   !- Name
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}, !- Inlet Branch Name
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Outlet Branch Name 1
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Outlet Branch Name 2
  {076daf1c-961a-4d64-9fa1-64ec881487cc}; !- Outlet Branch Name 3

OS:Connection,
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Handle
  {2ff1348e-f877-4b57-b24a-96c6f2ad38bf}, !- Name
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Source Object
  17,                                     !- Outlet Port
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}, !- Handle
  {3a69f769-1708-4e0c-b731-031b7eba4591}, !- Name
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Source Object
  3,                                      !- Outlet Port
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Handle
  {88d4acda-3b73-4748-9337-337b3a55b9c2}, !- Name
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  3,                                      !- Outlet Port
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}, !- Handle
  {5bfd9561-b300-4a21-a015-66c76372c234}, !- Name
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Source Object
  3,                                      !- Outlet Port
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3426d7c4-fc7e-4f4c-b7f0-fb63c2c9379b}, !- Handle
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6b404b9a-3d65-4997-876f-50cb49ca6088}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Schedule Type Limits Name
  {1bea12f1-9bdf-46f9-8915-7c7a6ddedcc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bea12f1-9bdf-46f9-8915-7c7a6ddedcc0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48de754e-e204-4965-bdf0-dc6b9b02902d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Schedule Name
  {eac342a6-32b8-4d6f-893e-4e95b588092f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1740ac25-4c36-480c-8f30-20f963354121}, !- Inlet Node Name
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Inlet Port
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}; !- Outlet Port

OS:Connection,
  {1740ac25-4c36-480c-8f30-20f963354121}, !- Handle
  {48bb1f36-c46a-44b3-b9ab-84801a0a98bc}, !- Name
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Source Object
  3,                                      !- Outlet Port
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Handle
  {25d4500d-7d8f-4ea9-8446-590bcadd1fda}, !- Name
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Source Object
  3,                                      !- Outlet Port
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}, !- Handle
  {ef0d97dd-db54-47b6-a11a-7b1b7f00ecf0}, !- Name
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Source Object
  3,                                      !- Outlet Port
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1268.35013646039,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1268.35013646039,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}, !- Use Side Inlet Node Name
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {696534e2-addf-44b5-a165-7ce0254dcaa7}, !- Handle
  Schedule Day 91,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1313df15-69c3-402d-8645-eb65afa2a87b}, !- Handle
  Schedule Day 92,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Inlet Port
  {8d56615b-c16b-4512-9616-ccca773292c4}; !- Outlet Port

OS:Connection,
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}, !- Handle
  {4e3ec8b8-be4c-4a95-88cb-b9f6564fae4e}, !- Name
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Source Object
  3,                                      !- Outlet Port
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Handle
  {738308fd-9317-4de6-9a59-aa6f22ece1c6}, !- Name
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Source Object
  32,                                     !- Outlet Port
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d56615b-c16b-4512-9616-ccca773292c4}, !- Handle
  {da20119e-421b-46c9-81f9-384d1904c018}, !- Name
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ef4dd953-89a4-4185-9628-fc62d93b646a}, !- Inlet Node Name
  {812de170-294e-4490-a5fb-658f4af91671}; !- Outlet Node Name

OS:Node,
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {49609e9e-e6b0-4918-9417-be699946ec7a}, !- Inlet Port
  {ef4dd953-89a4-4185-9628-fc62d93b646a}; !- Outlet Port

OS:Connection,
  {49609e9e-e6b0-4918-9417-be699946ec7a}, !- Handle
  {b4fab1cc-7fad-4627-99b5-6b88f19b1b7f}, !- Name
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Source Object
  4,                                      !- Outlet Port
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {812de170-294e-4490-a5fb-658f4af91671}, !- Inlet Port
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}; !- Outlet Port

OS:Connection,
  {ef4dd953-89a4-4185-9628-fc62d93b646a}, !- Handle
  {e9b81572-dcb8-4e59-812c-13deb53630f0}, !- Name
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Source Object
  3,                                      !- Outlet Port
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812de170-294e-4490-a5fb-658f4af91671}, !- Handle
  {2eb7012f-23d0-4816-b843-75f35afdc74d}, !- Name
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Source Object
  3,                                      !- Outlet Port
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}, !- Handle
  {be5eafed-fab0-491c-8a66-5129bc6c71c4}, !- Name
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {711527e8-f472-4161-abda-f10a38564b5f}, !- Inlet Node Name
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}; !- Outlet Node Name

OS:Node,
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}, !- Inlet Port
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}; !- Outlet Port

OS:Connection,
  {711527e8-f472-4161-abda-f10a38564b5f}, !- Handle
  {9c4e5e82-2ded-4a1d-acb8-b92d22985613}, !- Name
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Source Object
  3,                                      !- Outlet Port
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}, !- Handle
  {ea8802d7-8d2f-441f-b2a6-2ee9bbe70b82}, !- Name
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Source Object
  3,                                      !- Outlet Port
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}, !- Handle
  {015e53d1-a596-46fb-956e-a95a0f84a5eb}, !- Name
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}, !- Inlet Node Name
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}; !- Outlet Node Name

OS:Node,
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Inlet Port
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}; !- Outlet Port

OS:Connection,
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Handle
  {b728cf3b-a017-4fd1-9f80-802acab09dc1}, !- Name
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Source Object
  2,                                      !- Outlet Port
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}, !- Handle
  {b7781dcf-0a4a-4da0-b95a-d0a2b54bdaaa}, !- Name
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Source Object
  3,                                      !- Outlet Port
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}, !- Handle
  {bca6d557-f75e-483f-a5c8-8607ba1e4552}, !- Name
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Source Object
  3,                                      !- Outlet Port
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}, !- Inlet Node Name
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}; !- Outlet Node Name

OS:Node,
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Inlet Port
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}; !- Outlet Port

OS:Connection,
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Handle
  {0a8aecc0-8f58-4a56-af99-bec4a8bf8f3c}, !- Name
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Source Object
  2,                                      !- Outlet Port
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}, !- Handle
  {a4217e19-890f-476d-86f7-71572cd310ee}, !- Name
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Source Object
  3,                                      !- Outlet Port
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}, !- Handle
  {006d8816-069e-4491-a332-f351f84dafdf}, !- Name
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Source Object
  3,                                      !- Outlet Port
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}, !- Inlet Node Name
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c08746dc-0812-49e9-8260-1d16974360ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4540871e-390e-466e-a761-1166799e7741}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {a6b9d06e-0849-4058-bfed-73bab0f3d68d}, !- Target Temperature Schedule Name
  {9858d24c-3f0b-4ff2-ae2d-c8e20a2bac92}, !- Sensible Fraction Schedule Name
  {3d8b2f55-d781-454e-99df-2506666ce7af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9858d24c-3f0b-4ff2-ae2d-c8e20a2bac92}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {d464cb55-9dc5-422b-a1d1-4f1f09b66d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d464cb55-9dc5-422b-a1d1-4f1f09b66d85}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d8b2f55-d781-454e-99df-2506666ce7af}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {de8c541a-fd6c-4eb5-aa98-caeb5d0f1f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de8c541a-fd6c-4eb5-aa98-caeb5d0f1f7a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6b9d06e-0849-4058-bfed-73bab0f3d68d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {3bb0c7ff-d4a8-49a5-83c5-7cba4a6b9bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bb0c7ff-d4a8-49a5-83c5-7cba4a6b9bd5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c08746dc-0812-49e9-8260-1d16974360ed}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {4540871e-390e-466e-a761-1166799e7741}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {2016fa07-42d3-40c1-99c7-80e10452136b}, !- Default Day Schedule Name
  {534031e6-b960-4880-a2b4-aeb78a36dd7c}, !- Summer Design Day Schedule Name
  {2e0c4ccb-3607-4346-bdac-33b54a94e21e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2016fa07-42d3-40c1-99c7-80e10452136b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24c89bff-e94f-4eaf-b260-75f938ec537a}, !- Handle
  Schedule Rule 112,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb9597b8-a75e-407c-8c30-5eab125c4f0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9597b8-a75e-407c-8c30-5eab125c4f0b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {534031e6-b960-4880-a2b4-aeb78a36dd7c}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {160873a5-341c-4e68-971c-3eeb9fd49ca6}, !- Handle
  Schedule Rule 113,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c31245b6-dfa6-4916-a34e-797a44379727}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c31245b6-dfa6-4916-a34e-797a44379727}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26c6bae5-fcc4-43e3-a282-4f83d7bf02a3}, !- Handle
  Schedule Rule 114,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4cdd8625-f815-4e0e-89ea-22dae84defe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4cdd8625-f815-4e0e-89ea-22dae84defe6}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a79bf41-d55d-425e-85a9-810483fce931}, !- Handle
  Schedule Rule 115,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9dea6f89-f981-44bd-9caf-2909bf03a982}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9dea6f89-f981-44bd-9caf-2909bf03a982}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {5b444942-6f87-4753-b9f1-889df2c71824}, !- Handle
  Schedule Rule 116,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e3da5cf-5576-461b-b588-eafb1283690c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4e3da5cf-5576-461b-b588-eafb1283690c}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {486ef719-4e07-46e1-b959-6b97d3b2e50b}, !- Handle
  Schedule Rule 117,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b67f2ad6-4c5d-4b3c-8c49-61f9a92ca649}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
