  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed36f34d-d637-42a1-b395-310092fce685}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45884d19-b3ee-4689-b517-43c3213f0994}, !- Handle
  Schedule Rule 77,                       !- Name
  {a23faac5-e1df-4796-b28e-d4bbcf739df5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c796c681-b47e-480e-ba9f-be969ef8ed4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c796c681-b47e-480e-ba9f-be969ef8ed4c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a77bab34-335d-4a9a-ac05-34e1caebc46b}, !- Handle
  Schedule Rule 78,                       !- Name
  {a23faac5-e1df-4796-b28e-d4bbcf739df5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f0b9a76d-714e-4655-95a4-165c8446e4c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f0b9a76d-714e-4655-95a4-165c8446e4c2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {f320603e-7190-490b-9189-0724cfe8b8a0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {fa82da08-2f63-401b-adce-36bee42ca869}, !- Handle
  Schedule Rule 79,                       !- Name
  {a23faac5-e1df-4796-b28e-d4bbcf739df5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f55f50f-85c7-439c-a4fc-c01e92f2c651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f55f50f-85c7-439c-a4fc-c01e92f2c651}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {ad0c77cb-ee50-4d31-a4cd-d81713d31a3c}, !- Handle
  Schedule Rule 80,                       !- Name
  {a23faac5-e1df-4796-b28e-d4bbcf739df5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9234d5c4-491d-432d-81f9-afa47b1e42e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9234d5c4-491d-432d-81f9-afa47b1e42e3}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {293df4dd-eb71-49ce-9bc0-6d6c079b3f23}, !- Handle
  Schedule Rule 81,                       !- Name
  {a23faac5-e1df-4796-b28e-d4bbcf739df5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d983062c-1d77-4086-8095-57dc0f083029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d983062c-1d77-4086-8095-57dc0f083029}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {eb5e3f4a-5797-4975-afad-669f8712ee6a}, !- Default Day Schedule Name
  {006112ac-339b-49c7-aa0b-935be6391bbf}, !- Summer Design Day Schedule Name
  {82825c36-e2d7-4c2b-8a82-3d89924b5310}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb5e3f4a-5797-4975-afad-669f8712ee6a}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {006112ac-339b-49c7-aa0b-935be6391bbf}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb74a1a5-ecc5-4fbb-abde-3a81b134dad1}, !- Handle
  Schedule Rule 82,                       !- Name
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {281827ff-9680-4a1d-9ab3-674606fce9ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {281827ff-9680-4a1d-9ab3-674606fce9ed}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.78075,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3b391ec6-d789-4d70-9ee0-a27bbbbcde18}, !- Handle
  Schedule Rule 83,                       !- Name
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7d35e43f-4241-4a85-a5ff-9101c194019e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7d35e43f-4241-4a85-a5ff-9101c194019e}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.43375,                                !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {fc532f51-c19a-4bc4-b375-7418a26e812b}, !- Handle
  Schedule Rule 84,                       !- Name
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f22efdd-dc5e-4473-bf14-8b6695e532ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f22efdd-dc5e-4473-bf14-8b6695e532ca}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.78075,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {5557930f-1336-411a-be05-f27254e90ea0}, !- Handle
  Schedule Rule 85,                       !- Name
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a412b116-ad1f-48c3-ad74-d331146940bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a412b116-ad1f-48c3-ad74-d331146940bf}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {500ee5c3-7aaa-47de-b4bc-bb8696221901}, !- Handle
  Schedule Rule 86,                       !- Name
  {44109072-0b57-4ad7-8ac7-c759348a3247}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcd11f0b-fe54-4d49-8a0d-7c2577ffadd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bcd11f0b-fe54-4d49-8a0d-7c2577ffadd3}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {82825c36-e2d7-4c2b-8a82-3d89924b5310}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {135ba27a-9c5f-480a-bdb4-baddca36978d}, !- Handle
  SecondarySchool Office Thermostat,      !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fc950bd8-6dcd-4980-b073-a08f5ef18efb}, !- Handle
  SecondarySchool Restroom 1,             !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {d493986b-f20d-49d7-862a-9ef6a01dfe9e}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0d6d540e-126a-4c18-a060-a38a06d4955e}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {d493986b-f20d-49d7-862a-9ef6a01dfe9e}, !- Lights Definition Name
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Space or SpaceType Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8a7f845a-7eb1-446e-b97e-37503002ee76}, !- Handle
  {d493986b-f20d-49d7-862a-9ef6a01dfe9e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c95b66b8-a650-4be2-8549-2da816bdb212}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e9d4a9d-550e-4778-81c0-41d1144db75a}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {c95b66b8-a650-4be2-8549-2da816bdb212}, !- Electric Equipment Definition Name
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {464126f8-5609-442c-a4ff-20aa183f27a3}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6837be1f-5cb2-4961-9f4d-30d1e6927796}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84114012-45fb-4fa8-9c34-cda0a1a09b16}, !- Number of People Schedule Name
  {40deea70-c46d-4b58-92db-9f56e4b0b9fa}, !- People Activity Level Schedule Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Lighting Schedule Name
  {511a316e-85f6-4f7f-9747-f61b7517d721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {8f02790d-21a5-4df2-8a8d-49a151a9895f}, !- Default Day Schedule Name
  {508d2c24-9e61-4d0c-b21b-b14619d9942d}, !- Summer Design Day Schedule Name
  {a6002c65-26b8-447b-8ae6-309a466a3f5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f02790d-21a5-4df2-8a8d-49a151a9895f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {508d2c24-9e61-4d0c-b21b-b14619d9942d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {249331ae-7d58-493d-8f96-651501e43496}, !- Handle
  Schedule Rule 87,                       !- Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fb05a1e-1160-4470-86a8-8b92fdbd5797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fb05a1e-1160-4470-86a8-8b92fdbd5797}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {8e0e08f6-ed6d-4e4c-951d-c627eb1ef7d2}, !- Handle
  Schedule Rule 88,                       !- Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5abd196f-174b-4bf3-aef4-2bd8b00ed86f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5abd196f-174b-4bf3-aef4-2bd8b00ed86f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {b36a7434-e8d9-4a11-b1f6-a08182ac4105}, !- Handle
  Schedule Rule 89,                       !- Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e52c438e-81a1-4b6a-a6ac-502737fb463b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e52c438e-81a1-4b6a-a6ac-502737fb463b}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3c0b655d-d0d8-40ce-a4b4-7fe7a985cd1a}, !- Handle
  Schedule Rule 90,                       !- Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {950c25f1-1ed2-47a5-a107-7b846b274f4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {950c25f1-1ed2-47a5-a107-7b846b274f4c}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {12138782-5662-48b4-abc3-5d85d9bb6be0}, !- Handle
  Schedule Rule 91,                       !- Name
  {71f6e3fe-c358-451d-8d85-b04467bd3fbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8284937-47f1-4633-991f-779ae4c24685}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c8284937-47f1-4633-991f-779ae4c24685}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a6002c65-26b8-447b-8ae6-309a466a3f5f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1c46aa1-10b9-4f24-9c24-c2adfb087157}, !- Handle
  SecondarySchool Restroom Thermostat,    !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {87c9ca4a-4aa4-4eb5-843c-a8509a5d434d}, !- Handle
  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001340172681,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae531bff-1043-44bb-b2c8-120d422afe6a}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Infiltration,        !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001865843863,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {714da9f3-e985-4055-9a2c-6ab2f81fddf9}, !- Handle
  Bathrooms_ZN_1_FLR_1 Infiltration,      !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abb208b5-002b-4c0d-bb03-709f00d55cc6}, !- Handle
  Bathrooms_ZN_1_FLR_2 Infiltration,      !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001454229931,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {608f1032-4191-4b36-b1c1-729d99d1be3e}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72c67d09-97b6-4bd4-8362-cafc1d2bcc44}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97ed9242-48d1-47f0-9744-762ec878540b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc1080d3-a7be-4bbd-b0f6-73ffa77b16bc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d12b75-afc6-4d5e-93fc-93ee6e57bda9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97e5077c-22d5-4988-a276-9eed049210e0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5e10159-e3c9-48af-9eea-7b02312ec237}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fff010f0-b1f1-4ac1-af2e-1d03184c3978}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c122783e-6adf-49fe-a491-e0d344655ae1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3e49c5e-c787-4450-b97b-b7d7fb6e9e8a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01cad8e1-ef45-4e00-9793-df9c65882de8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e979f4f-63e3-4757-8697-f2ab812f41dd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e667b61b-60e0-4efc-9f26-eef8fa06b643}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3479ed6-9032-4cf5-8dcb-74b1ba11f7ee}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b14ff391-9245-475c-886a-15f54734a490}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {663c15e9-7ad0-4e11-9428-189580ce4aaf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91eb2e85-715b-4958-85dd-1b9f48473d80}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a93fc467-42c9-4840-81d5-47eac983f4c1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb70829e-7698-45f2-8562-cdbe64566e8a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9248c5ff-ddab-409d-aa62-ff5f4799bb70}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17f79c8a-cd3e-4afa-926d-b8759f5f16cd}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001249250185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {437c95ef-8a93-41b3-b025-d54c53758dd0}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2b1f86c-fd19-483b-a642-f9a9723f20fc}, !- Handle
  Lobby_ZN_1_FLR_2 Infiltration,          !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001265718644,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7218c699-259d-4738-8ff2-88369e2add9c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23f409c9-76b4-42ea-851d-88a5f29a7ebd}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Infiltration,  !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.22970895e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e86fd45e-94fa-4e72-9573-e7290477f556}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5aaedff8-a8ea-4df8-a0c7-5b89e75723e5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28ed1b64-c362-4f43-ac32-9097c55a27b8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df3024ba-3280-4c8b-b25e-9f608f33d901}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0c30fa1-5d42-44f8-a84d-69f57d7b626a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a5de8a5-83df-4b76-b32f-1fbf3a5dfc41}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c589264b-e472-493b-8917-de141ba05d8c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fb4b1d6-6154-4320-bded-3abc35bd182e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d685fddb-ef7f-49ea-bb8b-2773538297e0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {050c63e8-aaf6-49c9-adf3-19ed1b146cbe}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db19a324-de9b-4a09-b4bb-66b5181110d5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c194b01-c6d6-4acf-ad8f-59d500d909db}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7635d88a-61c7-4444-9a50-330e48c39db3}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4da2f5b4-7408-46d5-a7d9-cd67301d36b0}, !- Handle
  Offices_ZN_1_FLR_2 Infiltration,        !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {437b0303-9e73-46ac-9384-10b8c2b06245}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001600963041,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {853f3ba6-2ad9-486b-acd4-db94325a3c95}, !- Zone Air Inlet Port List
  {8c5e85c4-c3d7-4749-b040-4044df69fed9}, !- Zone Air Exhaust Port List
  {901ce0af-d545-4282-af5f-168bb8e3aa1f}, !- Zone Air Node Name
  {1ccbc725-97d2-4260-bd99-5e6592f412a7}, !- Zone Return Air Port List
  {324339f9-de8d-4fef-b72c-183c50ad334a}, !- Primary Daylighting Control Name
  0.25,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1101c18-6918-4302-b011-016b5aeb0dbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70c9e132-48c2-4177-8580-3ad23a8fada4}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {901ce0af-d545-4282-af5f-168bb8e3aa1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901ce0af-d545-4282-af5f-168bb8e3aa1f}, !- Handle
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Source Object
  11,                                     !- Outlet Port
  {70c9e132-48c2-4177-8580-3ad23a8fada4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {853f3ba6-2ad9-486b-acd4-db94325a3c95}, !- Handle
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- HVAC Component
  {77ca7617-2eeb-46dc-8039-e7b7c6471843}; !- Port 1

OS:PortList,
  {8c5e85c4-c3d7-4749-b040-4044df69fed9}, !- Handle
  {bea172c0-f326-48e1-9f63-2d5e03474619}; !- HVAC Component

OS:PortList,
  {1ccbc725-97d2-4260-bd99-5e6592f412a7}, !- Handle
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- HVAC Component
  {6d7e3e00-8718-4d2d-8dca-0c6def4adb5c}; !- Port 1

OS:Sizing:Zone,
  {a7ad0996-b3af-4a6e-828b-2bf3d463149d}, !- Handle
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2283d473-b496-49ec-88d9-d3202ca56213}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1101c18-6918-4302-b011-016b5aeb0dbf}, !- Handle
  SecondarySchool Auditorium Thermostat 1, !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d86c5e8a-fbd3-4b09-b955-026c80662eff}, !- Zone Air Inlet Port List
  {ceaaf8d6-f2f4-4241-94c3-82f038e72ddf}, !- Zone Air Exhaust Port List
  {1d1da478-9ab2-4ada-9e6b-b21262b10cd5}, !- Zone Air Node Name
  {6db894e6-6c75-4da4-989a-52eacff6d32f}, !- Zone Return Air Port List
  {a6301df6-1029-439f-9535-0da1b924a7cd}, !- Primary Daylighting Control Name
  0.999,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {899c59dd-18b3-4184-a61f-aafd7387f30a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {694cb4e8-753a-4eda-9a63-c355586edf55}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {1d1da478-9ab2-4ada-9e6b-b21262b10cd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1da478-9ab2-4ada-9e6b-b21262b10cd5}, !- Handle
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Source Object
  11,                                     !- Outlet Port
  {694cb4e8-753a-4eda-9a63-c355586edf55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d86c5e8a-fbd3-4b09-b955-026c80662eff}, !- Handle
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- HVAC Component
  {9e0d860a-091c-497a-a76b-dc64e558f434}; !- Port 1

OS:PortList,
  {ceaaf8d6-f2f4-4241-94c3-82f038e72ddf}, !- Handle
  {b34ec729-b534-417c-a648-0f98a86df9f3}; !- HVAC Component

OS:PortList,
  {6db894e6-6c75-4da4-989a-52eacff6d32f}, !- Handle
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- HVAC Component
  {aa763235-be44-4066-8afd-54c646b8be29}; !- Port 1

OS:Sizing:Zone,
  {9801744a-8af7-41be-96a9-45f1d561b347}, !- Handle
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d556b163-73bb-4d52-a6a2-fdafc4c61b4f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {899c59dd-18b3-4184-a61f-aafd7387f30a}, !- Handle
  SecondarySchool Gym Thermostat 1,       !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5fd2acb-bab3-41e1-a735-6cddee0a25d2}, !- Zone Air Inlet Port List
  {26fb1c22-3484-4752-a2d8-f42bb632e200}, !- Zone Air Exhaust Port List
  {4bc93799-c6bc-4bc9-a98e-379e1eb7862b}, !- Zone Air Node Name
  {27e6500a-52d5-4b85-959e-eaee0c0f27b8}, !- Zone Return Air Port List
  {a6092e66-6bfa-40ff-ad53-d1a8017a561c}, !- Primary Daylighting Control Name
  0.096,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b7e840e8-0954-4540-afbd-6d942a20104c}, !- Secondary Daylighting Control Name
  0.096,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {866ac03d-48f3-4e52-859f-a3a1e23d7987}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e79ff78-8504-4972-9b83-a057fdd0ac99}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {4bc93799-c6bc-4bc9-a98e-379e1eb7862b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bc93799-c6bc-4bc9-a98e-379e1eb7862b}, !- Handle
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- Source Object
  11,                                     !- Outlet Port
  {5e79ff78-8504-4972-9b83-a057fdd0ac99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5fd2acb-bab3-41e1-a735-6cddee0a25d2}, !- Handle
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- HVAC Component
  {f382c64c-1f1a-48e0-9118-936f59b0b577}; !- Port 1

OS:PortList,
  {26fb1c22-3484-4752-a2d8-f42bb632e200}, !- Handle
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- HVAC Component
  {6f549196-bea3-4dc6-8024-fbd358588c9a}; !- Port 1

OS:PortList,
  {27e6500a-52d5-4b85-959e-eaee0c0f27b8}, !- Handle
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- HVAC Component
  {7878c423-d03f-4585-8c12-dcb122256596}; !- Port 1

OS:Sizing:Zone,
  {e613a1c8-226e-4bfa-ae82-068cdb81c1da}, !- Handle
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d3aceef-5e1d-42d2-88c5-abf6287c2f00}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a910cdf5-d76b-4daa-aa88-54219e9d25f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef60eef7-d1cf-4e79-8db0-b9e7df23c7c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {866ac03d-48f3-4e52-859f-a3a1e23d7987}, !- Handle
  SecondarySchool Restroom Thermostat 1,  !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b93c7ab5-13b1-4469-9a1b-7e559f4daea3}, !- Zone Air Inlet Port List
  {85bb1d3d-849c-4e9f-817e-d23928797cbe}, !- Zone Air Exhaust Port List
  {38c9e712-b044-4cbf-99a0-eafd922724a3}, !- Zone Air Node Name
  {1906215b-bed0-4716-a42a-c4b2d095c19d}, !- Zone Return Air Port List
  {fa5b2bfc-bebe-4dea-b167-f0cb207f63f8}, !- Primary Daylighting Control Name
  0.096,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c248f4cd-f68d-430a-9640-442f751aa049}, !- Secondary Daylighting Control Name
  0.096,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6790bca-64de-4c7f-819e-d992ca7db0fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b69ac091-8270-4a2f-8389-834185234c52}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Zone Air Node,  !- Name
  {38c9e712-b044-4cbf-99a0-eafd922724a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38c9e712-b044-4cbf-99a0-eafd922724a3}, !- Handle
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- Source Object
  11,                                     !- Outlet Port
  {b69ac091-8270-4a2f-8389-834185234c52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b93c7ab5-13b1-4469-9a1b-7e559f4daea3}, !- Handle
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- HVAC Component
  {8e4f67ad-94a2-4cf4-9f6e-25f8dad0b150}; !- Port 1

OS:PortList,
  {85bb1d3d-849c-4e9f-817e-d23928797cbe}, !- Handle
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- HVAC Component
  {f7d425c7-1bca-4fbd-a941-6fd0c3fca8d4}; !- Port 1

OS:PortList,
  {1906215b-bed0-4716-a42a-c4b2d095c19d}, !- Handle
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- HVAC Component
  {0f82ff35-5f4a-471c-a6b3-6990974866b4}; !- Port 1

OS:Sizing:Zone,
  {091e2e9d-64a9-407c-a7b4-e5c5a9b57a5c}, !- Handle
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08018ed5-a903-4d4c-8bb0-4ff04c4b3e65}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {6f2f9655-9e52-4a77-87f2-3d1b2e3c7995}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90e1f645-dc09-46d1-8995-12a4df60fa3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6790bca-64de-4c7f-819e-d992ca7db0fe}, !- Handle
  SecondarySchool Restroom Thermostat 2,  !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beba73a6-9916-4c31-b895-ff4c611faabb}, !- Zone Air Inlet Port List
  {e3c88f52-9566-43ff-9128-bced0630f2e3}, !- Zone Air Exhaust Port List
  {25cdbf31-6788-45fc-aee6-be43be7c9f36}, !- Zone Air Node Name
  {7409d5d1-b9e5-40cd-b5aa-e4248a0061a9}, !- Zone Return Air Port List
  {9ac634cb-09dd-4e9b-9c7b-6109aeb07c47}, !- Primary Daylighting Control Name
  0.095,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fcbbf78b-b053-4eb0-901a-84fd45bf4ea1}, !- Secondary Daylighting Control Name
  0.095,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78be7a99-6c73-4d6a-af6a-37d57740e1d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23939c41-6d76-49fd-8f4a-7767fda1fa57}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {25cdbf31-6788-45fc-aee6-be43be7c9f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25cdbf31-6788-45fc-aee6-be43be7c9f36}, !- Handle
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Source Object
  11,                                     !- Outlet Port
  {23939c41-6d76-49fd-8f4a-7767fda1fa57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beba73a6-9916-4c31-b895-ff4c611faabb}, !- Handle
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- HVAC Component
  {54da013e-6abd-4ac6-8dd1-a8e847cfe09b}; !- Port 1

OS:PortList,
  {e3c88f52-9566-43ff-9128-bced0630f2e3}, !- Handle
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}; !- HVAC Component

OS:PortList,
  {7409d5d1-b9e5-40cd-b5aa-e4248a0061a9}, !- Handle
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- HVAC Component
  {fc30cbdf-eb06-45c6-8023-7e3c4407f4c7}; !- Port 1

OS:Sizing:Zone,
  {6f25eb5a-fa0c-40af-a23f-f6dd22dcf371}, !- Handle
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff6b851a-6df9-4988-9d80-a1ccabb53cdf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {78be7a99-6c73-4d6a-af6a-37d57740e1d8}, !- Handle
  SecondarySchool Cafeteria Thermostat 1, !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce244247-ce98-4ac5-b993-a224b91cab9d}, !- Zone Air Inlet Port List
  {788a444c-ca70-447f-b114-be402159a4c4}, !- Zone Air Exhaust Port List
  {59871ceb-2eb6-42b1-b360-cf4bbd777f66}, !- Zone Air Node Name
  {3849a779-70a5-4d7b-a1eb-f66254722a57}, !- Zone Return Air Port List
  {2916676e-31ad-4676-bb1c-7144ebaa4015}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7c15ffea-67cf-47cb-b1e9-c88a4b80f843}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e88ea0b5-17bf-4a98-a4c9-0ae334aa15a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb802511-5d42-4979-a6c2-5247a605f2cc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {59871ceb-2eb6-42b1-b360-cf4bbd777f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59871ceb-2eb6-42b1-b360-cf4bbd777f66}, !- Handle
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- Source Object
  11,                                     !- Outlet Port
  {eb802511-5d42-4979-a6c2-5247a605f2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce244247-ce98-4ac5-b993-a224b91cab9d}, !- Handle
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- HVAC Component
  {d965b0b3-35e9-4a30-868c-d0bf3783afca}; !- Port 1

OS:PortList,
  {788a444c-ca70-447f-b114-be402159a4c4}, !- Handle
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}; !- HVAC Component

OS:PortList,
  {3849a779-70a5-4d7b-a1eb-f66254722a57}, !- Handle
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- HVAC Component
  {a467d36c-04a8-415d-8345-8b997cbee3a4}; !- Port 1

OS:Sizing:Zone,
  {fd3dcc35-d535-4382-b973-daee27f373e6}, !- Handle
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d41a0af0-e124-42ab-ac31-d8093e008d36}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {78fdfaae-351f-4107-80ae-f5929fc0cb11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {059bc2b8-bffb-4f29-94b2-bd06c89d4a87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e88ea0b5-17bf-4a98-a4c9-0ae334aa15a2}, !- Handle
  SecondarySchool Classroom Thermostat 1, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d22883bd-0642-4b5c-8a94-c2289e42c4b6}, !- Zone Air Inlet Port List
  {d2a58cd7-bb40-4229-98e3-36b17c8eebcc}, !- Zone Air Exhaust Port List
  {05119f81-fe27-4169-9408-a80fa1903f0c}, !- Zone Air Node Name
  {032eadc7-807c-4961-aab8-ecde070f404d}, !- Zone Return Air Port List
  {2ac09cb9-8cac-460c-aeb3-0058895daa4e}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d8a6c9a8-f655-4e26-9479-4d07c824d20a}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5bbf45cf-aaff-43e2-b9c2-fd2c7093a55f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8a04edd-c859-4332-91cb-acff6b3380e7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {05119f81-fe27-4169-9408-a80fa1903f0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05119f81-fe27-4169-9408-a80fa1903f0c}, !- Handle
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- Source Object
  11,                                     !- Outlet Port
  {f8a04edd-c859-4332-91cb-acff6b3380e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d22883bd-0642-4b5c-8a94-c2289e42c4b6}, !- Handle
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- HVAC Component
  {24dd1566-aa95-45f2-83b1-3651d5573f17}; !- Port 1

OS:PortList,
  {d2a58cd7-bb40-4229-98e3-36b17c8eebcc}, !- Handle
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}; !- HVAC Component

OS:PortList,
  {032eadc7-807c-4961-aab8-ecde070f404d}, !- Handle
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- HVAC Component
  {8eb3231a-2536-4f06-a999-1e1ceceeabc8}; !- Port 1

OS:Sizing:Zone,
  {7d7102f5-247d-4c07-a327-a8104616225e}, !- Handle
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b3caa0b-5b88-4faf-aeb7-0710f3ae329d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {946cb838-4b8d-4fa7-ad4f-05a80a905b38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3997b2f-627c-42bc-accb-46557c638650}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5bbf45cf-aaff-43e2-b9c2-fd2c7093a55f}, !- Handle
  SecondarySchool Classroom Thermostat 2, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a57dd010-7b49-4114-a365-88456f2f1088}, !- Zone Air Inlet Port List
  {4bceb870-6176-41fc-b4df-9f0f9917ba04}, !- Zone Air Exhaust Port List
  {d0958eb2-e3ed-46f9-b5c6-f3ca27e0cee3}, !- Zone Air Node Name
  {868e1bd0-ca81-457f-91b0-cc432c5e86d8}, !- Zone Return Air Port List
  {447a315d-40d0-4fdb-b655-9c784b478367}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a0f6b1db-bb84-4685-8cd7-88bfc334c1bb}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0453303-11d8-49c1-b25f-2572d4612bfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1347c6b2-0ad8-40ee-bd94-201bd99ceb5b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {d0958eb2-e3ed-46f9-b5c6-f3ca27e0cee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0958eb2-e3ed-46f9-b5c6-f3ca27e0cee3}, !- Handle
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- Source Object
  11,                                     !- Outlet Port
  {1347c6b2-0ad8-40ee-bd94-201bd99ceb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a57dd010-7b49-4114-a365-88456f2f1088}, !- Handle
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- HVAC Component
  {a60766cb-ec29-4386-92e7-87b45411fde0}; !- Port 1

OS:PortList,
  {4bceb870-6176-41fc-b4df-9f0f9917ba04}, !- Handle
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}; !- HVAC Component

OS:PortList,
  {868e1bd0-ca81-457f-91b0-cc432c5e86d8}, !- Handle
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- HVAC Component
  {592dffdf-b5e6-46d6-b653-13b3e79731b6}; !- Port 1

OS:Sizing:Zone,
  {037e2d4f-c78a-44a9-b40f-7f16da6ac313}, !- Handle
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dc613ae-988c-4cb5-ba94-7793a33af89d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {5386bfdf-d151-4654-b1f0-51aceaa47f86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10e790d9-e6f1-46a2-bdac-4ac53f30ac84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0453303-11d8-49c1-b25f-2572d4612bfb}, !- Handle
  SecondarySchool Classroom Thermostat 3, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abf1938d-bb6d-4303-9f89-a847743b1d9e}, !- Zone Air Inlet Port List
  {eba5ed72-d972-4a64-8b49-55611e7755d8}, !- Zone Air Exhaust Port List
  {2c120e91-8eb3-41f2-b3f7-3ae859642f5f}, !- Zone Air Node Name
  {beb47ed0-3ddb-42bb-8566-9ecadba99bef}, !- Zone Return Air Port List
  {e908478f-a4e0-4b3a-8f63-4829d1bf694d}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {44bb14cb-509d-4c1d-90ee-18d5b5918ab2}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ac5b8bb-eb7f-4bb1-91d5-9a124af3a36a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bd89402-5718-4e19-83d6-049466073f4f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {2c120e91-8eb3-41f2-b3f7-3ae859642f5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c120e91-8eb3-41f2-b3f7-3ae859642f5f}, !- Handle
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- Source Object
  11,                                     !- Outlet Port
  {1bd89402-5718-4e19-83d6-049466073f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abf1938d-bb6d-4303-9f89-a847743b1d9e}, !- Handle
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- HVAC Component
  {6529077d-b22b-4677-8599-7de9fbb4bca5}; !- Port 1

OS:PortList,
  {eba5ed72-d972-4a64-8b49-55611e7755d8}, !- Handle
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}; !- HVAC Component

OS:PortList,
  {beb47ed0-3ddb-42bb-8566-9ecadba99bef}, !- Handle
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- HVAC Component
  {2049b780-9582-41c8-a000-85b601062e9a}; !- Port 1

OS:Sizing:Zone,
  {6fe8214c-5071-46e5-9eb3-51b870041235}, !- Handle
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2735e0fd-9874-46dd-85ab-6e28152c6f3b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {eb699c47-3c60-4c98-8cce-1e88b45fc2e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8a84fb2-2e5e-4871-b04e-22263be03922}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7ac5b8bb-eb7f-4bb1-91d5-9a124af3a36a}, !- Handle
  SecondarySchool Classroom Thermostat 4, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8295e55-95fc-4807-b3b0-e0091cbd096d}, !- Zone Air Inlet Port List
  {de113c72-157c-4f70-8c68-1fc1f4b92d79}, !- Zone Air Exhaust Port List
  {f1244ed1-e181-4d74-97b3-780cab6199d9}, !- Zone Air Node Name
  {c8134a02-53b1-40c5-b415-d6c2469273f3}, !- Zone Return Air Port List
  {a9d8fee7-0697-4431-9c4e-082cf743d575}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {27dd027c-9c11-4d7a-b0f2-fcb1cc1a544f}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9a2a1d7-2a40-4cdf-aa03-29500bf8a6b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9c096d2-cadc-44e7-9c94-6c7d017af962}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {f1244ed1-e181-4d74-97b3-780cab6199d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1244ed1-e181-4d74-97b3-780cab6199d9}, !- Handle
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- Source Object
  11,                                     !- Outlet Port
  {b9c096d2-cadc-44e7-9c94-6c7d017af962}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8295e55-95fc-4807-b3b0-e0091cbd096d}, !- Handle
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- HVAC Component
  {e15a9338-b490-4d4f-acb5-0940c456af1b}; !- Port 1

OS:PortList,
  {de113c72-157c-4f70-8c68-1fc1f4b92d79}, !- Handle
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}; !- HVAC Component

OS:PortList,
  {c8134a02-53b1-40c5-b415-d6c2469273f3}, !- Handle
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- HVAC Component
  {3f8e787f-533a-4879-a47c-d80920af8045}; !- Port 1

OS:Sizing:Zone,
  {59079702-82b0-4181-9a0b-ddac244eb527}, !- Handle
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da14f8f0-7255-4470-8cef-abe58c635595}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4c9b6701-e60f-4671-93d9-eb9ed241e404}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1963856-12d3-47c5-9c77-12967ed8ed93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9a2a1d7-2a40-4cdf-aa03-29500bf8a6b7}, !- Handle
  SecondarySchool Classroom Thermostat 5, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea0cf9a2-1240-47d3-a061-f75c97774abb}, !- Zone Air Inlet Port List
  {aea70cce-b463-4356-9688-2f5f40e0ff25}, !- Zone Air Exhaust Port List
  {4512ea5e-5d47-4ea1-9e25-a8c248b7500d}, !- Zone Air Node Name
  {698107de-d87d-4fa2-bb12-244a0bf2eeda}, !- Zone Return Air Port List
  {1552b585-159a-4e2a-81be-3f742d52654d}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {11564b6d-2266-4bac-8631-977fbc4d9dbe}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96398131-813e-44bf-9a70-d81b8f294e9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bdea6ed-83f9-4f5d-8347-3aa2afa585f5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {4512ea5e-5d47-4ea1-9e25-a8c248b7500d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4512ea5e-5d47-4ea1-9e25-a8c248b7500d}, !- Handle
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- Source Object
  11,                                     !- Outlet Port
  {1bdea6ed-83f9-4f5d-8347-3aa2afa585f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea0cf9a2-1240-47d3-a061-f75c97774abb}, !- Handle
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- HVAC Component
  {8acb4f67-eecc-452c-b063-2009181762a0}; !- Port 1

OS:PortList,
  {aea70cce-b463-4356-9688-2f5f40e0ff25}, !- Handle
  {837d3435-a08f-41f2-8071-6ab028c2068e}; !- HVAC Component

OS:PortList,
  {698107de-d87d-4fa2-bb12-244a0bf2eeda}, !- Handle
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- HVAC Component
  {aceeac36-f49a-462d-8f56-5468f85494fd}; !- Port 1

OS:Sizing:Zone,
  {6f0df816-2431-4900-8f4c-76bbe3f4d1a6}, !- Handle
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7371715c-89ff-415c-83d9-e9040b103429}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {837d3435-a08f-41f2-8071-6ab028c2068e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8143353b-64a1-47ab-836f-da6ffabf1efa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {96398131-813e-44bf-9a70-d81b8f294e9d}, !- Handle
  SecondarySchool Classroom Thermostat 6, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fc08117-5406-4c07-aeed-cda856042690}, !- Zone Air Inlet Port List
  {31901b48-fff0-45d1-be76-d4fb8cee0efa}, !- Zone Air Exhaust Port List
  {d9c84788-a3e1-43b3-b31a-ae22901f596c}, !- Zone Air Node Name
  {3dc54ff3-4e30-4d18-a48e-4564d46787d3}, !- Zone Return Air Port List
  {07d033e3-f01e-4edf-8b1c-9215c5981e09}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {83c7b6b6-7aa3-4e05-ae58-44bab75d951d}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0cf7422-7621-4b68-99ef-309e3f1dce12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a9dbf8a-9998-48f9-9ae6-2dbe54d00c6d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {d9c84788-a3e1-43b3-b31a-ae22901f596c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9c84788-a3e1-43b3-b31a-ae22901f596c}, !- Handle
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- Source Object
  11,                                     !- Outlet Port
  {5a9dbf8a-9998-48f9-9ae6-2dbe54d00c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fc08117-5406-4c07-aeed-cda856042690}, !- Handle
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- HVAC Component
  {7ca6fad0-a180-490b-921f-48826224a116}; !- Port 1

OS:PortList,
  {31901b48-fff0-45d1-be76-d4fb8cee0efa}, !- Handle
  {ea7efa31-cb8a-4d53-8cac-663730590a82}; !- HVAC Component

OS:PortList,
  {3dc54ff3-4e30-4d18-a48e-4564d46787d3}, !- Handle
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- HVAC Component
  {bbe1dbd3-09f5-4463-a1b1-2db82fe93033}; !- Port 1

OS:Sizing:Zone,
  {5c72b22d-48ed-4fd5-990f-2666ea7efc1c}, !- Handle
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24ad53e3-7871-41aa-82c5-deafd4754ee0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ea7efa31-cb8a-4d53-8cac-663730590a82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dcd7b44-0c73-4497-9f30-715847a6d458}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b0cf7422-7621-4b68-99ef-309e3f1dce12}, !- Handle
  SecondarySchool Classroom Thermostat 7, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b366c5-b15e-44e2-9397-b5811d7a7a24}, !- Zone Air Inlet Port List
  {37ae1eb4-13e7-4948-a6f7-e1877a828857}, !- Zone Air Exhaust Port List
  {f0640369-7395-4b1f-84a3-35c1f421003f}, !- Zone Air Node Name
  {dbc5a148-2edb-4860-b990-4288b5335935}, !- Zone Return Air Port List
  {4f0cd3b7-e159-4292-ba46-0a3576fc0b33}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {51c55401-8ba4-4403-94d9-7110c655e4a1}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97104173-7829-4ebf-8be4-dfc0e246e517}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2228b7cb-967a-4494-aaf0-2b60d4aec767}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {f0640369-7395-4b1f-84a3-35c1f421003f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0640369-7395-4b1f-84a3-35c1f421003f}, !- Handle
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- Source Object
  11,                                     !- Outlet Port
  {2228b7cb-967a-4494-aaf0-2b60d4aec767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b366c5-b15e-44e2-9397-b5811d7a7a24}, !- Handle
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- HVAC Component
  {afee0c25-b218-4a77-81b4-90c4d1eabb39}; !- Port 1

OS:PortList,
  {37ae1eb4-13e7-4948-a6f7-e1877a828857}, !- Handle
  {a08ac33a-0887-46f5-b89f-99e5114b8341}; !- HVAC Component

OS:PortList,
  {dbc5a148-2edb-4860-b990-4288b5335935}, !- Handle
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- HVAC Component
  {04629665-325b-4ef7-a5d8-b726eec60e3b}; !- Port 1

OS:Sizing:Zone,
  {b8addefe-aec9-48b4-ad6e-3bff9ea03bc8}, !- Handle
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6f2aaeb-cedc-4cf7-abec-3e9fc418388a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {a08ac33a-0887-46f5-b89f-99e5114b8341}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99703da5-811d-4f6a-a784-559ed1a5d2d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {97104173-7829-4ebf-8be4-dfc0e246e517}, !- Handle
  SecondarySchool Classroom Thermostat 8, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {914272ff-f91d-4991-898a-65609184c1cb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9b76093-9288-4e26-bf6d-e539195c8856}, !- Zone Air Inlet Port List
  {8fba562c-1055-481c-a79a-1dc762916ca6}, !- Zone Air Exhaust Port List
  {a8232304-a112-497f-836b-5642942432ec}, !- Zone Air Node Name
  {610031c5-7ad8-408a-8d57-0c1d2b463887}, !- Zone Return Air Port List
  {a18e1257-a660-49af-9e79-68608d77060f}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {17c8c1a2-77f4-4394-a887-5250b152cdcd}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {228a59fd-1080-4cdc-ae4d-17ef7e5abf91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d5a9bd8-976e-4072-baea-bc7b845c6f6c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a8232304-a112-497f-836b-5642942432ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8232304-a112-497f-836b-5642942432ec}, !- Handle
  {914272ff-f91d-4991-898a-65609184c1cb}, !- Source Object
  11,                                     !- Outlet Port
  {7d5a9bd8-976e-4072-baea-bc7b845c6f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9b76093-9288-4e26-bf6d-e539195c8856}, !- Handle
  {914272ff-f91d-4991-898a-65609184c1cb}, !- HVAC Component
  {d87d02e0-eb3c-47b8-b754-7bec93817305}; !- Port 1

OS:PortList,
  {8fba562c-1055-481c-a79a-1dc762916ca6}, !- Handle
  {914272ff-f91d-4991-898a-65609184c1cb}; !- HVAC Component

OS:PortList,
  {610031c5-7ad8-408a-8d57-0c1d2b463887}, !- Handle
  {914272ff-f91d-4991-898a-65609184c1cb}, !- HVAC Component
  {7dac7dfa-3ae0-42dc-a2cb-f086c86dbaa6}; !- Port 1

OS:Sizing:Zone,
  {5ec6809f-429b-4c69-8f37-f2ea7d0eafc0}, !- Handle
  {914272ff-f91d-4991-898a-65609184c1cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28326fc0-cabc-4a74-9574-d6f0845728d0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {914272ff-f91d-4991-898a-65609184c1cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {710fec8d-2494-470f-907f-e73374de72ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {228a59fd-1080-4cdc-ae4d-17ef7e5abf91}, !- Handle
  SecondarySchool Classroom Thermostat 9, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c5c0e91-3aeb-41ba-9b54-dc5744f35424}, !- Zone Air Inlet Port List
  {6bcaaf8f-94aa-4c89-9720-175b6756d00b}, !- Zone Air Exhaust Port List
  {294581b6-7434-44ec-bf78-0cdbaa7744cd}, !- Zone Air Node Name
  {3b08b276-4670-4c8b-acb3-6cf14ffa1817}, !- Zone Return Air Port List
  {da1281b1-84a9-4d38-82fc-ddd30bc592d7}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1399e357-6d8c-470f-b1d5-55e61937f336}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3c787b0-55e5-4481-88a0-23b11ad58d20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aad259fa-5396-421f-bb48-efca8245758d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {294581b6-7434-44ec-bf78-0cdbaa7744cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {294581b6-7434-44ec-bf78-0cdbaa7744cd}, !- Handle
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- Source Object
  11,                                     !- Outlet Port
  {aad259fa-5396-421f-bb48-efca8245758d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c5c0e91-3aeb-41ba-9b54-dc5744f35424}, !- Handle
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- HVAC Component
  {46b6094e-e9ca-4611-9a90-36934bb3fecc}; !- Port 1

OS:PortList,
  {6bcaaf8f-94aa-4c89-9720-175b6756d00b}, !- Handle
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}; !- HVAC Component

OS:PortList,
  {3b08b276-4670-4c8b-acb3-6cf14ffa1817}, !- Handle
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- HVAC Component
  {0f6e5134-d425-4828-a84c-094d63aca926}; !- Port 1

OS:Sizing:Zone,
  {b25d1422-fb00-4798-997c-4f2e7744b0b6}, !- Handle
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84a68c0e-a7d2-44b3-b470-0dbbaf99ae9c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {c04245f9-6efe-4c45-8bf9-078b10374e7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f21e51fe-5cb9-4851-9db6-71e85d991e01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3c787b0-55e5-4481-88a0-23b11ad58d20}, !- Handle
  SecondarySchool Classroom Thermostat 10, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b003ddf-05fe-43aa-a711-a25d4c7f6743}, !- Zone Air Inlet Port List
  {bc229188-846f-4939-ab87-59f791b3cd08}, !- Zone Air Exhaust Port List
  {adefa60f-18f8-4523-ac51-b5917a502f99}, !- Zone Air Node Name
  {4e761902-57b2-4c34-8a72-25d77059cfd6}, !- Zone Return Air Port List
  {d7796786-4697-4241-9c23-7c5ba70d5997}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {248a7b31-4f5a-4857-8098-fe1ee13ea3a3}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62654aef-5fab-4181-a136-841ef5bb4841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f830b84b-9b6b-4dc2-9256-c89758c8e330}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {adefa60f-18f8-4523-ac51-b5917a502f99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adefa60f-18f8-4523-ac51-b5917a502f99}, !- Handle
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- Source Object
  11,                                     !- Outlet Port
  {f830b84b-9b6b-4dc2-9256-c89758c8e330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b003ddf-05fe-43aa-a711-a25d4c7f6743}, !- Handle
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- HVAC Component
  {381da4c9-61de-4efd-b42d-1de4621d6f98}; !- Port 1

OS:PortList,
  {bc229188-846f-4939-ab87-59f791b3cd08}, !- Handle
  {04f99711-ef90-49ea-8913-ae179b14b343}; !- HVAC Component

OS:PortList,
  {4e761902-57b2-4c34-8a72-25d77059cfd6}, !- Handle
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- HVAC Component
  {f2fea468-1088-4398-ac5a-88b5adf74d2e}; !- Port 1

OS:Sizing:Zone,
  {ce8d5ab7-7e27-4e03-b83e-9919904289c1}, !- Handle
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6553bf09-2cb7-45f8-85e1-6d7868e0f5ae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {04f99711-ef90-49ea-8913-ae179b14b343}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fc4563c-f0b6-44bc-85bd-2fdc8a484153}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {62654aef-5fab-4181-a136-841ef5bb4841}, !- Handle
  SecondarySchool Classroom Thermostat 11, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a7fad92-da58-4216-89b4-5943f5c1b45d}, !- Zone Air Inlet Port List
  {8ae9f1f3-3a40-44aa-81c7-63dbf6344b36}, !- Zone Air Exhaust Port List
  {466ebff4-bc68-4fd4-9551-71ab4a207ae1}, !- Zone Air Node Name
  {2098d4ec-c96a-487d-857b-d885b7106c31}, !- Zone Return Air Port List
  {cb1b76f4-338c-4ede-84d6-c014e2ef0aae}, !- Primary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dad3c5d1-53bc-4f64-ad0b-5fa50720d3ea}, !- Secondary Daylighting Control Name
  0.222,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36e485c7-cc25-427c-b5f0-b0b77bac7106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {747472c9-6fe3-4a74-9883-56119973b64a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {466ebff4-bc68-4fd4-9551-71ab4a207ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {466ebff4-bc68-4fd4-9551-71ab4a207ae1}, !- Handle
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- Source Object
  11,                                     !- Outlet Port
  {747472c9-6fe3-4a74-9883-56119973b64a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a7fad92-da58-4216-89b4-5943f5c1b45d}, !- Handle
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- HVAC Component
  {d0dc968b-8cb0-43ff-9242-351ed2e9adb6}; !- Port 1

OS:PortList,
  {8ae9f1f3-3a40-44aa-81c7-63dbf6344b36}, !- Handle
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}; !- HVAC Component

OS:PortList,
  {2098d4ec-c96a-487d-857b-d885b7106c31}, !- Handle
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- HVAC Component
  {7667328f-bc56-4970-93bc-9f58f7bc0770}; !- Port 1

OS:Sizing:Zone,
  {7f6a0c08-4ee3-4e6e-a057-08f01a502215}, !- Handle
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57bdd4a8-f1f0-4bd4-84f9-1fcced14bd25}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {ff05e207-866f-42ac-91b6-95a63dcfb5da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6bd65f9-0ce3-4cfa-a3b5-ab5ec6a5cfd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {36e485c7-cc25-427c-b5f0-b0b77bac7106}, !- Handle
  SecondarySchool Classroom Thermostat 12, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4ed8959-7547-4015-b337-fe7080007a5e}, !- Zone Air Inlet Port List
  {08cd796b-8338-4440-a0bc-b310fe1356b6}, !- Zone Air Exhaust Port List
  {cd64788e-4a6d-47e3-8e38-981134afa153}, !- Zone Air Node Name
  {251676fa-312b-425e-bd16-e80ebaedf4e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e6b9fd5-2819-4af6-8248-fa7029b0449c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819e7a24-5466-428a-a933-cb48ecec740a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {cd64788e-4a6d-47e3-8e38-981134afa153}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd64788e-4a6d-47e3-8e38-981134afa153}, !- Handle
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- Source Object
  11,                                     !- Outlet Port
  {819e7a24-5466-428a-a933-cb48ecec740a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4ed8959-7547-4015-b337-fe7080007a5e}, !- Handle
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- HVAC Component
  {3cce4d84-fe6a-4f62-88ed-7f4324bee4da}; !- Port 1

OS:PortList,
  {08cd796b-8338-4440-a0bc-b310fe1356b6}, !- Handle
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}; !- HVAC Component

OS:PortList,
  {251676fa-312b-425e-bd16-e80ebaedf4e8}, !- Handle
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- HVAC Component
  {5da52fd4-273f-4b64-a72a-333b0496842f}; !- Port 1

OS:Sizing:Zone,
  {9ced98d3-1a36-43df-a8af-b70b9ec578a5}, !- Handle
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21ad6d64-1a4f-4bae-b735-ec8180ff9d1f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ae9e5ff0-49ee-4f5b-aa04-32f2bd43ef74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9d14519-1312-4032-9ad3-cc26090987eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e6b9fd5-2819-4af6-8248-fa7029b0449c}, !- Handle
  SecondarySchool Corridor Thermostat 1,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4496bc9b-9be9-422e-aec0-fc5865e49cbf}, !- Zone Air Inlet Port List
  {cec75272-e13f-4e3b-b922-64b825f37cb1}, !- Zone Air Exhaust Port List
  {813fedb4-6634-48b6-869d-fc19df545459}, !- Zone Air Node Name
  {d1976910-e5d3-42dd-94fb-3084f9443405}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b4e6162-a2b6-427f-b016-b699f67dc2a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bda6bda4-6ebe-47a1-b8f9-c98f1d0d12b2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {813fedb4-6634-48b6-869d-fc19df545459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {813fedb4-6634-48b6-869d-fc19df545459}, !- Handle
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- Source Object
  11,                                     !- Outlet Port
  {bda6bda4-6ebe-47a1-b8f9-c98f1d0d12b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4496bc9b-9be9-422e-aec0-fc5865e49cbf}, !- Handle
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- HVAC Component
  {c5079145-2b42-4cff-aef2-ccbc369a26c6}; !- Port 1

OS:PortList,
  {cec75272-e13f-4e3b-b922-64b825f37cb1}, !- Handle
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}; !- HVAC Component

OS:PortList,
  {d1976910-e5d3-42dd-94fb-3084f9443405}, !- Handle
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- HVAC Component
  {55ce022a-8808-4dd7-b561-1ca6eb2ba991}; !- Port 1

OS:Sizing:Zone,
  {ab85d83b-0409-40e4-9d52-ff6531728c9e}, !- Handle
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d83b693-cfc8-4d60-a9b5-b630c19f0a6c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {a275e04e-2ebd-4981-ab69-d97ac1450b2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5abc2df-599c-40d2-98f4-a458c24d0967}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1b4e6162-a2b6-427f-b016-b699f67dc2a1}, !- Handle
  SecondarySchool Corridor Thermostat 2,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80661f00-c294-4235-93f9-dd89c7dd1b3f}, !- Zone Air Inlet Port List
  {b31dceff-559e-4d90-8797-74b020fd09f4}, !- Zone Air Exhaust Port List
  {c8f41f6e-6f8d-43c3-8829-4e8fad86bed0}, !- Zone Air Node Name
  {0eb1e000-de6c-456d-af09-d7b8e2c91e11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91b9b463-1eba-4a2a-8f96-09b6d40d59f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb12c3f4-cab4-458e-9e3f-581de0ec1704}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {c8f41f6e-6f8d-43c3-8829-4e8fad86bed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8f41f6e-6f8d-43c3-8829-4e8fad86bed0}, !- Handle
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- Source Object
  11,                                     !- Outlet Port
  {eb12c3f4-cab4-458e-9e3f-581de0ec1704}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80661f00-c294-4235-93f9-dd89c7dd1b3f}, !- Handle
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- HVAC Component
  {dac2b569-60db-497e-9b25-f0caf8353600}; !- Port 1

OS:PortList,
  {b31dceff-559e-4d90-8797-74b020fd09f4}, !- Handle
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}; !- HVAC Component

OS:PortList,
  {0eb1e000-de6c-456d-af09-d7b8e2c91e11}, !- Handle
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- HVAC Component
  {34702844-9a67-428d-ba6b-b4277bddc10a}; !- Port 1

OS:Sizing:Zone,
  {f1458e10-35d9-412e-87dd-cb6d297f5200}, !- Handle
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {084691ae-0679-4c6d-8f96-0479473ab59d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {421f0d56-1a0f-4632-99bf-d13442ad54c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b41a1e4d-e216-43b7-ba4c-1c295292f69e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {91b9b463-1eba-4a2a-8f96-09b6d40d59f2}, !- Handle
  SecondarySchool Corridor Thermostat 3,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df7c3174-80f3-4877-83e8-496dde0aaa22}, !- Zone Air Inlet Port List
  {9b18ec13-bb94-450a-ac5e-fad4834db769}, !- Zone Air Exhaust Port List
  {14406fbb-9dbd-4ddd-8687-74f77f5e8f05}, !- Zone Air Node Name
  {22011b31-474b-449d-89df-b742fad67483}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6c02059-088e-47b5-a45b-1683447bf065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df20cde-1cef-413e-93fd-f7f977454b3f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {14406fbb-9dbd-4ddd-8687-74f77f5e8f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14406fbb-9dbd-4ddd-8687-74f77f5e8f05}, !- Handle
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- Source Object
  11,                                     !- Outlet Port
  {5df20cde-1cef-413e-93fd-f7f977454b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df7c3174-80f3-4877-83e8-496dde0aaa22}, !- Handle
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- HVAC Component
  {c16a5513-22e1-49bf-a0f2-86e223d14a9d}; !- Port 1

OS:PortList,
  {9b18ec13-bb94-450a-ac5e-fad4834db769}, !- Handle
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}; !- HVAC Component

OS:PortList,
  {22011b31-474b-449d-89df-b742fad67483}, !- Handle
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- HVAC Component
  {1b91f265-d59a-4468-b178-a32f462084f4}; !- Port 1

OS:Sizing:Zone,
  {7dee29ca-4fff-4538-84d1-044f4b3f990d}, !- Handle
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f8bd6e7-0e18-4a61-99f9-bc16f7272014}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {f1651984-6bf7-4e13-81f3-3b7f14ee20b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7b95467-00ff-4f9a-9c48-8223b8ff261b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6c02059-088e-47b5-a45b-1683447bf065}, !- Handle
  SecondarySchool Corridor Thermostat 4,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {906586fe-940d-4205-9421-ecb695991828}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a0afd70-e8b1-4651-b97f-e7e098466dd4}, !- Zone Air Inlet Port List
  {07f99c98-8716-4748-8306-e0b15a935164}, !- Zone Air Exhaust Port List
  {a5cfb3cd-7a60-45e0-9532-218865ab9273}, !- Zone Air Node Name
  {3cbed103-a2ef-4873-bba6-3221dfa7075a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff066388-02f2-4619-b5a4-e7c03f3ece86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b758a000-4ba3-4e31-8b73-496eeac2f350}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a5cfb3cd-7a60-45e0-9532-218865ab9273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cfb3cd-7a60-45e0-9532-218865ab9273}, !- Handle
  {906586fe-940d-4205-9421-ecb695991828}, !- Source Object
  11,                                     !- Outlet Port
  {b758a000-4ba3-4e31-8b73-496eeac2f350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a0afd70-e8b1-4651-b97f-e7e098466dd4}, !- Handle
  {906586fe-940d-4205-9421-ecb695991828}, !- HVAC Component
  {005cbb80-3402-4fe4-8a24-7df70ebabf82}; !- Port 1

OS:PortList,
  {07f99c98-8716-4748-8306-e0b15a935164}, !- Handle
  {906586fe-940d-4205-9421-ecb695991828}; !- HVAC Component

OS:PortList,
  {3cbed103-a2ef-4873-bba6-3221dfa7075a}, !- Handle
  {906586fe-940d-4205-9421-ecb695991828}, !- HVAC Component
  {46d3dc11-41d7-4b4d-9c76-03e141132469}; !- Port 1

OS:Sizing:Zone,
  {2ffdc41f-f808-4adc-ba75-efbadd22566d}, !- Handle
  {906586fe-940d-4205-9421-ecb695991828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {595b0e5d-c67a-48b8-8f3a-c72490acd22d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {906586fe-940d-4205-9421-ecb695991828}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08e3ddb2-9c58-49de-9d20-52b4254a5932}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff066388-02f2-4619-b5a4-e7c03f3ece86}, !- Handle
  SecondarySchool Corridor Thermostat 5,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {027d172d-9399-404b-bf83-7f6ee26df962}, !- Zone Air Inlet Port List
  {bb5ea7f5-2aa9-45a5-88e5-aa4e5d8858ef}, !- Zone Air Exhaust Port List
  {20b6d2a4-7f12-42a6-ba81-44c50141751b}, !- Zone Air Node Name
  {ca263943-0fad-4727-b04c-6aa434c2b65f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e62433b4-e08d-4c0e-b84e-35fd163090c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d671a90f-481a-401d-89a9-f8efebb3a4bb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {20b6d2a4-7f12-42a6-ba81-44c50141751b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b6d2a4-7f12-42a6-ba81-44c50141751b}, !- Handle
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- Source Object
  11,                                     !- Outlet Port
  {d671a90f-481a-401d-89a9-f8efebb3a4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {027d172d-9399-404b-bf83-7f6ee26df962}, !- Handle
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- HVAC Component
  {8805cffc-31e1-4b35-a141-5734b4ceb168}; !- Port 1

OS:PortList,
  {bb5ea7f5-2aa9-45a5-88e5-aa4e5d8858ef}, !- Handle
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}; !- HVAC Component

OS:PortList,
  {ca263943-0fad-4727-b04c-6aa434c2b65f}, !- Handle
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- HVAC Component
  {eb8e3970-8014-4fa7-afd9-3703dd42e8b0}; !- Port 1

OS:Sizing:Zone,
  {d71899f6-d087-488c-a1e4-b79f4ec508f6}, !- Handle
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46b9e1bb-dab1-4a2d-8cb3-e0c526ec4282}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {6592609a-1618-4f67-ac9e-7f56b4acb9ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b81afd5f-2e83-4fd0-901c-372de3e577fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e62433b4-e08d-4c0e-b84e-35fd163090c6}, !- Handle
  SecondarySchool Corridor Thermostat 6,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da05b2c2-58dd-4a6d-9dd1-64b4038ff0d4}, !- Zone Air Inlet Port List
  {e2343ab2-5228-4e56-9840-2de5f4c470da}, !- Zone Air Exhaust Port List
  {b4752e60-685c-4f10-b89c-bba95da5bf31}, !- Zone Air Node Name
  {8a64a7f0-4955-4a37-a55c-46513ed02e1e}, !- Zone Return Air Port List
  {d6a0c551-edcf-4275-8a74-2a671e4d7785}, !- Primary Daylighting Control Name
  0.999,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c98cba50-704c-428f-b4b8-45f30dd9b21e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c74a75d2-d333-48e5-a26b-358bb5cb9350}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {b4752e60-685c-4f10-b89c-bba95da5bf31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4752e60-685c-4f10-b89c-bba95da5bf31}, !- Handle
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Source Object
  11,                                     !- Outlet Port
  {c74a75d2-d333-48e5-a26b-358bb5cb9350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da05b2c2-58dd-4a6d-9dd1-64b4038ff0d4}, !- Handle
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- HVAC Component
  {af23c366-2ff8-4aaf-9a6e-6cc813e62c2a}; !- Port 1

OS:PortList,
  {e2343ab2-5228-4e56-9840-2de5f4c470da}, !- Handle
  {38869e70-5f66-4540-842f-5de24d8f1f02}; !- HVAC Component

OS:PortList,
  {8a64a7f0-4955-4a37-a55c-46513ed02e1e}, !- Handle
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- HVAC Component
  {196f4eee-896b-4667-a735-5489355bbe5c}; !- Port 1

OS:Sizing:Zone,
  {c8d6352e-f6e7-4036-8fe2-9f60d23106a6}, !- Handle
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ace567f-3acb-4fe6-a38f-1619e7b8d285}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c98cba50-704c-428f-b4b8-45f30dd9b21e}, !- Handle
  SecondarySchool Gym Thermostat 2,       !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0babb6c-325c-4f2d-95ac-942cad2015be}, !- Zone Air Inlet Port List
  {7cfb9772-c8d9-4b0e-aa28-a032fa34aa2b}, !- Zone Air Exhaust Port List
  {399567c9-3ba3-48b7-aacb-59ec2f0e0df0}, !- Zone Air Node Name
  {222ea5cb-a41e-4bd8-ba1f-b821f6f1adbd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad3cf543-2433-4c12-8471-df59b42d1404}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5ce485f-e401-44e9-b2a5-5aac8f13bc19}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {399567c9-3ba3-48b7-aacb-59ec2f0e0df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {399567c9-3ba3-48b7-aacb-59ec2f0e0df0}, !- Handle
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Source Object
  11,                                     !- Outlet Port
  {e5ce485f-e401-44e9-b2a5-5aac8f13bc19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0babb6c-325c-4f2d-95ac-942cad2015be}, !- Handle
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- HVAC Component
  {70e04d17-dde8-47da-97d0-64db4a880d53}; !- Port 1

OS:PortList,
  {7cfb9772-c8d9-4b0e-aa28-a032fa34aa2b}, !- Handle
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- HVAC Component
  {0981b61a-e901-4d67-ae92-dd8e087e7c7d}; !- Port 1

OS:PortList,
  {222ea5cb-a41e-4bd8-ba1f-b821f6f1adbd}, !- Handle
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- HVAC Component
  {07cba7cb-1a5c-4f2c-a024-97da0244c954}; !- Port 1

OS:Sizing:Zone,
  {60d990e7-5fde-4d49-a7b9-187a530f2784}, !- Handle
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1dcc4eca-86e3-4547-bab3-270393307e07}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad3cf543-2433-4c12-8471-df59b42d1404}, !- Handle
  SecondarySchool Kitchen Thermostat 1,   !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdf45d45-23a3-4f2e-b7e2-f6aae0154f23}, !- Zone Air Inlet Port List
  {d04e157a-5fe2-4a32-81ec-1a57b6ba02f1}, !- Zone Air Exhaust Port List
  {9164bc93-4374-4a0b-817f-732143e26142}, !- Zone Air Node Name
  {6390645b-ca60-4314-a652-0d5385e3ade9}, !- Zone Return Air Port List
  {c72818d1-712d-44ef-b100-1bf4c0a2f2e6}, !- Primary Daylighting Control Name
  0.084,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e9672044-f6b0-4eb9-949e-109059cb3b7b}, !- Secondary Daylighting Control Name
  0.084,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e22062d9-ad4c-4f35-8951-0a4d1ba1bbc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd55e106-975f-4cf8-87e7-f9e4dbc82b6a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {9164bc93-4374-4a0b-817f-732143e26142}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9164bc93-4374-4a0b-817f-732143e26142}, !- Handle
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- Source Object
  11,                                     !- Outlet Port
  {bd55e106-975f-4cf8-87e7-f9e4dbc82b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdf45d45-23a3-4f2e-b7e2-f6aae0154f23}, !- Handle
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- HVAC Component
  {84c2465d-20d9-449e-a9dd-f6db848b7784}; !- Port 1

OS:PortList,
  {d04e157a-5fe2-4a32-81ec-1a57b6ba02f1}, !- Handle
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}; !- HVAC Component

OS:PortList,
  {6390645b-ca60-4314-a652-0d5385e3ade9}, !- Handle
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- HVAC Component
  {67493e31-827b-49f9-848c-6545fa1203cb}; !- Port 1

OS:Sizing:Zone,
  {d4da64fe-3336-44d7-b84b-9a7e494a1201}, !- Handle
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7cf1845b-7361-49ff-bec7-32a392274414}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {95453fdf-37dc-4bf1-b0ba-facbca8e2da0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e22062d9-ad4c-4f35-8951-0a4d1ba1bbc1}, !- Handle
  SecondarySchool Library Thermostat 1,   !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {291b8a11-2901-44a1-9f9d-0523af77ac28}, !- Zone Air Inlet Port List
  {fef5aceb-6b46-4d3f-8923-58aa0b775edd}, !- Zone Air Exhaust Port List
  {b8df43ef-082d-43d9-aea0-996fa9aa264f}, !- Zone Air Node Name
  {53bdaa0a-4e60-4088-9c5e-b3d92348ec0d}, !- Zone Return Air Port List
  {9d654f00-55b1-4b2a-bf26-d0f9d791eef3}, !- Primary Daylighting Control Name
  0.09,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {47f83b39-ee08-433e-b5cc-56c494ea6fbb}, !- Secondary Daylighting Control Name
  0.09,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81b6666d-209a-4fe1-baec-1dbfdf7f4649}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d736715-ad61-459b-bebe-ff0fb3873ac9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {b8df43ef-082d-43d9-aea0-996fa9aa264f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8df43ef-082d-43d9-aea0-996fa9aa264f}, !- Handle
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- Source Object
  11,                                     !- Outlet Port
  {1d736715-ad61-459b-bebe-ff0fb3873ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {291b8a11-2901-44a1-9f9d-0523af77ac28}, !- Handle
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- HVAC Component
  {c06bd7d7-9286-4a50-a07c-6e1229f6179e}; !- Port 1

OS:PortList,
  {fef5aceb-6b46-4d3f-8923-58aa0b775edd}, !- Handle
  {2af17c24-b5e7-4715-8885-c8d307d39068}; !- HVAC Component

OS:PortList,
  {53bdaa0a-4e60-4088-9c5e-b3d92348ec0d}, !- Handle
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- HVAC Component
  {da2fcae2-7516-42a6-b3ae-102f1cd5e57a}; !- Port 1

OS:Sizing:Zone,
  {fd2763d6-93a6-417a-bce3-c96ec260c65e}, !- Handle
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74400e2c-f8c2-44eb-b74e-3c8f56cc667e}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {2af17c24-b5e7-4715-8885-c8d307d39068}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3042f90b-a78f-4775-93a0-14124112cc65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {81b6666d-209a-4fe1-baec-1dbfdf7f4649}, !- Handle
  SecondarySchool Lobby Thermostat 1,     !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- Handle
  Lobby_ZN_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d7a3160-d91f-4aa1-a6d6-8de524f408f9}, !- Zone Air Inlet Port List
  {bd833868-1df0-4a55-baa9-a9b82eafa4c9}, !- Zone Air Exhaust Port List
  {101f9c6f-ca25-424c-831c-6dd2000c2d28}, !- Zone Air Node Name
  {58451b15-86a1-42f4-954a-494db490b687}, !- Zone Return Air Port List
  {0d39f1c3-f3f2-4eef-a9bb-3c6eb01ee725}, !- Primary Daylighting Control Name
  0.179,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15e2cedd-7085-42fa-b7a5-03d384c07bc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69304323-1128-49d0-8fed-eb2ea5afa36b}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Zone Air Node,      !- Name
  {101f9c6f-ca25-424c-831c-6dd2000c2d28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {101f9c6f-ca25-424c-831c-6dd2000c2d28}, !- Handle
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- Source Object
  11,                                     !- Outlet Port
  {69304323-1128-49d0-8fed-eb2ea5afa36b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d7a3160-d91f-4aa1-a6d6-8de524f408f9}, !- Handle
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- HVAC Component
  {924e57cd-ccea-4d21-8749-639dbab5de75}; !- Port 1

OS:PortList,
  {bd833868-1df0-4a55-baa9-a9b82eafa4c9}, !- Handle
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}; !- HVAC Component

OS:PortList,
  {58451b15-86a1-42f4-954a-494db490b687}, !- Handle
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- HVAC Component
  {3e4c2dab-4007-4054-9867-2d557c3511c8}; !- Port 1

OS:Sizing:Zone,
  {c501ebac-8f10-4d87-a637-c229cbb7c572}, !- Handle
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfaeee75-499c-4150-b945-fa19152af133}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {fb222e01-97d0-4eca-b9ad-5aa2da49e3de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {323bde79-8f2e-4788-847b-1df29aa6b082}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {15e2cedd-7085-42fa-b7a5-03d384c07bc0}, !- Handle
  SecondarySchool Lobby Thermostat 2,     !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de70152d-f0a1-4d57-8a29-dd1a1ef50496}, !- Zone Air Inlet Port List
  {81b4c045-272d-4937-afda-3f208c6bb9c9}, !- Zone Air Exhaust Port List
  {bb431213-eb5f-4d83-b28a-7bd613002dd8}, !- Zone Air Node Name
  {da7acec3-2825-499a-aeaa-9a2dd3b407bc}, !- Zone Return Air Port List
  {610cfbd8-e08a-47ae-800a-206c20725593}, !- Primary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c20c99ee-7052-4314-871e-fc19dec808d3}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3811fa70-42ac-4763-a4fd-61d21d59d743}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2484cfd3-e6da-4c60-bd63-6a6b98c6df70}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {bb431213-eb5f-4d83-b28a-7bd613002dd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb431213-eb5f-4d83-b28a-7bd613002dd8}, !- Handle
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- Source Object
  11,                                     !- Outlet Port
  {2484cfd3-e6da-4c60-bd63-6a6b98c6df70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de70152d-f0a1-4d57-8a29-dd1a1ef50496}, !- Handle
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- HVAC Component
  {6912154b-8108-40c9-9270-bbaaa56f2a95}; !- Port 1

OS:PortList,
  {81b4c045-272d-4937-afda-3f208c6bb9c9}, !- Handle
  {1087919c-3272-43a8-bb66-18c3bd7c4942}; !- HVAC Component

OS:PortList,
  {da7acec3-2825-499a-aeaa-9a2dd3b407bc}, !- Handle
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- HVAC Component
  {df7401ac-7751-4811-bb4a-0a9e9a3bf81e}; !- Port 1

OS:Sizing:Zone,
  {554d81ad-aaf7-4c0d-a8a0-5536119bc285}, !- Handle
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24e2410d-f942-4968-85b0-157329d45200}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1087919c-3272-43a8-bb66-18c3bd7c4942}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5f3e2db-189d-437c-9050-18a1df0e73f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3811fa70-42ac-4763-a4fd-61d21d59d743}, !- Handle
  SecondarySchool Corridor Thermostat 7,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b03707c-ea9e-43a7-aab0-d57677a9f7b1}, !- Zone Air Inlet Port List
  {7c3850c7-e902-40f5-b4ba-89238c826b1f}, !- Zone Air Exhaust Port List
  {0cdb299c-6366-4522-816c-7f1ed83c347d}, !- Zone Air Node Name
  {bfa142d9-deb8-40a3-9fc5-06a5e2718203}, !- Zone Return Air Port List
  {80ae60cf-8023-4589-850f-a61285577bca}, !- Primary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9c90bddc-d67f-4a95-bc7c-a0256386cf4e}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eab5f32a-4cac-4faa-bdbc-570c08f0f640}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e5cd6f9-af10-46b5-ae01-35b2e6612fa7}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {0cdb299c-6366-4522-816c-7f1ed83c347d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cdb299c-6366-4522-816c-7f1ed83c347d}, !- Handle
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- Source Object
  11,                                     !- Outlet Port
  {2e5cd6f9-af10-46b5-ae01-35b2e6612fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b03707c-ea9e-43a7-aab0-d57677a9f7b1}, !- Handle
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- HVAC Component
  {6fff839d-f72c-491d-8db7-d6ad94db9960}; !- Port 1

OS:PortList,
  {7c3850c7-e902-40f5-b4ba-89238c826b1f}, !- Handle
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}; !- HVAC Component

OS:PortList,
  {bfa142d9-deb8-40a3-9fc5-06a5e2718203}, !- Handle
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- HVAC Component
  {abb43ff7-3ba8-4ce0-b867-8ed1ebba4af1}; !- Port 1

OS:Sizing:Zone,
  {eb7db621-58c4-48e5-989e-558760d2ee25}, !- Handle
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fe53053-a748-4a74-a685-765b81aa29fb}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {5b01465a-5bfc-485d-857c-98a52a7b51ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4287849-aa2f-4d3b-ad73-a06faeefd929}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eab5f32a-4cac-4faa-bdbc-570c08f0f640}, !- Handle
  SecondarySchool Corridor Thermostat 8,  !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5446df0a-098f-488e-b97f-4f1355613bcb}, !- Zone Air Inlet Port List
  {4ad0138a-ed06-4305-bed8-ff0f0b456376}, !- Zone Air Exhaust Port List
  {9aeaae45-06d3-49cc-97ee-d78c829eae14}, !- Zone Air Node Name
  {23c53b83-02d0-40f6-9747-133709d6aa7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9019632-3070-4a60-a811-719bb9f245c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1420501-d551-4be8-9272-e38a5b846884}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {9aeaae45-06d3-49cc-97ee-d78c829eae14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aeaae45-06d3-49cc-97ee-d78c829eae14}, !- Handle
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Source Object
  11,                                     !- Outlet Port
  {f1420501-d551-4be8-9272-e38a5b846884}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5446df0a-098f-488e-b97f-4f1355613bcb}, !- Handle
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- HVAC Component
  {df2b7ac5-2141-4857-83bf-e3468b3c45e2}; !- Port 1

OS:PortList,
  {4ad0138a-ed06-4305-bed8-ff0f0b456376}, !- Handle
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}; !- HVAC Component

OS:PortList,
  {23c53b83-02d0-40f6-9747-133709d6aa7a}, !- Handle
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- HVAC Component
  {501978c4-1a3e-479d-b4ff-72390ec8cd7f}; !- Port 1

OS:Sizing:Zone,
  {562de85d-e6ae-4c7b-8621-8afdc848f979}, !- Handle
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f5da9fd-bedb-4a67-baba-fb1df963d813}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9019632-3070-4a60-a811-719bb9f245c3}, !- Handle
  SecondarySchool Mechanical Thermostat 1, !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- Handle
  Mech_ZN_1_FLR_2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b30c0d9e-6f47-4f7e-bd26-81a54855e41b}, !- Zone Air Inlet Port List
  {e467fc2f-1b93-4236-ab8c-196a3a226df6}, !- Zone Air Exhaust Port List
  {eef0f4cc-d623-4426-bf6f-ba82dc708b5a}, !- Zone Air Node Name
  {adb1e6c2-5bc9-4f7f-bfea-6d38a6af9c36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e7af438-49bd-427e-aa6e-5569f7224b25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {609ae6b9-bd4a-491b-884f-82489e01068b}, !- Handle
  Mech_ZN_1_FLR_2 ZN Zone Air Node,       !- Name
  {eef0f4cc-d623-4426-bf6f-ba82dc708b5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef0f4cc-d623-4426-bf6f-ba82dc708b5a}, !- Handle
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- Source Object
  11,                                     !- Outlet Port
  {609ae6b9-bd4a-491b-884f-82489e01068b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b30c0d9e-6f47-4f7e-bd26-81a54855e41b}, !- Handle
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- HVAC Component
  {33bfca34-2684-42b7-ad18-65e0eea10287}; !- Port 1

OS:PortList,
  {e467fc2f-1b93-4236-ab8c-196a3a226df6}, !- Handle
  {d2a27209-fbed-4ce7-b530-96de84fd0885}; !- HVAC Component

OS:PortList,
  {adb1e6c2-5bc9-4f7f-bfea-6d38a6af9c36}, !- Handle
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- HVAC Component
  {40f055db-ebb7-4368-b70e-0ecf2b185631}; !- Port 1

OS:Sizing:Zone,
  {3ff23635-be82-4a96-a243-be3c85699e5a}, !- Handle
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9893a2d5-38a6-4507-9ae8-557940e2df06}, !- Handle
  Mech_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {d2a27209-fbed-4ce7-b530-96de84fd0885}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e7af438-49bd-427e-aa6e-5569f7224b25}, !- Handle
  SecondarySchool Mechanical Thermostat 2, !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Heating Setpoint Temperature Schedule Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45e620f8-ce7d-48d1-9078-9a267392c81e}, !- Zone Air Inlet Port List
  {7acf5c06-d206-4fd2-a7d3-86161f5caa90}, !- Zone Air Exhaust Port List
  {94eecdd1-a96f-46bf-a970-ee47c25a3db7}, !- Zone Air Node Name
  {fe87f1f3-c0e4-40a6-8be2-3f8448d4e0ba}, !- Zone Return Air Port List
  {634e3094-edb0-4992-8333-5253b89c8232}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8f68b4eb-4b02-4b1e-b335-da0228b009f2}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64579d5-474e-4a9f-b280-06eeeaf5c6e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1077fdc6-5957-4750-b20d-b464ed84fc8d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {94eecdd1-a96f-46bf-a970-ee47c25a3db7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94eecdd1-a96f-46bf-a970-ee47c25a3db7}, !- Handle
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- Source Object
  11,                                     !- Outlet Port
  {1077fdc6-5957-4750-b20d-b464ed84fc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45e620f8-ce7d-48d1-9078-9a267392c81e}, !- Handle
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- HVAC Component
  {c607afbd-08c2-4d79-aa8b-f36928921c04}; !- Port 1

OS:PortList,
  {7acf5c06-d206-4fd2-a7d3-86161f5caa90}, !- Handle
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}; !- HVAC Component

OS:PortList,
  {fe87f1f3-c0e4-40a6-8be2-3f8448d4e0ba}, !- Handle
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- HVAC Component
  {63178b3d-e77d-466f-a01b-21ee7f40a846}; !- Port 1

OS:Sizing:Zone,
  {42197f79-ef60-4c82-9624-febb0352f687}, !- Handle
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38bcda0e-b766-4956-aff8-c72029c8b038}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {9f13ea40-dc34-48e7-ae3b-09a2978d2948}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eae9653d-d126-4f1c-b567-0ba4103a5e09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d64579d5-474e-4a9f-b280-06eeeaf5c6e0}, !- Handle
  SecondarySchool Classroom Thermostat 13, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {333289b5-0873-4e64-962a-4516439d9a33}, !- Zone Air Inlet Port List
  {25cdce11-0ce9-4e02-b224-064fa0706442}, !- Zone Air Exhaust Port List
  {acc6e9c4-db46-485f-b4c3-87ce0a2a5717}, !- Zone Air Node Name
  {e80a1803-3086-47cf-89aa-d6f88edfbd3a}, !- Zone Return Air Port List
  {d3f8d5b3-f14c-45ed-8302-ed8ce7610f37}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecce7e05-4ed7-4424-a619-c1a32b0d8976}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {830c9ea1-76d8-4455-9e8a-34cc43c89daa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {acc6e9c4-db46-485f-b4c3-87ce0a2a5717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acc6e9c4-db46-485f-b4c3-87ce0a2a5717}, !- Handle
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- Source Object
  11,                                     !- Outlet Port
  {830c9ea1-76d8-4455-9e8a-34cc43c89daa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {333289b5-0873-4e64-962a-4516439d9a33}, !- Handle
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- HVAC Component
  {69ca6b19-8492-4f17-8673-4f5f626b4e88}; !- Port 1

OS:PortList,
  {25cdce11-0ce9-4e02-b224-064fa0706442}, !- Handle
  {409314df-7e30-4117-ac94-42e41f4cbc90}; !- HVAC Component

OS:PortList,
  {e80a1803-3086-47cf-89aa-d6f88edfbd3a}, !- Handle
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- HVAC Component
  {251cf779-cbe6-4214-b0e9-fc0822750fe6}; !- Port 1

OS:Sizing:Zone,
  {4a0ecf7c-6aac-423c-a641-03ffec1b80ec}, !- Handle
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab4a6598-8ca6-440d-ad82-ad19238208f2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {409314df-7e30-4117-ac94-42e41f4cbc90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96c5fcf9-a434-4a01-8ae8-a7b4cf25c78e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ecce7e05-4ed7-4424-a619-c1a32b0d8976}, !- Handle
  SecondarySchool Classroom Thermostat 14, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84c7e083-b53c-4e46-8118-6b591897a2f9}, !- Zone Air Inlet Port List
  {d62c9014-185c-4547-b07d-bd3028bcd9f2}, !- Zone Air Exhaust Port List
  {270b8a8b-a49c-4368-b1c9-c080e5da0499}, !- Zone Air Node Name
  {f6ce5c28-f6f6-4cf4-b7b8-afae882ed3d8}, !- Zone Return Air Port List
  {709b0217-a518-49f4-9144-dc56bf76e757}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9efbad8a-fb67-4ba6-9d9f-3d8b6adaa2b2}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e089c272-8a04-4446-bb9a-e8774a814e82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ad25648-b6a8-42e3-8df8-0c3d81bb0ebb}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {270b8a8b-a49c-4368-b1c9-c080e5da0499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {270b8a8b-a49c-4368-b1c9-c080e5da0499}, !- Handle
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- Source Object
  11,                                     !- Outlet Port
  {8ad25648-b6a8-42e3-8df8-0c3d81bb0ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84c7e083-b53c-4e46-8118-6b591897a2f9}, !- Handle
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- HVAC Component
  {7b03bb48-481f-4533-ad17-3a6f3c8e89d0}; !- Port 1

OS:PortList,
  {d62c9014-185c-4547-b07d-bd3028bcd9f2}, !- Handle
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}; !- HVAC Component

OS:PortList,
  {f6ce5c28-f6f6-4cf4-b7b8-afae882ed3d8}, !- Handle
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- HVAC Component
  {1c910ab0-d59d-4030-ac55-8198301630d5}; !- Port 1

OS:Sizing:Zone,
  {1ecb58c0-420e-423a-ad3a-798353b16f23}, !- Handle
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {342df982-6f4a-4690-9fa3-0d2cf2e1e4f3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {56b0aeed-93ee-4513-8edd-9acb9083fed2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {089ed376-2684-4b11-8b88-7e697476031f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e089c272-8a04-4446-bb9a-e8774a814e82}, !- Handle
  SecondarySchool Classroom Thermostat 15, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b46a5691-b445-4efd-86f3-8ae9bc602f53}, !- Zone Air Inlet Port List
  {d011b82a-2278-433f-b1e6-77dd90f26981}, !- Zone Air Exhaust Port List
  {08d2786d-c10e-4f37-8ab7-6ced3c1fc184}, !- Zone Air Node Name
  {5141e485-84d3-4132-8a50-c0d656c003f6}, !- Zone Return Air Port List
  {18e33b64-232f-434d-b655-f24d9c093f22}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3dc79ab8-ecab-4d0a-8b62-a7e5bde878bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fa928bb-4118-40f6-9f44-b427874c5a07}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {08d2786d-c10e-4f37-8ab7-6ced3c1fc184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08d2786d-c10e-4f37-8ab7-6ced3c1fc184}, !- Handle
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- Source Object
  11,                                     !- Outlet Port
  {7fa928bb-4118-40f6-9f44-b427874c5a07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b46a5691-b445-4efd-86f3-8ae9bc602f53}, !- Handle
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- HVAC Component
  {03418f70-676a-4df4-a969-425da3ccfc91}; !- Port 1

OS:PortList,
  {d011b82a-2278-433f-b1e6-77dd90f26981}, !- Handle
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}; !- HVAC Component

OS:PortList,
  {5141e485-84d3-4132-8a50-c0d656c003f6}, !- Handle
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- HVAC Component
  {454b76a8-4099-46c2-82d2-af3016615a3e}; !- Port 1

OS:Sizing:Zone,
  {80a86fc0-bd82-4ba9-aa09-8f795cb344ef}, !- Handle
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e54952fb-ef55-4451-b469-225c02321cc3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {74ede773-e4d9-40a5-8b56-d2ddc1be906f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57055234-3530-46b1-8c22-8b2d9c8a1e41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3dc79ab8-ecab-4d0a-8b62-a7e5bde878bb}, !- Handle
  SecondarySchool Classroom Thermostat 16, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daa7ce1f-0988-4df9-ab9a-2d4d51eb680c}, !- Zone Air Inlet Port List
  {45678ed5-04fb-4bef-be11-1201fdd18520}, !- Zone Air Exhaust Port List
  {c9a64b07-e27b-4d97-b042-29fdfd55208c}, !- Zone Air Node Name
  {a5626b62-2249-434e-91a1-27a4fc263892}, !- Zone Return Air Port List
  {5ec06ab3-050d-4839-a3f1-8c92ebe7d967}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f7dbd0cc-8bd2-4170-a344-70b47dce87b7}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d25e697b-4fa2-4b63-96f5-03dfbd36df9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a4b294c-26a8-42c5-8df8-1f6002bf39b9}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {c9a64b07-e27b-4d97-b042-29fdfd55208c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9a64b07-e27b-4d97-b042-29fdfd55208c}, !- Handle
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- Source Object
  11,                                     !- Outlet Port
  {3a4b294c-26a8-42c5-8df8-1f6002bf39b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daa7ce1f-0988-4df9-ab9a-2d4d51eb680c}, !- Handle
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- HVAC Component
  {9fde582e-658a-4e3c-8e33-357e07195560}; !- Port 1

OS:PortList,
  {45678ed5-04fb-4bef-be11-1201fdd18520}, !- Handle
  {98a70a0c-9222-4cfb-b4e0-61104a289666}; !- HVAC Component

OS:PortList,
  {a5626b62-2249-434e-91a1-27a4fc263892}, !- Handle
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- HVAC Component
  {fa6624dd-7e8e-46c5-8b89-21f3e0a5b398}; !- Port 1

OS:Sizing:Zone,
  {67079469-35c9-4abb-a0c1-5d34bed51901}, !- Handle
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {574a60be-f168-4703-bc77-dfafe76f3491}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {98a70a0c-9222-4cfb-b4e0-61104a289666}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e42204ca-58a6-41e4-821a-ff7e22d196a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d25e697b-4fa2-4b63-96f5-03dfbd36df9c}, !- Handle
  SecondarySchool Classroom Thermostat 17, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f804a14-5621-44af-b219-a670fc431106}, !- Zone Air Inlet Port List
  {7ff705c6-f800-4a4c-8bbd-0caad0b8340d}, !- Zone Air Exhaust Port List
  {9ee63790-ae6f-444f-8887-4a2f77fbce03}, !- Zone Air Node Name
  {adcd6ded-c0a8-4acd-ae8f-a8d2a6af90ff}, !- Zone Return Air Port List
  {158556e1-2457-4ecd-8861-ee7eb56b08bb}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {692d3366-da27-420d-aa97-2335e7cc559f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0408d22c-90e3-4d05-8f2c-7ba56834c855}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {9ee63790-ae6f-444f-8887-4a2f77fbce03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ee63790-ae6f-444f-8887-4a2f77fbce03}, !- Handle
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- Source Object
  11,                                     !- Outlet Port
  {0408d22c-90e3-4d05-8f2c-7ba56834c855}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f804a14-5621-44af-b219-a670fc431106}, !- Handle
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- HVAC Component
  {18dd8482-7501-45ce-86ef-95701511fee0}; !- Port 1

OS:PortList,
  {7ff705c6-f800-4a4c-8bbd-0caad0b8340d}, !- Handle
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}; !- HVAC Component

OS:PortList,
  {adcd6ded-c0a8-4acd-ae8f-a8d2a6af90ff}, !- Handle
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- HVAC Component
  {ba9ee1eb-0480-4e08-a67a-00bfa7b3f05d}; !- Port 1

OS:Sizing:Zone,
  {68deecac-6b50-43ae-8f00-30f361111f8f}, !- Handle
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f36d7bb9-99f8-43c0-85eb-0f0b8e3bbe08}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {e0eec6e4-4507-4a74-87c2-5ba19d9af75f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {949c83dd-1a7d-4689-b0a2-ee17c0f1425d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {692d3366-da27-420d-aa97-2335e7cc559f}, !- Handle
  SecondarySchool ComputerRoom Thermostat 1, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78b2ae55-de47-4ddc-a45c-000f2e50350f}, !- Zone Air Inlet Port List
  {4f454c9f-c6ba-4805-acd1-f2717b6f8b2a}, !- Zone Air Exhaust Port List
  {98c23130-b0ac-489a-adeb-d8e68e5200b7}, !- Zone Air Node Name
  {72b68a42-e7f2-4781-9962-03d7884f91d8}, !- Zone Return Air Port List
  {9da18327-81b8-43ad-8bdb-0763bbd1fbd1}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ceabae11-68da-4e34-af93-637b08b41d92}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {545e0219-8b0c-4026-af63-9abbe465475c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32f4b8de-82af-4906-a0e4-3af82db1e6cd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {98c23130-b0ac-489a-adeb-d8e68e5200b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98c23130-b0ac-489a-adeb-d8e68e5200b7}, !- Handle
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- Source Object
  11,                                     !- Outlet Port
  {32f4b8de-82af-4906-a0e4-3af82db1e6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78b2ae55-de47-4ddc-a45c-000f2e50350f}, !- Handle
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- HVAC Component
  {22d83306-05d4-4d7a-aa6e-cbf17932f548}; !- Port 1

OS:PortList,
  {4f454c9f-c6ba-4805-acd1-f2717b6f8b2a}, !- Handle
  {da7c9a50-0524-4b24-bd50-8111b70c335e}; !- HVAC Component

OS:PortList,
  {72b68a42-e7f2-4781-9962-03d7884f91d8}, !- Handle
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- HVAC Component
  {de617055-6d77-4afd-8406-fc9232be31b2}; !- Port 1

OS:Sizing:Zone,
  {3d029c90-e0be-4231-a4f8-e5668f0920bb}, !- Handle
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d403d41c-101f-49e8-85f9-f9fffef72284}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {da7c9a50-0524-4b24-bd50-8111b70c335e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d410221-b653-4c32-9d5e-1a90b50d4397}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {545e0219-8b0c-4026-af63-9abbe465475c}, !- Handle
  SecondarySchool Classroom Thermostat 18, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00bfb87f-a321-4dc5-9053-b174886ae7df}, !- Zone Air Inlet Port List
  {6c0881df-4960-4577-b951-4b5db28c8f20}, !- Zone Air Exhaust Port List
  {e0986586-ef11-4ae3-993f-3d315e94649a}, !- Zone Air Node Name
  {73a05a2d-cb23-4056-8488-f71d503ccc54}, !- Zone Return Air Port List
  {727b5da1-eabd-4fd6-a8f1-81c14bd0e6ff}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2869263-535a-4a9f-84c1-0a9d1bb2314f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6400d65d-e1c0-4bc5-9b20-70e51be57963}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {e0986586-ef11-4ae3-993f-3d315e94649a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0986586-ef11-4ae3-993f-3d315e94649a}, !- Handle
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- Source Object
  11,                                     !- Outlet Port
  {6400d65d-e1c0-4bc5-9b20-70e51be57963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00bfb87f-a321-4dc5-9053-b174886ae7df}, !- Handle
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- HVAC Component
  {59119ad7-faba-4419-8943-5cc4981f5819}; !- Port 1

OS:PortList,
  {6c0881df-4960-4577-b951-4b5db28c8f20}, !- Handle
  {c906f60e-ab1d-4e87-885a-81b480d97d10}; !- HVAC Component

OS:PortList,
  {73a05a2d-cb23-4056-8488-f71d503ccc54}, !- Handle
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- HVAC Component
  {94693b3f-8203-46cf-a31a-84ea3dbd85e7}; !- Port 1

OS:Sizing:Zone,
  {0ed9fcac-ed55-4946-863f-489df7431438}, !- Handle
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49a4da73-d149-4aeb-bef6-4a501137af7f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {c906f60e-ab1d-4e87-885a-81b480d97d10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {484d12d7-2b6f-4cc1-a4e9-aa7caddfde11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2869263-535a-4a9f-84c1-0a9d1bb2314f}, !- Handle
  SecondarySchool Classroom Thermostat 19, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e88d782-843d-4f50-b98d-d66a7ed32fb3}, !- Zone Air Inlet Port List
  {fb044569-986f-46a1-ab46-a128faa0e249}, !- Zone Air Exhaust Port List
  {8178ba84-c9ef-4dc2-896a-46a9b65bb7b4}, !- Zone Air Node Name
  {02a7b873-55c5-4962-be09-9db36f6162a6}, !- Zone Return Air Port List
  {a89c7d41-42b0-413a-af62-90f742c0a109}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1498864e-6131-4e0d-b4bf-0473a85659c2}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd005f9e-4184-4c8b-9e9e-6dd7e6dffb6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d061c3-01ee-41f3-b0eb-baf72aa1e439}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8178ba84-c9ef-4dc2-896a-46a9b65bb7b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8178ba84-c9ef-4dc2-896a-46a9b65bb7b4}, !- Handle
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- Source Object
  11,                                     !- Outlet Port
  {e3d061c3-01ee-41f3-b0eb-baf72aa1e439}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e88d782-843d-4f50-b98d-d66a7ed32fb3}, !- Handle
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- HVAC Component
  {9b8af787-fd9f-4e4b-b32f-6bd59b2908c0}; !- Port 1

OS:PortList,
  {fb044569-986f-46a1-ab46-a128faa0e249}, !- Handle
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}; !- HVAC Component

OS:PortList,
  {02a7b873-55c5-4962-be09-9db36f6162a6}, !- Handle
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- HVAC Component
  {410d16b3-3da9-4a9a-8e44-76dc7d6c6746}; !- Port 1

OS:Sizing:Zone,
  {fa37c41a-6919-428d-9be6-b062ef150e9d}, !- Handle
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3641f588-85c3-4f93-8138-b39279529feb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {62a4978d-aa67-49ff-903d-2c8fa1afa86a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93d3f6a9-e3e5-4339-b88c-5c9b43e520bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd005f9e-4184-4c8b-9e9e-6dd7e6dffb6a}, !- Handle
  SecondarySchool Classroom Thermostat 20, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39785666-1a69-4f65-ba2c-c747c634d762}, !- Zone Air Inlet Port List
  {b94bc92f-e77e-4c67-aec8-2e64ea922e8d}, !- Zone Air Exhaust Port List
  {61d70187-864f-4b4b-ac2d-f8833bd86e29}, !- Zone Air Node Name
  {de63a362-57c6-4d28-a47d-51c3a1900e82}, !- Zone Return Air Port List
  {cc596041-fcf0-4052-8fce-de9aa7afd905}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d5a8dbc-2b55-4023-aa36-e8d04a17e989}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb6963c6-6384-4b3e-897c-70cb09419793}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {61d70187-864f-4b4b-ac2d-f8833bd86e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61d70187-864f-4b4b-ac2d-f8833bd86e29}, !- Handle
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- Source Object
  11,                                     !- Outlet Port
  {cb6963c6-6384-4b3e-897c-70cb09419793}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39785666-1a69-4f65-ba2c-c747c634d762}, !- Handle
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- HVAC Component
  {2d9426d0-3fe5-4d57-aebf-80789e899c04}; !- Port 1

OS:PortList,
  {b94bc92f-e77e-4c67-aec8-2e64ea922e8d}, !- Handle
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}; !- HVAC Component

OS:PortList,
  {de63a362-57c6-4d28-a47d-51c3a1900e82}, !- Handle
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- HVAC Component
  {41351e75-5249-47ee-bb3d-d5fdbc8ba2ff}; !- Port 1

OS:Sizing:Zone,
  {72c2bd38-0b81-454f-a92a-055dfeabf442}, !- Handle
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c5dfe25-e5b8-45e8-b573-ee95c23aaf40}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {d1c1de2c-33f4-4175-a56e-0f511d36a88b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5997fa9-1f75-46ee-bc87-d53137a97467}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d5a8dbc-2b55-4023-aa36-e8d04a17e989}, !- Handle
  SecondarySchool Classroom Thermostat 21, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0b4eb72-4ba7-4ae5-a0e5-c467c4a3c2a0}, !- Zone Air Inlet Port List
  {a7ae531d-1935-41e2-9818-6370090ba239}, !- Zone Air Exhaust Port List
  {b099cd75-ad4d-4b90-8f17-85958b02c8b8}, !- Zone Air Node Name
  {f0d75685-ae4c-4231-9237-19fc11070a8a}, !- Zone Return Air Port List
  {01048afc-ac5f-4efa-a66f-f2d52d8eb20d}, !- Primary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1a5b3a1a-7159-4129-80c3-7c44593f151e}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a76f3918-1a82-4781-a04a-e2db7bace16f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9fbfdc3-27a5-408e-9332-611613a134b2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {b099cd75-ad4d-4b90-8f17-85958b02c8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b099cd75-ad4d-4b90-8f17-85958b02c8b8}, !- Handle
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- Source Object
  11,                                     !- Outlet Port
  {c9fbfdc3-27a5-408e-9332-611613a134b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0b4eb72-4ba7-4ae5-a0e5-c467c4a3c2a0}, !- Handle
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- HVAC Component
  {943c5600-4ab4-42ca-a243-0fdece871025}; !- Port 1

OS:PortList,
  {a7ae531d-1935-41e2-9818-6370090ba239}, !- Handle
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}; !- HVAC Component

OS:PortList,
  {f0d75685-ae4c-4231-9237-19fc11070a8a}, !- Handle
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- HVAC Component
  {1dd1c9dd-4403-414b-adb5-694146877147}; !- Port 1

OS:Sizing:Zone,
  {a7e8cb18-da2d-4210-82f8-827583455c7c}, !- Handle
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcefa95c-8d89-4a1b-90b1-0257e7cabe7c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {40d8193b-2749-410c-b89d-0ebdb7851fc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb3922b1-1427-4748-9d40-8b3012d99178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a76f3918-1a82-4781-a04a-e2db7bace16f}, !- Handle
  SecondarySchool Classroom Thermostat 22, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ace4ee-0105-4b94-a66a-bae5a2756699}, !- Zone Air Inlet Port List
  {0e7de30f-8db9-439f-8ac4-361e32b77d2d}, !- Zone Air Exhaust Port List
  {7c98fe19-741a-4817-b9d3-136c8f86fdc8}, !- Zone Air Node Name
  {38ba535a-3afb-44ca-a13b-9b5c99691f63}, !- Zone Return Air Port List
  {6894340d-6e9f-4244-afa4-7ba29913bce1}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71fd4ab2-f367-4e93-926d-79ad984bbc38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {543706e6-325b-4254-afd8-b8b802545158}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {7c98fe19-741a-4817-b9d3-136c8f86fdc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c98fe19-741a-4817-b9d3-136c8f86fdc8}, !- Handle
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- Source Object
  11,                                     !- Outlet Port
  {543706e6-325b-4254-afd8-b8b802545158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ace4ee-0105-4b94-a66a-bae5a2756699}, !- Handle
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- HVAC Component
  {dacd5113-42fd-4362-b2f4-dd10b92a0263}; !- Port 1

OS:PortList,
  {0e7de30f-8db9-439f-8ac4-361e32b77d2d}, !- Handle
  {fb05be64-a625-45bb-8052-124a625d23a8}; !- HVAC Component

OS:PortList,
  {38ba535a-3afb-44ca-a13b-9b5c99691f63}, !- Handle
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- HVAC Component
  {b3e15700-6bad-4a1c-ab5c-42bb47654d24}; !- Port 1

OS:Sizing:Zone,
  {80c7f5ad-d94f-465c-9355-7deec59cd9e8}, !- Handle
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {016dfee8-141e-4ac2-a979-d06000458fde}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {fb05be64-a625-45bb-8052-124a625d23a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4aa15a06-4282-47ca-891a-4d07ef4dae6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {71fd4ab2-f367-4e93-926d-79ad984bbc38}, !- Handle
  SecondarySchool ComputerRoom Thermostat 2, !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3eecdc2e-a580-4209-a455-35e03de5a8a8}, !- Zone Air Inlet Port List
  {5a974387-9ccb-4f32-8d9f-bf8569e3891b}, !- Zone Air Exhaust Port List
  {ebff6d59-dbf3-4ca8-abe5-575e17a9f485}, !- Zone Air Node Name
  {8fef6d1d-068b-4b4f-b52c-fa5191665e4f}, !- Zone Return Air Port List
  {82b17923-2900-4fa9-aa9f-f456b3812991}, !- Primary Daylighting Control Name
  0.117,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e461f867-77f5-4920-8d96-40b502b79ca5}, !- Secondary Daylighting Control Name
  0.117,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {332fd701-040d-4b06-882c-6d9a1ff0bb5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94494d1f-f13f-49b3-aa49-0b6a3eb7465d}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {ebff6d59-dbf3-4ca8-abe5-575e17a9f485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebff6d59-dbf3-4ca8-abe5-575e17a9f485}, !- Handle
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- Source Object
  11,                                     !- Outlet Port
  {94494d1f-f13f-49b3-aa49-0b6a3eb7465d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3eecdc2e-a580-4209-a455-35e03de5a8a8}, !- Handle
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- HVAC Component
  {a6893dda-0410-4f5c-bbf5-39eab398ca53}; !- Port 1

OS:PortList,
  {5a974387-9ccb-4f32-8d9f-bf8569e3891b}, !- Handle
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}; !- HVAC Component

OS:PortList,
  {8fef6d1d-068b-4b4f-b52c-fa5191665e4f}, !- Handle
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- HVAC Component
  {a7661016-de8e-48bf-b6df-cea0faf776b8}; !- Port 1

OS:Sizing:Zone,
  {a7f17952-43fe-41ff-8cf0-765e281f4420}, !- Handle
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36315bad-7e89-4888-a7bc-72ab29d312d9}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {7c8ae879-0ec6-44d0-b7b2-9bf64535441d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3f84a81-75ad-4098-ab5d-0c5be088b5f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {332fd701-040d-4b06-882c-6d9a1ff0bb5b}, !- Handle
  SecondarySchool Office Thermostat 1,    !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- Handle
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a467467-3864-432b-ab5a-767ef0aa9623}, !- Zone Air Inlet Port List
  {9caf8bc6-4c36-49fd-b88e-2e6a1b18eae0}, !- Zone Air Exhaust Port List
  {356a0a96-e3ac-4d41-9d42-f8223d1e4011}, !- Zone Air Node Name
  {51e9469f-6694-49d7-95de-1e9ab02dd2d4}, !- Zone Return Air Port List
  {36525531-9855-4ba6-a720-5469bb33f7b3}, !- Primary Daylighting Control Name
  0.117,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {383f1db2-4c0b-4f45-a3eb-1dd00269fd6f}, !- Secondary Daylighting Control Name
  0.117,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29754541-b7f3-4ae5-b5e9-9b2029ed9d2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b20ab01-6390-45bd-a4af-b2b284de753d}, !- Handle
  Offices_ZN_1_FLR_2 ZN Zone Air Node,    !- Name
  {356a0a96-e3ac-4d41-9d42-f8223d1e4011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {356a0a96-e3ac-4d41-9d42-f8223d1e4011}, !- Handle
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- Source Object
  11,                                     !- Outlet Port
  {6b20ab01-6390-45bd-a4af-b2b284de753d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a467467-3864-432b-ab5a-767ef0aa9623}, !- Handle
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- HVAC Component
  {2fe839a2-daa5-4837-a4bd-60827112bef2}; !- Port 1

OS:PortList,
  {9caf8bc6-4c36-49fd-b88e-2e6a1b18eae0}, !- Handle
  {71d55788-4f26-49b1-97fa-73dac278b6e1}; !- HVAC Component

OS:PortList,
  {51e9469f-6694-49d7-95de-1e9ab02dd2d4}, !- Handle
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- HVAC Component
  {079cab3b-0df3-47da-ba4e-c403e41bc2a3}; !- Port 1

OS:Sizing:Zone,
  {41b2299d-e16b-4adf-9deb-9fe6608774b2}, !- Handle
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5da86d57-44f3-4a8a-99e8-d325d19020f2}, !- Handle
  Offices_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {71d55788-4f26-49b1-97fa-73dac278b6e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {29754541-b7f3-4ae5-b5e9-9b2029ed9d2d}, !- Handle
  SecondarySchool Office Thermostat 2,    !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Heating Setpoint Temperature Schedule Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {11cdf0bc-d7d5-450e-a564-d768a96f2382}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c8992f7e-dc1c-4685-9213-2cf553ef1d3f}, !- Plant Side Inlet Node Name
  {a16fdeed-10c4-4c91-8aa0-927edfd33cfc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {95e48c88-4bc7-4d01-ac6f-4ab087390c3e}, !- Demand Side Inlet Node Name
  {ec23d410-6422-47cd-ae7b-7095843206e3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7e84a15c-e6c1-436a-b729-1dab3b5df6fc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Demand Mixer Name
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Demand Splitter Name
  {7954cadb-6042-410d-b48b-cf301ef91cec}, !- Supply Mixer Name
  {5a6b6285-bc00-4d44-974c-b8fbc5cac6fa}; !- Supply Splitter Name

OS:Node,
  {dd5e2345-007e-4daa-bc55-7f7463f8b96b}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {c8992f7e-dc1c-4685-9213-2cf553ef1d3f}, !- Inlet Port
  {a9e03c74-34a3-4771-83c7-6a099cc2e370}; !- Outlet Port

OS:Node,
  {11cdf0bc-d7d5-450e-a564-d768a96f2382}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {73070c73-ceff-47d2-a066-61c2bdd105a9}, !- Inlet Port
  {a16fdeed-10c4-4c91-8aa0-927edfd33cfc}; !- Outlet Port

OS:Node,
  {ea9fbb3c-a793-4d97-b2e5-0989696a1322}, !- Handle
  Boiler 1724kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {86c87ab2-48fc-4517-a36d-c13e59cfd561}, !- Inlet Port
  {0d517329-9520-4bd3-b954-143da5ab1139}; !- Outlet Port

OS:Connector:Mixer,
  {7954cadb-6042-410d-b48b-cf301ef91cec}, !- Handle
  Connector Mixer 1,                      !- Name
  {7324a26e-3483-40e1-8962-0cea06b5818d}, !- Outlet Branch Name
  {a937b588-2576-4d2d-82ed-8564494507dc}, !- Inlet Branch Name 1
  {a8b9c2aa-e1d1-41ca-a586-cf468a324fbc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5a6b6285-bc00-4d44-974c-b8fbc5cac6fa}, !- Handle
  Connector Splitter 1,                   !- Name
  {6230134f-4237-4ab1-9477-397a135b6802}, !- Inlet Branch Name
  {86c87ab2-48fc-4517-a36d-c13e59cfd561}, !- Outlet Branch Name 1
  {47e72aa6-3e5f-4346-be99-ed9ddf50a542}; !- Outlet Branch Name 2

OS:Connection,
  {c8992f7e-dc1c-4685-9213-2cf553ef1d3f}, !- Handle
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Source Object
  14,                                     !- Outlet Port
  {dd5e2345-007e-4daa-bc55-7f7463f8b96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c87ab2-48fc-4517-a36d-c13e59cfd561}, !- Handle
  {5a6b6285-bc00-4d44-974c-b8fbc5cac6fa}, !- Source Object
  3,                                      !- Outlet Port
  {ea9fbb3c-a793-4d97-b2e5-0989696a1322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16fdeed-10c4-4c91-8aa0-927edfd33cfc}, !- Handle
  {11cdf0bc-d7d5-450e-a564-d768a96f2382}, !- Source Object
  3,                                      !- Outlet Port
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a4930d4a-6d47-401f-9a2c-27c3f0d6cc22}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {95e48c88-4bc7-4d01-ac6f-4ab087390c3e}, !- Inlet Port
  {4994ca0a-d3c2-46f8-a21b-6c16f54d2fe8}; !- Outlet Port

OS:Node,
  {18b99763-2b0a-418b-a860-f2658f0f5de7}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {33551e00-17d3-4006-aa2c-168cd62caf5e}, !- Inlet Port
  {ec23d410-6422-47cd-ae7b-7095843206e3}; !- Outlet Port

OS:Node,
  {97f7e27c-b759-44b0-a320-113b93e9b5aa}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e4d6c2c3-1d21-4caa-9ddb-3880c7dade38}, !- Inlet Port
  {6f69c31c-d4e7-48d2-bdc3-108060041cb4}; !- Outlet Port

OS:Connector:Mixer,
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Handle
  Connector Mixer 2,                      !- Name
  {1e1d8b27-b375-43f3-9644-7bd09280a0cb}, !- Outlet Branch Name
  {03fe2d6d-3a5e-4ad6-bdfd-b73395c5227a}, !- Inlet Branch Name 1
  {530cea92-6254-4082-b5f9-6dbd3e40e76d}, !- Inlet Branch Name 2
  {cb4a03a8-1068-41cb-b247-5b9ed397bdb8}, !- Inlet Branch Name 3
  {a4da2966-7d5c-40ce-a220-fe77f1b08d4d}, !- Inlet Branch Name 4
  {8dc13d5e-b6e4-4be8-b69b-6c375a4d526d}, !- Inlet Branch Name 5
  {03b98d10-e625-47bc-986e-a43c2bf11428}, !- Inlet Branch Name 6
  {b0a33d20-a55e-431d-ba14-568c048d842f}, !- Inlet Branch Name 7
  {f0e2c0b3-8f0b-46f4-97e8-59388bb095f4}, !- Inlet Branch Name 8
  {3f63f7de-a90b-4bf9-9ed5-892e1aa7d9f7}, !- Inlet Branch Name 9
  {21af657d-3dac-41a7-8f37-8624b6e7a91f}, !- Inlet Branch Name 10
  {631757fd-6d81-4ace-aede-3573be282469}, !- Inlet Branch Name 11
  {a3491852-68b0-4b12-9e37-26dd614cec96}, !- Inlet Branch Name 12
  {de42b5c3-99a1-457f-90ba-85d2b6ff993c}, !- Inlet Branch Name 13
  {9062fabe-df56-47b9-897a-00690a0b3abd}, !- Inlet Branch Name 14
  {f8026c41-e628-4c6e-b5fe-2a4c52e34f61}, !- Inlet Branch Name 15
  {db957387-0ab8-4d78-91d5-41c160224111}, !- Inlet Branch Name 16
  {67dfae3f-6a1e-457c-b691-1cf9524ba9eb}, !- Inlet Branch Name 17
  {f342cba1-3054-4369-add3-3b58a5909eea}, !- Inlet Branch Name 18
  {f408edfa-3e39-4fe6-8558-01a974521ec2}, !- Inlet Branch Name 19
  {19a6e943-cd1a-4d6c-a4d0-b5e2c502c58b}, !- Inlet Branch Name 20
  {5eb5c579-5d4c-4cca-a43d-9a00c50b1a64}, !- Inlet Branch Name 21
  {66b5bd1b-e7c7-4713-9331-ff60fd2ceeb5}, !- Inlet Branch Name 22
  {63be6917-800b-4d9b-a033-45f34b2fa5dd}, !- Inlet Branch Name 23
  {d5e97f45-dc6b-403d-92ce-143f62338c10}, !- Inlet Branch Name 24
  {07e12ee3-5a89-4057-aa36-0d710ed240a6}, !- Inlet Branch Name 25
  {e6a4c3a2-4036-455c-98ed-0ca2fa546fb4}, !- Inlet Branch Name 26
  {959d4f1d-220a-48ad-84a5-4708e5f92241}, !- Inlet Branch Name 27
  {fea22ea6-b45f-447b-badd-6f6cf7f9832c}, !- Inlet Branch Name 28
  {bb7c72df-6561-40b8-902e-bc92a70627d4}, !- Inlet Branch Name 29
  {c957350c-4b35-4d9d-b042-568062ff6351}, !- Inlet Branch Name 30
  {c2c037e7-6073-4927-b8ad-74a002f2e9d8}, !- Inlet Branch Name 31
  {14139c4d-0128-41c5-8bb1-af8afef22ee9}, !- Inlet Branch Name 32
  {8defde70-5e61-46f3-8f38-fb62f7cc8d1a}, !- Inlet Branch Name 33
  {eca21682-4ec6-4f22-ad3b-59d6983c2bd7}, !- Inlet Branch Name 34
  {04402b45-26a3-4565-8533-31eec0b90d70}, !- Inlet Branch Name 35
  {de6d0307-7d44-4549-be69-e75481c9a59f}, !- Inlet Branch Name 36
  {6ab2b138-ec0f-4358-9fa9-ee1069f92aaf}, !- Inlet Branch Name 37
  {335b73d6-1889-4ed2-9fd5-f943233a605f}, !- Inlet Branch Name 38
  {d7a6ae22-b124-46eb-9745-1bb17d9d8388}, !- Inlet Branch Name 39
  {b0bed658-d273-41a4-9295-09fdda55191f}, !- Inlet Branch Name 40
  {41493187-cab4-457c-afbc-3f63f679bc33}, !- Inlet Branch Name 41
  {299a1ff6-26df-460c-86d7-b4a09e93b245}, !- Inlet Branch Name 42
  {b66c34f8-6c30-4414-9119-9e4b8a56ba88}, !- Inlet Branch Name 43
  {5a194ec6-53c0-4d25-a490-efe7dc477f5f}, !- Inlet Branch Name 44
  {221e2ceb-af53-4caf-a74e-6142cbb3c34a}, !- Inlet Branch Name 45
  {bb7b7c5d-18db-4fd2-9cf5-08fd30d7526b}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Handle
  Connector Splitter 2,                   !- Name
  {0a1e0e56-a8ef-4acd-ab80-8b25f69d6116}, !- Inlet Branch Name
  {e4d6c2c3-1d21-4caa-9ddb-3880c7dade38}, !- Outlet Branch Name 1
  {dfe9e5b2-f7b3-4db5-b4c7-d2e100f233f0}, !- Outlet Branch Name 2
  {be002d09-69ae-4e5f-be89-e06f842ad80a}, !- Outlet Branch Name 3
  {0ab78f00-368b-41ea-aae2-6a6658403c72}, !- Outlet Branch Name 4
  {2599f2c9-deb0-4ef6-b81e-289d0532d143}, !- Outlet Branch Name 5
  {5174da25-08c2-4af6-8479-cf985ef58215}, !- Outlet Branch Name 6
  {a5fbf60b-1826-45ab-90ed-93f4c65404e4}, !- Outlet Branch Name 7
  {cb51af19-7aac-436c-9c32-99a1a191ffc8}, !- Outlet Branch Name 8
  {7718320a-838a-450a-a4fb-068487cf323a}, !- Outlet Branch Name 9
  {be598db9-bba0-4289-b71f-4d573a500775}, !- Outlet Branch Name 10
  {6921ca0c-ee79-4415-84c2-832f8ada705a}, !- Outlet Branch Name 11
  {e9fbd4d8-c41d-46eb-9dd1-4f210f9e133f}, !- Outlet Branch Name 12
  {3d4fd455-cbec-4c51-8df3-ac455d17d568}, !- Outlet Branch Name 13
  {331433e6-4b80-46f2-8de7-a372b2447120}, !- Outlet Branch Name 14
  {deabf1f2-90c6-4bae-af88-471669a1959a}, !- Outlet Branch Name 15
  {989f7087-b114-4800-b029-2daa2c101bc2}, !- Outlet Branch Name 16
  {7e2e8c4b-1718-4e6d-b4d3-062bfb2172f0}, !- Outlet Branch Name 17
  {556f1181-b017-469e-9585-2d9e64e5011e}, !- Outlet Branch Name 18
  {f3256375-f2e4-4cb6-83f0-fadbbcb223fe}, !- Outlet Branch Name 19
  {1da28c1a-bbb4-4adc-8ecd-dd22e122963d}, !- Outlet Branch Name 20
  {895f0387-5f1e-4f8c-924a-16027377be06}, !- Outlet Branch Name 21
  {6f9fe29d-05b8-426b-bfcf-da525f3fd93e}, !- Outlet Branch Name 22
  {b8b60d6f-5dca-4abc-9ec6-068e796d5a04}, !- Outlet Branch Name 23
  {10509235-b18e-40a8-b8e0-be4ff2fc760e}, !- Outlet Branch Name 24
  {9635676d-9c59-4509-9589-1e550e232b7b}, !- Outlet Branch Name 25
  {1a99624c-ac24-4364-9d06-3b53dd67284d}, !- Outlet Branch Name 26
  {a7513842-715d-4aa3-b8c5-a604fd48a2e3}, !- Outlet Branch Name 27
  {2a09399d-1d9e-4c0a-806a-e760528b08be}, !- Outlet Branch Name 28
  {7e29baaf-8c80-4f01-8663-9cf1c94f6c51}, !- Outlet Branch Name 29
  {2d9dbab5-352a-4b4d-9aff-2edc128e3e5c}, !- Outlet Branch Name 30
  {9ee6b470-0e96-465f-8850-0711528c7dd2}, !- Outlet Branch Name 31
  {b912f6de-f091-4db3-b927-2434a08410d4}, !- Outlet Branch Name 32
  {53dd16f9-43eb-4549-891e-743eebc7f330}, !- Outlet Branch Name 33
  {dcd78626-ec95-4f49-893a-ffaf0c2cdd5c}, !- Outlet Branch Name 34
  {6df66bb6-e941-42e5-b705-d481c8e230ef}, !- Outlet Branch Name 35
  {60fa1227-cef0-47f9-9658-18475ec7a991}, !- Outlet Branch Name 36
  {efbe32c6-68c5-4474-8bf2-5758502081aa}, !- Outlet Branch Name 37
  {e29ad8b3-7c97-4af9-9277-b6dab5e319c1}, !- Outlet Branch Name 38
  {1cae0e17-3ec0-47a9-8d28-9560f2be5d46}, !- Outlet Branch Name 39
  {2fdf6d1b-63f3-4799-9925-3cba9583fe92}, !- Outlet Branch Name 40
  {a8bb7045-70dd-463a-b621-6973be46c1d0}, !- Outlet Branch Name 41
  {d5f7e142-9764-4ed1-8a17-35b49c506246}, !- Outlet Branch Name 42
  {4a215e51-272d-4043-98fb-f262125886c2}, !- Outlet Branch Name 43
  {ae583361-b687-4aea-bccc-54971de3443c}, !- Outlet Branch Name 44
  {d4884df5-8484-4d5d-8234-36710d70d1ce}, !- Outlet Branch Name 45
  {ce95cd31-08cc-41c5-9904-34f250e0bcda}; !- Outlet Branch Name 46

OS:Connection,
  {95e48c88-4bc7-4d01-ac6f-4ab087390c3e}, !- Handle
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Source Object
  17,                                     !- Outlet Port
  {a4930d4a-6d47-401f-9a2c-27c3f0d6cc22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d6c2c3-1d21-4caa-9ddb-3880c7dade38}, !- Handle
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  3,                                      !- Outlet Port
  {97f7e27c-b759-44b0-a320-113b93e9b5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23d410-6422-47cd-ae7b-7095843206e3}, !- Handle
  {18b99763-2b0a-418b-a860-f2658f0f5de7}, !- Source Object
  3,                                      !- Outlet Port
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {309be50e-4edb-46f2-97e7-94cc6bf8c5ff}, !- Handle
  {b762529b-dd34-4196-bb3e-9bb79dcdaa73}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7e84a15c-e6c1-436a-b729-1dab3b5df6fc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {d1ac6f7e-93ec-45cb-b2dd-c149e8426d3a}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {9bb08cc2-03c1-4488-b4e5-9f24a5d22056}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bb08cc2-03c1-4488-b4e5-9f24a5d22056}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {743f33fa-147f-4cdf-a253-b9a684c6eff4}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {d1ac6f7e-93ec-45cb-b2dd-c149e8426d3a}, !- Schedule Name
  {11cdf0bc-d7d5-450e-a564-d768a96f2382}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b22d7e0f-88d9-445d-9c3e-da84507d7cbb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a9e03c74-34a3-4771-83c7-6a099cc2e370}, !- Inlet Node Name
  {18723d55-3e92-4f19-8f32-cbbc73c68aac}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {980d28cb-80eb-415f-852e-2ad0dc48c280}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {18723d55-3e92-4f19-8f32-cbbc73c68aac}, !- Inlet Port
  {6230134f-4237-4ab1-9477-397a135b6802}; !- Outlet Port

OS:Connection,
  {a9e03c74-34a3-4771-83c7-6a099cc2e370}, !- Handle
  {dd5e2345-007e-4daa-bc55-7f7463f8b96b}, !- Source Object
  3,                                      !- Outlet Port
  {b22d7e0f-88d9-445d-9c3e-da84507d7cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18723d55-3e92-4f19-8f32-cbbc73c68aac}, !- Handle
  {b22d7e0f-88d9-445d-9c3e-da84507d7cbb}, !- Source Object
  3,                                      !- Outlet Port
  {980d28cb-80eb-415f-852e-2ad0dc48c280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6230134f-4237-4ab1-9477-397a135b6802}, !- Handle
  {980d28cb-80eb-415f-852e-2ad0dc48c280}, !- Source Object
  3,                                      !- Outlet Port
  {5a6b6285-bc00-4d44-974c-b8fbc5cac6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {49c2a333-03d7-41d0-874a-2f6edbed41f3}, !- Handle
  Boiler 1724kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {0ed3d5a2-c57a-45bf-a6f4-c5654fe7d4f5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0d517329-9520-4bd3-b954-143da5ab1139}, !- Boiler Water Inlet Node Name
  {a25ae966-80b5-47ab-b639-9d5b8d8151c6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fe312c15-42b0-444f-9f64-419d3e92bb32}, !- Handle
  Boiler 1724kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {a25ae966-80b5-47ab-b639-9d5b8d8151c6}, !- Inlet Port
  {a937b588-2576-4d2d-82ed-8564494507dc}; !- Outlet Port

OS:Connection,
  {0d517329-9520-4bd3-b954-143da5ab1139}, !- Handle
  {ea9fbb3c-a793-4d97-b2e5-0989696a1322}, !- Source Object
  3,                                      !- Outlet Port
  {49c2a333-03d7-41d0-874a-2f6edbed41f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a25ae966-80b5-47ab-b639-9d5b8d8151c6}, !- Handle
  {49c2a333-03d7-41d0-874a-2f6edbed41f3}, !- Source Object
  12,                                     !- Outlet Port
  {fe312c15-42b0-444f-9f64-419d3e92bb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a937b588-2576-4d2d-82ed-8564494507dc}, !- Handle
  {fe312c15-42b0-444f-9f64-419d3e92bb32}, !- Source Object
  3,                                      !- Outlet Port
  {7954cadb-6042-410d-b48b-cf301ef91cec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {815f8d1b-a8e2-4112-ad70-4697af436413}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {dd0499fc-713a-4a03-b24e-f63d8ac9905c}, !- Inlet Node Name
  {60617e3e-6e85-4315-a7b5-c74d8b0913c5}; !- Outlet Node Name

OS:Node,
  {08886c92-462f-465b-9bd2-641bf4f1876b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {47e72aa6-3e5f-4346-be99-ed9ddf50a542}, !- Inlet Port
  {dd0499fc-713a-4a03-b24e-f63d8ac9905c}; !- Outlet Port

OS:Connection,
  {47e72aa6-3e5f-4346-be99-ed9ddf50a542}, !- Handle
  {5a6b6285-bc00-4d44-974c-b8fbc5cac6fa}, !- Source Object
  4,                                      !- Outlet Port
  {08886c92-462f-465b-9bd2-641bf4f1876b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72960889-835f-404d-a12f-f58eabeed56c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {60617e3e-6e85-4315-a7b5-c74d8b0913c5}, !- Inlet Port
  {a8b9c2aa-e1d1-41ca-a586-cf468a324fbc}; !- Outlet Port

OS:Connection,
  {dd0499fc-713a-4a03-b24e-f63d8ac9905c}, !- Handle
  {08886c92-462f-465b-9bd2-641bf4f1876b}, !- Source Object
  3,                                      !- Outlet Port
  {815f8d1b-a8e2-4112-ad70-4697af436413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60617e3e-6e85-4315-a7b5-c74d8b0913c5}, !- Handle
  {815f8d1b-a8e2-4112-ad70-4697af436413}, !- Source Object
  3,                                      !- Outlet Port
  {72960889-835f-404d-a12f-f58eabeed56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b9c2aa-e1d1-41ca-a586-cf468a324fbc}, !- Handle
  {72960889-835f-404d-a12f-f58eabeed56c}, !- Source Object
  3,                                      !- Outlet Port
  {7954cadb-6042-410d-b48b-cf301ef91cec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e86ba20-0c61-48ef-91c1-370168daace9}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6f69c31c-d4e7-48d2-bdc3-108060041cb4}, !- Inlet Node Name
  {a1f7e966-60a9-4c92-b555-b85f71401331}; !- Outlet Node Name

OS:Node,
  {b4a6758a-2eab-4b30-b14f-4377f437a30c}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {a1f7e966-60a9-4c92-b555-b85f71401331}, !- Inlet Port
  {03fe2d6d-3a5e-4ad6-bdfd-b73395c5227a}; !- Outlet Port

OS:Connection,
  {6f69c31c-d4e7-48d2-bdc3-108060041cb4}, !- Handle
  {97f7e27c-b759-44b0-a320-113b93e9b5aa}, !- Source Object
  3,                                      !- Outlet Port
  {4e86ba20-0c61-48ef-91c1-370168daace9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f7e966-60a9-4c92-b555-b85f71401331}, !- Handle
  {4e86ba20-0c61-48ef-91c1-370168daace9}, !- Source Object
  3,                                      !- Outlet Port
  {b4a6758a-2eab-4b30-b14f-4377f437a30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fe2d6d-3a5e-4ad6-bdfd-b73395c5227a}, !- Handle
  {b4a6758a-2eab-4b30-b14f-4377f437a30c}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a72ba633-a34d-48c8-a499-7995b476b1bc}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2c625dab-a15d-4a9c-995d-eeb82b3c3e28}, !- Inlet Node Name
  {73070c73-ceff-47d2-a066-61c2bdd105a9}; !- Outlet Node Name

OS:Node,
  {855e6c1c-bb36-457e-ab05-d8aa6a12ef26}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {7324a26e-3483-40e1-8962-0cea06b5818d}, !- Inlet Port
  {2c625dab-a15d-4a9c-995d-eeb82b3c3e28}; !- Outlet Port

OS:Connection,
  {7324a26e-3483-40e1-8962-0cea06b5818d}, !- Handle
  {7954cadb-6042-410d-b48b-cf301ef91cec}, !- Source Object
  2,                                      !- Outlet Port
  {855e6c1c-bb36-457e-ab05-d8aa6a12ef26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c625dab-a15d-4a9c-995d-eeb82b3c3e28}, !- Handle
  {855e6c1c-bb36-457e-ab05-d8aa6a12ef26}, !- Source Object
  3,                                      !- Outlet Port
  {a72ba633-a34d-48c8-a499-7995b476b1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73070c73-ceff-47d2-a066-61c2bdd105a9}, !- Handle
  {a72ba633-a34d-48c8-a499-7995b476b1bc}, !- Source Object
  3,                                      !- Outlet Port
  {11cdf0bc-d7d5-450e-a564-d768a96f2382}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f5fe9f6-0fa0-48b9-924b-3ca71209b20c}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4994ca0a-d3c2-46f8-a21b-6c16f54d2fe8}, !- Inlet Node Name
  {6b792315-674e-42d4-bc9a-64024d909ad3}; !- Outlet Node Name

OS:Node,
  {7b1f3641-c1fe-4e64-8d82-d9b1c134e320}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {6b792315-674e-42d4-bc9a-64024d909ad3}, !- Inlet Port
  {0a1e0e56-a8ef-4acd-ab80-8b25f69d6116}; !- Outlet Port

OS:Connection,
  {4994ca0a-d3c2-46f8-a21b-6c16f54d2fe8}, !- Handle
  {a4930d4a-6d47-401f-9a2c-27c3f0d6cc22}, !- Source Object
  3,                                      !- Outlet Port
  {5f5fe9f6-0fa0-48b9-924b-3ca71209b20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b792315-674e-42d4-bc9a-64024d909ad3}, !- Handle
  {5f5fe9f6-0fa0-48b9-924b-3ca71209b20c}, !- Source Object
  3,                                      !- Outlet Port
  {7b1f3641-c1fe-4e64-8d82-d9b1c134e320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1e0e56-a8ef-4acd-ab80-8b25f69d6116}, !- Handle
  {7b1f3641-c1fe-4e64-8d82-d9b1c134e320}, !- Source Object
  3,                                      !- Outlet Port
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {16db9198-6e49-4a8e-b5c1-0af70eeec0f5}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {f7230081-d314-43e9-9fa7-4a97841ccf22}, !- Inlet Node Name
  {33551e00-17d3-4006-aa2c-168cd62caf5e}; !- Outlet Node Name

OS:Node,
  {41e1c56a-368a-47de-b166-141fc9226ba8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {1e1d8b27-b375-43f3-9644-7bd09280a0cb}, !- Inlet Port
  {f7230081-d314-43e9-9fa7-4a97841ccf22}; !- Outlet Port

OS:Connection,
  {1e1d8b27-b375-43f3-9644-7bd09280a0cb}, !- Handle
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Source Object
  2,                                      !- Outlet Port
  {41e1c56a-368a-47de-b166-141fc9226ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7230081-d314-43e9-9fa7-4a97841ccf22}, !- Handle
  {41e1c56a-368a-47de-b166-141fc9226ba8}, !- Source Object
  3,                                      !- Outlet Port
  {16db9198-6e49-4a8e-b5c1-0af70eeec0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33551e00-17d3-4006-aa2c-168cd62caf5e}, !- Handle
  {16db9198-6e49-4a8e-b5c1-0af70eeec0f5}, !- Source Object
  3,                                      !- Outlet Port
  {18b99763-2b0a-418b-a860-f2658f0f5de7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1095c75a-e9f5-4045-98db-dec0312299c8}, !- Plant Side Inlet Node Name
  {db5fb36b-8a80-46b8-9102-92b4abaf80db}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d5dd1229-7c8d-4008-9b25-cd391eadd454}, !- Demand Side Inlet Node Name
  {446e703c-f0bf-4871-a62e-7cf40fa40895}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6cb7f6ba-7eb0-4e5d-9b4a-9f9da77bf4f3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Demand Mixer Name
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Demand Splitter Name
  {28655774-9543-4605-9f84-a5a278c05191}, !- Supply Mixer Name
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}; !- Supply Splitter Name

OS:Node,
  {7f4e37bf-e0c5-4b1b-94cf-dd7ce9298b01}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {1095c75a-e9f5-4045-98db-dec0312299c8}, !- Inlet Port
  {c342e0d2-5b04-492d-9807-9fa958e4616c}; !- Outlet Port

OS:Node,
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {d63be1a8-c8b7-4f22-adad-54701125044b}, !- Inlet Port
  {db5fb36b-8a80-46b8-9102-92b4abaf80db}; !- Outlet Port

OS:Node,
  {fafd38c6-d129-43a7-970b-239a4acebed9}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton Supply Inlet Water Node, !- Name
  {fea7605b-0960-4ab1-a647-f61bee480ec1}, !- Inlet Port
  {ab65f55d-b4c9-4de4-81ad-fe0439e86e42}; !- Outlet Port

OS:Connector:Mixer,
  {28655774-9543-4605-9f84-a5a278c05191}, !- Handle
  Connector Mixer 3,                      !- Name
  {79e7960e-0e6c-4cc3-b033-295e3ceb2fd2}, !- Outlet Branch Name
  {dda179b8-c8e0-4524-8856-76e30ea82b2c}, !- Inlet Branch Name 1
  {81632514-e317-4a42-8f91-4adc372abf34}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Handle
  Connector Splitter 3,                   !- Name
  {928df266-4fed-44a9-a0d5-cddf516b86f6}, !- Inlet Branch Name
  {fea7605b-0960-4ab1-a647-f61bee480ec1}, !- Outlet Branch Name 1
  {3884145c-154e-48b1-8ac4-81989b29ceb0}; !- Outlet Branch Name 2

OS:Connection,
  {1095c75a-e9f5-4045-98db-dec0312299c8}, !- Handle
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Source Object
  14,                                     !- Outlet Port
  {7f4e37bf-e0c5-4b1b-94cf-dd7ce9298b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea7605b-0960-4ab1-a647-f61bee480ec1}, !- Handle
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Source Object
  3,                                      !- Outlet Port
  {fafd38c6-d129-43a7-970b-239a4acebed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5fb36b-8a80-46b8-9102-92b4abaf80db}, !- Handle
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}, !- Source Object
  3,                                      !- Outlet Port
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f1acf7da-81c0-4366-b99c-343436e63b10}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {d5dd1229-7c8d-4008-9b25-cd391eadd454}, !- Inlet Port
  {9bd987f2-c212-4dc1-a9c2-89856034618e}; !- Outlet Port

OS:Node,
  {09495c67-9cd4-4c11-9cc9-40998613f0f4}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {64de1e73-e92b-4dbc-9867-3df323d47fd9}, !- Inlet Port
  {446e703c-f0bf-4871-a62e-7cf40fa40895}; !- Outlet Port

OS:Node,
  {d8ecd912-35a6-4407-823a-13023caf6853}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {4feced38-8f5f-48c6-95cf-e0d12439ba0a}, !- Inlet Port
  {55897a6b-222b-4c42-b5cf-f9e0b6f7f7b2}; !- Outlet Port

OS:Connector:Mixer,
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Handle
  Connector Mixer 4,                      !- Name
  {8eaee20e-5ca9-49b7-8cfe-c848c49e574b}, !- Outlet Branch Name
  {2eaccdcb-2d9e-4017-85f0-e963c2f74e5c}, !- Inlet Branch Name 1
  {891e939b-cc2a-4912-8970-49e1b53db40c}, !- Inlet Branch Name 2
  {31dc4c82-d7b7-484c-8a4a-d1eff8915cd8}, !- Inlet Branch Name 3
  {e6e11f3a-d41d-4e2b-9a68-edd1d8ff5460}, !- Inlet Branch Name 4
  {cc7c05ff-6248-45c0-898a-05394212fcd5}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Handle
  Connector Splitter 4,                   !- Name
  {bc46128b-9de6-408d-8c78-3f29bbb02e4d}, !- Inlet Branch Name
  {4feced38-8f5f-48c6-95cf-e0d12439ba0a}, !- Outlet Branch Name 1
  {0cd6c1e9-687d-4220-bb04-1a5e6e653292}, !- Outlet Branch Name 2
  {da9ec19c-efbb-4b5d-a62c-a854efb89e51}, !- Outlet Branch Name 3
  {99f03429-efba-4778-b2c2-293ba14648ed}, !- Outlet Branch Name 4
  {27933a39-2a01-4e53-9ca1-57dd39262fec}; !- Outlet Branch Name 5

OS:Connection,
  {d5dd1229-7c8d-4008-9b25-cd391eadd454}, !- Handle
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Source Object
  17,                                     !- Outlet Port
  {f1acf7da-81c0-4366-b99c-343436e63b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4feced38-8f5f-48c6-95cf-e0d12439ba0a}, !- Handle
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Source Object
  3,                                      !- Outlet Port
  {d8ecd912-35a6-4407-823a-13023caf6853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446e703c-f0bf-4871-a62e-7cf40fa40895}, !- Handle
  {09495c67-9cd4-4c11-9cc9-40998613f0f4}, !- Source Object
  3,                                      !- Outlet Port
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5a981794-9161-4064-a1e2-6882429d2203}, !- Handle
  {8452e541-4735-4bc9-ae7b-8c479f8a0372}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6cb7f6ba-7eb0-4e5d-9b4a-9f9da77bf4f3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {811b7cbd-7f57-4996-b612-4b7721717256}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {01c514c2-6cf1-4000-b84b-f8fb0a20ac77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01c514c2-6cf1-4000-b84b-f8fb0a20ac77}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5dab87fb-bd0a-4254-b8f9-23ac1c5d3c87}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {811b7cbd-7f57-4996-b612-4b7721717256}, !- Schedule Name
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3d2a091c-3438-42c9-8cfe-6953e372ed56}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {c342e0d2-5b04-492d-9807-9fa958e4616c}, !- Inlet Node Name
  {82f00061-8294-474a-bbaa-5430ad340d6a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b17011a4-2ece-4d19-bbcf-205ec7890a2a}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {82f00061-8294-474a-bbaa-5430ad340d6a}, !- Inlet Port
  {928df266-4fed-44a9-a0d5-cddf516b86f6}; !- Outlet Port

OS:Connection,
  {c342e0d2-5b04-492d-9807-9fa958e4616c}, !- Handle
  {7f4e37bf-e0c5-4b1b-94cf-dd7ce9298b01}, !- Source Object
  3,                                      !- Outlet Port
  {3d2a091c-3438-42c9-8cfe-6953e372ed56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f00061-8294-474a-bbaa-5430ad340d6a}, !- Handle
  {3d2a091c-3438-42c9-8cfe-6953e372ed56}, !- Source Object
  3,                                      !- Outlet Port
  {b17011a4-2ece-4d19-bbcf-205ec7890a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928df266-4fed-44a9-a0d5-cddf516b86f6}, !- Handle
  {b17011a4-2ece-4d19-bbcf-205ec7890a2a}, !- Source Object
  3,                                      !- Outlet Port
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1ebf5cf8-5cfe-44c7-bff5-6ac214fc5332}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {cce1d015-daf8-4c8c-9041-f6cd76a137b2}, !- Inlet Node Name
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Inlet Port
  {bc46128b-9de6-408d-8c78-3f29bbb02e4d}; !- Outlet Port

OS:Connection,
  {42bd65d3-fb2c-49de-8a38-116140dfff99}, !- Handle
  {1ebf5cf8-5cfe-44c7-bff5-6ac214fc5332}, !- Source Object
  3,                                      !- Outlet Port
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc46128b-9de6-408d-8c78-3f29bbb02e4d}, !- Handle
  {f9b441e4-d247-4b16-aabd-b92dfd1a1710}, !- Source Object
  3,                                      !- Outlet Port
  {00a6a80e-fec4-4552-82ef-2bb9e990b26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80239043824701,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {712b5574-ebd4-46c8-9a18-cc7630b0ee29}, !- Cooling Capacity Function of Temperature Curve Name
  {4055ca10-1691-4ba5-b701-b7b0f7ef5e3c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {94d1d6d2-903d-4ed7-b4ed-7755d5a27bcd}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ab65f55d-b4c9-4de4-81ad-fe0439e86e42}, !- Chilled Water Inlet Node Name
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton Supply Outlet Water Node, !- Name
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Inlet Port
  {dda179b8-c8e0-4524-8856-76e30ea82b2c}; !- Outlet Port

OS:Connection,
  {ab65f55d-b4c9-4de4-81ad-fe0439e86e42}, !- Handle
  {fafd38c6-d129-43a7-970b-239a4acebed9}, !- Source Object
  3,                                      !- Outlet Port
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {978c5c35-18b3-453e-a7de-fa3902f53b7b}, !- Handle
  {1e48a5a3-3946-4dc0-9072-61bc36a45eca}, !- Source Object
  16,                                     !- Outlet Port
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda179b8-c8e0-4524-8856-76e30ea82b2c}, !- Handle
  {fff3fe60-3977-4760-9eec-cab7045fb251}, !- Source Object
  3,                                      !- Outlet Port
  {28655774-9543-4605-9f84-a5a278c05191}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {3fc88979-f295-496c-9457-603622972cd0}, !- Inlet Node Name
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}; !- Outlet Node Name

OS:Node,
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {3884145c-154e-48b1-8ac4-81989b29ceb0}, !- Inlet Port
  {3fc88979-f295-496c-9457-603622972cd0}; !- Outlet Port

OS:Connection,
  {3884145c-154e-48b1-8ac4-81989b29ceb0}, !- Handle
  {bcd52fed-afaf-4a3a-8ea8-978f2f53bf28}, !- Source Object
  4,                                      !- Outlet Port
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}, !- Inlet Port
  {81632514-e317-4a42-8f91-4adc372abf34}; !- Outlet Port

OS:Connection,
  {3fc88979-f295-496c-9457-603622972cd0}, !- Handle
  {5e89ccef-f8c2-4005-9cee-39dc9f34faf9}, !- Source Object
  3,                                      !- Outlet Port
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee7b1d0-1770-4e52-9dd0-8d0286ce11d4}, !- Handle
  {3bd0a3fd-ecbd-4c0c-942c-9e586200a160}, !- Source Object
  3,                                      !- Outlet Port
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81632514-e317-4a42-8f91-4adc372abf34}, !- Handle
  {ec5238a9-b3da-45df-ac1f-15ee7b00b4fc}, !- Source Object
  3,                                      !- Outlet Port
  {28655774-9543-4605-9f84-a5a278c05191}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {55897a6b-222b-4c42-b5cf-f9e0b6f7f7b2}, !- Inlet Node Name
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}; !- Outlet Node Name

OS:Node,
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}, !- Inlet Port
  {2eaccdcb-2d9e-4017-85f0-e963c2f74e5c}; !- Outlet Port

OS:Connection,
  {55897a6b-222b-4c42-b5cf-f9e0b6f7f7b2}, !- Handle
  {d8ecd912-35a6-4407-823a-13023caf6853}, !- Source Object
  3,                                      !- Outlet Port
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb62ce96-47d5-47ae-b75f-8b2ff1ce13a6}, !- Handle
  {6cbe7872-8c6d-4f2d-b3b3-b944af525907}, !- Source Object
  3,                                      !- Outlet Port
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaccdcb-2d9e-4017-85f0-e963c2f74e5c}, !- Handle
  {db534bbd-21f3-4053-a1dc-d0ee1fdc742e}, !- Source Object
  3,                                      !- Outlet Port
  {24c2ded1-078b-4d0e-b7b2-8e3bd607579d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}, !- Inlet Node Name
  {d63be1a8-c8b7-4f22-adad-54701125044b}; !- Outlet Node Name

OS:Node,
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {79e7960e-0e6c-4cc3-b033-295e3ceb2fd2}, !- Inlet Port
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}; !- Outlet Port

OS:Connection,
  {79e7960e-0e6c-4cc3-b033-295e3ceb2fd2}, !- Handle
  {28655774-9543-4605-9f84-a5a278c05191}, !- Source Object
  2,                                      !- Outlet Port
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4c5b0b-0de2-4ab2-9910-84ca002aff49}, !- Handle
  {be773090-484e-4294-bd79-b01bdfa2382d}, !- Source Object
  3,                                      !- Outlet Port
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63be1a8-c8b7-4f22-adad-54701125044b}, !- Handle
  {25f068c1-b0bc-4eeb-b41a-aad73f59b189}, !- Source Object
  3,                                      !- Outlet Port
  {cc31f83d-d81a-4c68-b0f1-27d84007faab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c85ade26-7018-4686-a4dc-440a5daea440}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {9bd987f2-c212-4dc1-a9c2-89856034618e}, !- Inlet Node Name
  {63e5efe2-1043-42f1-baea-038de5181169}; !- Outlet Node Name

OS:Node,
  {b15d40b8-55dd-41d4-9f88-b8fd4e85a17b}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
