  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dde8310-63d7-44e7-a3e7-c9ad68f8619c}, !- Handle
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Source Object
  6,                                      !- Outlet Port
  {c71ae766-dca6-4cc6-8236-7361faf237a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66c34f8-6c30-4414-9119-9e4b8a56ba88}, !- Handle
  {c71ae766-dca6-4cc6-8236-7361faf237a3}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea0f09d6-8c0e-426c-8b74-02b30c06c325}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {691e4170-1375-4031-83f5-f74f14b5ba26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Inlet Port
  {2fe839a2-daa5-4837-a4bd-60827112bef2}; !- Outlet Port

OS:Node,
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Handle
  Offices_ZN_1_FLR_2 ZN Return Air Node,  !- Name
  {079cab3b-0df3-47da-ba4e-c403e41bc2a3}, !- Inlet Port
  {a7acfc1f-e0c9-4340-8580-e16dcc05ffc3}; !- Outlet Port

OS:Connection,
  {2fe839a2-daa5-4837-a4bd-60827112bef2}, !- Handle
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Source Object
  3,                                      !- Outlet Port
  {1a467467-3864-432b-ab5a-767ef0aa9623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {079cab3b-0df3-47da-ba4e-c403e41bc2a3}, !- Handle
  {51e9469f-6694-49d7-95de-1e9ab02dd2d4}, !- Source Object
  3,                                      !- Outlet Port
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7acfc1f-e0c9-4340-8580-e16dcc05ffc3}, !- Handle
  {0622cdd7-6c51-4da8-a089-7e7696cc27a7}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8e3d18e1-22cd-4de0-a7da-c1e8c69b0f27}, !- Inlet Port
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}; !- Outlet Port

OS:Connection,
  {8e3d18e1-22cd-4de0-a7da-c1e8c69b0f27}, !- Handle
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  10,                                     !- Outlet Port
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb73138f-f4b4-45cb-b5f4-33b316b1b75d}, !- Handle
  {45e9b451-36d7-4bce-b1f7-9e4d1d48ab8c}, !- Source Object
  3,                                      !- Outlet Port
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45f5edcc-c982-4236-8d1d-b75a0fd63501}, !- Handle
  {66666f06-7cd9-4a6f-8bb1-da974e41cf0e}, !- Source Object
  12,                                     !- Outlet Port
  {422da00a-2b03-4df0-b123-d116d73fa321}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90b69b5c-1b9e-49a7-9842-6648d4767395}, !- Water Inlet Node Name
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ae583361-b687-4aea-bccc-54971de3443c}, !- Inlet Port
  {90b69b5c-1b9e-49a7-9842-6648d4767395}; !- Outlet Port

OS:Connection,
  {ae583361-b687-4aea-bccc-54971de3443c}, !- Handle
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  46,                                     !- Outlet Port
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Inlet Port
  {5a194ec6-53c0-4d25-a490-efe7dc477f5f}; !- Outlet Port

OS:Connection,
  {90b69b5c-1b9e-49a7-9842-6648d4767395}, !- Handle
  {129e7347-4438-4181-b0bf-cc321d5f999d}, !- Source Object
  3,                                      !- Outlet Port
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b360ab5-0285-42f5-b8ec-2925aad034c6}, !- Handle
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Source Object
  6,                                      !- Outlet Port
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a194ec6-53c0-4d25-a490-efe7dc477f5f}, !- Handle
  {0afce6d7-d1c8-40f9-8399-07da4bb1ac65}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b0a9b26-ed2d-437b-ad5f-e0bf0768128e}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {d440c457-5c4d-45f7-acb1-96ffc231640b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33c76b19-9101-431d-91fd-77e7e715a9e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d282d520-1174-4bac-b393-161cc1966074}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d282d520-1174-4bac-b393-161cc1966074}, !- Inlet Port
  {84c2465d-20d9-449e-a9dd-f6db848b7784}; !- Outlet Port

OS:Node,
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {67493e31-827b-49f9-848c-6545fa1203cb}, !- Inlet Port
  {9671dd9b-7d54-4b6a-895b-7bd5a44f2c4a}; !- Outlet Port

OS:Connection,
  {84c2465d-20d9-449e-a9dd-f6db848b7784}, !- Handle
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Source Object
  3,                                      !- Outlet Port
  {cdf45d45-23a3-4f2e-b7e2-f6aae0154f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67493e31-827b-49f9-848c-6545fa1203cb}, !- Handle
  {6390645b-ca60-4314-a652-0d5385e3ade9}, !- Source Object
  3,                                      !- Outlet Port
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9671dd9b-7d54-4b6a-895b-7bd5a44f2c4a}, !- Handle
  {9a6fd1f0-53a1-4b5e-87c9-6700b45efe9c}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {927d7535-8c69-4d67-ae90-6d60c6072a7b}, !- Inlet Port
  {d440c457-5c4d-45f7-acb1-96ffc231640b}; !- Outlet Port

OS:Connection,
  {927d7535-8c69-4d67-ae90-6d60c6072a7b}, !- Handle
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  11,                                     !- Outlet Port
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d440c457-5c4d-45f7-acb1-96ffc231640b}, !- Handle
  {ee5549e2-0472-4ab4-af78-7007d095e037}, !- Source Object
  3,                                      !- Outlet Port
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d282d520-1174-4bac-b393-161cc1966074}, !- Handle
  {4035a4e4-5d8b-419a-a8c3-d2522cc3c97b}, !- Source Object
  12,                                     !- Outlet Port
  {6196f7ea-54d0-4658-b3c8-cbe972b92b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}, !- Water Inlet Node Name
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d4884df5-8484-4d5d-8234-36710d70d1ce}, !- Inlet Port
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}; !- Outlet Port

OS:Connection,
  {d4884df5-8484-4d5d-8234-36710d70d1ce}, !- Handle
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  47,                                     !- Outlet Port
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Inlet Port
  {221e2ceb-af53-4caf-a74e-6142cbb3c34a}; !- Outlet Port

OS:Connection,
  {edefd4c8-86b5-4e0b-9790-ae0fcd6a14b4}, !- Handle
  {211b5c57-cd1e-43c2-9342-21a4308b9713}, !- Source Object
  3,                                      !- Outlet Port
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {524d0a2a-5172-4161-af39-03bf74ee3d75}, !- Handle
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Source Object
  6,                                      !- Outlet Port
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221e2ceb-af53-4caf-a74e-6142cbb3c34a}, !- Handle
  {b51aee6b-bf13-4ef5-9853-b58ddd66761c}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9767ec89-8bf0-4216-be5a-737a6950ed4d}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {cd747c06-ed78-4f3b-a623-f55cee28379a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd0429fd-be9e-4fe7-968e-f67bf5d544a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Inlet Port
  {df2b7ac5-2141-4857-83bf-e3468b3c45e2}; !- Outlet Port

OS:Node,
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {501978c4-1a3e-479d-b4ff-72390ec8cd7f}, !- Inlet Port
  {43d03e59-fa4d-4957-bf3f-d3076aca4d33}; !- Outlet Port

OS:Connection,
  {df2b7ac5-2141-4857-83bf-e3468b3c45e2}, !- Handle
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Source Object
  3,                                      !- Outlet Port
  {5446df0a-098f-488e-b97f-4f1355613bcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {501978c4-1a3e-479d-b4ff-72390ec8cd7f}, !- Handle
  {23c53b83-02d0-40f6-9747-133709d6aa7a}, !- Source Object
  3,                                      !- Outlet Port
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d03e59-fa4d-4957-bf3f-d3076aca4d33}, !- Handle
  {b90280f6-2906-4821-85dc-40cde91b9449}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b330afc3-4f8f-41c2-b795-01f912988c7d}, !- Inlet Port
  {cd747c06-ed78-4f3b-a623-f55cee28379a}; !- Outlet Port

OS:Connection,
  {b330afc3-4f8f-41c2-b795-01f912988c7d}, !- Handle
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  12,                                     !- Outlet Port
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd747c06-ed78-4f3b-a623-f55cee28379a}, !- Handle
  {2c2d1014-d547-433a-a524-ff29c34de941}, !- Source Object
  3,                                      !- Outlet Port
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a07c237-89e9-4efc-89b2-d075868c09c9}, !- Handle
  {99bb9079-0fa2-4936-89ee-63cf73b984e8}, !- Source Object
  12,                                     !- Outlet Port
  {b718040b-2c83-4a43-99ed-c498a8aa728d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil,         !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}, !- Water Inlet Node Name
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ce95cd31-08cc-41c5-9904-34f250e0bcda}, !- Inlet Port
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}; !- Outlet Port

OS:Connection,
  {ce95cd31-08cc-41c5-9904-34f250e0bcda}, !- Handle
  {d6f9c393-55ad-488c-8a27-fd31ad24d829}, !- Source Object
  48,                                     !- Outlet Port
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Inlet Port
  {bb7b7c5d-18db-4fd2-9cf5-08fd30d7526b}; !- Outlet Port

OS:Connection,
  {8c48340e-14f6-4a8e-a46a-c4d59e7ee893}, !- Handle
  {d586f5ce-ab16-41d0-bf0f-1de5f38df8ba}, !- Source Object
  3,                                      !- Outlet Port
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0c85152-35fa-4e44-93b4-4643b7d1abe3}, !- Handle
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Source Object
  6,                                      !- Outlet Port
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7b7c5d-18db-4fd2-9cf5-08fd30d7526b}, !- Handle
  {8221ea1e-9eb5-45af-a3c7-3edb8f0dc1e8}, !- Source Object
  3,                                      !- Outlet Port
  {55a1d641-aa9f-4415-8a12-e5f1baac411c}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c54759c8-c3c5-40f9-9496-cb8133a4fb92}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal,        !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.354091334196865,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d10373e-8914-4705-9249-9e4ef6eb31aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Inlet Port
  {33bfca34-2684-42b7-ad18-65e0eea10287}; !- Outlet Port

OS:Node,
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Handle
  Mech_ZN_1_FLR_2 ZN Return Air Node,     !- Name
  {40f055db-ebb7-4368-b70e-0ecf2b185631}, !- Inlet Port
  {92d14597-c2dc-4879-b740-45eb91aef82f}; !- Outlet Port

OS:Connection,
  {33bfca34-2684-42b7-ad18-65e0eea10287}, !- Handle
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Source Object
  3,                                      !- Outlet Port
  {b30c0d9e-6f47-4f7e-bd26-81a54855e41b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40f055db-ebb7-4368-b70e-0ecf2b185631}, !- Handle
  {adb1e6c2-5bc9-4f7f-bfea-6d38a6af9c36}, !- Source Object
  3,                                      !- Outlet Port
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d14597-c2dc-4879-b740-45eb91aef82f}, !- Handle
  {3401aed5-e0c4-4f2a-ad87-a57ba6dc6d33}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1b9f5-0586-473f-bff1-f3c9123c015c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5bc0e210-4eaf-4ad9-b870-70e64b51e9a9}, !- Inlet Port
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}; !- Outlet Port

OS:Connection,
  {5bc0e210-4eaf-4ad9-b870-70e64b51e9a9}, !- Handle
  {c3d0926d-0e42-4578-95fa-eb46f1144c29}, !- Source Object
  13,                                     !- Outlet Port
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be7bb2b-2b60-47ae-bdb3-70c87ae0b880}, !- Handle
  {6b124a20-87ee-42d6-a3f1-2c51f3438749}, !- Source Object
  3,                                      !- Outlet Port
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3663b5bf-6773-4101-bce0-83b04473dd9e}, !- Handle
  {64b2fb18-0fb3-4c51-9946-edf4a161220f}, !- Source Object
  12,                                     !- Outlet Port
  {77925168-a9cb-4bcc-955e-46d97172c1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48642036-e1ad-4166-9297-181b1832da52}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {64ad1b22-89a4-4bb2-8dfa-dd92a0a2cfa8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Supply Side Inlet Node Name
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}, !- Demand Side Outlet Node Name
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Demand Side Inlet Node A
  {7368751d-fba0-4965-860c-50e326e19455}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Demand Mixer Name
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Inlet Node, !- Name
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Inlet Port
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}; !- Outlet Port

OS:Node,
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Node, !- Name
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Inlet Port
  {7368751d-fba0-4965-860c-50e326e19455}; !- Outlet Port

OS:Connection,
  {3adb3e05-c4f4-4497-b3d2-e86094baeecc}, !- Handle
  {48642036-e1ad-4166-9297-181b1832da52}, !- Source Object
  8,                                      !- Outlet Port
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7368751d-fba0-4965-860c-50e326e19455}, !- Handle
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Source Object
  3,                                      !- Outlet Port
  {48642036-e1ad-4166-9297-181b1832da52}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Node, !- Name
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Inlet Port
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}; !- Outlet Port

OS:Node,
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Outlet Node, !- Name
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Inlet Port
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}; !- Outlet Port

OS:Node,
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Outlet Air Node, !- Name
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Inlet Port
  {af23c366-2ff8-4aaf-9a6e-6cc813e62c2a}; !- Outlet Port

OS:Connection,
  {c4f5d1d9-e431-4f7f-b587-adebd115fc47}, !- Handle
  {48642036-e1ad-4166-9297-181b1832da52}, !- Source Object
  10,                                     !- Outlet Port
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcfd5fd-0b69-41e0-8969-0689ad06190f}, !- Handle
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Source Object
  3,                                      !- Outlet Port
  {48642036-e1ad-4166-9297-181b1832da52}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}, !- Inlet Node Name
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Outlet Node Name
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}; !- Inlet Node Name 1

OS:Connection,
  {8218f51e-28ee-4914-81c5-f7d5911f3e05}, !- Handle
  {f9b8e8d2-8079-4a41-af7f-0f8a090d7cf4}, !- Source Object
  3,                                      !- Outlet Port
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c17bd6-a6a8-45a6-952b-1ec669436bc7}, !- Handle
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Source Object
  2,                                      !- Outlet Port
  {38f8f5b0-3bcb-4a47-b505-b394abbeb27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6bd00d10-a066-4225-a122-86ac8cd4fcf1}, !- Handle
  {48642036-e1ad-4166-9297-181b1832da52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {64ad1b22-89a4-4bb2-8dfa-dd92a0a2cfa8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8aeab418-30f9-4c93-8974-c929f71a3601}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e97ec2c7-7785-4cea-b458-b21558275aef}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38869e70-5f66-4540-842f-5de24d8f1f02}, !- Control Zone Name
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3997bd92-500a-4549-9061-c5429e0f8ea3}, !- Air Inlet Node Name
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {b6415cf1-1e3a-4336-b248-382217c78f32}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7647551b-2f27-4eda-8565-00203c1686d5}, !- Air Inlet Node Name
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Handle
  Always Off Discrete,                    !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 No Heat,   !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}, !- Air Inlet Node Name
  {d6719023-a688-40bd-a262-56f84a0d5f55}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 421kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {2165943f-1197-4c88-b453-11d753cbedb3}, !- Air Inlet Node Name
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {848685bc-9c6d-43b5-8852-d7e58a9a3da6}, !- Handle
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Source Object
  9,                                      !- Outlet Port
  {edc6d3c1-6d82-469d-915f-2886b56e7b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 No Heat Outlet Air Node, !- Name
  {d6719023-a688-40bd-a262-56f84a0d5f55}, !- Inlet Port
  {3997bd92-500a-4549-9061-c5429e0f8ea3}; !- Outlet Port

OS:Connection,
  {d6719023-a688-40bd-a262-56f84a0d5f55}, !- Handle
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Source Object
  6,                                      !- Outlet Port
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3997bd92-500a-4549-9061-c5429e0f8ea3}, !- Handle
  {069a8fa6-c31e-4fa5-a326-53994870fdf9}, !- Source Object
  3,                                      !- Outlet Port
  {1d3db55b-2890-4990-8560-91d5f06f36b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil Outlet Air Node, !- Name
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Inlet Port
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}; !- Outlet Port

OS:Connection,
  {fccbbbd4-244c-4218-82d3-86b5e553b8af}, !- Handle
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Source Object
  6,                                      !- Outlet Port
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6abba5-d7e7-45a6-8ec3-e9ef6530c6e6}, !- Handle
  {3d20bda1-e49d-48ca-8c93-5a213da99b49}, !- Source Object
  3,                                      !- Outlet Port
  {0fff4df2-0143-433b-8938-2f95770eb6c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 421kBtu/hr 9.8EER Outlet Air Node, !- Name
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Inlet Port
  {7647551b-2f27-4eda-8565-00203c1686d5}; !- Outlet Port

OS:Connection,
  {9d48c702-4b71-41c1-9455-cd5b4b33d304}, !- Handle
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Source Object
  8,                                      !- Outlet Port
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7647551b-2f27-4eda-8565-00203c1686d5}, !- Handle
  {9b49db4d-5837-48d3-8595-2db120a18a09}, !- Source Object
  3,                                      !- Outlet Port
  {d4e8e2d3-b98f-4b05-8d79-be547129d8af}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c8d5ed58-a8a2-4a53-8b28-5225bce43493}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d7f73e1-3c08-4076-9674-51353aa6040a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d7f73e1-3c08-4076-9674-51353aa6040a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System, !- Name
  {c8d5ed58-a8a2-4a53-8b28-5225bce43493}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Mixed Air Node Name
  {29e9c284-f221-4e02-8508-80480000cdc6}, !- Outdoor Air Stream Node Name
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Relief Air Stream Node Name
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}; !- Return Air Stream Node Name

OS:Node,
  {fa0bb7f2-6a89-4e87-adef-c08232bb5e9c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {29e9c284-f221-4e02-8508-80480000cdc6}; !- Outlet Port

OS:Connection,
  {29e9c284-f221-4e02-8508-80480000cdc6}, !- Handle
  {fa0bb7f2-6a89-4e87-adef-c08232bb5e9c}, !- Source Object
  3,                                      !- Outlet Port
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {816fd0c0-c9fe-421c-8fdd-287d5d68ae1a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Relief Air Node, !- Name
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8ae9d5a-efec-444e-beb8-0af442aaf7c5}, !- Handle
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Source Object
  7,                                      !- Outlet Port
  {816fd0c0-c9fe-421c-8fdd-287d5d68ae1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Mixed Air Node, !- Name
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Inlet Port
  {2165943f-1197-4c88-b453-11d753cbedb3}; !- Outlet Port

OS:Connection,
  {3b219bfd-f57b-4d08-b310-87bc5354f5ae}, !- Handle
  {9ad31dcf-977e-4cf3-a6a7-0f2dedf95718}, !- Source Object
  3,                                      !- Outlet Port
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0be6dc65-b59b-485e-baef-69ff10591c9c}, !- Handle
  {2682e8c5-d5a4-4444-9a50-9eada372119e}, !- Source Object
  5,                                      !- Outlet Port
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2165943f-1197-4c88-b453-11d753cbedb3}, !- Handle
  {a84d77b8-8f19-4b5c-9531-1cfddc7fc0cd}, !- Source Object
  3,                                      !- Outlet Port
  {de01ff6a-b6ab-4f19-8189-4eb4ec4b5c46}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8aeab418-30f9-4c93-8974-c929f71a3601}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bfa8855e-23eb-421f-8a54-dab94fef26d2}, !- Control Zone or Zone List Name
  {1234ee14-11bf-410b-9a4e-ceb0c9eb1bfc}, !- Cooling Control Zone or Zone List Name
  {40ade9df-a8b5-452c-bdd6-95247c534ce7}, !- Heating Control Zone or Zone List Name
  {f78efa34-0f1f-43df-ad37-ea4edeab7b7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfa8855e-23eb-421f-8a54-dab94fef26d2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1234ee14-11bf-410b-9a4e-ceb0c9eb1bfc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40ade9df-a8b5-452c-bdd6-95247c534ce7}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f78efa34-0f1f-43df-ad37-ea4edeab7b7f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser,  !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}, !- Air Inlet Node Name
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {196f4eee-896b-4667-a735-5489355bbe5c}, !- Inlet Port
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}; !- Outlet Port

OS:Connection,
  {af23c366-2ff8-4aaf-9a6e-6cc813e62c2a}, !- Handle
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Source Object
  3,                                      !- Outlet Port
  {da05b2c2-58dd-4a6d-9dd1-64b4038ff0d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196f4eee-896b-4667-a735-5489355bbe5c}, !- Handle
  {8a64a7f0-4955-4a37-a55c-46513ed02e1e}, !- Source Object
  3,                                      !- Outlet Port
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce8bcab-120b-4a40-951a-573c2f3f2035}, !- Handle
  {c03b433c-6f81-449e-97d6-fa59191a2f79}, !- Source Object
  3,                                      !- Outlet Port
  {d3115f16-f1cf-494e-ba26-85f9db9a17b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Inlet Air Node, !- Name
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}, !- Inlet Port
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}; !- Outlet Port

OS:Connection,
  {8a21169f-5fd5-4780-bc1d-0f745c782e6d}, !- Handle
  {1a1ed3fa-f691-4905-8e36-58bd3c27ff76}, !- Source Object
  3,                                      !- Outlet Port
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b7eaad-b992-4f41-9caa-5894fd0ee892}, !- Handle
  {74852a6f-da48-4eb7-bcd3-cd18ca41a2e5}, !- Source Object
  3,                                      !- Outlet Port
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c9bf647-6825-46f5-b923-5809be223ecc}, !- Handle
  {b23e1298-c457-461d-9c82-fde34565dd1a}, !- Source Object
  4,                                      !- Outlet Port
  {0ee80709-fd4f-4ac9-914c-3abd4ddf015c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {28268b3a-d95e-4f30-88f3-dcc9261f7723}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Supply Side Inlet Node Name
  {593e7cf3-5937-4856-baa6-f5378b4145c5}, !- Demand Side Outlet Node Name
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Demand Side Inlet Node A
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Demand Mixer Name
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Inlet Node, !- Name
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Inlet Port
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}; !- Outlet Port

OS:Node,
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Node, !- Name
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Inlet Port
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}; !- Outlet Port

OS:Connection,
  {f05fc975-7b74-41ab-8ed6-1f31eb1d86db}, !- Handle
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Source Object
  8,                                      !- Outlet Port
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a84defd-60b4-4f08-ac3c-e3affcf4361b}, !- Handle
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Source Object
  3,                                      !- Outlet Port
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Node, !- Name
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Inlet Port
  {a68a012a-0635-4a00-b040-497b1e2ffa79}; !- Outlet Port

OS:Node,
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Outlet Node, !- Name
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Inlet Port
  {593e7cf3-5937-4856-baa6-f5378b4145c5}; !- Outlet Port

OS:Node,
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Outlet Air Node, !- Name
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Inlet Port
  {9e0d860a-091c-497a-a76b-dc64e558f434}; !- Outlet Port

OS:Connection,
  {0f9cab85-c6bf-44e9-8c72-d6a4f07a3a17}, !- Handle
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Source Object
  10,                                     !- Outlet Port
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593e7cf3-5937-4856-baa6-f5378b4145c5}, !- Handle
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Source Object
  3,                                      !- Outlet Port
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a68a012a-0635-4a00-b040-497b1e2ffa79}, !- Inlet Node Name
  {49786ac6-c074-48c4-8502-078aef4226f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Outlet Node Name
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}; !- Inlet Node Name 1

OS:Connection,
  {a68a012a-0635-4a00-b040-497b1e2ffa79}, !- Handle
  {de020232-40d1-41a3-932f-cfb3f444badd}, !- Source Object
  3,                                      !- Outlet Port
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b748e0d5-3c6f-49c2-950b-b8c2a144a4d7}, !- Handle
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Source Object
  2,                                      !- Outlet Port
  {2cd75f59-d5a2-4ab5-aa85-3b8204c7ba83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a104049-7aa3-4440-8089-1036f11ceb08}, !- Handle
  {538f1bc8-ba3e-40d2-97c4-b8d2ca4c3663}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {28268b3a-d95e-4f30-88f3-dcc9261f7723}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {bf708dd7-8aaa-4a98-adc7-66eb94321ff9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c08461d-b8d1-4722-af7a-70ec28a2a26c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b34ec729-b534-417c-a648-0f98a86df9f3}, !- Control Zone Name
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}, !- Air Inlet Node Name
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a932d185-0b69-4f79-bff3-efae9ee14307}, !- Air Inlet Node Name
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}, !- Air Inlet Node Name
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 303kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {77d1d235-74e8-4841-85ce-7d4988da9b49}, !- Air Inlet Node Name
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {2fffb2bb-959f-4011-ac28-1fe066929580}, !- Handle
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Source Object
  9,                                      !- Outlet Port
  {82e94b6d-dfdb-4754-9e73-ac232b25654f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 No Heat Outlet Air Node, !- Name
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}, !- Inlet Port
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}; !- Outlet Port

OS:Connection,
  {b272a219-1df6-48f8-a2cb-cacfa5f15379}, !- Handle
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Source Object
  6,                                      !- Outlet Port
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b508b88-391f-4358-8f32-ad7f1b2fb1c9}, !- Handle
  {0ddf40ed-7766-41da-add9-f5e347ab4a2f}, !- Source Object
  3,                                      !- Outlet Port
  {810d5d1f-efea-4024-8704-f172c7ab50fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4ae83893-c331-4686-aec5-b47886650014}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil Outlet Air Node, !- Name
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Inlet Port
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}; !- Outlet Port

OS:Connection,
  {c0956e80-67ab-4409-b542-a49586ccb608}, !- Handle
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Source Object
  6,                                      !- Outlet Port
  {4ae83893-c331-4686-aec5-b47886650014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec9a026-ff21-4691-9ffd-0f9c7bc9109c}, !- Handle
  {4ae83893-c331-4686-aec5-b47886650014}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e7773-2e91-4cdd-bb0c-de72651c9c19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 303kBtu/hr 9.8EER Outlet Air Node, !- Name
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Inlet Port
  {a932d185-0b69-4f79-bff3-efae9ee14307}; !- Outlet Port

OS:Connection,
  {4c708eb8-6a3f-48e8-a85c-37776414fe60}, !- Handle
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Source Object
  8,                                      !- Outlet Port
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a932d185-0b69-4f79-bff3-efae9ee14307}, !- Handle
  {e77c7860-b39b-4562-a8ab-62e3453d8e1c}, !- Source Object
  3,                                      !- Outlet Port
  {bf0bff2f-a6bd-4eea-bab1-1025ea1c1e5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {359e6010-f73e-4177-bde6-6cc2373a4cda}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {259e6982-73b0-49ac-a0e1-69bb4614aaa7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {259e6982-73b0-49ac-a0e1-69bb4614aaa7}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System, !- Name
  {359e6010-f73e-4177-bde6-6cc2373a4cda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Mixed Air Node Name
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}, !- Outdoor Air Stream Node Name
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Relief Air Stream Node Name
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}; !- Return Air Stream Node Name

OS:Node,
  {dc8fad65-7b1a-46f1-8f68-bb0733b67d66}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}; !- Outlet Port

OS:Connection,
  {52e0052a-1827-4c3b-ad60-94736a2eeea6}, !- Handle
  {dc8fad65-7b1a-46f1-8f68-bb0733b67d66}, !- Source Object
  3,                                      !- Outlet Port
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {257e436b-fb75-4220-b705-57426a9688ae}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Relief Air Node, !- Name
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bd84ec2-eea8-466b-b08c-b05d980c4c78}, !- Handle
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Source Object
  7,                                      !- Outlet Port
  {257e436b-fb75-4220-b705-57426a9688ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Mixed Air Node, !- Name
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Inlet Port
  {77d1d235-74e8-4841-85ce-7d4988da9b49}; !- Outlet Port

OS:Connection,
  {aaa83cd5-0b4b-4fbd-a3ca-055955311797}, !- Handle
  {dd491391-2bc3-4756-9a4d-3735e4c468a3}, !- Source Object
  3,                                      !- Outlet Port
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a76876b6-914c-4395-8f78-3f2520848060}, !- Handle
  {c49bd7d3-5061-48ce-8da0-d7ef205724ef}, !- Source Object
  5,                                      !- Outlet Port
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d1d235-74e8-4841-85ce-7d4988da9b49}, !- Handle
  {d8ab452b-57e6-4c9e-960c-f2f6869c8c75}, !- Source Object
  3,                                      !- Outlet Port
  {9c615c0f-c9aa-4cfc-b263-1f1c2deef771}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bf708dd7-8aaa-4a98-adc7-66eb94321ff9}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {873de57b-e80a-472c-a1fb-c3d6e297923e}, !- Control Zone or Zone List Name
  {5a3e9481-3125-4849-b3dd-64532495b0d9}, !- Cooling Control Zone or Zone List Name
  {7e04e5fd-4bb7-406a-8ab1-cd1d5fb8bf36}, !- Heating Control Zone or Zone List Name
  {3bd6d73c-a448-4b99-811e-8204deeafc86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {873de57b-e80a-472c-a1fb-c3d6e297923e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5a3e9481-3125-4849-b3dd-64532495b0d9}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e04e5fd-4bb7-406a-8ab1-cd1d5fb8bf36}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3bd6d73c-a448-4b99-811e-8204deeafc86}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {612f1283-e13a-4e0a-b5eb-b7800a539012}, !- Air Inlet Node Name
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {aa763235-be44-4066-8afd-54c646b8be29}, !- Inlet Port
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}; !- Outlet Port

OS:Connection,
  {9e0d860a-091c-497a-a76b-dc64e558f434}, !- Handle
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Source Object
  3,                                      !- Outlet Port
  {d86c5e8a-fbd3-4b09-b955-026c80662eff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa763235-be44-4066-8afd-54c646b8be29}, !- Handle
  {6db894e6-6c75-4da4-989a-52eacff6d32f}, !- Source Object
  3,                                      !- Outlet Port
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b957b94b-c5b8-48cf-b3ae-5cdbad0c1008}, !- Handle
  {4db12b43-f953-4b8c-a8b4-fa17c59f353b}, !- Source Object
  3,                                      !- Outlet Port
  {74463b35-db24-4db3-a4ca-08e59afd305f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Inlet Air Node, !- Name
  {49786ac6-c074-48c4-8502-078aef4226f4}, !- Inlet Port
  {612f1283-e13a-4e0a-b5eb-b7800a539012}; !- Outlet Port

OS:Connection,
  {49786ac6-c074-48c4-8502-078aef4226f4}, !- Handle
  {120707ed-dc5c-40ba-a358-be3b17e7c4a6}, !- Source Object
  3,                                      !- Outlet Port
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612f1283-e13a-4e0a-b5eb-b7800a539012}, !- Handle
  {988699f0-5eea-47c4-87b8-a4c62a325825}, !- Source Object
  3,                                      !- Outlet Port
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4857613-254f-4b65-84bf-416069ca3986}, !- Handle
  {6b316e45-c7ff-4663-b864-590778f8fe22}, !- Source Object
  4,                                      !- Outlet Port
  {3875cadf-ded4-410b-b457-3fdef16c2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {9681e422-8c54-474d-88e5-c10b7cc0fcfd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Supply Side Inlet Node Name
  {705e317e-bd4b-4330-b71c-c4db28e99f71}, !- Demand Side Outlet Node Name
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Demand Side Inlet Node A
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Demand Mixer Name
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Inlet Node, !- Name
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Inlet Port
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}; !- Outlet Port

OS:Node,
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Node, !- Name
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Inlet Port
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}; !- Outlet Port

OS:Connection,
  {421bfc4a-701a-4acb-b4c3-4dec7d8c419c}, !- Handle
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Source Object
  8,                                      !- Outlet Port
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17acf66f-12bd-41eb-81bf-2e3e3c0379b7}, !- Handle
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Source Object
  3,                                      !- Outlet Port
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Node, !- Name
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Inlet Port
  {db6e72a8-16db-456d-80c0-7b705e3ca878}; !- Outlet Port

OS:Node,
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Outlet Node, !- Name
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Inlet Port
  {705e317e-bd4b-4330-b71c-c4db28e99f71}; !- Outlet Port

OS:Node,
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Outlet Air Node, !- Name
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Inlet Port
  {77ca7617-2eeb-46dc-8039-e7b7c6471843}; !- Outlet Port

OS:Connection,
  {0be475ff-6175-4941-b97c-c16df5497517}, !- Handle
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Source Object
  10,                                     !- Outlet Port
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705e317e-bd4b-4330-b71c-c4db28e99f71}, !- Handle
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Source Object
  3,                                      !- Outlet Port
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {db6e72a8-16db-456d-80c0-7b705e3ca878}, !- Inlet Node Name
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Outlet Node Name
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}; !- Inlet Node Name 1

OS:Connection,
  {db6e72a8-16db-456d-80c0-7b705e3ca878}, !- Handle
  {b7f89a3a-bce8-4eb4-9277-805d530ff6cd}, !- Source Object
  3,                                      !- Outlet Port
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe19ef1-cb06-47b1-b16f-43d99e72e815}, !- Handle
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Source Object
  2,                                      !- Outlet Port
  {18013526-b8db-4f2e-ad76-c1c047adb8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2a84e89-702a-40d8-ab1b-c70747de4a86}, !- Handle
  {b02799a8-a6f1-490b-8dce-6a644d8d4a19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9681e422-8c54-474d-88e5-c10b7cc0fcfd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {f87107a7-a768-461b-ada0-5c7a9ebe8701}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e6d5d800-a1cd-4006-9672-034fe0b8a0f7}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bea172c0-f326-48e1-9f63-2d5e03474619}, !- Control Zone Name
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}, !- Air Inlet Node Name
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}, !- Air Inlet Node Name
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}, !- Air Inlet Node Name
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 704kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {546ce1c1-5832-452e-a674-374f40230922}, !- Air Inlet Node Name
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {29b9ab6e-e25f-4648-8fac-a24c444fdc7e}, !- Handle
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Source Object
  9,                                      !- Outlet Port
  {bbfeb5e6-6547-4061-8953-ba3f6af0614e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 No Heat Outlet Air Node, !- Name
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}, !- Inlet Port
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}; !- Outlet Port

OS:Connection,
  {bece7cb1-6ae0-42b7-9a89-4ec557e4b20f}, !- Handle
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Source Object
  6,                                      !- Outlet Port
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fc6874-0f64-4097-9c7f-9bee2288a15d}, !- Handle
  {97ab5649-0c74-4ab4-8a5c-ec56581ce926}, !- Source Object
  3,                                      !- Outlet Port
  {e3b2a848-8fc5-4cf2-8308-2fc61436bd39}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil Outlet Air Node, !- Name
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Inlet Port
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}; !- Outlet Port

OS:Connection,
  {785d4d22-e34e-4080-aa7d-f6341b5ee960}, !- Handle
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Source Object
  6,                                      !- Outlet Port
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e510a1-70c0-4bcc-a900-da650e19d78a}, !- Handle
  {d6d9305b-fc13-4dfe-8b66-8fee99c78481}, !- Source Object
  3,                                      !- Outlet Port
  {4e30082b-8696-4233-a7fb-771ff82241ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 704kBtu/hr 9.8EER Outlet Air Node, !- Name
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Inlet Port
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}; !- Outlet Port

OS:Connection,
  {c25af26d-31e0-43f9-80dd-396ddc1d630a}, !- Handle
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Source Object
  8,                                      !- Outlet Port
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54400b6-b3e5-4a4e-8b25-594039bcbec3}, !- Handle
  {b060b313-28ed-410a-b04e-9b247c0e96af}, !- Source Object
  3,                                      !- Outlet Port
  {3292952b-601c-4138-88c5-9aaee9c21857}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {818a8c8b-0e7b-4ae1-924a-e66bfce34fb5}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5c82f40-be95-4340-bb8a-a58afebab771}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5c82f40-be95-4340-bb8a-a58afebab771}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System, !- Name
  {818a8c8b-0e7b-4ae1-924a-e66bfce34fb5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Mixed Air Node Name
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}, !- Outdoor Air Stream Node Name
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Relief Air Stream Node Name
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}; !- Return Air Stream Node Name

OS:Node,
  {262c05b8-868b-499a-ad87-075307d3b775}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}; !- Outlet Port

OS:Connection,
  {9e95c8f6-92da-4ce5-812b-d048672b46a4}, !- Handle
  {262c05b8-868b-499a-ad87-075307d3b775}, !- Source Object
  3,                                      !- Outlet Port
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3042dab5-0137-42d2-9d87-175cb8129ff0}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Relief Air Node, !- Name
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5769b4fe-db33-4450-87de-4d3b109e2aef}, !- Handle
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Source Object
  7,                                      !- Outlet Port
  {3042dab5-0137-42d2-9d87-175cb8129ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Mixed Air Node, !- Name
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Inlet Port
  {546ce1c1-5832-452e-a674-374f40230922}; !- Outlet Port

OS:Connection,
  {439e15d3-6078-44bf-8d13-96599c5dbc2a}, !- Handle
  {1f7db432-7e1e-4f45-9bdd-b912ca0f32e2}, !- Source Object
  3,                                      !- Outlet Port
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fb13dd07-317d-438d-90f6-65939e5c635c}, !- Handle
  {948fcbbc-8349-4879-a682-c545e9e76dca}, !- Source Object
  5,                                      !- Outlet Port
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546ce1c1-5832-452e-a674-374f40230922}, !- Handle
  {0ee76ef8-bc6c-48b6-a109-76b72962fddb}, !- Source Object
  3,                                      !- Outlet Port
  {05e72b3f-78b9-42e8-8088-d6621f45fe87}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f87107a7-a768-461b-ada0-5c7a9ebe8701}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {29b747c4-f552-4832-89b7-381c5df79835}, !- Control Zone or Zone List Name
  {b6a6f1fc-fd4b-4054-ab6c-5278621d1d38}, !- Cooling Control Zone or Zone List Name
  {f8beba2b-1a3c-4d83-b306-2bc5329fc77c}, !- Heating Control Zone or Zone List Name
  {7c07834e-dfcf-4295-b3b0-03deab78f18b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29b747c4-f552-4832-89b7-381c5df79835}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b6a6f1fc-fd4b-4054-ab6c-5278621d1d38}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f8beba2b-1a3c-4d83-b306-2bc5329fc77c}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c07834e-dfcf-4295-b3b0-03deab78f18b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}, !- Air Inlet Node Name
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {6d7e3e00-8718-4d2d-8dca-0c6def4adb5c}, !- Inlet Port
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}; !- Outlet Port

OS:Connection,
  {77ca7617-2eeb-46dc-8039-e7b7c6471843}, !- Handle
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Source Object
  3,                                      !- Outlet Port
  {853f3ba6-2ad9-486b-acd4-db94325a3c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7e3e00-8718-4d2d-8dca-0c6def4adb5c}, !- Handle
  {1ccbc725-97d2-4260-bd99-5e6592f412a7}, !- Source Object
  3,                                      !- Outlet Port
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa7bc42-8e6f-4de6-a8b3-09b4f8568e89}, !- Handle
  {c144d67b-1701-4649-9e5b-86099ca77c90}, !- Source Object
  3,                                      !- Outlet Port
  {044ab93e-0616-4d6d-b83e-1864ae834f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Inlet Air Node, !- Name
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}, !- Inlet Port
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}; !- Outlet Port

OS:Connection,
  {ea9d1bbd-60b9-4590-8561-6285a3dbab4d}, !- Handle
  {2fe5a5af-e25b-4347-af40-ffe97faa37d1}, !- Source Object
  3,                                      !- Outlet Port
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d00f9e-95e5-4ab7-8dcc-be254ad17c63}, !- Handle
  {419b4593-a5c2-4d97-8cde-0e9cab096484}, !- Source Object
  3,                                      !- Outlet Port
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d49984cf-0fe3-40ca-b88b-e399341e75c5}, !- Handle
  {6efb0c4c-7960-4c71-8eff-f0e42f88e77e}, !- Source Object
  4,                                      !- Outlet Port
  {9458c3d9-3ce0-4696-9708-4a813b4310ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {44eb345f-da93-45f9-8e6a-79506cfb79ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Supply Side Inlet Node Name
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}, !- Demand Side Outlet Node Name
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Demand Side Inlet Node A
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {883483a6-3761-4a83-801c-273f367e2636}, !- Demand Mixer Name
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Inlet Node, !- Name
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Inlet Port
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}; !- Outlet Port

OS:Node,
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Outlet Node, !- Name
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Inlet Port
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}; !- Outlet Port

OS:Connection,
  {ab70109c-8965-4480-8824-a95c03c583df}, !- Handle
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Source Object
  8,                                      !- Outlet Port
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb7aaa8-0e0f-4c3d-8d0d-e83b47ada0b7}, !- Handle
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Source Object
  3,                                      !- Outlet Port
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Inlet Node, !- Name
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Inlet Port
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}; !- Outlet Port

OS:Node,
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Outlet Node, !- Name
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Inlet Port
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}; !- Outlet Port

OS:Node,
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Outlet Air Node, !- Name
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Inlet Port
  {70e04d17-dde8-47da-97d0-64db4a880d53}; !- Outlet Port

OS:Connection,
  {43e9b647-f27f-4c52-a365-14690ddb467f}, !- Handle
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Source Object
  10,                                     !- Outlet Port
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cbee3c-527e-4269-92e5-e6b12dbda5b2}, !- Handle
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Source Object
  3,                                      !- Outlet Port
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}, !- Inlet Node Name
  {238da3e5-6229-448b-abe2-f7695511f7fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {883483a6-3761-4a83-801c-273f367e2636}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Outlet Node Name
  {9d133ecb-a678-4357-9a95-23a5a57783d2}; !- Inlet Node Name 1

OS:Connection,
  {cf5e1f03-dfae-4e92-a508-1df6b46ee743}, !- Handle
  {d55c8b67-c228-47c1-96e7-abc554efcdc0}, !- Source Object
  3,                                      !- Outlet Port
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ed7604-e14b-4e71-9075-fb80616aef9d}, !- Handle
  {883483a6-3761-4a83-801c-273f367e2636}, !- Source Object
  2,                                      !- Outlet Port
  {f0fd0903-3756-4b29-8206-1e224d0af4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {feee0d04-b035-4e32-9477-5de88441f9f8}, !- Handle
  {4baee61b-1eee-4ff4-8ba0-85f7df0eecb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44eb345f-da93-45f9-8e6a-79506cfb79ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {fdc06446-1015-46b4-b707-929019dfe7d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76a233f5-01ed-4168-82d7-6603d507a5ba}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Control Zone Name
  {f96ad446-ca97-4155-988c-86b0bdc29be5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {362571fa-8541-4c60-b603-467b3bd895c0}, !- Air Inlet Node Name
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e1a92722-85e0-4239-a81d-bcf60489ef03}, !- Air Inlet Node Name
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}, !- Air Inlet Node Name
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 103kBtu/hr 11.0EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}, !- Air Inlet Node Name
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Air Outlet Node Name
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c668d7f-c582-47c9-b210-0d6faa7ad47a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcfa6ffe-7a56-440c-a3ab-ea1ad43e0664}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9f3d7bf-33a0-4e94-919f-c5e8b527359e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {f8d15afd-b79c-4dc0-9aae-5f38a8685695}, !- Handle
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Source Object
  9,                                      !- Outlet Port
  {f96ad446-ca97-4155-988c-86b0bdc29be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 No Heat Outlet Air Node, !- Name
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}, !- Inlet Port
  {362571fa-8541-4c60-b603-467b3bd895c0}; !- Outlet Port

OS:Connection,
  {06c24caa-2434-4e32-b9dc-d4115e31a8ba}, !- Handle
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Source Object
  6,                                      !- Outlet Port
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362571fa-8541-4c60-b603-467b3bd895c0}, !- Handle
  {f1eb0908-bb92-4f0a-9970-6d02228ecbb0}, !- Source Object
  3,                                      !- Outlet Port
  {38f1f4ff-6f13-40d0-bf73-7215f7f051c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil Outlet Air Node, !- Name
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Inlet Port
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}; !- Outlet Port

OS:Connection,
  {944292a9-3a7e-47a8-ab5e-3a67d939c48c}, !- Handle
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Source Object
  6,                                      !- Outlet Port
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf3cf79-09e6-4ce2-b81e-7ccc1888b222}, !- Handle
  {fec94112-d431-4ce3-89b8-39e9d20faeee}, !- Source Object
  3,                                      !- Outlet Port
  {482ca5ae-a76a-4f4c-b640-7ccb1f614dbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 103kBtu/hr 11.0EER Outlet Air Node, !- Name
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Inlet Port
  {e1a92722-85e0-4239-a81d-bcf60489ef03}; !- Outlet Port

OS:Connection,
  {2c996418-265c-4b2f-af8f-e216e781f594}, !- Handle
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Source Object
  8,                                      !- Outlet Port
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a92722-85e0-4239-a81d-bcf60489ef03}, !- Handle
  {222cc30a-12ac-4ee5-b3b8-d12fd7688120}, !- Source Object
  3,                                      !- Outlet Port
  {02a0ee1d-a183-4b38-86e0-babae1381020}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc6f9cea-4b0f-45f8-9af5-9965e3003bd8}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2647113-e4cf-4da6-8178-35e919f9ca51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2647113-e4cf-4da6-8178-35e919f9ca51}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System, !- Name
  {dc6f9cea-4b0f-45f8-9af5-9965e3003bd8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Mixed Air Node Name
  {27f9705b-9c72-45de-af9e-9146380127ca}, !- Outdoor Air Stream Node Name
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Relief Air Stream Node Name
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}; !- Return Air Stream Node Name

OS:Node,
  {541761fb-e598-4b24-babb-951e8214a0c6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27f9705b-9c72-45de-af9e-9146380127ca}; !- Outlet Port

OS:Connection,
  {27f9705b-9c72-45de-af9e-9146380127ca}, !- Handle
  {541761fb-e598-4b24-babb-951e8214a0c6}, !- Source Object
  3,                                      !- Outlet Port
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a09e76eb-561d-4076-aea0-b147cdb1e82e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Relief Air Node, !- Name
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b98f4b0-914b-4540-bb2f-5fac58c7060c}, !- Handle
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Source Object
  7,                                      !- Outlet Port
  {a09e76eb-561d-4076-aea0-b147cdb1e82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Mixed Air Node, !- Name
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Inlet Port
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}; !- Outlet Port

OS:Connection,
  {5ff2cdd1-812e-47d0-9e99-29934651d7fd}, !- Handle
  {bcd439ce-eb76-4000-8d90-7d4dcd84b7e4}, !- Source Object
  3,                                      !- Outlet Port
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eebdbd75-3607-49e2-8cd6-63ded2533a00}, !- Handle
  {f4db33fb-c59d-49aa-bae8-3a5f9f4c0c07}, !- Source Object
  5,                                      !- Outlet Port
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0134b3-e8c9-4f3e-81d4-c2ee5bc3f40f}, !- Handle
  {b9b44214-5e3d-4928-bbbb-7b83e18bc58f}, !- Source Object
  3,                                      !- Outlet Port
  {3248f1f1-16ce-43e2-bfe3-9bff5ac7afcc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fdc06446-1015-46b4-b707-929019dfe7d8}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6373fe7f-e692-40ef-b52f-2facc312adb6}, !- Control Zone or Zone List Name
  {af363cc0-151b-4d13-aefb-0ad55b16c33a}, !- Cooling Control Zone or Zone List Name
  {57b88498-5706-480c-8ac1-751dcd07e2f6}, !- Heating Control Zone or Zone List Name
  {43d9893f-9c99-44eb-84af-a43e02fc2b41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6373fe7f-e692-40ef-b52f-2facc312adb6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {af363cc0-151b-4d13-aefb-0ad55b16c33a}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57b88498-5706-480c-8ac1-751dcd07e2f6}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43d9893f-9c99-44eb-84af-a43e02fc2b41}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {ea468cb7-1a93-463c-9525-28c351a1c924}, !- Air Inlet Node Name
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {07cba7cb-1a5c-4f2c-a024-97da0244c954}, !- Inlet Port
  {9d133ecb-a678-4357-9a95-23a5a57783d2}; !- Outlet Port

OS:Connection,
  {70e04d17-dde8-47da-97d0-64db4a880d53}, !- Handle
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Source Object
  3,                                      !- Outlet Port
  {a0babb6c-325c-4f2d-95ac-942cad2015be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07cba7cb-1a5c-4f2c-a024-97da0244c954}, !- Handle
  {222ea5cb-a41e-4bd8-ba1f-b821f6f1adbd}, !- Source Object
  3,                                      !- Outlet Port
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d133ecb-a678-4357-9a95-23a5a57783d2}, !- Handle
  {a813c6cf-4b57-4830-976b-9918636237d0}, !- Source Object
  3,                                      !- Outlet Port
  {883483a6-3761-4a83-801c-273f367e2636}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Inlet Air Node, !- Name
  {238da3e5-6229-448b-abe2-f7695511f7fb}, !- Inlet Port
  {ea468cb7-1a93-463c-9525-28c351a1c924}; !- Outlet Port

OS:Connection,
  {238da3e5-6229-448b-abe2-f7695511f7fb}, !- Handle
  {61b9272b-835e-4738-bb36-c36a9f0e6aca}, !- Source Object
  3,                                      !- Outlet Port
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea468cb7-1a93-463c-9525-28c351a1c924}, !- Handle
  {371d3b5d-bfba-4a95-a5f6-2e3a9e8db32a}, !- Source Object
  3,                                      !- Outlet Port
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fee7362-3525-4b9e-a3e2-219938adad0c}, !- Handle
  {59c0af17-c925-46bd-9cef-035d6f243809}, !- Source Object
  4,                                      !- Outlet Port
  {c6b29ede-7a8b-4c00-bcfa-261d2714e699}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule
  {131e9d77-7a60-41c2-a03f-3f4fbf66ef60}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Supply Side Inlet Node Name
  {d02f0731-45d6-48e0-93a9-40251b2c017f}, !- Demand Side Outlet Node Name
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Demand Side Inlet Node A
  {98732b0b-20da-45af-bc3c-6519ab092dca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Demand Mixer Name
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Inlet Node, !- Name
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Inlet Port
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}; !- Outlet Port

OS:Node,
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Node, !- Name
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Inlet Port
  {98732b0b-20da-45af-bc3c-6519ab092dca}; !- Outlet Port

OS:Connection,
  {37747c04-abb2-4d6b-b2d4-e720c361ecfc}, !- Handle
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Source Object
  8,                                      !- Outlet Port
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98732b0b-20da-45af-bc3c-6519ab092dca}, !- Handle
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Source Object
  3,                                      !- Outlet Port
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Node, !- Name
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Inlet Port
  {1d4bddba-cede-44eb-9e07-e6809952687d}; !- Outlet Port

OS:Node,
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Outlet Node, !- Name
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Inlet Port
  {d02f0731-45d6-48e0-93a9-40251b2c017f}; !- Outlet Port

OS:Node,
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Outlet Air Node, !- Name
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Inlet Port
  {54da013e-6abd-4ac6-8dd1-a8e847cfe09b}; !- Outlet Port

OS:Connection,
  {8d47a063-b9c9-4ad6-a5ce-9e964cd04ddc}, !- Handle
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Source Object
  10,                                     !- Outlet Port
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02f0731-45d6-48e0-93a9-40251b2c017f}, !- Handle
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Source Object
  3,                                      !- Outlet Port
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {1d4bddba-cede-44eb-9e07-e6809952687d}, !- Inlet Node Name
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Outlet Node Name
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}; !- Inlet Node Name 1

OS:Connection,
  {1d4bddba-cede-44eb-9e07-e6809952687d}, !- Handle
  {185dd320-89bd-4845-8e43-b1201d58f607}, !- Source Object
  3,                                      !- Outlet Port
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cb4d1a-bc31-4802-b5c5-231dc9a2fddd}, !- Handle
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Source Object
  2,                                      !- Outlet Port
  {e1e1cfaa-54fd-423c-999e-5df05c7a36e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6de14ced-45e3-4cf8-b8af-05fa0f4538c5}, !- Handle
  {2565c48a-580f-4cc9-b55a-774ca9ebfdcf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {131e9d77-7a60-41c2-a03f-3f4fbf66ef60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {94f13988-94e7-4dd1-afd6-ff3ae1a70019}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c9035b89-097c-47c7-9df6-70a49694a2d2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a417c3db-cddc-44ff-9d4c-1af4ea6e14ff}, !- Control Zone Name
  {aca6432a-d9a9-42b5-8b28-34432f41af98}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  {100ace01-b961-4b79-95d8-41b973f41b49}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}, !- Air Inlet Node Name
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cfe4df19-208c-458a-90e0-6c5a02318aca}, !- Air Inlet Node Name
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 No Heat, !- Name
  {2ee10607-18de-4ffb-abbf-793c1ef69e0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {da2cd6fe-8f05-4570-84ef-9464e0123824}, !- Air Inlet Node Name
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 366kBtu/hr 9.8EER, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e8a32853-2271-4d60-a777-b0e1332a3a41}, !- Air Inlet Node Name
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Air Outlet Node Name
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {03e7c7be-8eeb-4d4f-879c-7739e520eb58}, !- Handle
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Source Object
  9,                                      !- Outlet Port
  {aca6432a-d9a9-42b5-8b28-34432f41af98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 No Heat Outlet Air Node, !- Name
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}, !- Inlet Port
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}; !- Outlet Port

OS:Connection,
  {dc67419d-97d8-4d3e-b1de-244bc7f0441e}, !- Handle
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Source Object
  6,                                      !- Outlet Port
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5bb8bf-73c2-4709-af4e-d48f90782483}, !- Handle
  {edefec38-4811-4f55-82d4-eeefdb7b0eea}, !- Source Object
  3,                                      !- Outlet Port
  {51a3b453-dac3-4f16-a03b-c13b1f544717}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil Outlet Air Node, !- Name
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Inlet Port
  {da2cd6fe-8f05-4570-84ef-9464e0123824}; !- Outlet Port

OS:Connection,
  {e423a049-b482-4cf5-9d08-f3f29b83a708}, !- Handle
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Source Object
  6,                                      !- Outlet Port
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2cd6fe-8f05-4570-84ef-9464e0123824}, !- Handle
  {aa9951d9-f7aa-4d8c-9cbf-0ea10991ca5a}, !- Source Object
  3,                                      !- Outlet Port
  {c0fea474-479c-4f65-a2c9-b494c3f7332f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 366kBtu/hr 9.8EER Outlet Air Node, !- Name
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Inlet Port
  {cfe4df19-208c-458a-90e0-6c5a02318aca}; !- Outlet Port

OS:Connection,
  {017911dd-0c45-4d9f-abe9-c87422de7fa9}, !- Handle
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Source Object
  8,                                      !- Outlet Port
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe4df19-208c-458a-90e0-6c5a02318aca}, !- Handle
  {e4bdad23-2c78-4bcf-bb3c-2e644642854b}, !- Source Object
  3,                                      !- Outlet Port
  {c6dc0bd6-e1bc-4bf2-aea2-35eb434b9c22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {597e042e-c835-4dab-ae14-88d09810f7bc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe528662-dd62-4419-9bbb-806d8b2b38d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45b5ba8a-4430-45c0-9375-f6335eec7be1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {45b5ba8a-4430-45c0-9375-f6335eec7be1}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System, !- Name
  {597e042e-c835-4dab-ae14-88d09810f7bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Mixed Air Node Name
  {bea0cc26-b893-4411-9333-f7ee39c79d49}, !- Outdoor Air Stream Node Name
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Relief Air Stream Node Name
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}; !- Return Air Stream Node Name

OS:Node,
  {491169bc-17fe-4e21-afb7-074a0f8f8f9a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bea0cc26-b893-4411-9333-f7ee39c79d49}; !- Outlet Port

OS:Connection,
  {bea0cc26-b893-4411-9333-f7ee39c79d49}, !- Handle
  {491169bc-17fe-4e21-afb7-074a0f8f8f9a}, !- Source Object
  3,                                      !- Outlet Port
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b5dde7c-7bb1-4abd-81f4-92668846fb1b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Relief Air Node, !- Name
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639815c5-5385-4437-b01b-8622d0f714bd}, !- Handle
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Source Object
  7,                                      !- Outlet Port
  {2b5dde7c-7bb1-4abd-81f4-92668846fb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Mixed Air Node, !- Name
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Inlet Port
  {e8a32853-2271-4d60-a777-b0e1332a3a41}; !- Outlet Port

OS:Connection,
  {7ddcac1e-4917-416c-9fa5-f089cb04f180}, !- Handle
  {14993d2f-9d6e-4e25-8d06-ad71e8ff07b2}, !- Source Object
  3,                                      !- Outlet Port
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {096542c9-8bd9-4421-875f-c0f40a522bc9}, !- Handle
  {ab7233a0-df8a-4f3b-838a-08157d78bb1d}, !- Source Object
  5,                                      !- Outlet Port
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a32853-2271-4d60-a777-b0e1332a3a41}, !- Handle
  {b01fcbc0-894f-4dc1-b931-c20eb15508c1}, !- Source Object
  3,                                      !- Outlet Port
  {582807b9-39c6-4c4f-b278-081ef07f3808}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {94f13988-94e7-4dd1-afd6-ff3ae1a70019}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a46e344b-a569-4d1f-8025-e92be7de7b08}, !- Control Zone or Zone List Name
  {dec5b4a8-3d4f-46bd-a84a-844180590093}, !- Cooling Control Zone or Zone List Name
  {d5e00a17-84e4-489d-8e15-7691d533a45c}, !- Heating Control Zone or Zone List Name
  {82451466-64f8-4780-bbe7-c1bb682fc806}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a46e344b-a569-4d1f-8025-e92be7de7b08}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {dec5b4a8-3d4f-46bd-a84a-844180590093}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5e00a17-84e4-489d-8e15-7691d533a45c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82451466-64f8-4780-bbe7-c1bb682fc806}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {7640de90-d32b-46bd-b192-22fa34620059}, !- Air Inlet Node Name
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fc30cbdf-eb06-45c6-8023-7e3c4407f4c7}, !- Inlet Port
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}; !- Outlet Port

OS:Connection,
  {54da013e-6abd-4ac6-8dd1-a8e847cfe09b}, !- Handle
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Source Object
  3,                                      !- Outlet Port
  {beba73a6-9916-4c31-b895-ff4c611faabb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc30cbdf-eb06-45c6-8023-7e3c4407f4c7}, !- Handle
  {7409d5d1-b9e5-40cd-b5aa-e4248a0061a9}, !- Source Object
  3,                                      !- Outlet Port
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25046bf9-ae14-437f-a4b5-35bc5af57cd3}, !- Handle
  {ebc88ecf-ee4b-45a8-bd65-5639baf98a34}, !- Source Object
  3,                                      !- Outlet Port
  {73b2057e-ae8c-4562-8ee9-81b7532af235}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Inlet Air Node, !- Name
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}, !- Inlet Port
  {7640de90-d32b-46bd-b192-22fa34620059}; !- Outlet Port

OS:Connection,
  {160cb60b-8f4c-46b9-8253-dab27fb3ba66}, !- Handle
  {8b5424a7-2bd2-4b87-829e-73f83e84c99f}, !- Source Object
  3,                                      !- Outlet Port
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7640de90-d32b-46bd-b192-22fa34620059}, !- Handle
  {a3eeab1c-5a60-42e4-b31c-ee20c724468e}, !- Source Object
  3,                                      !- Outlet Port
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a7c432-5440-440c-bff8-034ed35eb5ad}, !- Handle
  {49fb5a53-541b-4bbe-8cdf-24b67a0130e7}, !- Source Object
  4,                                      !- Outlet Port
  {9a4447d2-0765-4a75-9b6d-b00e34ad9cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  {8512974e-82c4-4515-93de-01bb6cc7ed4c}, !- Default Day Schedule Name
  {e976f26f-3066-408b-b43e-2724c810711c}, !- Summer Design Day Schedule Name
  {bc23f8cb-2557-49a4-831c-00ce72ba5694}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8512974e-82c4-4515-93de-01bb6cc7ed4c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8f19736-1705-469b-89cf-047b67c9a42a}, !- Handle
  Schedule Rule 94,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1fdfa49f-7cb4-4d55-9e0a-5b903c912698}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fdfa49f-7cb4-4d55-9e0a-5b903c912698}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dba3560d-ce09-4cb9-af75-ec03be899bb7}, !- Handle
  Schedule Rule 95,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {169402c1-772b-4936-9463-25562aab2a33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {169402c1-772b-4936-9463-25562aab2a33}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc580a9f-2506-4235-b241-30be2d31548d}, !- Handle
  Schedule Rule 96,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5efdad16-d506-4eec-ac30-a72724d51e46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5efdad16-d506-4eec-ac30-a72724d51e46}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4fe2ee1-abd2-4600-b919-7e0fe3196b04}, !- Handle
  Schedule Rule 97,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5253fa5a-718f-4bf4-a9f3-f3e3fdf450cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5253fa5a-718f-4bf4-a9f3-f3e3fdf450cf}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bba2b68-31c0-4762-bf3c-75e5f7f7fca8}, !- Handle
  Schedule Rule 98,                       !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c91957c-14fe-4203-94dc-bd03a739bdba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2c91957c-14fe-4203-94dc-bd03a739bdba}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc23f8cb-2557-49a4-831c-00ce72ba5694}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e976f26f-3066-408b-b43e-2724c810711c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {473f5fca-309f-43c5-ac0f-acda8ce0c148}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}, !- Air Inlet Node Name
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {cd904934-5fd4-4c6c-9af1-e83b5dbe5326}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd904934-5fd4-4c6c-9af1-e83b5dbe5326}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  {756d6804-7fec-4213-b857-bbf04774b887}, !- Default Day Schedule Name
  {885ce4e0-dee0-4ea9-b495-d19e2ba7ce06}, !- Summer Design Day Schedule Name
  {cbb5f9e9-b71d-4487-83d4-098bb78632fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {756d6804-7fec-4213-b857-bbf04774b887}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbb5f9e9-b71d-4487-83d4-098bb78632fe}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {885ce4e0-dee0-4ea9-b495-d19e2ba7ce06}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  {5559212f-e978-405b-9488-b9a42dea3d45}, !- Default Day Schedule Name
  {7d4aab8a-10e7-4394-b52c-06fa750a8a52}, !- Summer Design Day Schedule Name
  {5504758b-f65e-4e0a-9e28-ac8d7371f49c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5559212f-e978-405b-9488-b9a42dea3d45}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dde305b-8e6b-4bf7-a484-dac5f4dcffb4}, !- Handle
  Schedule Rule 99,                       !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1128442b-a8c6-4daf-baba-9f45f7ca8e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1128442b-a8c6-4daf-baba-9f45f7ca8e79}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6873254-0441-491a-a53a-6b419461fc72}, !- Handle
  Schedule Rule 100,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6dc844f6-55dd-4ef4-88ae-64286077d859}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6dc844f6-55dd-4ef4-88ae-64286077d859}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b9eeacf-16ec-4d75-916e-69331f89efa0}, !- Handle
  Schedule Rule 101,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d8a6824-409e-4fd2-afaa-ecd3e8befaaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d8a6824-409e-4fd2-afaa-ecd3e8befaaa}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9510f97-3b3e-4864-8cc9-d7d2258b047b}, !- Handle
  Schedule Rule 102,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a1c5b59-9446-4fbb-8c3b-e51d515f94bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a1c5b59-9446-4fbb-8c3b-e51d515f94bc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d48d3881-2b43-4617-a933-6cac77ea1c21}, !- Handle
  Schedule Rule 103,                      !- Name
  {2687e71b-ddf2-4188-9938-109b5ff5cc8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25588c42-dff4-48b5-8ff5-5f1202ee1ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {25588c42-dff4-48b5-8ff5-5f1202ee1ae0}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5504758b-f65e-4e0a-9e28-ac8d7371f49c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d4aab8a-10e7-4394-b52c-06fa750a8a52}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {1e4c66ef-90dc-4ea4-948f-be26f88e295c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {0981b61a-e901-4d67-ae92-dd8e087e7c7d}, !- Inlet Port
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}; !- Outlet Port

OS:Connection,
  {0981b61a-e901-4d67-ae92-dd8e087e7c7d}, !- Handle
  {7cfb9772-c8d9-4b0e-aa28-a032fa34aa2b}, !- Source Object
  3,                                      !- Outlet Port
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4127f6c-6e7b-42d4-b205-363ba4c95c69}, !- Handle
  {e68c7d4e-f4e3-46bc-a9cd-46d1dd36ab18}, !- Source Object
  3,                                      !- Outlet Port
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e4b326b-2ddd-4ae9-ba8b-c3936897e2a8}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a7f5b52-f309-4fdf-bed4-c1a489a24fa2}, !- Handle
  {518989af-6fc1-48e1-96e2-e06f7d3f5eda}, !- Source Object
  7,                                      !- Outlet Port
  {8e4b326b-2ddd-4ae9-ba8b-c3936897e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  {effd7dc0-72d0-44ce-90bd-788ca79fae36}, !- Default Day Schedule Name
  {66d35675-4360-4dbe-9a7b-b1c1af08b7c5}, !- Summer Design Day Schedule Name
  {47f8d078-423d-4c4f-8dec-b9dcda1ebe7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {effd7dc0-72d0-44ce-90bd-788ca79fae36}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47f8d078-423d-4c4f-8dec-b9dcda1ebe7e}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66d35675-4360-4dbe-9a7b-b1c1af08b7c5}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52c52204-0601-4f91-8067-4e7633b3e046}, !- Handle
  Schedule Rule 104,                      !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48062f3f-3de4-452f-81f8-bf1bc424b2a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48062f3f-3de4-452f-81f8-bf1bc424b2a8}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {41d38358-31d8-496c-8a69-e45e8785eae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}, !- Air Inlet Node Name
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {6f549196-bea3-4dc6-8024-fbd358588c9a}, !- Inlet Port
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}; !- Outlet Port

OS:Connection,
  {6f549196-bea3-4dc6-8024-fbd358588c9a}, !- Handle
  {26fb1c22-3484-4752-a2d8-f42bb632e200}, !- Source Object
  3,                                      !- Outlet Port
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3ed99b-90a5-4c38-bc7c-5b898b6f178b}, !- Handle
  {89e99ab8-b77a-4493-8772-0a95f532652f}, !- Source Object
  3,                                      !- Outlet Port
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5655e995-810a-4af1-bd12-302d98ddc347}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {476a4816-9fe5-44a5-802a-47adf89e4768}, !- Handle
  {e6d5477b-cccd-4cd8-a8a4-9e82e2533096}, !- Source Object
  7,                                      !- Outlet Port
  {5655e995-810a-4af1-bd12-302d98ddc347}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {3d8710a0-a6c1-44a8-8772-2677a7e63654}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}, !- Air Inlet Node Name
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Inlet Air Node, !- Name
  {f7d425c7-1bca-4fbd-a941-6fd0c3fca8d4}, !- Inlet Port
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}; !- Outlet Port

OS:Connection,
  {f7d425c7-1bca-4fbd-a941-6fd0c3fca8d4}, !- Handle
  {85bb1d3d-849c-4e9f-817e-d23928797cbe}, !- Source Object
  3,                                      !- Outlet Port
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8a45f0-0e67-4a4d-a662-f7a7a6f36b12}, !- Handle
  {15afd9e7-7e53-41ca-bc7f-d1dea7392f83}, !- Source Object
  3,                                      !- Outlet Port
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ee16a19-693b-4e90-8a12-19b20f117b8d}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Outlet Air Node, !- Name
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3476ca09-7561-4c29-9c31-330fa76699f0}, !- Handle
  {e04d6fa5-53e5-4371-ad9e-7e438ed7a696}, !- Source Object
  7,                                      !- Outlet Port
  {6ee16a19-693b-4e90-8a12-19b20f117b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {4a77211d-764e-4604-9a70-c41ebaff4647}, !- Handle
  RefrSystem - Secondary School,          !- Name
  {31917396-1fea-4226-8153-f647a4442d2c}, !- Refrigerated CaseAndWalkInList Name
  {a8a14708-4d1b-4a4a-b7b8-80a9df8ef073}, !- Refrigeration TransferLoad List Name
  {1008a05c-21f4-4b48-9ea3-8d77d6598d07}, !- Refrigeration Condenser Name
  {1c8f1b40-bb56-4d20-bc28-5a3e6791e3b9}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0bac7d0e-1dda-424b-b88f-7757d4760454}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {31917396-1fea-4226-8153-f647a4442d2c}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Model Object 1
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}; !- Model Object 2

OS:ModelObjectList,
  {a8a14708-4d1b-4a4a-b7b8-80a9df8ef073}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1c8f1b40-bb56-4d20-bc28-5a3e6791e3b9}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {321ca8a6-9078-483a-a6d8-0aa891d4b9de}, !- Model Object 1
  {b53ae382-d44f-44df-a316-862e396afd6a}, !- Model Object 2
  {59182089-7903-4a4b-a49a-ac4f5efaf756}, !- Model Object 3
  {0ac787d1-eb7b-4c87-9bae-cb5e0691b6ef}, !- Model Object 4
  {0c27067b-b0cb-43c4-a109-bcb8fbce546b}, !- Model Object 5
  {b9ac461f-415d-498c-8c06-88a637d3f103}, !- Model Object 6
  {8bc6ba91-2481-45a1-974f-0d842eb7e776}, !- Model Object 7
  {7522d0af-d856-42aa-8b97-f62df9d48653}, !- Model Object 8
  {50f93a90-f9e5-4e54-bb88-0e45d434399f}, !- Model Object 9
  {e220962a-c8d4-4638-ae82-fcfe5081f3e2}, !- Model Object 10
  {68eb91c3-2e40-4cf9-b22e-f4b6b1d3de1b}, !- Model Object 11
  {d33dd826-781c-49b7-8118-ed83bcd4acb0}, !- Model Object 12
  {2b47d9b2-916d-408d-bf52-3c36b6d43705}, !- Model Object 13
  {e67878b0-2fdd-452f-914d-e69cd42e3d8a}, !- Model Object 14
  {a0f46c10-79ab-4441-af09-08bec1def72b}, !- Model Object 15
  {50d9165b-efee-408f-9824-c3058529d2d3}, !- Model Object 16
  {50806d6d-f637-4616-be98-0c3f5066c61e}, !- Model Object 17
  {8f1f73f0-74b1-40fe-9852-2dd8d51cd486}, !- Model Object 18
  {9fe97bdd-a9a1-4166-a95c-85a61e9d0366}, !- Model Object 19
  {ce3a613b-db60-420d-9784-c436f6f1b738}; !- Model Object 20

OS:ModelObjectList,
  {0bac7d0e-1dda-424b-b88f-7757d4760454}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {321ca8a6-9078-483a-a6d8-0aa891d4b9de}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {b53ae382-d44f-44df-a316-862e396afd6a}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {59182089-7903-4a4b-a49a-ac4f5efaf756}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0ac787d1-eb7b-4c87-9bae-cb5e0691b6ef}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0c27067b-b0cb-43c4-a109-bcb8fbce546b}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b9ac461f-415d-498c-8c06-88a637d3f103}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8bc6ba91-2481-45a1-974f-0d842eb7e776}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7522d0af-d856-42aa-8b97-f62df9d48653}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50f93a90-f9e5-4e54-bb88-0e45d434399f}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e220962a-c8d4-4638-ae82-fcfe5081f3e2}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {68eb91c3-2e40-4cf9-b22e-f4b6b1d3de1b}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d33dd826-781c-49b7-8118-ed83bcd4acb0}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2b47d9b2-916d-408d-bf52-3c36b6d43705}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e67878b0-2fdd-452f-914d-e69cd42e3d8a}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a0f46c10-79ab-4441-af09-08bec1def72b}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50d9165b-efee-408f-9824-c3058529d2d3}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {50806d6d-f637-4616-be98-0c3f5066c61e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8f1f73f0-74b1-40fe-9852-2dd8d51cd486}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9fe97bdd-a9a1-4166-a95c-85a61e9d0366}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ce3a613b-db60-420d-9784-c436f6f1b738}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {8f77538d-38a3-4af4-a13c-710d1b4b0892}, !- Refrigeration Compressor Power Curve Name
  {c174614f-e193-48d5-9a38-04befcec6e68}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {77cacf49-4be2-4a51-9abc-f24d89d191bc}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {f60250d3-4e87-4a29-90c4-38456052f863}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  {a2ecec8f-9aa0-4d05-a6f6-35d8c4527265}, !- Default Day Schedule Name
  {1b21fe89-e129-4a26-86d5-a2f5fa29fc97}, !- Summer Design Day Schedule Name
  {b2596a1e-1f89-49ad-ac54-95126c77579a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2ecec8f-9aa0-4d05-a6f6-35d8c4527265}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {b2596a1e-1f89-49ad-ac54-95126c77579a}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1b21fe89-e129-4a26-86d5-a2f5fa29fc97}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Handle
  Case Secondary School,                  !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.31999999999998,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {77cacf49-4be2-4a51-9abc-f24d89d191bc}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {563519c2-b05b-4cd1-a813-75c681512940}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {b45ee61e-3b18-4f57-9434-fdf4b4cab505}, !- Case Defrost Schedule Name
  {96bf775e-a697-4810-8cd6-6f767807747c}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {f60250d3-4e87-4a29-90c4-38456052f863}, !- Refrigerated Case Restocking Schedule Name
  {1b3823bc-15de-4f2d-a475-e1de595015b3}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {c1a69063-4f3b-49ce-8de9-c630a100975f}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {098c30cb-292b-44fd-8d15-df3090da1c1d}, !- Handle
  {ca7b3b6f-25fc-46dc-bd0c-f5d09bf21b56}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {b45ee61e-3b18-4f57-9434-fdf4b4cab505}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b57ef3ca-ca86-4e90-9c74-b503d8049653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b57ef3ca-ca86-4e90-9c74-b503d8049653}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {96bf775e-a697-4810-8cd6-6f767807747c}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b0b002bc-4d05-47c2-9e08-82ee498519ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0b002bc-4d05-47c2-9e08-82ee498519ea}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {1b3823bc-15de-4f2d-a475-e1de595015b3}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {112e8235-9073-4a33-8231-652fda36295e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {112e8235-9073-4a33-8231-652fda36295e}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}, !- Handle
  Walk-In Secondary School,               !- Name
  {b4a4b96f-a7b3-469c-8d37-cb2820a3eb93}, !- Availability Schedule Name
  5372.88057799463,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  241.56,                                 !- Rated Total Lighting Power {W}
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d8b3fd85-b8d9-4335-9108-255873b07e23}, !- Defrost Schedule Name
  {6a700f5c-b72e-41b4-b901-341c005c8d60}, !- Defrost Drip-Down Schedule Name
  3001.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {0bc6cf8a-df4d-445d-aef0-eeb7bee7dbb8}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {0bc6cf8a-df4d-445d-aef0-eeb7bee7dbb8}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {accf3e79-9d35-4b25-92c1-04c0be0044c1}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  {31d0e40f-5f91-4ddc-be33-0241e4358db1}, !- Default Day Schedule Name
  {8c32748a-abbd-40af-bf1d-f174b610d747}, !- Summer Design Day Schedule Name
  {ec2a25db-db5b-4905-bd00-5caca9824509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31d0e40f-5f91-4ddc-be33-0241e4358db1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ec2a25db-db5b-4905-bd00-5caca9824509}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {8c32748a-abbd-40af-bf1d-f174b610d747}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {32e558ad-1353-4402-bfec-c2b12aae58c0}, !- Handle
  Schedule Rule 105,                      !- Name
  {4677105b-1053-4d39-ab59-7f2644972691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8327058d-2dd8-41cd-a489-38fcda65f4f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8327058d-2dd8-41cd-a489-38fcda65f4f6}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {d33492fc-e3b3-4950-a032-089346bfeb25}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {37d17d28-bcec-45cb-9fce-194fde6c275d}, !- Default Day Schedule Name
  {8407b11c-ef9d-41a8-bce9-ac43231e391b}, !- Summer Design Day Schedule Name
  {25d63e17-b150-4d19-b9cd-f742c6ba4579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37d17d28-bcec-45cb-9fce-194fde6c275d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8407b11c-ef9d-41a8-bce9-ac43231e391b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d186ef8b-637a-4775-8c42-53da3fe46867}, !- Handle
  Schedule Rule 106,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {44b2c9d4-0b6e-49c1-bdce-55d9a8d4e3b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44b2c9d4-0b6e-49c1-bdce-55d9a8d4e3b3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ed987e75-9fc7-41ac-9f5c-f8532a5ebebb}, !- Handle
  Schedule Rule 107,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1f9f31ae-af73-4e1b-ad37-ff03c5b16766}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1f9f31ae-af73-4e1b-ad37-ff03c5b16766}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2650f878-201b-42da-a31b-38a049721a0b}, !- Handle
  Schedule Rule 108,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85cdd1c0-ff31-4ccd-970a-d3e4eaecc1a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85cdd1c0-ff31-4ccd-970a-d3e4eaecc1a9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {cbb54d63-c8ef-43ab-836e-c62dec4acaaa}, !- Handle
  Schedule Rule 109,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f7dc240-8df8-479e-a103-24abef979015}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f7dc240-8df8-479e-a103-24abef979015}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {8a363868-ab0e-419a-a811-6bf5a54bceed}, !- Handle
  Schedule Rule 110,                      !- Name
  {a6e6239e-67b1-4974-bf06-0e5d7d91a65e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ff77b27-129b-464d-8d7b-5641276b8529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3ff77b27-129b-464d-8d7b-5641276b8529}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {25d63e17-b150-4d19-b9cd-f742c6ba4579}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {accf3e79-9d35-4b25-92c1-04c0be0044c1}, !- Handle
  door_wi_sched,                          !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b36a879c-1957-4bc7-9bdf-80bcf6f19632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b36a879c-1957-4bc7-9bdf-80bcf6f19632}, !- Handle
  door_wi_sched Default,                  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02ce17b9-258b-4d36-81ce-ef240afb23da}, !- Handle
  {8844fe1d-d746-4ebc-937e-0123f08b79a4}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {d8b3fd85-b8d9-4335-9108-255873b07e23}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {52ee2e39-310c-43c7-8a49-73b8d5ace660}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52ee2e39-310c-43c7-8a49-73b8d5ace660}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {6a700f5c-b72e-41b4-b901-341c005c8d60}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {8cb6cac9-de94-4ca5-9799-b34a553056ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb6cac9-de94-4ca5-9799-b34a553056ca}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {e0f5bf3b-2cae-49b0-8f98-692a46775be7}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  2036.97120814082,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {1008a05c-21f4-4b48-9ea3-8d77d6598d07}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e0f5bf3b-2cae-49b0-8f98-692a46775be7}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1198.05040956246,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {b5e9eb64-a187-4df8-b701-acca7644d01e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {680feeef-1c5c-4136-8d66-4098da8e7baf}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e49a0233-0314-4ec3-9481-e9b7cf2d6a2e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {3f23c0fa-089b-466b-a8dd-041cd9b2b23e}, !- Handle
  90.1-2010 - SecSchl - ASHRAE 169-2006-3B, !- Name
  {b3d9566a-16cd-40f3-8f80-e6d3595df506}, !- Default Exterior Surface Constructions Name
  {0f6fffc0-a07c-4645-9255-a3c78e6fb699}, !- Default Interior Surface Constructions Name
  {ba7a50cd-d4b9-42fc-ae75-e468c4cc247c}, !- Default Ground Contact Surface Constructions Name
  {7c1a29fd-9c86-4612-a46c-33463ea63eb4}, !- Default Exterior SubSurface Constructions Name
  {efaa8a44-b86d-4fc1-8d49-c379256d3006}, !- Default Interior SubSurface Constructions Name
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b3d9566a-16cd-40f3-8f80-e6d3595df506}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Floor Construction Name
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Wall Construction Name
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}; !- Roof Ceiling Construction Name

OS:Construction,
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}, !- Layer 1
  {7caa144e-76ce-4897-b35c-27daa5d5c601}, !- Layer 2
  {a23cc341-e6ca-4553-a647-c6c3e300d217}; !- Layer 3

OS:StandardsInformation:Construction,
  {1174e358-54a7-46e3-8bb1-af31a5826b2d}, !- Handle
  {6b6e04e1-f0cb-48a3-8c56-21ee9a9b07ae}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7caa144e-76ce-4897-b35c-27daa5d5c601}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a23cc341-e6ca-4553-a647-c6c3e300d217}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {86283b7d-65bd-465a-a834-de48b4601bb3}, !- Layer 1
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}, !- Layer 2
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}, !- Layer 3
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}; !- Layer 4

OS:StandardsInformation:Construction,
  {dc7334aa-74e3-4c76-b549-ca38bdb13aff}, !- Handle
  {9309a07b-f0ce-4ad5-b7c9-a58ecdf7cbe0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {86283b7d-65bd-465a-a834-de48b4601bb3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}, !- Layer 1
  {d843d868-9a24-4a48-908f-1b0d60193ab9}, !- Layer 2
  {4e513118-618a-40de-9f68-92cb4a25a3b4}; !- Layer 3

OS:StandardsInformation:Construction,
  {6ea72b5e-abb7-42bf-afaf-0a31f4800ee1}, !- Handle
  {81dbda8f-3084-44c2-8e91-379c6423b1b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d843d868-9a24-4a48-908f-1b0d60193ab9}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4e513118-618a-40de-9f68-92cb4a25a3b4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0f6fffc0-a07c-4645-9255-a3c78e6fb699}, !- Handle
  Default Surface Constructions 2,        !- Name
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Floor Construction Name
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Wall Construction Name
  {6b0c013d-c258-45f7-9308-55015883613a}; !- Roof Ceiling Construction Name

OS:Construction,
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}, !- Layer 1
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3a8c3d0-4f95-4e48-b187-32d618bcd022}, !- Handle
  {52923d44-683d-417e-8e31-f8ebfe060e44}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}, !- Layer 1
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f71f7c18-8c90-45f5-9dd5-ab760a0ca04e}, !- Handle
  {4c339838-705d-4e95-ae50-3dbfe14f00ff}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6b0c013d-c258-45f7-9308-55015883613a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b5e9eb64-a187-4df8-b701-acca7644d01e}, !- Layer 1
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}; !- Layer 2

OS:StandardsInformation:Construction,
  {781bc02d-a5fc-4427-a3e8-2b429ff47b6c}, !- Handle
  {6b0c013d-c258-45f7-9308-55015883613a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ba7a50cd-d4b9-42fc-ae75-e468c4cc247c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Floor Construction Name
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {c8fec19c-e322-42cf-9960-6b05925022fb}, !- Layer 1
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9b5955b-86a9-4e79-a045-263f47a8f8a1}, !- Handle
  {a3db85d5-bf47-45ee-af41-ebd15c26bad3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c8fec19c-e322-42cf-9960-6b05925022fb}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f46637a-605f-4d57-b29a-ce07ba36ce02}, !- Handle
  {bd488847-ccc1-42c1-a658-56e1d88afc33}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7c1a29fd-9c86-4612-a46c-33463ea63eb4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Fixed Window Construction Name
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Operable Window Construction Name
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Door Construction Name
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Glass Door Construction Name
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Overhead Door Construction Name
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Skylight Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Tubular Daylight Dome Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}, !- Layer 1
  {47a91c64-cc47-4816-8882-e9e5f310e795}, !- Layer 2
  {517cff7e-610d-47f4-8d50-9869e3aeb896}; !- Layer 3

OS:StandardsInformation:Construction,
  {d260baa6-16dd-44e6-a571-3ccb1f7db2bb}, !- Handle
  {c162c481-36cd-41d3-b893-d0807438687f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {47a91c64-cc47-4816-8882-e9e5f310e795}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {517cff7e-610d-47f4-8d50-9869e3aeb896}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}, !- Layer 1
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {18863304-9a62-4982-8b98-7581a943a4ef}, !- Handle
  {1582cd90-29ac-46ee-bb88-57949e757884}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf0656f2-3e63-4927-afc8-3e6ce67b33f6}, !- Handle
  {40094378-70e1-4519-bc84-bb93ed38c4fb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}; !- Layer 1

OS:StandardsInformation:Construction,
  {30c0f962-6207-4013-b756-257753f19682}, !- Handle
  {a283bf14-9c11-4674-8f2a-89539a14e155}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8241416-9887-4d99-91e8-c45e76b53a3b}, !- Handle
  {09483749-ec1b-44c6-9aad-019063d06713}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eeba652-c524-4a98-97ef-650249212cd5}, !- Handle
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {efaa8a44-b86d-4fc1-8d49-c379256d3006}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Fixed Window Construction Name
  {20d665f2-76ee-4e72-853a-fdd6755bb80e}, !- Operable Window Construction Name
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Layer 1

OS:StandardsInformation:Construction,
  {5bb527ed-4d49-46f7-a6bd-1c45088bb2b7}, !- Handle
  {91538ef4-12c3-48eb-a81e-bd657e6be67e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4b25e49c-b847-4199-a265-390e61e4e089}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1b95f43-ad0a-4190-b544-1ee0c9d8c4c5}, !- Handle
  {34e47755-6826-4b02-9ec8-a306ff7bacd9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {f476bc8c-f530-4e64-b76e-a9955a6c21c8}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1032,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {fbf06eef-cd9d-4f0e-9b8d-3f7e7aad093e}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  852,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9bd9814-bbad-4264-a121-8c54b4f8d74e}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {f476bc8c-f530-4e64-b76e-a9955a6c21c8}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {043a808d-0028-44b7-bb12-06078a6cb292}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {fbf06eef-cd9d-4f0e-9b8d-3f7e7aad093e}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7cf886e8-0e7e-4888-aa91-e097a391ca1e}, !- Handle
  SchoolSecondary ALWAYS_ON,              !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {337c4623-0509-4bd4-b27e-6552fd5cce4b}, !- Default Day Schedule Name
  {54ace598-6a20-4369-8471-681ff1eb3d5f}, !- Summer Design Day Schedule Name
  {3909d9b2-e97e-425c-945e-a69b8310645d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {337c4623-0509-4bd4-b27e-6552fd5cce4b}, !- Handle
  SchoolSecondary ALWAYS_ON Default,      !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3909d9b2-e97e-425c-945e-a69b8310645d}, !- Handle
  SchoolSecondary ALWAYS_ON Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54ace598-6a20-4369-8471-681ff1eb3d5f}, !- Handle
  SchoolSecondary ALWAYS_ON Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {460dc175-1e56-4f35-bd5b-a3c524eb516e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e6d87a74-fbe2-471b-810b-7e190b5d0949}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {460dc175-1e56-4f35-bd5b-a3c524eb516e}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {eed04da0-8489-41cd-94a3-84af3e8cfa19}, !- Default Day Schedule Name
  {c5f00095-7dcc-47ad-af42-abada40395b8}, !- Summer Design Day Schedule Name
  {35be6e5b-d16e-44ab-bc8b-66331478a80e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eed04da0-8489-41cd-94a3-84af3e8cfa19}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35be6e5b-d16e-44ab-bc8b-66331478a80e}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5f00095-7dcc-47ad-af42-abada40395b8}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2da4db3f-9470-4734-b10b-ff1ac3de5810}, !- Handle
  Schedule Rule 111,                      !- Name
  {fed60b5e-1925-495c-8068-5eb96fb54520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {209d4e73-4ef7-47a8-b84e-96d0dbf30b3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {209d4e73-4ef7-47a8-b84e-96d0dbf30b3f}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {07801425-c93f-4231-b3fc-7dc420bfc1e1}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b306e847-5be6-4264-aa0b-c2e7091c8c2a}, !- Handle
  2 Elevator Fans,                        !- Name
  {07801425-c93f-4231-b3fc-7dc420bfc1e1}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {cb54dea3-f327-49e7-9d8e-3fe6e5e8a320}, !- Default Day Schedule Name
  {96985761-3be1-4c22-ba74-25a83c81a297}, !- Summer Design Day Schedule Name
  {c6e2195d-8f5f-4407-9543-d4881bf9ca23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb54dea3-f327-49e7-9d8e-3fe6e5e8a320}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6e2195d-8f5f-4407-9543-d4881bf9ca23}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96985761-3be1-4c22-ba74-25a83c81a297}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {2a9e2b2c-1c7b-45ab-a336-53367aa75590}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {17f72264-0aa6-4c72-9e85-03afdf2a0f2c}, !- Handle
  2 Elevator Lights,                      !- Name
  {2a9e2b2c-1c7b-45ab-a336-53367aa75590}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {877fe301-fb82-4e64-ad1c-fe80a4b80f85}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Material,
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {148b5a1e-789d-4598-9c12-95ccda53455d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}; !- Layer 1

OS:InternalMass:Definition,
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Handle
  Internal Mass Definition 1,             !- Name
  {148b5a1e-789d-4598-9c12-95ccda53455d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2cceccc4-12ef-4220-86e4-249e81b0bd1d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4722e42d-5c47-4e1a-bff7-1a6411658cc6}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {475dbc23-bc70-4f92-8587-01065d44fff7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e735c88-b4f1-438d-aece-b36133b7b224}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a666202-878f-4768-9118-9ca6ce36e723}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcd85ae5-f640-4d00-9c24-7a0f62b57bd1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {054581f7-cb53-4d30-a0ff-a99979ecf895}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75be0356-9ca8-4899-b0bb-f5399e2b2838}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b4a0050-9e79-4433-9dff-d536ef9099f3}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43ab7ae1-2d0d-4d93-9198-247680697a2a}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dadfb762-b1c6-4880-82f2-8580593764fc}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {794ef629-b124-4e73-8d34-1146cb967dde}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff27c777-02bc-4d2a-b7d6-26b6848d1397}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {663818a5-7752-424d-805e-93d1204c93b8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {805eb308-21bd-405e-ab35-42622295323a}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c509404-32e7-49a2-b39e-9c5db83df5e9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdc83ead-800c-4583-a27f-8733afd8028b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59dc7b3b-afe6-43a7-92ae-2d1cc8249aad}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0ba9a97-4753-4ac9-a6b4-5f86a1fd1682}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8102060-ac62-47f5-826f-784c7926d22d}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d81594a9-928e-491f-930d-338aea038d20}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56dccb32-09fd-4f95-9c6a-f5944595b5dd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2fe0deb-d68a-47c9-ae35-69d323b530d7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {844c4c30-5624-4979-a039-df11b74bd175}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5824758-c6ae-4df4-ab6d-97964da9eced}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {552cd225-f50b-425f-9602-f99ba84a11b8}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e873c815-5800-400a-8d0d-7fe041590d99}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c3f7e82-78d0-4305-a331-c8e3459fcb42}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae8226dc-d5c2-45f7-abbe-5e09e7e2654d}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd549bd1-325f-4c69-8e3c-62e368521703}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6635adda-58ef-4a6b-a5e2-e3a0fefff5be}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f28d4f6-7301-46c7-a49d-aef3308c33f0}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05520068-1ae2-4cba-af06-4feaaf337d33}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d328c2a-c66d-48e1-831e-06c8c09ef5e4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e71b9a99-3d40-49c7-90df-adaf1468056f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7934a093-db0d-477a-b0ee-f6ea8b1fe978}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56d6d21e-9c66-4081-8ae2-79a67b671caa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc3e212d-7f65-4b73-8e27-01d4aa90e19b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b06aca61-27ff-49a6-bf88-2d5cd95a123e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36c2c80b-e37c-4b10-b4d5-85a47c92edcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97a3f4f6-09fb-46f8-93c6-4c1c5dd3a044}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d6e73de-1d4b-4229-a723-6429db7c07b2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2e3045e-0ebc-4aa8-938c-702387d1fbd9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {418a5e4d-84ab-4bbc-b47e-e53c17f500a9}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f40f9a77-d2a1-471d-bbfb-2fe9fdce1ef3}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f44696f0-dd4d-4c95-9086-1c6d77ad062d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {02a98396-fac5-46b3-af82-21087da522d9}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Plant Side Inlet Node Name
  {e6519390-3c7e-4caa-8603-c5868c324308}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Demand Side Inlet Node Name
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6b404b9a-3d65-4997-876f-50cb49ca6088}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Demand Mixer Name
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Demand Splitter Name
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Supply Mixer Name
  {2e4da933-db11-4445-8ed3-b3658723566d}; !- Supply Splitter Name

OS:Node,
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Inlet Port
  {1740ac25-4c36-480c-8f30-20f963354121}; !- Outlet Port

OS:Node,
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}, !- Inlet Port
  {e6519390-3c7e-4caa-8603-c5868c324308}; !- Outlet Port

OS:Node,
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Inlet Port
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}; !- Outlet Port

OS:Connector:Mixer,
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Handle
  Connector Mixer 5,                      !- Name
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Outlet Branch Name
  {8d56615b-c16b-4512-9616-ccca773292c4}, !- Inlet Branch Name 1
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Handle
  Connector Splitter 5,                   !- Name
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}, !- Inlet Branch Name
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Outlet Branch Name 1
  {49609e9e-e6b0-4918-9417-be699946ec7a}; !- Outlet Branch Name 2

OS:Connection,
  {e8da1829-6bc2-4a82-b6ae-21ab1663dbf2}, !- Handle
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Source Object
  14,                                     !- Outlet Port
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b23a70-48c8-44ca-86ce-8fd309a7ebe7}, !- Handle
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Source Object
  3,                                      !- Outlet Port
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6519390-3c7e-4caa-8603-c5868c324308}, !- Handle
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Source Object
  3,                                      !- Outlet Port
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Inlet Port
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}; !- Outlet Port

OS:Node,
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}, !- Inlet Port
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}; !- Outlet Port

OS:Node,
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Inlet Port
  {711527e8-f472-4161-abda-f10a38564b5f}; !- Outlet Port

OS:Connector:Mixer,
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Handle
  Connector Mixer 6,                      !- Name
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Outlet Branch Name
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}, !- Inlet Branch Name 1
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}, !- Inlet Branch Name 2
  {b15b5690-e939-4a16-9569-2a1596077f05}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Handle
  Connector Splitter 6,                   !- Name
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}, !- Inlet Branch Name
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Outlet Branch Name 1
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Outlet Branch Name 2
  {076daf1c-961a-4d64-9fa1-64ec881487cc}; !- Outlet Branch Name 3

OS:Connection,
  {d9e4aadb-9801-435a-9b25-6abce57f6a5b}, !- Handle
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Source Object
  17,                                     !- Outlet Port
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09c5c31-3252-44c2-b6bf-01bbcf0c9379}, !- Handle
  {cb623049-cc13-4cda-87e1-da3a79f90fad}, !- Source Object
  3,                                      !- Outlet Port
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c76c32-73ff-4c55-97bb-2ca976b394c0}, !- Handle
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  3,                                      !- Outlet Port
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9dc15fd-aca5-41c7-8482-cda9abbc793b}, !- Handle
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Source Object
  3,                                      !- Outlet Port
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3426d7c4-fc7e-4f4c-b7f0-fb63c2c9379b}, !- Handle
  {672f8576-aece-4ec7-8c2a-8d3da7030782}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6b404b9a-3d65-4997-876f-50cb49ca6088}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Schedule Type Limits Name
  {1bea12f1-9bdf-46f9-8915-7c7a6ddedcc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bea12f1-9bdf-46f9-8915-7c7a6ddedcc0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {37bdcf79-3c72-441e-acb5-4c2fd2b90cb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48de754e-e204-4965-bdf0-dc6b9b02902d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Schedule Name
  {eac342a6-32b8-4d6f-893e-4e95b588092f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1740ac25-4c36-480c-8f30-20f963354121}, !- Inlet Node Name
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Inlet Port
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}; !- Outlet Port

OS:Connection,
  {1740ac25-4c36-480c-8f30-20f963354121}, !- Handle
  {c0f96c6d-7aea-4717-94f2-a59e099d3fa4}, !- Source Object
  3,                                      !- Outlet Port
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a6f1fb-c296-4e9a-b74c-cc8ae22e0500}, !- Handle
  {5e24afe0-67cf-4e3c-b500-19276bb26998}, !- Source Object
  3,                                      !- Outlet Port
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafd7916-dc5b-42ac-9b4e-2676bf3284c8}, !- Handle
  {22da51dd-1c45-4717-a5e9-4a527d9b5cff}, !- Source Object
  3,                                      !- Outlet Port
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {ba7d2948-4abc-415c-b8c0-09bf4aaf6a8e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1268.35013646039,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1268.35013646039,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {454d2e79-d1a0-4f8d-a18e-5b5917e189b8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}, !- Use Side Inlet Node Name
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {696534e2-addf-44b5-a165-7ce0254dcaa7}, !- Handle
  Schedule Day 91,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1313df15-69c3-402d-8645-eb65afa2a87b}, !- Handle
  Schedule Day 92,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Inlet Port
  {8d56615b-c16b-4512-9616-ccca773292c4}; !- Outlet Port

OS:Connection,
  {34f548bb-cf3e-4de7-90d2-ebff76e13afa}, !- Handle
  {662e7c24-7867-4252-b589-a7b925bb6be8}, !- Source Object
  3,                                      !- Outlet Port
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5a1bfbfb-2576-4b1f-8dd5-6d55a71b8d9b}, !- Handle
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}, !- Source Object
  32,                                     !- Outlet Port
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d56615b-c16b-4512-9616-ccca773292c4}, !- Handle
  {6427b789-a8cd-4e64-9601-2cd582e88d3d}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ef4dd953-89a4-4185-9628-fc62d93b646a}, !- Inlet Node Name
  {812de170-294e-4490-a5fb-658f4af91671}; !- Outlet Node Name

OS:Node,
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {49609e9e-e6b0-4918-9417-be699946ec7a}, !- Inlet Port
  {ef4dd953-89a4-4185-9628-fc62d93b646a}; !- Outlet Port

OS:Connection,
  {49609e9e-e6b0-4918-9417-be699946ec7a}, !- Handle
  {2e4da933-db11-4445-8ed3-b3658723566d}, !- Source Object
  4,                                      !- Outlet Port
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {812de170-294e-4490-a5fb-658f4af91671}, !- Inlet Port
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}; !- Outlet Port

OS:Connection,
  {ef4dd953-89a4-4185-9628-fc62d93b646a}, !- Handle
  {0bc93f85-5e81-4031-84af-7cc9b1a4b8ff}, !- Source Object
  3,                                      !- Outlet Port
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812de170-294e-4490-a5fb-658f4af91671}, !- Handle
  {03b3247a-5859-452a-b3c2-04e26f35f528}, !- Source Object
  3,                                      !- Outlet Port
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c94867a-2751-4ffa-b7bb-eeb3a67d2757}, !- Handle
  {62416c12-a403-493d-87f4-ed6557fddc42}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {711527e8-f472-4161-abda-f10a38564b5f}, !- Inlet Node Name
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}; !- Outlet Node Name

OS:Node,
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}, !- Inlet Port
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}; !- Outlet Port

OS:Connection,
  {711527e8-f472-4161-abda-f10a38564b5f}, !- Handle
  {7bd2b76c-caa7-4557-8d7b-053041640d5b}, !- Source Object
  3,                                      !- Outlet Port
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4a252e-8e55-45a2-a0a4-57490a5ea795}, !- Handle
  {5b84b596-0d4d-4c89-99a3-7e0516d68a56}, !- Source Object
  3,                                      !- Outlet Port
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e043cc3-7042-4cf4-9c20-0ea2c20dd648}, !- Handle
  {235225f4-c655-4b66-a8af-2b53c08103db}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}, !- Inlet Node Name
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}; !- Outlet Node Name

OS:Node,
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Inlet Port
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}; !- Outlet Port

OS:Connection,
  {6fb327b5-edd9-4c5d-b366-e849846f84be}, !- Handle
  {fa5b6d90-3f81-4898-9751-9e92bbd379be}, !- Source Object
  2,                                      !- Outlet Port
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc53aad-5af7-4b42-8b94-3aaf53b93286}, !- Handle
  {7b6013ff-937f-489e-a977-39caabfb210a}, !- Source Object
  3,                                      !- Outlet Port
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2c0aad-d881-4468-858c-fedcbd18bdb2}, !- Handle
  {2616f8a0-bbdf-422d-ba5f-bfbb259100ca}, !- Source Object
  3,                                      !- Outlet Port
  {eac342a6-32b8-4d6f-893e-4e95b588092f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}, !- Inlet Node Name
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}; !- Outlet Node Name

OS:Node,
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Inlet Port
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}; !- Outlet Port

OS:Connection,
  {f25e5be8-7c35-49e5-af86-c39466d912d1}, !- Handle
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Source Object
  2,                                      !- Outlet Port
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f0ae57-832e-4bb8-aac7-8802719f60e4}, !- Handle
  {1e974ddd-d263-4c72-8dab-460ccc35bd33}, !- Source Object
  3,                                      !- Outlet Port
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7600040-7c5e-4294-912d-9f1cc5aae2b0}, !- Handle
  {7ae4d007-3d9f-417c-a813-9b0548ff9df8}, !- Source Object
  3,                                      !- Outlet Port
  {aab03bfb-ce46-4656-bba6-01daaa0c4083}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}, !- Inlet Node Name
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c08746dc-0812-49e9-8260-1d16974360ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4540871e-390e-466e-a761-1166799e7741}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {a6b9d06e-0849-4058-bfed-73bab0f3d68d}, !- Target Temperature Schedule Name
  {9858d24c-3f0b-4ff2-ae2d-c8e20a2bac92}, !- Sensible Fraction Schedule Name
  {3d8b2f55-d781-454e-99df-2506666ce7af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9858d24c-3f0b-4ff2-ae2d-c8e20a2bac92}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {d464cb55-9dc5-422b-a1d1-4f1f09b66d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d464cb55-9dc5-422b-a1d1-4f1f09b66d85}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d8b2f55-d781-454e-99df-2506666ce7af}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {de8c541a-fd6c-4eb5-aa98-caeb5d0f1f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de8c541a-fd6c-4eb5-aa98-caeb5d0f1f7a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6b9d06e-0849-4058-bfed-73bab0f3d68d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {3bb0c7ff-d4a8-49a5-83c5-7cba4a6b9bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bb0c7ff-d4a8-49a5-83c5-7cba4a6b9bd5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c08746dc-0812-49e9-8260-1d16974360ed}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {4540871e-390e-466e-a761-1166799e7741}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {2016fa07-42d3-40c1-99c7-80e10452136b}, !- Default Day Schedule Name
  {534031e6-b960-4880-a2b4-aeb78a36dd7c}, !- Summer Design Day Schedule Name
  {2e0c4ccb-3607-4346-bdac-33b54a94e21e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2016fa07-42d3-40c1-99c7-80e10452136b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24c89bff-e94f-4eaf-b260-75f938ec537a}, !- Handle
  Schedule Rule 112,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb9597b8-a75e-407c-8c30-5eab125c4f0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9597b8-a75e-407c-8c30-5eab125c4f0b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {534031e6-b960-4880-a2b4-aeb78a36dd7c}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {160873a5-341c-4e68-971c-3eeb9fd49ca6}, !- Handle
  Schedule Rule 113,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c31245b6-dfa6-4916-a34e-797a44379727}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c31245b6-dfa6-4916-a34e-797a44379727}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26c6bae5-fcc4-43e3-a282-4f83d7bf02a3}, !- Handle
  Schedule Rule 114,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4cdd8625-f815-4e0e-89ea-22dae84defe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4cdd8625-f815-4e0e-89ea-22dae84defe6}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a79bf41-d55d-425e-85a9-810483fce931}, !- Handle
  Schedule Rule 115,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9dea6f89-f981-44bd-9caf-2909bf03a982}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9dea6f89-f981-44bd-9caf-2909bf03a982}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {5b444942-6f87-4753-b9f1-889df2c71824}, !- Handle
  Schedule Rule 116,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e3da5cf-5576-461b-b588-eafb1283690c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4e3da5cf-5576-461b-b588-eafb1283690c}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {486ef719-4e07-46e1-b959-6b97d3b2e50b}, !- Handle
  Schedule Rule 117,                      !- Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b67f2ad6-4c5d-4b3c-8c49-61f9a92ca649}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b67f2ad6-4c5d-4b3c-8c49-61f9a92ca649}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {2e0c4ccb-3607-4346-bdac-33b54a94e21e}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Inlet Port
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}; !- Outlet Port

OS:Connection,
  {bb191ef1-a00f-492f-be51-1f99c9779fbb}, !- Handle
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  4,                                      !- Outlet Port
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Inlet Port
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}; !- Outlet Port

OS:Connection,
  {d851f1ae-76dd-4621-add5-83d2cf0d7f5e}, !- Handle
  {065c7f59-dd46-440a-bf49-d663c0079790}, !- Source Object
  3,                                      !- Outlet Port
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54290710-db5a-4cd9-a5f2-b41c5c1de12e}, !- Handle
  {66643b40-6803-4575-b03f-720576f0adfe}, !- Source Object
  3,                                      !- Outlet Port
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a31477-27d3-4f64-86b6-b6ca68f76bae}, !- Handle
  {a0a48e9d-3156-4069-b700-ac0eefd7c6b8}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Plant Side Inlet Node Name
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Demand Side Inlet Node Name
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0cc73d89-a6cf-47f6-a1d6-f287c5567418}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Demand Mixer Name
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Demand Splitter Name
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Supply Mixer Name
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}; !- Supply Splitter Name

OS:Node,
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Inlet Port
  {ec863aad-22bb-4c42-ad97-4d740062842a}; !- Outlet Port

OS:Node,
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}, !- Inlet Port
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}; !- Outlet Port

OS:Node,
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Inlet Port
  {3a970408-3745-4473-b74d-8658078ee626}; !- Outlet Port

OS:Connector:Mixer,
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Handle
  Connector Mixer 7,                      !- Name
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Outlet Branch Name
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}, !- Inlet Branch Name 1
  {697001c4-f08c-4678-807b-5b3837c7b8c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Handle
  Connector Splitter 7,                   !- Name
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}, !- Inlet Branch Name
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Outlet Branch Name 1
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}; !- Outlet Branch Name 2

OS:Connection,
  {3f383e9f-c7ef-4d6a-9b57-c2041d9049aa}, !- Handle
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Source Object
  14,                                     !- Outlet Port
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd3271e-f443-4d8b-9ef9-68205bdc4d09}, !- Handle
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Source Object
  3,                                      !- Outlet Port
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe48278-cbd5-4572-a1d3-17ff9937100b}, !- Handle
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Source Object
  3,                                      !- Outlet Port
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Inlet Port
  {71a93d97-026e-48bc-bb65-063169ab9e24}; !- Outlet Port

OS:Node,
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {8fd7eb86-5c44-414c-a4f5-293506371542}, !- Inlet Port
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}; !- Outlet Port

OS:Node,
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Inlet Port
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}; !- Outlet Port

OS:Connector:Mixer,
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Handle
  Connector Mixer 8,                      !- Name
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Outlet Branch Name
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}, !- Inlet Branch Name 1
  {0f5de977-ad95-4159-ae8b-3116a6997199}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Handle
  Connector Splitter 8,                   !- Name
  {53b1f48c-a99d-411d-8a63-34f372870fbf}, !- Inlet Branch Name
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Outlet Branch Name 1
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}; !- Outlet Branch Name 2

OS:Connection,
  {9f98e889-2793-48c5-acb8-02651e80fcce}, !- Handle
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Source Object
  17,                                     !- Outlet Port
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9460e62-71e8-4a8f-9fd6-a42c2ce05912}, !- Handle
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Source Object
  3,                                      !- Outlet Port
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f9794b-76d5-4aa8-938d-cc1320e405f1}, !- Handle
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Source Object
  3,                                      !- Outlet Port
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5189ef02-75de-4424-ade9-43a1c8ffccbf}, !- Handle
  {55648f7c-abde-4021-88d1-d230e56870ea}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0cc73d89-a6cf-47f6-a1d6-f287c5567418}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  {23f2665f-90db-497c-8496-dc0ab0acd5cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23f2665f-90db-497c-8496-dc0ab0acd5cd}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0195c837-0adb-4b85-bb77-755ab08511e0}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Schedule Name
  {5a78e23c-b68d-420f-b8ec-8499b7140869}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Handle
  Booster Water Loop Pump,                !- Name
  {accdeaf3-00d4-4414-b597-61113dc62b70}, !- Inlet Node Name
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Inlet Port
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}; !- Outlet Port

OS:Connection,
  {2a968901-12b1-42ad-ab82-37ea3a4bc4c1}, !- Handle
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Source Object
  3,                                      !- Outlet Port
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb0c8e5-983f-4cd8-adce-58afd8adff04}, !- Handle
  {931d7f8b-cedf-456e-8dd3-ab1d8ab2f3d4}, !- Source Object
  3,                                      !- Outlet Port
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {06328571-134a-4df7-a8ba-6b9cc6643cb7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ac7178b7-91b4-4a06-9196-41e8991eb94d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3a970408-3745-4473-b74d-8658078ee626}, !- Use Side Inlet Node Name
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {c4009749-0ea0-42df-9d60-2e63ecc2805d}, !- Handle
  Schedule Day 95,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9866ee07-ebf6-420f-82ce-75e5bc329dc0}, !- Handle
  Schedule Day 96,                        !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6e1e0b23-cff4-4047-92f9-3e36620a1146}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {c73334dc-e5f6-4f4f-a76c-cb0c4f0780da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Inlet Port
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}; !- Outlet Port

OS:Connection,
  {3a970408-3745-4473-b74d-8658078ee626}, !- Handle
  {714eeb07-1f10-412b-8190-fe5f0d16c453}, !- Source Object
  3,                                      !- Outlet Port
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f48e85a9-8232-439f-8952-4385b69a5d7b}, !- Handle
  {3c845314-0cb1-48cf-9b12-a476e9580701}, !- Source Object
  32,                                     !- Outlet Port
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dafe8cff-604a-40a4-80b8-4c777f852fe6}, !- Handle
  {ba5ee088-e2a1-4eae-b44c-c8164665740c}, !- Source Object
  3,                                      !- Outlet Port
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}, !- Inlet Node Name
  {8fcae20c-2e4c-45f8-a982-44561343eac4}; !- Outlet Node Name

OS:Node,
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}, !- Inlet Port
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}; !- Outlet Port

OS:Connection,
  {e95f0c38-1b7a-4365-8873-ba9f952c89c8}, !- Handle
  {485fec3d-d5f7-4bd3-9fd0-6fe3fd03ca6b}, !- Source Object
  4,                                      !- Outlet Port
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8fcae20c-2e4c-45f8-a982-44561343eac4}, !- Inlet Port
  {697001c4-f08c-4678-807b-5b3837c7b8c2}; !- Outlet Port

OS:Connection,
  {da47ecf8-c8bf-4c69-830c-e9f6f405e592}, !- Handle
  {cf86a488-cb22-4783-8a16-cd0f6f48d709}, !- Source Object
  3,                                      !- Outlet Port
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcae20c-2e4c-45f8-a982-44561343eac4}, !- Handle
  {0d965473-7556-4c4c-b0e8-2e1e49d818f1}, !- Source Object
  3,                                      !- Outlet Port
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697001c4-f08c-4678-807b-5b3837c7b8c2}, !- Handle
  {3efcbd9c-3c6b-4b8a-b684-ba33fba79d07}, !- Source Object
  3,                                      !- Outlet Port
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}, !- Inlet Node Name
  {bb5e904f-a818-48a6-a720-c2864c88797c}; !- Outlet Node Name

OS:Node,
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {bb5e904f-a818-48a6-a720-c2864c88797c}, !- Inlet Port
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}; !- Outlet Port

OS:Connection,
  {39d353ff-ec70-469a-9d5c-67e66d2b95f8}, !- Handle
  {fc7ff13a-c4e6-43cf-b4fc-d9cb59ee1a91}, !- Source Object
  3,                                      !- Outlet Port
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5e904f-a818-48a6-a720-c2864c88797c}, !- Handle
  {358e5a4a-77ae-4090-9815-1fc4298d5d83}, !- Source Object
  3,                                      !- Outlet Port
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d81cbf2-2c1e-4e54-b7c9-6799c44e0cdb}, !- Handle
  {567d04b6-b004-4876-9ad9-19333c29da26}, !- Source Object
  3,                                      !- Outlet Port
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}, !- Inlet Node Name
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}; !- Outlet Node Name

OS:Node,
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Inlet Port
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}; !- Outlet Port

OS:Connection,
  {4cf843bb-33da-4b76-b233-b7221b08424b}, !- Handle
  {69fbf3e7-f417-42a9-8b93-0c8d8a482220}, !- Source Object
  2,                                      !- Outlet Port
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a16e4f-2fee-49d3-9589-c92e894c43fa}, !- Handle
  {1126317a-a2cb-4d65-9afb-4cba5b2d7496}, !- Source Object
  3,                                      !- Outlet Port
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f6cda3-280a-47ff-b7e2-f63d2bee39e4}, !- Handle
  {ca729872-22eb-454d-b329-e9647d3eefc4}, !- Source Object
  3,                                      !- Outlet Port
  {5a78e23c-b68d-420f-b8ec-8499b7140869}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {71a93d97-026e-48bc-bb65-063169ab9e24}, !- Inlet Node Name
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}; !- Outlet Node Name

OS:Node,
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}, !- Inlet Port
  {53b1f48c-a99d-411d-8a63-34f372870fbf}; !- Outlet Port

OS:Connection,
  {71a93d97-026e-48bc-bb65-063169ab9e24}, !- Handle
  {a24dcded-6982-4a1f-b9df-f0a7680693b9}, !- Source Object
  3,                                      !- Outlet Port
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4831eb-4651-4cc0-bd7f-e4256c7de6ba}, !- Handle
  {1a30122c-9bc2-4b87-9d33-7f8d2065064c}, !- Source Object
  3,                                      !- Outlet Port
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b1f48c-a99d-411d-8a63-34f372870fbf}, !- Handle
  {75b1a175-9be0-4018-8c86-db52269bc227}, !- Source Object
  3,                                      !- Outlet Port
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}, !- Inlet Node Name
  {8fd7eb86-5c44-414c-a4f5-293506371542}; !- Outlet Node Name

OS:Node,
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Inlet Port
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}; !- Outlet Port

OS:Connection,
  {b9f34f25-f966-49d6-b25d-040c2c9b931b}, !- Handle
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Source Object
  2,                                      !- Outlet Port
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0cf0a2-b842-46b5-a33f-e746cf6093dd}, !- Handle
  {7708a201-153e-4af1-a524-4c47a9c634f3}, !- Source Object
  3,                                      !- Outlet Port
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7eb86-5c44-414c-a4f5-293506371542}, !- Handle
  {962222bd-e1d5-4bd5-9851-cbedcda255bb}, !- Source Object
  3,                                      !- Outlet Port
  {94b76103-e012-4bb4-a01f-64064413271c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}, !- Loop Demand Side Inlet Node
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {ec863aad-22bb-4c42-ad97-4d740062842a}, !- Loop Supply Side Inlet Node
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Inlet Port
  {accdeaf3-00d4-4414-b597-61113dc62b70}; !- Outlet Port

OS:Connection,
  {ec863aad-22bb-4c42-ad97-4d740062842a}, !- Handle
  {c9f2ec0f-cb1b-4b36-94e1-fb7bf4da7665}, !- Source Object
  3,                                      !- Outlet Port
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ed1e0e6d-4a18-41e3-84cb-c84e85c11c60}, !- Handle
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Source Object
  7,                                      !- Outlet Port
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accdeaf3-00d4-4414-b597-61113dc62b70}, !- Handle
  {8167dc7e-006f-4eb6-b0bc-5a80066f299f}, !- Source Object
  3,                                      !- Outlet Port
  {ff700c45-3a52-4ac8-a962-a5a8136184da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {076daf1c-961a-4d64-9fa1-64ec881487cc}, !- Inlet Port
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}; !- Outlet Port

OS:Connection,
  {076daf1c-961a-4d64-9fa1-64ec881487cc}, !- Handle
  {65f5081a-75c0-4cc9-81e0-1ab071d0cc56}, !- Source Object
  5,                                      !- Outlet Port
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Inlet Port
  {09d89f11-6700-41e1-9a3d-f560958a26ce}; !- Outlet Port

OS:Connection,
  {6fe72e17-43f3-4f37-81f4-119d2a3b2df0}, !- Handle
  {ec1a9f8d-6c10-4e64-913d-4c872d85d63b}, !- Source Object
  3,                                      !- Outlet Port
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea35664e-a2b0-40f1-bde5-af4c4dbff472}, !- Handle
  {2423b4b5-529c-4473-b733-55a172dd24b9}, !- Source Object
  4,                                      !- Outlet Port
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {09d89f11-6700-41e1-9a3d-f560958a26ce}, !- Inlet Node
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}; !- Source Temperature Schedule Name {C}

OS:Node,
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Inlet Port
  {b15b5690-e939-4a16-9569-2a1596077f05}; !- Outlet Port

OS:Connection,
  {09d89f11-6700-41e1-9a3d-f560958a26ce}, !- Handle
  {16788b99-3dde-46dc-a55a-d47655b22fb1}, !- Source Object
  3,                                      !- Outlet Port
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597beb21-2f68-48b2-935c-e9b824809ee5}, !- Handle
  {729c5553-65e3-4649-9ebe-76aefd70b128}, !- Source Object
  3,                                      !- Outlet Port
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15b5690-e939-4a16-9569-2a1596077f05}, !- Handle
  {14b97bc9-9936-485c-9368-b0ab58e0a7dc}, !- Source Object
  3,                                      !- Outlet Port
  {5be503d8-43fa-44ae-9181-a2e3d6f69753}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {629b6b6a-2938-4532-83e4-fadba36a8a57}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}, !- Handle
  Mains Water Temperature,                !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {1675750b-dbc3-49e4-bd99-d7e10c5e0473}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {fb179f97-ee3c-4eef-ace4-60b2b88d2007}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c45576b9-7dca-4f9c-80e4-674e8445457e}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {1675750b-dbc3-49e4-bd99-d7e10c5e0473} = {629b6b6a-2938-4532-83e4-fadba36a8a57}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d69e1376-1884-4429-a374-983dff6fcd44}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c45576b9-7dca-4f9c-80e4-674e8445457e}; !- Program Name 1

OS:WaterUse:Connections,
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Handle
  Water Use Connections 1,                !- Name
  {d031ed34-da07-4cb7-b013-e4f95b573932}, !- Inlet Node Name
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3cf6f94-8ee8-4726-9e1a-4141a76c2ec3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65ff32a2-54cb-416b-a9c2-9ebdb13388f6}, !- Handle
  Booster Water Fixture Def - 23.7 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {ab026448-21a0-4ad9-be6b-2c193d4ce77b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ab026448-21a0-4ad9-be6b-2c193d4ce77b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  {eb308d4f-9de9-4ebe-b860-e499a1d6fc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb308d4f-9de9-4ebe-b860-e499a1d6fc4e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ed8c48b7-093a-491a-b256-ce9b18705a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3cf6f94-8ee8-4726-9e1a-4141a76c2ec3}, !- Handle
  Booster Water Fixture - 23.7 gpm at 180F, !- Name
  {65ff32a2-54cb-416b-a9c2-9ebdb13388f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cab3fa0-9a9d-4941-a0ba-c69c742547b5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}, !- Inlet Port
  {d031ed34-da07-4cb7-b013-e4f95b573932}; !- Outlet Port

OS:Connection,
  {78ad6d71-1b2b-43e2-afca-1fb2f610075e}, !- Handle
  {018f7058-8f8c-45b5-8970-65ef217e1c7b}, !- Source Object
  4,                                      !- Outlet Port
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Inlet Port
  {0f5de977-ad95-4159-ae8b-3116a6997199}; !- Outlet Port

OS:Connection,
  {d031ed34-da07-4cb7-b013-e4f95b573932}, !- Handle
  {b6134ba1-b60d-40fb-85e5-88397330eacb}, !- Source Object
  3,                                      !- Outlet Port
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb63b216-3fca-4737-bcb9-30d4fff83541}, !- Handle
  {af67de24-cbbd-47e3-8d8d-7d75db3bea21}, !- Source Object
  3,                                      !- Outlet Port
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5de977-ad95-4159-ae8b-3116a6997199}, !- Handle
  {838f84bd-ea98-4a54-974d-35e631649767}, !- Source Object
  3,                                      !- Outlet Port
  {f03a3282-87c7-4fe5-ad0d-80eb6eb585c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {4dbafbcd-29de-4235-a61d-ce461c6c06ce}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8552;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {f4de51e7-2523-4f09-b8fc-22e839b1831d}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {ed022201-2d04-4623-9e1c-76b2f6f9f55f}, !- Default Day Schedule Name
  {9dd64174-a846-4a1c-85d7-c6698c1608fa}, !- Summer Design Day Schedule Name
  {cc20f6e6-0d79-4a55-8b5d-204685ec53d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed022201-2d04-4623-9e1c-76b2f6f9f55f}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cc20f6e6-0d79-4a55-8b5d-204685ec53d1}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9dd64174-a846-4a1c-85d7-c6698c1608fa}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {25a0992b-2612-4519-bd8b-b74c446dba8f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {4dbafbcd-29de-4235-a61d-ce461c6c06ce}, !- Exterior Lights Definition Name
  {f4de51e7-2523-4f09-b8fc-22e839b1831d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9a999a23-17ed-4294-86e7-3fc70c61ff5b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {698d11c9-ff26-49fe-abdd-0fb1cb86f496}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {a337adbb-109a-455d-ab57-9ec368c68fc2}, !- Default Day Schedule Name
  {8ffecf5e-919c-4552-a5f9-dfee0b72cbb4}, !- Summer Design Day Schedule Name
  {122e7e28-35ed-4468-9a18-2b5195290ca6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a337adbb-109a-455d-ab57-9ec368c68fc2}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {122e7e28-35ed-4468-9a18-2b5195290ca6}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8ffecf5e-919c-4552-a5f9-dfee0b72cbb4}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {7396d69e-a544-4b9e-9dd3-c6ff82f7c4f8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {9a999a23-17ed-4294-86e7-3fc70c61ff5b}, !- Exterior Lights Definition Name
  {698d11c9-ff26-49fe-abdd-0fb1cb86f496}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b2b62b97-4d91-4a1f-864f-98adcf8f9e40}, !- Default Day Schedule Name
  {fd777c80-2e6c-45b7-9a33-ccd3825636b8}, !- Summer Design Day Schedule Name
  {2907b815-a396-4281-9c63-451e832e419e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2b62b97-4d91-4a1f-864f-98adcf8f9e40}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fd777c80-2e6c-45b7-9a33-ccd3825636b8}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2907b815-a396-4281-9c63-451e832e419e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c63860a-b7e7-4648-b5d7-08045c4d9ec2}, !- Handle
  Schedule Rule 118,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eafaac3c-3777-40ed-97d4-7799e59e1332}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {eafaac3c-3777-40ed-97d4-7799e59e1332}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {cf6f5141-9643-4886-8eab-0d1a620d4d66}, !- Handle
  Schedule Rule 119,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ced959e-c8c4-46e8-8b33-04605f667d4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ced959e-c8c4-46e8-8b33-04605f667d4d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {92224f7b-6915-41fa-a20a-71efb8d35fb4}, !- Handle
  Schedule Rule 120,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39954880-6882-4d13-b575-c405aea92d71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39954880-6882-4d13-b575-c405aea92d71}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ffd88dce-e711-45f0-9be0-fad31b65e3dd}, !- Handle
  Schedule Rule 121,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b4ace99-549b-45e8-aa89-08ea3a4694f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4b4ace99-549b-45e8-aa89-08ea3a4694f9}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2312,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {a689f3ea-81e1-4167-8aff-77ae1d5e58ed}, !- Handle
  Schedule Rule 122,                      !- Name
  {66385208-5397-466c-a03d-40d3d216a70a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ad92f0a-a8fe-4805-b9a5-db979cf12af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ad92f0a-a8fe-4805-b9a5-db979cf12af2}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {c60c9d90-2333-4f32-a201-1b7b3fa63438}, !- Default Day Schedule Name
  {a59d95e6-6f4d-490e-a09a-218dda20efa6}, !- Summer Design Day Schedule Name
  {fe8e22eb-861d-48e4-8c6b-ef1d27d5f501}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c60c9d90-2333-4f32-a201-1b7b3fa63438}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a59d95e6-6f4d-490e-a09a-218dda20efa6}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe8e22eb-861d-48e4-8c6b-ef1d27d5f501}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40cfdfdc-1fa3-43d8-bf4f-04d2d058d59e}, !- Handle
  Schedule Rule 123,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e792f57e-a148-4daf-b59d-eb297b1f905b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e792f57e-a148-4daf-b59d-eb297b1f905b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5bb70c9f-2bcd-400d-857c-011223b1eccc}, !- Handle
  Schedule Rule 124,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a95a519d-bfa5-4284-9a06-01725b64e3a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a95a519d-bfa5-4284-9a06-01725b64e3a3}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7aa8fea4-be00-44cb-8fa0-694dcf800e6d}, !- Handle
  Schedule Rule 125,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {512853bd-a667-43e0-b422-afa2eec97f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {512853bd-a667-43e0-b422-afa2eec97f1b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {c2e0e98e-9dec-4597-9a0d-8234add513eb}, !- Handle
  Schedule Rule 126,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1e15ad31-4eef-4692-aa51-a29b340695dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1e15ad31-4eef-4692-aa51-a29b340695dc}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.338325,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4d2e5241-4ad7-45b4-a3c0-b3a3d26ebc86}, !- Handle
  Schedule Rule 127,                      !- Name
  {ade51ef6-07f5-4b77-a055-35415392a1f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5facac5c-3e6a-4530-8892-b7b4d9162629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5facac5c-3e6a-4530-8892-b7b4d9162629}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 OccSensor Reduction, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  {b7bb2685-26f1-457e-9a08-3fffa51c7755}, !- Default Day Schedule Name
  {d29f55b4-b1b4-479a-ad27-48125d34c57b}, !- Summer Design Day Schedule Name
  {7e745737-bf02-40ec-8b49-02524603aac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7bb2685-26f1-457e-9a08-3fffa51c7755}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d29f55b4-b1b4-479a-ad27-48125d34c57b}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e745737-bf02-40ec-8b49-02524603aac6}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day 1, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d70921a-7ab1-4252-9406-affea692ba28}, !- Handle
  Schedule Rule 128,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf54c73-3a78-497b-b7c7-034eb7eea8a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bcf54c73-3a78-497b-b7c7-034eb7eea8a0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 2, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e96e5786-c584-46da-ba59-43c6fcae229c}, !- Handle
  Schedule Rule 129,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {862c436e-62c1-4cf6-8bf1-45107b4f52bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {862c436e-62c1-4cf6-8bf1-45107b4f52bb}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b57de679-b0d2-4951-911e-4f6083343fd1}, !- Handle
  Schedule Rule 130,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ebcc50df-c4f5-4906-bd14-a518b90af263}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebcc50df-c4f5-4906-bd14-a518b90af263}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 3, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {409601ac-3303-4813-a3a2-ad3694a9b913}, !- Handle
  Schedule Rule 131,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ed5dbec5-9e8f-4c32-8aec-285144b733f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ed5dbec5-9e8f-4c32-8aec-285144b733f4}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 4, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f15cbcd7-52bb-4456-9eba-5da8a92d1041}, !- Handle
  Schedule Rule 132,                      !- Name
  {c885e936-b1cd-4a91-9158-f61af338e218}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1a37f527-1751-4183-99d7-f9554d2fdc84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a37f527-1751-4183-99d7-f9554d2fdc84}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 5, !- Name
  {8455b560-28a8-4e12-b055-51ee3e5e9ebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Site:WaterMainsTemperature,
  {75baca78-320c-4f21-b631-285c5209b74b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {cf194bd8-3fd9-4c13-b61d-eb33a865e05e}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfdc18f4-6628-4bd7-af58-9286143b9171}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {9bee42a0-0158-4077-911f-2bc141a47ca5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1ed0b334-e1ed-4de1-a0d5-a5c90ea39ebc}, !- Handle
  20.78,                                  !- January Ground Temperature {C}
  20.77,                                  !- February Ground Temperature {C}
  20.81,                                  !- March Ground Temperature {C}
  20.84,                                  !- April Ground Temperature {C}
  20.91,                                  !- May Ground Temperature {C}
  23.19,                                  !- June Ground Temperature {C}
  23.53,                                  !- July Ground Temperature {C}
  23.58,                                  !- August Ground Temperature {C}
  23.59,                                  !- September Ground Temperature {C}
  21.3,                                   !- October Ground Temperature {C}
  20.97,                                  !- November Ground Temperature {C}
  20.85;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {03c9fc38-a277-4158-8c99-7bc9f6efcfaa}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {70e6b1fe-53d8-491b-9614-024d0dec4adc}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37HtgSch0,      !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {cb178696-267c-44c5-8c52-3e9a9bfce759}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37ClgSch0,      !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6677024b-f33d-4408-abef-3daf11036baa}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 1
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 2
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 4
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 5
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 7
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 8
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}<23.9 && {bb239a8c-5cf9-4b7d-88d9-506f4045bd79}>1.7, !- Program Line 10
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = 29.4, !- Program Line 11
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cb178696-267c-44c5-8c52-3e9a9bfce759} = NULL, !- Program Line 14
  SET {70e6b1fe-53d8-491b-9614-024d0dec4adc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {58c0ec96-bf11-4450-a1df-9d4b7279df6b}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6677024b-f33d-4408-abef-3daf11036baa}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5de7fc03-da11-423d-94e3-a73906578acf}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59HtgSch0,       !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1ff635ae-1836-4032-95e6-aae0fc2a1b95}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59ClgSch0,       !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {deb36b89-09c7-4b56-8b90-b18da0e2e160}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 1
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 2
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 4
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 5
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 7
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 8
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}<23.9 && {82e8d29d-5538-4c1e-a9b6-5107d991f0f5}>1.7, !- Program Line 10
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = 29.4, !- Program Line 11
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1ff635ae-1836-4032-95e6-aae0fc2a1b95} = NULL, !- Program Line 14
  SET {5de7fc03-da11-423d-94e3-a73906578acf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c004691-f77f-4a93-9d3c-adb6488c731c}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {deb36b89-09c7-4b56-8b90-b18da0e2e160}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {f4faa1cb-0f80-4295-bc82-1148952e53ba}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c046ccd2-6c20-47f9-b666-9361fd39cca0}, !- Handle
  GymZN1FLR1ZNPSZAC15HtgSch0,             !- Name
  {d2b7a5b9-0afa-4419-8834-a3b96d99197b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {77d83f17-41e1-4945-94c1-019643e421ea}, !- Handle
  GymZN1FLR1ZNPSZAC15ClgSch0,             !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e2dabba0-11dc-4f15-8c4d-c1adff3acbcc}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartProg0,   !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 1
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 2
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 4
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 5
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 7
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 8
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}<23.9 && {f4faa1cb-0f80-4295-bc82-1148952e53ba}>1.7, !- Program Line 10
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = 29.4, !- Program Line 11
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {77d83f17-41e1-4945-94c1-019643e421ea} = NULL, !- Program Line 14
  SET {c046ccd2-6c20-47f9-b666-9361fd39cca0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b6701604-c350-4219-b01f-439693d1dc99}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e2dabba0-11dc-4f15-8c4d-c1adff3acbcc}; !- Program Name 1

OS:SetpointManager:Warmest,
  {9f4be79b-125a-4154-afb0-2c18022bc3ce}, !- Handle
  VAV_OTHER SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6bbc084c-d42e-4e9a-b485-3b2c44b7a054}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d9a1683f-7c56-4285-a9c9-52a159925c98}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {51c1fa31-68f7-462f-8f0b-f9b965f6355a}, !- Handle
  VAVOTHERHtgSch0,                        !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4bf1bc00-f832-438c-9646-076d6fb2e84e}, !- Handle
  VAVOTHERClgSch0,                        !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e4ecae56-99da-40ff-b9a5-8b9aab339ad9}, !- Handle
  VAVOTHEROptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 1
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 2
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 4
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 5
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 7
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 8
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 10
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = 29.4, !- Program Line 11
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4bf1bc00-f832-438c-9646-076d6fb2e84e} = NULL, !- Program Line 14
  SET {51c1fa31-68f7-462f-8f0b-f9b965f6355a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9f7b27d-572b-4145-9730-a0172b1e05ce}, !- Handle
  VAVOTHEROptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e4ecae56-99da-40ff-b9a5-8b9aab339ad9}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {c5460649-a17c-4618-a7ce-696ed5391fbb}, !- Handle
  VAVOTHERHtgSch1,                        !- Name
  {e3f5813c-7ffc-4e81-813d-f4049322e2db}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {55e435c4-c591-4f6f-8994-c07ab1f5ca8b}, !- Handle
  VAVOTHERClgSch1,                        !- Name
  {03f6a5c4-c76c-4751-ad69-38e97fb50baa}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {451c1b01-0c3f-4040-82b8-c4cc77b65518}, !- Handle
  VAVOTHEROptimumStartProg1,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 1
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 2
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 4
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 5
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 7
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 8
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d9a1683f-7c56-4285-a9c9-52a159925c98}<23.9 && {d9a1683f-7c56-4285-a9c9-52a159925c98}>1.7, !- Program Line 10
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = 29.4, !- Program Line 11
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {55e435c4-c591-4f6f-8994-c07ab1f5ca8b} = NULL, !- Program Line 14
  SET {c5460649-a17c-4618-a7ce-696ed5391fbb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f9749a5b-a775-40a0-9d0b-9bb77c41fa36}, !- Handle
  VAVOTHEROptimumStartCallingManager1,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {451c1b01-0c3f-4040-82b8-c4cc77b65518}; !- Program Name 1

OS:SetpointManager:Warmest,
  {41f62fa9-eba1-437d-a7d1-2b83cc9c5413}, !- Handle
  VAV_POD_1 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {9e558870-dd8c-4ed5-8aa8-672aff7f8f94}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7f4f02cb-7513-46b4-990d-d2f7de9909f5}, !- Handle
  VAVPOD1HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f1445229-eb03-4032-8ee5-8c757530d773}, !- Handle
  VAVPOD1ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c03e426f-18a2-4ed8-9d52-58ba0112d9a3}, !- Handle
  VAVPOD1OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 1
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 2
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 4
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 5
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 7
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 8
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}<23.9 && {0f39ad12-c5ac-4f1c-9e5c-941bf919d215}>1.7, !- Program Line 10
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = 29.4, !- Program Line 11
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f1445229-eb03-4032-8ee5-8c757530d773} = NULL, !- Program Line 14
  SET {7f4f02cb-7513-46b4-990d-d2f7de9909f5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a4ec5c8c-d67e-44dd-b717-9ebc005f57db}, !- Handle
  VAVPOD1OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c03e426f-18a2-4ed8-9d52-58ba0112d9a3}; !- Program Name 1

OS:SetpointManager:Warmest,
  {1538a7c9-be2e-4ab0-a7e8-90301b3b6f8b}, !- Handle
  VAV_POD_2 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0b8acde4-9d1c-4c76-97e0-0e42f7b8618a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389}, !- Handle
  VAVPOD2HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ce82f2dc-0399-4343-9df3-34aefc6fcdba}, !- Handle
  VAVPOD2ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {04c86ab2-97f1-468d-b77d-0478f58e1f0c}, !- Handle
  VAVPOD2OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 1
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 2
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 4
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 5
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 7
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 8
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}<23.9 && {de3a0fa9-7b5a-499b-a58a-e3aec0a630ab}>1.7, !- Program Line 10
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = 29.4, !- Program Line 11
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ce82f2dc-0399-4343-9df3-34aefc6fcdba} = NULL, !- Program Line 14
  SET {f6ab3d73-bf0d-4b34-994f-1bf0a1b2b389} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {dc25dd41-b429-4753-a1b9-8e03c112552b}, !- Handle
  VAVPOD2OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {04c86ab2-97f1-468d-b77d-0478f58e1f0c}; !- Program Name 1

OS:SetpointManager:Warmest,
  {3b94bf48-3a79-4e43-b7aa-dc4521e31456}, !- Handle
  VAV_POD_3 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6b8062bb-679c-4b14-b017-82fb68174f44}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8f86aca5-0073-4e53-a57b-1b0b895d64d3}, !- Handle
  VAVPOD3HtgSch0,                         !- Name
  {0e83ea88-9143-4c9b-bcfe-92ba3279f776}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba}, !- Handle
  VAVPOD3ClgSch0,                         !- Name
  {6c81986e-a54e-437e-bc18-317fd32b73e0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d9541cb0-a287-4e0e-aa86-f9f8184c2e60}, !- Handle
  VAVPOD3OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 1
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 2
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 4
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 5
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 7
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 8
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}<23.9 && {bf567a6a-f3bb-4a7d-ad0e-0725801a88b7}>1.7, !- Program Line 10
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = 29.4, !- Program Line 11
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b258aca5-a6f2-43db-a2d9-1f2f7bb400ba} = NULL, !- Program Line 14
  SET {8f86aca5-0073-4e53-a57b-1b0b895d64d3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f714494-7b73-4a89-b9ec-c868bbf7eddc}, !- Handle
  VAVPOD3OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d9541cb0-a287-4e0e-aa86-f9f8184c2e60}; !- Program Name 1

OS:Curve:Biquadratic,
  {54eab0a8-3aeb-4cfd-a650-ba8d6a97316f}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc4f6aba-595d-4791-bbd9-048aee81f474}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b708381b-1fe5-4119-b838-91fa2c69ed0b}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3daecb69-1fcd-4e07-a9a9-2712daf740bf}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c281b35e-11d6-4681-8dc7-e2d1990eee8b}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab28d050-e762-4b25-8fb1-551eb97c90d1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6c668d7f-c582-47c9-b210-0d6faa7ad47a}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7847ccf5-2696-445d-b272-df1b7b93437e}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fcfa6ffe-7a56-440c-a3ab-ea1ad43e0664}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9f3d7bf-33a0-4e94-919f-c5e8b527359e}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {712b5574-ebd4-46c8-9a18-cc7630b0ee29}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4055ca10-1691-4ba5-b701-b7b0f7ef5e3c}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {94d1d6d2-903d-4ed7-b4ed-7755d5a27bcd}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ed3d5a2-c57a-45bf-a6f4-c5654fe7d4f5}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {3071e967-4c4a-409a-b9c9-f8f86cb3b012}, !- Handle
  {3c845314-0cb1-48cf-9b12-a476e9580701}; !- Object Name

OS:AdditionalProperties,
  {396010c0-a014-48ea-bb5b-bae819303b01}, !- Handle
  {284a9340-97cc-4f9e-a6b7-e8f628f09ca7}; !- Object Name

OS:Daylighting:Control,
  {324339f9-de8d-4fef-b72c-183c50ad334a}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  21.7075514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6301df6-1029-439f-9535-0da1b924a7cd}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6092e66-6bfa-40ff-ad53-d1a8017a561c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7e840e8-0954-4540-afbd-6d942a20104c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa5b2bfc-bebe-4dea-b167-f0cb207f63f8}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c248f4cd-f68d-430a-9640-442f751aa049}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9ac634cb-09dd-4e9b-9c7b-6109aeb07c47}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  13,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fcbbf78b-b053-4eb0-901a-84fd45bf4ea1}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  20.6678313,                             !- Position X-Coordinate {m}
  14.2192,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2916676e-31ad-4676-bb1c-7144ebaa4015}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c15ffea-67cf-47cb-b1e9-c88a4b80f843}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2ac09cb9-8cac-460c-aeb3-0058895daa4e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8a6c9a8-f655-4e26-9479-4d07c824d20a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {447a315d-40d0-4fdb-b655-9c784b478367}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0f6b1db-bb84-4685-8cd7-88bfc334c1bb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e908478f-a4e0-4b3a-8f63-4829d1bf694d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {44bb14cb-509d-4c1d-90ee-18d5b5918ab2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9d8fee7-0697-4431-9c4e-082cf743d575}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27dd027c-9c11-4d7a-b0f2-fcb1cc1a544f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1552b585-159a-4e2a-81be-3f742d52654d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {11564b6d-2266-4bac-8631-977fbc4d9dbe}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {07d033e3-f01e-4edf-8b1c-9215c5981e09}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {83c7b6b6-7aa3-4e05-ae58-44bab75d951d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4f0cd3b7-e159-4292-ba46-0a3576fc0b33}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {51c55401-8ba4-4403-94d9-7110c655e4a1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a18e1257-a660-49af-9e79-68608d77060f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {17c8c1a2-77f4-4394-a887-5250b152cdcd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {da1281b1-84a9-4d38-82fc-ddd30bc592d7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1399e357-6d8c-470f-b1d5-55e61937f336}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d7796786-4697-4241-9c23-7c5ba70d5997}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {248a7b31-4f5a-4857-8098-fe1ee13ea3a3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb1b76f4-338c-4ede-84d6-c014e2ef0aae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dad3c5d1-53bc-4f64-ad0b-5fa50720d3ea}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d6a0c551-edcf-4275-8a74-2a671e4d7785}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c72818d1-712d-44ef-b100-1bf4c0a2f2e6}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e9672044-f6b0-4eb9-949e-109059cb3b7b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  31.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9d654f00-55b1-4b2a-bf26-d0f9d791eef3}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47f83b39-ee08-433e-b5cc-56c494ea6fbb}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  8.7192,                                 !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0d39f1c3-f3f2-4eef-a9bb-3c6eb01ee725}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {610cfbd8-e08a-47ae-800a-206c20725593}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c20c99ee-7052-4314-871e-fc19dec808d3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  16.2827998155526,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80ae60cf-8023-4589-850f-a61285577bca}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9c90bddc-d67f-4a95-bc7c-a0256386cf4e}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {634e3094-edb0-4992-8333-5253b89c8232}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8f68b4eb-4b02-4b1e-b335-da0228b009f2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d3f8d5b3-f14c-45ed-8302-ed8ce7610f37}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {709b0217-a518-49f4-9144-dc56bf76e757}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9efbad8a-fb67-4ba6-9d9f-3d8b6adaa2b2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18e33b64-232f-434d-b655-f24d9c093f22}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5ec06ab3-050d-4839-a3f1-8c92ebe7d967}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f7dbd0cc-8bd2-4170-a344-70b47dce87b7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {158556e1-2457-4ecd-8861-ee7eb56b08bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9da18327-81b8-43ad-8bdb-0763bbd1fbd1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ceabae11-68da-4e34-af93-637b08b41d92}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {727b5da1-eabd-4fd6-a8f1-81c14bd0e6ff}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a89c7d41-42b0-413a-af62-90f742c0a109}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1498864e-6131-4e0d-b4bf-0473a85659c2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc596041-fcf0-4052-8fce-de9aa7afd905}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {01048afc-ac5f-4efa-a66f-f2d52d8eb20d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1a5b3a1a-7159-4129-80c3-7c44593f151e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6894340d-6e9f-4244-afa4-7ba29913bce1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {82b17923-2900-4fa9-aa9f-f456b3812991}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e461f867-77f5-4920-8d96-40b502b79ca5}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19.000178,                              !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36525531-9855-4ba6-a720-5469bb33f7b3}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {383f1db2-4c0b-4f45-a3eb-1dd00269fd6f}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:StandardsInformation:Material,
  {ae871d80-bf47-45f2-bdec-61e9814bcce8}, !- Handle
  {517cff7e-610d-47f4-8d50-9869e3aeb896}; !- Material Name

OS:StandardsInformation:Material,
  {1b8680e9-51ad-4936-8958-2c7a5382e563}, !- Handle
  {b5e9eb64-a187-4df8-b701-acca7644d01e}; !- Material Name

OS:StandardsInformation:Material,
  {f9d6cc72-a15c-437f-ae70-0b0e974a64c6}, !- Handle
  {6b8aa1ff-bb74-4e30-bef7-f75154176421}; !- Material Name

OS:StandardsInformation:Material,
  {6e0bf70a-8f81-42de-a51a-e81e3720ed07}, !- Handle
  {680feeef-1c5c-4136-8d66-4098da8e7baf}; !- Material Name

OS:StandardsInformation:Material,
  {343f3cfc-082f-4b10-9862-5e5c34604eda}, !- Handle
  {3d3aa2a0-c6b8-433f-89d7-80bf889b226b}; !- Material Name

OS:StandardsInformation:Material,
  {c28baf40-64c5-426f-8edf-88c55eba2629}, !- Handle
  {e49a0233-0314-4ec3-9481-e9b7cf2d6a2e}; !- Material Name

OS:StandardsInformation:Material,
  {0005a2b9-27ed-498d-90b5-e59bdc5a6bca}, !- Handle
  {9d7b4e68-9dfb-4879-839b-1870cadd3f01}; !- Material Name

OS:StandardsInformation:Material,
  {0759e508-532d-4e71-b6d5-23ae8590bf54}, !- Handle
  {7caa144e-76ce-4897-b35c-27daa5d5c601}; !- Material Name

OS:StandardsInformation:Material,
  {4b029b70-0a5a-4271-9bb0-380a472b77ee}, !- Handle
  {a23cc341-e6ca-4553-a647-c6c3e300d217}; !- Material Name

OS:StandardsInformation:Material,
  {52c6bbe2-0225-4954-ae47-932e09945005}, !- Handle
  {86283b7d-65bd-465a-a834-de48b4601bb3}; !- Material Name

OS:StandardsInformation:Material,
  {5bc2aae4-6713-48ee-a25a-5c655c302498}, !- Handle
  {092d0c48-9ec1-4c66-83cc-e266e47a07cd}; !- Material Name

OS:StandardsInformation:Material,
  {24bac97f-6855-4f48-89e2-c3342d497a99}, !- Handle
  {8aa55996-b2b4-4f59-8374-95acecd1fe6f}; !- Material Name

OS:StandardsInformation:Material,
  {f5643749-9971-4ec0-b240-063f8a2182f6}, !- Handle
  {af92b7c2-9d84-4779-af5e-8c688b5ab791}; !- Material Name

OS:StandardsInformation:Material,
  {fac5081f-6a7a-4a6c-8da4-83bdba18e13e}, !- Handle
  {d843d868-9a24-4a48-908f-1b0d60193ab9}; !- Material Name

OS:StandardsInformation:Material,
  {5e46b19d-d15a-4657-a665-9d1fe6f28406}, !- Handle
  {4e513118-618a-40de-9f68-92cb4a25a3b4}; !- Material Name

OS:StandardsInformation:Material,
  {823520ed-1591-4ca2-82c0-fcfaf3c8c319}, !- Handle
  {c8fec19c-e322-42cf-9960-6b05925022fb}; !- Material Name

OS:StandardsInformation:Material,
  {65a0dd29-ab88-44ed-8aaa-19df4a60d0b2}, !- Handle
  {ac9f8c93-d78c-47ae-8ce6-2600741dcd8e}; !- Material Name

OS:StandardsInformation:Material,
  {17fedd6f-0638-4d97-b1bd-96ca637de305}, !- Handle
  {9196e3ae-2433-4c36-a872-6ec74c4952cf}; !- Material Name

OS:StandardsInformation:Material,
  {91756b2a-3836-4b25-8df2-7ce69ba80373}, !- Handle
  {2dd4c913-f6ce-4428-aa28-88fea1e637ce}; !- Material Name

OS:StandardsInformation:Material,
  {7f97828e-9c3b-4415-874f-b4655e4613ac}, !- Handle
  {47a91c64-cc47-4816-8882-e9e5f310e795}; !- Material Name

OS:StandardsInformation:Material,
  {d6847c15-d438-4a04-9f8b-12237a6977aa}, !- Handle
  {b1e66e1a-3d19-4b00-b214-e64db57c9a34}; !- Material Name

OS:StandardsInformation:Material,
  {f2906572-47e1-448b-8ab9-abb1a33a7e44}, !- Handle
  {3bb82cb8-a8b7-4a00-9234-1258bfd1334b}; !- Material Name

OS:StandardsInformation:Material,
  {08b86beb-bfe6-4cdd-a973-0996ce35fc94}, !- Handle
  {f22d90db-17dd-4715-b2cb-bcd7e4f2fb76}; !- Material Name

OS:StandardsInformation:Material,
  {e6aefa74-c64e-4fc5-9161-a0e92fe745d2}, !- Handle
  {007ee670-c717-49f7-9cc4-6d9a546ed33b}; !- Material Name

OS:StandardsInformation:Material,
  {6b8ce9e1-f292-454e-a7bd-a7c3f1708ee5}, !- Handle
  {e8a4f8ff-0963-4644-b44f-34c4a207ba32}; !- Material Name

OS:StandardsInformation:Material,
  {3ab8445e-2949-45f1-8fd4-7d2af157eca3}, !- Handle
  {4b25e49c-b847-4199-a265-390e61e4e089}; !- Material Name

OS:StandardsInformation:Material,
  {dce9a31a-b115-4f3b-a187-e9b42841139b}, !- Handle
  {3ce71d7b-74d1-4270-b3e4-6614de726f67}; !- Material Name

OS:StandardsInformation:Construction,
  {63b2d6bd-a944-4cd7-9b16-3e3596e2ec47}, !- Handle
  {148b5a1e-789d-4598-9c12-95ccda53455d}; !- Construction Name

OS:Output:Variable,
  {1cf77a5d-5824-41f5-9926-ed6a93f75b5b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {278ecb66-4ce1-47aa-9fc4-07f24f82ac52}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c97c98b-8837-483b-aade-c3621fd4ed7f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7be5ca17-fd23-4879-bb75-4d6605e7f96b}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c20824a7-f5db-4220-9feb-7bbce5f88cfb}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1001158-9726-4af0-8b98-04151696bf55}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {84eae813-7006-4eb1-884a-14cbee98d204}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02bfa689-d93d-4f57-996b-7448bfe02934}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e839689-d5ce-4af5-9071-92663dd952c2}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {15972b77-5625-46c3-b6d0-1e685f286701}, !- Handle
  Atlanta Hartsfield Intl Ap,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  USA_GA_Atlanta-Hartsfield-Jackson.Intl.AP.722190_TMY3.epw, !- Url
  F0AA8FA7;                               !- Checksum

OS:EnergyManagementSystem:InternalVariable,
  {55f10e76-1863-47a3-9a86-315b038c86e4}, !- Handle
  Chiller0_Nominal_Capacity,              !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Internal Data Index Key Name
  Chiller Nominal Capacity;               !- Internal Data Type

OS:EnergyManagementSystem:OutputVariable,
  {7f185499-7750-4648-8970-398d44128412}, !- Handle
  Chiller0 Nominal Capacity,              !- Name
  Chiller0_Nominal_Capacity,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  W;                                      !- Units

OS:Output:Variable,
  {ff5ad858-a323-4ed5-aaee-82269b17bfc7}, !- Handle
  Output Variable 10,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5b59eea6-3a9c-4f5c-81e0-6db78b92e52a}, !- Handle
  Output Variable 11,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {82d411ef-605c-4d25-8f24-a3890f638cbd}, !- Handle
  Output Variable 12,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {572e9677-1c3f-4716-b705-b647aac33ef3}, !- Handle
  Output Variable 13,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4c8e9bd0-4a63-47d0-ab44-3bedb4b67440}, !- Handle
  Output Variable 14,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {be2f2f0d-c2c1-457a-9209-a7c7aeddd34e}, !- Handle
  Output Variable 15,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Chiller Nominal Capacity,               !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9cd38fc0-a08a-4deb-b1a4-bd725d21f0a8}, !- Handle
  Output Variable 16,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  Disctrict Cooling Chilled Water Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f8e9de62-9cad-4e8c-b1a9-1152444bb5a7}, !- Handle
  Output Variable 17,                     !- Name
  90.1-2010 AirCooled WithCondenser  Chiller 0 273tons 1.3kW/ton, !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:EnergyManagementSystem,
  {8529e567-48ea-40e9-ba8e-1d2fbc8b8624}, !- Handle
  Output Energy Management System 1,      !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OS:Output:Variable,
  {04f38a59-03d2-4fd0-8dd2-e5e280413533}, !- Handle
  Chiller0 Nominal Capacity,              !- Name
  ,                                       !- Key Value
  Chiller0 Nominal Capacity,              !- Variable Name
  Timestep;                               !- Reporting Frequency

