  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56c1c1ed-da67-4a11-b764-b036f52ac8b6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bf216719-9cc5-4ec8-b638-88e04e2ff697}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28fd367d-f6e2-44ff-a941-3508cb8814fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}, !- Handle
  Thermal Zone: Room 142,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a38e5990-84aa-4488-ad30-d8f2050407e6}, !- Zone Air Inlet Port List
  {b74ee77e-7c83-4249-ba2f-07da0fd20178}, !- Zone Air Exhaust Port List
  {87ddd0ec-cd91-4342-be6a-829d90714d8e}, !- Zone Air Node Name
  {d60cc4f1-fa92-4c6d-98b7-92c9bc612f98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0f9038c-3e16-48da-a30c-2d2548caa7d6}, !- Group Rendering Name
  {2254b584-8e68-4ee2-8336-c29ff706bd5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d60cc4f1-fa92-4c6d-98b7-92c9bc612f98}, !- Handle
  Port List 80,                           !- Name
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f541adc2-8087-48c9-b87c-6f19431b0fae}, !- Handle
  Node 4,                                 !- Name
  {87ddd0ec-cd91-4342-be6a-829d90714d8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87ddd0ec-cd91-4342-be6a-829d90714d8e}, !- Handle
  {4476acd5-d38b-4a5a-9852-1598585abba2}, !- Name
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}, !- Source Object
  11,                                     !- Outlet Port
  {f541adc2-8087-48c9-b87c-6f19431b0fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a38e5990-84aa-4488-ad30-d8f2050407e6}, !- Handle
  Port List 7,                            !- Name
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}; !- HVAC Component

OS:PortList,
  {b74ee77e-7c83-4249-ba2f-07da0fd20178}, !- Handle
  Port List 8,                            !- Name
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}; !- HVAC Component

OS:Sizing:Zone,
  {64b144cd-a9b2-4c90-8bbb-77d5edbcf676}, !- Handle
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44aa4444-49f1-46ac-8f70-e38f5d087602}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cc23e2a9-ca9e-4e91-9f2d-af1f59323bae}; !- Thermal Zone

OS:ThermalZone,
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- Handle
  Thermal Zone: Room 221/222,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336e2976-0cc9-4dc9-811a-8f3a28adbb4b}, !- Zone Air Inlet Port List
  {58caff8d-c9f2-4c92-b319-fc1bb0d594fd}, !- Zone Air Exhaust Port List
  {d84b7894-f486-45ee-ac06-d7c452dddcdf}, !- Zone Air Node Name
  {26067a3b-ef27-4db5-aaf6-e2039d4c1bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7ecb863-885d-4ae1-ae56-2fde57e5288b}, !- Group Rendering Name
  {be6083f4-5a50-43e5-8149-42e81827a054}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {26067a3b-ef27-4db5-aaf6-e2039d4c1bd2}, !- Handle
  Port List 81,                           !- Name
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- HVAC Component
  {118b0bca-9f63-41c6-9df4-2c4be0bb2bb9}; !- Port 1

OS:Node,
  {fddbd8f5-a657-43c0-ab37-18322e1ebad0}, !- Handle
  Node 5,                                 !- Name
  {d84b7894-f486-45ee-ac06-d7c452dddcdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d84b7894-f486-45ee-ac06-d7c452dddcdf}, !- Handle
  {41f0de39-2ee0-4b43-82c0-148385328f60}, !- Name
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- Source Object
  11,                                     !- Outlet Port
  {fddbd8f5-a657-43c0-ab37-18322e1ebad0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336e2976-0cc9-4dc9-811a-8f3a28adbb4b}, !- Handle
  Port List 9,                            !- Name
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- HVAC Component
  {ab90ad0b-0db6-490a-a555-3ca2b83f0799}; !- Port 1

OS:PortList,
  {58caff8d-c9f2-4c92-b319-fc1bb0d594fd}, !- Handle
  Port List 10,                           !- Name
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}; !- HVAC Component

OS:Sizing:Zone,
  {1b7a059f-ab16-4e39-a6a0-785b55155a75}, !- Handle
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b0c6546-8d29-4651-8666-66190d77c162}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c6541743-0722-4d73-9cd5-3ee26dcb7d8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69bece91-befa-4923-a008-f6b1ac03bd43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a86a30b7-faa7-4dce-9d1f-1041dd40b816}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- Handle
  Thermal Zone: Room 129/130,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2a4293a-d3a1-4206-87c6-729b6ae4f3c6}, !- Zone Air Inlet Port List
  {7dbbe0f6-5341-4de8-8dc6-5bd0f742a8bd}, !- Zone Air Exhaust Port List
  {a277de5b-59c8-4105-bef8-d712214bddc0}, !- Zone Air Node Name
  {18bce456-a551-4e7a-af22-b80dd19174dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c641771-fe80-42bd-a476-80229559c924}, !- Group Rendering Name
  {eb8ea754-b622-4758-933b-5055705aa486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {18bce456-a551-4e7a-af22-b80dd19174dd}, !- Handle
  Port List 82,                           !- Name
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- HVAC Component
  {c62e9bcb-b1a5-43a7-94ea-4ecce3dffac8}; !- Port 1

OS:Node,
  {3bcce203-8f56-44fa-89b4-39b36d50b60c}, !- Handle
  Node 6,                                 !- Name
  {a277de5b-59c8-4105-bef8-d712214bddc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a277de5b-59c8-4105-bef8-d712214bddc0}, !- Handle
  {1a6d8055-926c-4230-a44e-73bb8dc864b9}, !- Name
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- Source Object
  11,                                     !- Outlet Port
  {3bcce203-8f56-44fa-89b4-39b36d50b60c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2a4293a-d3a1-4206-87c6-729b6ae4f3c6}, !- Handle
  Port List 11,                           !- Name
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- HVAC Component
  {3b8f6506-120a-416c-a21f-e02706e2effd}; !- Port 1

OS:PortList,
  {7dbbe0f6-5341-4de8-8dc6-5bd0f742a8bd}, !- Handle
  Port List 12,                           !- Name
  {1acc5390-c4f6-41df-b731-354808c8cb35}; !- HVAC Component

OS:Sizing:Zone,
  {ded96de8-b5cb-441c-a0cf-862240c40560}, !- Handle
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4aee905-de0f-4d04-b1d4-f3d91a267853}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1acc5390-c4f6-41df-b731-354808c8cb35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21bd4a47-eb0e-4514-861f-e8d2c79a441c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- Handle
  Thermal Zone: Room 301/303,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7dcf7e1-995c-46e9-a249-c841081a9460}, !- Zone Air Inlet Port List
  {70d6e4aa-a23e-4c59-ab56-c41f43211f4a}, !- Zone Air Exhaust Port List
  {ab8928e1-1f7c-4b9f-8914-79a56d251fc9}, !- Zone Air Node Name
  {56a2a075-161d-4f9f-b90d-84ff1c4765fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54c9fdf7-955b-4962-9e46-024ca59e8a35}, !- Group Rendering Name
  {e1605536-a226-4155-876e-327cc6a77c15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {56a2a075-161d-4f9f-b90d-84ff1c4765fa}, !- Handle
  Port List 83,                           !- Name
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- HVAC Component
  {59960d2b-a31d-473d-9148-6406a91ceaac}; !- Port 1

OS:Node,
  {f88bf66b-4176-4b3d-bb90-933232b1a69e}, !- Handle
  Node 7,                                 !- Name
  {ab8928e1-1f7c-4b9f-8914-79a56d251fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab8928e1-1f7c-4b9f-8914-79a56d251fc9}, !- Handle
  {819186a2-a9c7-4a9b-83d9-f6ddeec0de4f}, !- Name
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- Source Object
  11,                                     !- Outlet Port
  {f88bf66b-4176-4b3d-bb90-933232b1a69e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7dcf7e1-995c-46e9-a249-c841081a9460}, !- Handle
  Port List 13,                           !- Name
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- HVAC Component
  {b39f7356-fc75-4312-85c9-f7ea60533bda}; !- Port 1

OS:PortList,
  {70d6e4aa-a23e-4c59-ab56-c41f43211f4a}, !- Handle
  Port List 14,                           !- Name
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- HVAC Component
  {1b76b757-b435-42e9-98f9-982673602928}; !- Port 1

OS:Sizing:Zone,
  {fa878028-82b7-49e4-92a5-4befc609b0e1}, !- Handle
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b85001e5-aeef-417a-abe4-e898d0eb0678}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c1f8e6ec-1b02-4b0c-97d0-169d5cc16e41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fc5e9a9-2a6c-47b8-8587-0e5cee01ecea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- Handle
  Thermal Zone: Room 225,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a665c7-07ed-4417-b09e-ba84ad62b032}, !- Zone Air Inlet Port List
  {6c6a9880-a8f4-47ab-a41a-849abda8826a}, !- Zone Air Exhaust Port List
  {19416147-5643-4fe7-9a39-cb1d5781daa2}, !- Zone Air Node Name
  {4107baf8-1eb8-421d-94d8-e50ab0ff108c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9506926-4835-40f8-835a-e69814aee059}, !- Group Rendering Name
  {ea9d3628-384c-4096-aa88-20f4230158ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4107baf8-1eb8-421d-94d8-e50ab0ff108c}, !- Handle
  Port List 84,                           !- Name
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- HVAC Component
  {5df98e5e-c73d-4f65-bcaf-1fa5abb418ee}; !- Port 1

OS:Node,
  {eb2fe87f-b369-498e-9ee7-8e8e5b2fd3bf}, !- Handle
  Node 8,                                 !- Name
  {19416147-5643-4fe7-9a39-cb1d5781daa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19416147-5643-4fe7-9a39-cb1d5781daa2}, !- Handle
  {b7e44b78-797a-4255-a0d1-6d9a8e34c7a4}, !- Name
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- Source Object
  11,                                     !- Outlet Port
  {eb2fe87f-b369-498e-9ee7-8e8e5b2fd3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a665c7-07ed-4417-b09e-ba84ad62b032}, !- Handle
  Port List 15,                           !- Name
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- HVAC Component
  {4cd40c91-6f40-410c-bd2c-a7c9a70375bf}; !- Port 1

OS:PortList,
  {6c6a9880-a8f4-47ab-a41a-849abda8826a}, !- Handle
  Port List 16,                           !- Name
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- HVAC Component
  {2fbe1458-4feb-45d1-b12d-8a552301f3de}; !- Port 1

OS:Sizing:Zone,
  {ff661dc5-68df-4763-ab77-bd402b972e91}, !- Handle
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9553f574-5a67-4cc9-a901-a913802a3924}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e7837d6b-3200-4e45-8ec7-163a9cdb474c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63b3c675-ef27-47dc-9296-0881bcc8e32a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- Handle
  Thermal Zone: Room 405,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aa1bd5b-6b12-406d-90f7-525e11dc3199}, !- Zone Air Inlet Port List
  {0a824d7d-a646-4321-b120-e7943ac4f892}, !- Zone Air Exhaust Port List
  {645e4563-ed41-4b34-8e0a-933c0050a1e8}, !- Zone Air Node Name
  {63f8e53e-63bc-43b6-b06e-25f1ac69ae2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eddc42c0-9859-4242-9119-848f1a29d1d4}, !- Group Rendering Name
  {f4b400da-acec-41bf-92e3-9d14759ee2c1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {63f8e53e-63bc-43b6-b06e-25f1ac69ae2d}, !- Handle
  Port List 85,                           !- Name
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- HVAC Component
  {87d8d6f6-a911-4859-8d77-8f969e99bf28}; !- Port 1

OS:Node,
  {11115ed5-0ecb-4605-917b-db0bef5cc3f1}, !- Handle
  Node 9,                                 !- Name
  {645e4563-ed41-4b34-8e0a-933c0050a1e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {645e4563-ed41-4b34-8e0a-933c0050a1e8}, !- Handle
  {4a83fdb5-a897-42ae-b965-a6cc62e3c971}, !- Name
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- Source Object
  11,                                     !- Outlet Port
  {11115ed5-0ecb-4605-917b-db0bef5cc3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aa1bd5b-6b12-406d-90f7-525e11dc3199}, !- Handle
  Port List 17,                           !- Name
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- HVAC Component
  {2eedd2b7-dc47-4d19-9a5d-66de4226038a}; !- Port 1

OS:PortList,
  {0a824d7d-a646-4321-b120-e7943ac4f892}, !- Handle
  Port List 18,                           !- Name
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- HVAC Component
  {8552b1a0-e3a5-4424-938c-76a33e78f672}; !- Port 1

OS:Sizing:Zone,
  {7c48681a-9f1f-4ff3-ba8c-593f4d860c73}, !- Handle
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d1318b5-7646-4f0d-945c-d4d8b9d91567}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d19329dc-5904-44c2-9e31-e944d62b3343}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48d797f9-40d5-41a8-a432-5a2cda98e0fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3688b267-b50f-47c8-861c-2234f39fc8e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}, !- Handle
  Thermal Zone: 3rd Floor Corridor,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccd0a900-cb28-4b08-9346-8c963c8e1b5d}, !- Zone Air Inlet Port List
  {67b32625-478e-4432-b871-0075639b3e63}, !- Zone Air Exhaust Port List
  {85f03939-97a2-4dda-a825-14620be6869d}, !- Zone Air Node Name
  {150c7339-c192-4edb-b553-fc171bfd9fb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39635be9-8ce6-4230-90fd-ca27588373d9}, !- Group Rendering Name
  {7385b5e3-1c1e-498a-a6b5-90b77d7f19eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {150c7339-c192-4edb-b553-fc171bfd9fb7}, !- Handle
  Port List 86,                           !- Name
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b38db826-75a0-48a0-a5b2-7f1a623e69cc}, !- Handle
  Node 10,                                !- Name
  {85f03939-97a2-4dda-a825-14620be6869d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85f03939-97a2-4dda-a825-14620be6869d}, !- Handle
  {3bd3cf5e-2c7d-4411-aed5-8c6cbc4b0f01}, !- Name
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}, !- Source Object
  11,                                     !- Outlet Port
  {b38db826-75a0-48a0-a5b2-7f1a623e69cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccd0a900-cb28-4b08-9346-8c963c8e1b5d}, !- Handle
  Port List 19,                           !- Name
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}; !- HVAC Component

OS:PortList,
  {67b32625-478e-4432-b871-0075639b3e63}, !- Handle
  Port List 20,                           !- Name
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}; !- HVAC Component

OS:Sizing:Zone,
  {bdec3b3d-2217-48e8-8afc-ab9de6845150}, !- Handle
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ba9890e-ffcb-48bc-a1ae-7d3bc3057cc7}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {0d7bdf59-debe-40f1-a2ba-13603fc46e60}; !- Thermal Zone

OS:ThermalZone,
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- Handle
  Thermal Zone: Room 243,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45f32174-31c9-4cfb-b6b7-592e7721cdf2}, !- Zone Air Inlet Port List
  {67801d6c-88b9-461d-b178-985a4ff8b695}, !- Zone Air Exhaust Port List
  {0d6bff18-5072-417d-a222-c98b7b667fd1}, !- Zone Air Node Name
  {8d646467-aa7f-4a9b-b308-6508b2f5f510}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed47d84b-6921-433e-981b-14292ddd99c0}, !- Group Rendering Name
  {d0322de1-cb3a-49e1-b706-e98431d58234}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {8d646467-aa7f-4a9b-b308-6508b2f5f510}, !- Handle
  Port List 87,                           !- Name
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- HVAC Component
  {3a2ad83a-d952-4a81-9546-3158c3ca9b4a}; !- Port 1

OS:Node,
  {e20ce26f-09f8-45fb-acd8-085235b0b949}, !- Handle
  Node 11,                                !- Name
  {0d6bff18-5072-417d-a222-c98b7b667fd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d6bff18-5072-417d-a222-c98b7b667fd1}, !- Handle
  {bf17fc01-fc5b-4f01-bcf8-d44163436cee}, !- Name
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- Source Object
  11,                                     !- Outlet Port
  {e20ce26f-09f8-45fb-acd8-085235b0b949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45f32174-31c9-4cfb-b6b7-592e7721cdf2}, !- Handle
  Port List 21,                           !- Name
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- HVAC Component
  {6e1328fb-4860-4bf3-86e2-f9116c17d1ba}; !- Port 1

OS:PortList,
  {67801d6c-88b9-461d-b178-985a4ff8b695}, !- Handle
  Port List 22,                           !- Name
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- HVAC Component
  {e272c857-a9bd-4b2b-8d90-c3fb16b596eb}; !- Port 1

OS:Sizing:Zone,
  {7f058cb0-b8e1-4fd8-8642-b8fee3880de5}, !- Handle
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34ec8ebb-d334-4eea-8d9e-81c2e8613f55}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0a0984ef-4f1a-4218-8b47-ebec4ab997f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04202d24-2ca2-468c-b7bc-f2032b4e211e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- Handle
  Thermal Zone: Room 147,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e725d8f6-8ddf-4e08-8e67-19a66af97ddb}, !- Zone Air Inlet Port List
  {3926f990-2fc6-4d7a-91b3-bcb5168a86aa}, !- Zone Air Exhaust Port List
  {4a82a083-c27f-4f1b-bc97-08c6c6ac4191}, !- Zone Air Node Name
  {7709a6f7-4a4a-42e0-a0cd-4d9704051dc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76250639-8aee-443c-a4e3-687446d4e8de}, !- Group Rendering Name
  {8c635474-524d-4044-977b-9e2a5d7ee617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7709a6f7-4a4a-42e0-a0cd-4d9704051dc6}, !- Handle
  Port List 88,                           !- Name
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- HVAC Component
  {a2c444c4-781f-438a-8a9f-95647d658139}; !- Port 1

OS:Node,
  {d16511fb-b36f-44d3-946b-49fdad105e27}, !- Handle
  Node 12,                                !- Name
  {4a82a083-c27f-4f1b-bc97-08c6c6ac4191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a82a083-c27f-4f1b-bc97-08c6c6ac4191}, !- Handle
  {1f577817-0fde-4e4f-acfa-1f15dfc793ca}, !- Name
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- Source Object
  11,                                     !- Outlet Port
  {d16511fb-b36f-44d3-946b-49fdad105e27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e725d8f6-8ddf-4e08-8e67-19a66af97ddb}, !- Handle
  Port List 23,                           !- Name
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- HVAC Component
  {2b7bf8b9-e0a6-41f7-ac00-e03e19166a1f}; !- Port 1

OS:PortList,
  {3926f990-2fc6-4d7a-91b3-bcb5168a86aa}, !- Handle
  Port List 24,                           !- Name
  {52146707-8491-4901-ab6b-9cd23af7c8ba}; !- HVAC Component

OS:Sizing:Zone,
  {d8e7e876-368d-4a1a-93d2-cff096296b56}, !- Handle
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e0536b4-9ede-4d00-8668-72b9b944cd89}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e2b5cec-8eff-4ba8-88a9-09e7c63b4a3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- Handle
  Thermal Zone: Room 109/110/111/112,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6f7da3f-a9d7-42a1-a24d-206f071fc39e}, !- Zone Air Inlet Port List
  {2ddc04eb-5245-42fc-a21d-7183fe5a40f2}, !- Zone Air Exhaust Port List
  {72f320a9-9bf7-463b-8ac3-f00cb0ac5908}, !- Zone Air Node Name
  {a5e4bc6f-10a9-4655-ae0f-a85500c24dd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c7079d0-0ac6-44c9-974e-72f0fdc2ba58}, !- Group Rendering Name
  {ec883959-a078-43b3-808d-f28603c9e301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a5e4bc6f-10a9-4655-ae0f-a85500c24dd4}, !- Handle
  Port List 89,                           !- Name
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- HVAC Component
  {ae327111-20e7-4ba6-af1a-f8bf87728829}; !- Port 1

OS:Node,
  {ad738622-99c7-419e-a891-551e2a53696e}, !- Handle
  Node 13,                                !- Name
  {72f320a9-9bf7-463b-8ac3-f00cb0ac5908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72f320a9-9bf7-463b-8ac3-f00cb0ac5908}, !- Handle
  {d724db77-d68e-4561-a80a-84537d595906}, !- Name
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- Source Object
  11,                                     !- Outlet Port
  {ad738622-99c7-419e-a891-551e2a53696e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6f7da3f-a9d7-42a1-a24d-206f071fc39e}, !- Handle
  Port List 25,                           !- Name
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- HVAC Component
  {7b886439-ba13-43ef-b4b4-374de087e58e}; !- Port 1

OS:PortList,
  {2ddc04eb-5245-42fc-a21d-7183fe5a40f2}, !- Handle
  Port List 26,                           !- Name
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}; !- HVAC Component

OS:Sizing:Zone,
  {8eacab96-1d02-4912-b28d-09a69741199c}, !- Handle
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5df60592-30db-4b71-abeb-8d80bd2faea5}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {a662dd8f-82c4-4f84-ad45-ecfb842e8ba4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b17cffc-ac2d-40cf-89c9-f2b60489187b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- Handle
  Thermal Zone: Room 124/126/127,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {686166c1-99ad-4dd5-a8a4-adc321a7d611}, !- Zone Air Inlet Port List
  {cf13c81b-538b-4fba-a7d4-8ea3067e6870}, !- Zone Air Exhaust Port List
  {af1049fc-50a9-47ed-850e-3a38dbed4e06}, !- Zone Air Node Name
  {e0d1b0d6-0d66-48ad-a379-5c5ce2548f31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cf7874d-cd5f-4909-a359-e61e071b271e}, !- Group Rendering Name
  {edb5505a-1d94-4853-858f-62a2a6748dcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e0d1b0d6-0d66-48ad-a379-5c5ce2548f31}, !- Handle
  Port List 90,                           !- Name
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- HVAC Component
  {2e8bba82-f519-49ce-925c-f38022b54319}; !- Port 1

OS:Node,
  {e2ce46f3-591a-4cf4-a2d6-7df6ecf6a519}, !- Handle
  Node 14,                                !- Name
  {af1049fc-50a9-47ed-850e-3a38dbed4e06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af1049fc-50a9-47ed-850e-3a38dbed4e06}, !- Handle
  {4f5b2a53-1590-427b-a3c6-93ebd670bcfe}, !- Name
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- Source Object
  11,                                     !- Outlet Port
  {e2ce46f3-591a-4cf4-a2d6-7df6ecf6a519}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {686166c1-99ad-4dd5-a8a4-adc321a7d611}, !- Handle
  Port List 27,                           !- Name
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- HVAC Component
  {050253af-4c69-4bd3-b299-3ca1796bb73a}; !- Port 1

OS:PortList,
  {cf13c81b-538b-4fba-a7d4-8ea3067e6870}, !- Handle
  Port List 28,                           !- Name
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- HVAC Component
  {66f76d6a-5dcc-4138-8ec4-39e78610a421}; !- Port 1

OS:Sizing:Zone,
  {e49880d4-501c-4aa3-8423-8c6a0b1558f5}, !- Handle
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59352a90-930e-432d-938b-4aa83d1516ef}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {76d52934-4bfc-4d55-a3f1-0bf6a6735d34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {319200e9-7df0-4702-9e43-7ddb5b651ee0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- Handle
  Thermal Zone: Room 311,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {740e5e88-dd5b-48ed-8914-1a0bd7ec4e04}, !- Zone Air Inlet Port List
  {75f8279a-a6aa-4766-955c-07fb972fdba9}, !- Zone Air Exhaust Port List
  {6c37351e-d204-4507-bb41-2e4778435be9}, !- Zone Air Node Name
  {7934ad95-4cd1-4eed-ab88-17d5116df92d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f1cc94b-8f0e-4252-8d87-3a54ce990528}, !- Group Rendering Name
  {0a84783f-22fd-4689-ab63-dc1c9f1676e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7934ad95-4cd1-4eed-ab88-17d5116df92d}, !- Handle
  Port List 91,                           !- Name
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- HVAC Component
  {4cf11f40-e5d0-48c4-b902-81aaa682d70d}; !- Port 1

OS:Node,
  {527c2b7d-32ec-4ed3-b675-30e58652edd9}, !- Handle
  Node 15,                                !- Name
  {6c37351e-d204-4507-bb41-2e4778435be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c37351e-d204-4507-bb41-2e4778435be9}, !- Handle
  {35cdc87c-1a17-4f19-9487-e9126dbaaa5b}, !- Name
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- Source Object
  11,                                     !- Outlet Port
  {527c2b7d-32ec-4ed3-b675-30e58652edd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {740e5e88-dd5b-48ed-8914-1a0bd7ec4e04}, !- Handle
  Port List 29,                           !- Name
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- HVAC Component
  {2c7e04b3-5d64-432b-ae9d-e286528f3ee0}; !- Port 1

OS:PortList,
  {75f8279a-a6aa-4766-955c-07fb972fdba9}, !- Handle
  Port List 30,                           !- Name
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- HVAC Component
  {1ad06f76-b3e0-4693-a31f-7b6feae7d37e}; !- Port 1

OS:Sizing:Zone,
  {f30d15e3-1604-42ca-ba5c-3a28fff2185a}, !- Handle
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b348cc57-4e41-421e-8423-ac7d0ec79f55}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c20b07cc-25c6-45bf-b2a0-2f7869d1256d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fe8bfba-8851-4066-be6d-b338c3036c39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {264d0118-f196-4666-8cbd-a6177540bcfe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- Handle
  Thermal Zone: Room 303/304/305,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61ec3097-35f6-4447-b2e3-e4a6132caf7a}, !- Zone Air Inlet Port List
  {ff81e7fe-658d-4a24-9272-5b5b9be30746}, !- Zone Air Exhaust Port List
  {65be8b50-8d86-426c-99c3-0e0db61e68ba}, !- Zone Air Node Name
  {ca9e75a9-7b5d-4c1a-85ee-aed26b6f5886}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45816f42-5d60-4c3e-b9ac-3357e5ee4c10}, !- Group Rendering Name
  {24387d42-8bc5-417d-96ea-8feb19756bcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ca9e75a9-7b5d-4c1a-85ee-aed26b6f5886}, !- Handle
  Port List 92,                           !- Name
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- HVAC Component
  {499f0426-531b-4612-a070-35955cf5599e}; !- Port 1

OS:Node,
  {7261da45-e700-4789-893b-3472bde84384}, !- Handle
  Node 17,                                !- Name
  {65be8b50-8d86-426c-99c3-0e0db61e68ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65be8b50-8d86-426c-99c3-0e0db61e68ba}, !- Handle
  {e00063f1-a477-4b4f-b566-465978dd97f1}, !- Name
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- Source Object
  11,                                     !- Outlet Port
  {7261da45-e700-4789-893b-3472bde84384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61ec3097-35f6-4447-b2e3-e4a6132caf7a}, !- Handle
  Port List 33,                           !- Name
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- HVAC Component
  {6d17b8f5-5e40-4e58-9c23-d7bb1499fbdc}; !- Port 1

OS:PortList,
  {ff81e7fe-658d-4a24-9272-5b5b9be30746}, !- Handle
  Port List 34,                           !- Name
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}; !- HVAC Component

OS:Sizing:Zone,
  {eb0a2818-338f-4c47-8b99-217e332357c2}, !- Handle
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98f80c0b-5c87-4cb9-b4ba-c7f7bee68184}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {eee7ff8b-d1e5-419f-8e40-030aaab37baa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72604382-1b39-4724-9f60-03b988c5bfdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a61abe45-6c12-4919-9fda-c79265903999}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- Handle
  Thermal Zone: Room 116/118/119,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d0a7df4-1ff4-42cd-a060-ab85f17f8b45}, !- Zone Air Inlet Port List
  {d296b905-f800-4065-83f2-0799cb103356}, !- Zone Air Exhaust Port List
  {8dd28de0-af90-4fc4-9ae0-0bf27a198c7e}, !- Zone Air Node Name
  {66b6cb2d-3cc2-4a30-bc2b-cda048c110a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd3e72c9-a4b8-4043-ae76-aa35f34217b4}, !- Group Rendering Name
  {0d89cdaf-ded9-48d6-acd1-5052e0f99a96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {66b6cb2d-3cc2-4a30-bc2b-cda048c110a4}, !- Handle
  Port List 93,                           !- Name
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- HVAC Component
  {30c8afe8-2147-4873-b592-08a5a51bc6b1}; !- Port 1

OS:Node,
  {3eaff4ac-cf08-48eb-8c63-7f7024c3cfea}, !- Handle
  Node 18,                                !- Name
  {8dd28de0-af90-4fc4-9ae0-0bf27a198c7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dd28de0-af90-4fc4-9ae0-0bf27a198c7e}, !- Handle
  {77707abc-d7ef-4706-9cd0-51e4b74affe4}, !- Name
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- Source Object
  11,                                     !- Outlet Port
  {3eaff4ac-cf08-48eb-8c63-7f7024c3cfea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d0a7df4-1ff4-42cd-a060-ab85f17f8b45}, !- Handle
  Port List 35,                           !- Name
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- HVAC Component
  {c509f503-f271-403a-b561-d37cd3c753b2}; !- Port 1

OS:PortList,
  {d296b905-f800-4065-83f2-0799cb103356}, !- Handle
  Port List 36,                           !- Name
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}; !- HVAC Component

OS:Sizing:Zone,
  {061f5185-7ee8-47f4-a8e2-8ae43895e23b}, !- Handle
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19727070-8354-4cd0-bc56-630b06f220e0}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f8af2a88-ee68-4343-86e0-e93656f01bd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88a1f91f-0af5-4dd7-ac8f-bb69b1fffe8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5de90ce-489c-4869-82b8-e36f608786a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}, !- Handle
  Thermal Zone: 4th Floor Corridor,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21363631-6694-4f7b-b851-69e155571e93}, !- Zone Air Inlet Port List
  {455f5c9c-06ec-4b0a-951b-3519d6fd48d0}, !- Zone Air Exhaust Port List
  {fd6b2afc-3d4f-42cd-a35b-776300dd6aac}, !- Zone Air Node Name
  {5633b4f3-60ed-498c-96bc-02d419aa59fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cff423f-e60c-4bbd-bacc-4a2a12177406}, !- Group Rendering Name
  {4c4a35a2-0744-4e18-b752-e8a4fbadae2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5633b4f3-60ed-498c-96bc-02d419aa59fb}, !- Handle
  Port List 94,                           !- Name
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b1ffb2cd-d058-4294-93c6-7fbc3cf8f6b8}, !- Handle
  Node 19,                                !- Name
  {fd6b2afc-3d4f-42cd-a35b-776300dd6aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd6b2afc-3d4f-42cd-a35b-776300dd6aac}, !- Handle
  {2baa5ef9-babf-4976-9065-fb6304b20861}, !- Name
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}, !- Source Object
  11,                                     !- Outlet Port
  {b1ffb2cd-d058-4294-93c6-7fbc3cf8f6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21363631-6694-4f7b-b851-69e155571e93}, !- Handle
  Port List 37,                           !- Name
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}; !- HVAC Component

OS:PortList,
  {455f5c9c-06ec-4b0a-951b-3519d6fd48d0}, !- Handle
  Port List 38,                           !- Name
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}; !- HVAC Component

OS:Sizing:Zone,
  {a1458ed8-3e5d-4acb-829f-da0723fb4ec2}, !- Handle
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c3df7eb-e457-43e2-ae8c-b4ee93429bee}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7e617b74-5ab3-4f87-8181-c4ce4b0a5c87}; !- Thermal Zone

OS:ThermalZone,
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- Handle
  Thermal Zone: Room 241,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cdaed94-4d99-4f47-acba-f59334f1fb6f}, !- Zone Air Inlet Port List
  {35a8bf97-bfd4-408b-ba8d-1f7acf52cfbd}, !- Zone Air Exhaust Port List
  {94ec73cb-2068-46d2-880a-0a8c09d3f1bf}, !- Zone Air Node Name
  {e8622f03-1021-43d5-b3e1-150ca8cf585b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c319f436-3123-47a5-9fb4-9de12bf1e069}, !- Group Rendering Name
  {02815d2a-145f-467f-bd46-627d122184e4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {e8622f03-1021-43d5-b3e1-150ca8cf585b}, !- Handle
  Port List 95,                           !- Name
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- HVAC Component
  {6375e755-7d3c-4aec-a59f-a9f3c1b57bdc}; !- Port 1

OS:Node,
  {0af43260-b683-4f3b-8286-93774d2788fb}, !- Handle
  Node 20,                                !- Name
  {94ec73cb-2068-46d2-880a-0a8c09d3f1bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ec73cb-2068-46d2-880a-0a8c09d3f1bf}, !- Handle
  {e4b12520-05ff-4943-9829-0181c0e767d1}, !- Name
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- Source Object
  11,                                     !- Outlet Port
  {0af43260-b683-4f3b-8286-93774d2788fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cdaed94-4d99-4f47-acba-f59334f1fb6f}, !- Handle
  Port List 39,                           !- Name
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- HVAC Component
  {d01dac3b-4a3b-456d-82a7-0d973aadd08b}; !- Port 1

OS:PortList,
  {35a8bf97-bfd4-408b-ba8d-1f7acf52cfbd}, !- Handle
  Port List 40,                           !- Name
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- HVAC Component
  {f798c201-a050-4fce-a2c0-10b93057cae2}; !- Port 1

OS:Sizing:Zone,
  {26dcaf21-75e2-47bc-bb30-532ad8744cb7}, !- Handle
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {521b75f0-b777-446b-9ed2-88739f6c0fa6}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {dacc5b55-6fce-4a29-b764-edfa5753cb24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fc12444-5041-447c-a1e3-baea8e362aa1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- Handle
  Thermal Zone: Room 213/214/215,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5140ba3e-7845-410a-bb98-cc97bc01a3b2}, !- Zone Air Inlet Port List
  {ecc9492b-0703-499d-8952-662173f9f21f}, !- Zone Air Exhaust Port List
  {81f3376e-94f5-4ee7-a2a9-fb28d1294135}, !- Zone Air Node Name
  {38bc3839-9f1b-4a7a-b628-56e578c359e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea084e87-f2a9-4e24-93db-512113b8c536}, !- Group Rendering Name
  {c4b9bee2-d277-44d4-a206-23c28b435126}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {38bc3839-9f1b-4a7a-b628-56e578c359e0}, !- Handle
  Port List 96,                           !- Name
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- HVAC Component
  {aa9b41f4-df68-4b33-9840-a97046c2cf67}; !- Port 1

OS:Node,
  {d9c1728b-4e9c-4dbd-9c9b-87d4b181d6ae}, !- Handle
  Node 21,                                !- Name
  {81f3376e-94f5-4ee7-a2a9-fb28d1294135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81f3376e-94f5-4ee7-a2a9-fb28d1294135}, !- Handle
  {f38892c2-459d-4c47-b773-9ab961d167f3}, !- Name
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- Source Object
  11,                                     !- Outlet Port
  {d9c1728b-4e9c-4dbd-9c9b-87d4b181d6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5140ba3e-7845-410a-bb98-cc97bc01a3b2}, !- Handle
  Port List 41,                           !- Name
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- HVAC Component
  {ffdc7cde-c850-4e94-9338-9697d705e40a}; !- Port 1

OS:PortList,
  {ecc9492b-0703-499d-8952-662173f9f21f}, !- Handle
  Port List 42,                           !- Name
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- HVAC Component
  {a431bba8-f256-4a7f-9a47-8436f457e300}; !- Port 1

OS:Sizing:Zone,
  {ae9d9790-a1ac-4222-9693-fc0e781f2779}, !- Handle
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0676dea6-b248-453e-ae96-09f61935cb31}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {647cf72f-24f6-44ca-aba3-3ac5c08f314a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23612554-a41d-4bff-a2c2-8fb2c627a593}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69aa0dcb-8911-405a-8843-14481f0e9113}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- Handle
  Thermal Zone: Room 404,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cb008e5-c258-4f25-8265-596056528d89}, !- Zone Air Inlet Port List
  {f0e56ffb-2e25-4555-bdd2-8ba7f88624ed}, !- Zone Air Exhaust Port List
  {e6703918-4c60-43eb-98ed-3e93f331470a}, !- Zone Air Node Name
  {4c499239-51a9-463c-84ff-70b82011de1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f4ed067-b14b-4d01-a429-0de7ae6792b4}, !- Group Rendering Name
  {f9f501e4-a656-4cfe-855f-143e12aa2079}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {4c499239-51a9-463c-84ff-70b82011de1a}, !- Handle
  Port List 97,                           !- Name
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- HVAC Component
  {45eda90e-5a91-4d76-b027-a67651c55935}; !- Port 1

OS:Node,
  {e735d313-dc72-4eb9-8592-297cfc275999}, !- Handle
  Node 22,                                !- Name
  {e6703918-4c60-43eb-98ed-3e93f331470a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6703918-4c60-43eb-98ed-3e93f331470a}, !- Handle
  {52a174ca-59c6-4ed5-9880-cd459c0d7509}, !- Name
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- Source Object
  11,                                     !- Outlet Port
  {e735d313-dc72-4eb9-8592-297cfc275999}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cb008e5-c258-4f25-8265-596056528d89}, !- Handle
  Port List 43,                           !- Name
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- HVAC Component
  {8eefc98e-eec6-49eb-86f2-c511f6829dcc}; !- Port 1

OS:PortList,
  {f0e56ffb-2e25-4555-bdd2-8ba7f88624ed}, !- Handle
  Port List 44,                           !- Name
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- HVAC Component
  {a6d3ac10-a7ba-41fb-a32c-07fe907460ea}, !- Port 1
  {038a064e-804b-47bb-974e-0d819ea85314}; !- Port 2

OS:Sizing:Zone,
  {8c307b15-bb39-497c-aed6-cad660819184}, !- Handle
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {351ba30d-4e3a-47d3-b65a-d880412cb9d2}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {4b22833d-485c-49a4-bdb6-81f62fc98935}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cedce9c3-70af-4455-8849-0a0721ba1aa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4152c1e-7a39-4086-91a3-56c74793386d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- Handle
  Thermal Zone: Room 201/203/222 (Computer Lab), !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96a4a37c-392b-48b2-a8b3-bbe682834dbf}, !- Zone Air Inlet Port List
  {5ec44689-a0ab-447f-be67-dd3b47ff282e}, !- Zone Air Exhaust Port List
  {bf6e2271-f8f7-4fd6-b938-4e92b13f71c2}, !- Zone Air Node Name
  {505137ee-7d41-4431-9664-11ca380c74bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df08afb6-1842-4598-975f-b46d768f79ac}, !- Group Rendering Name
  {377198d8-899a-4c32-b7fb-3ffbd2b0827d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {505137ee-7d41-4431-9664-11ca380c74bc}, !- Handle
  Port List 98,                           !- Name
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- HVAC Component
  {3abbf6d9-fbeb-4349-b181-a406b214a07c}; !- Port 1

OS:Node,
  {9eb40656-bfd8-43ff-a7e8-0e84468f4cf5}, !- Handle
  Node 23,                                !- Name
  {bf6e2271-f8f7-4fd6-b938-4e92b13f71c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf6e2271-f8f7-4fd6-b938-4e92b13f71c2}, !- Handle
  {0ea5ae7b-68e5-44c0-8626-807bed027f06}, !- Name
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- Source Object
  11,                                     !- Outlet Port
  {9eb40656-bfd8-43ff-a7e8-0e84468f4cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96a4a37c-392b-48b2-a8b3-bbe682834dbf}, !- Handle
  Port List 45,                           !- Name
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- HVAC Component
  {43a14ff2-ae9c-4033-a450-36df750522b1}; !- Port 1

OS:PortList,
  {5ec44689-a0ab-447f-be67-dd3b47ff282e}, !- Handle
  Port List 46,                           !- Name
  {4b196125-a260-4ecd-a827-4f6d547c15f6}; !- HVAC Component

OS:Sizing:Zone,
  {5a85c3ce-9437-4d7f-a893-37dcf4bb1936}, !- Handle
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {582d8691-7ad8-4412-83f3-7751e4fff017}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4b196125-a260-4ecd-a827-4f6d547c15f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f0a8b15-ffb2-4211-92aa-f3695aa00bc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ab1b7c59-5834-4b0c-ab6a-8266e2a79b5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- Handle
  Thermal Zone: Room 306,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da8ae7d6-23ae-4889-be0c-28349467e665}, !- Zone Air Inlet Port List
  {74e11942-fa57-4d8c-9019-f263fd54c092}, !- Zone Air Exhaust Port List
  {8bae3f72-7a0e-482a-8225-dda7e3559ec6}, !- Zone Air Node Name
  {2f8984f3-809c-44aa-b75b-223a0047cbec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d8ab3a6-f708-44a0-be9c-fa91c384cca2}, !- Group Rendering Name
  {77da296b-c0b6-4eb0-98bd-1aa19131a735}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2f8984f3-809c-44aa-b75b-223a0047cbec}, !- Handle
  Port List 99,                           !- Name
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- HVAC Component
  {1d3785a3-20a7-4162-989d-554f44902161}; !- Port 1

OS:Node,
  {e4137f3b-395e-480b-9ef3-42cbb8567e78}, !- Handle
  Node 24,                                !- Name
  {8bae3f72-7a0e-482a-8225-dda7e3559ec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bae3f72-7a0e-482a-8225-dda7e3559ec6}, !- Handle
  {f227832f-6951-48ac-9940-1050b47a6e48}, !- Name
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- Source Object
  11,                                     !- Outlet Port
  {e4137f3b-395e-480b-9ef3-42cbb8567e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da8ae7d6-23ae-4889-be0c-28349467e665}, !- Handle
  Port List 47,                           !- Name
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- HVAC Component
  {caeb187b-dfba-441d-949e-548339256d99}; !- Port 1

OS:PortList,
  {74e11942-fa57-4d8c-9019-f263fd54c092}, !- Handle
  Port List 48,                           !- Name
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- HVAC Component
  {6e61c5fe-ef41-4dde-9ff4-5a7c02ac4dea}; !- Port 1

OS:Sizing:Zone,
  {0f0bc729-d71e-4cb7-b2df-ebbf6160f92f}, !- Handle
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fa357c7-bef5-43d0-807e-b6e4d6287bed}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9960ed6c-3812-43b5-b756-994bb07c1509}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd2f493f-741f-4b4d-acd2-1a30b6fd2e76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}, !- Handle
  Thermal Zone: 1st Floor Corridor,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8da6d4b1-e70b-4f88-8040-483ba446bee4}, !- Zone Air Inlet Port List
  {e871235a-2277-4414-aa5d-d656e17de77c}, !- Zone Air Exhaust Port List
  {112a0426-5d38-48d6-bdca-64da10ae660d}, !- Zone Air Node Name
  {1915c598-037c-457c-954b-d97a8fbc66dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91db1156-585a-4f47-bf87-f514b7b0bec4}, !- Group Rendering Name
  {21012c88-f4d7-4d5a-be39-9ca5d5518231}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1915c598-037c-457c-954b-d97a8fbc66dd}, !- Handle
  Port List 100,                          !- Name
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {33523654-964a-44e1-9e84-d4e93d61d03f}, !- Handle
  Node 25,                                !- Name
  {112a0426-5d38-48d6-bdca-64da10ae660d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112a0426-5d38-48d6-bdca-64da10ae660d}, !- Handle
  {63434053-2fdb-498e-8b0c-9483015c15d7}, !- Name
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}, !- Source Object
  11,                                     !- Outlet Port
  {33523654-964a-44e1-9e84-d4e93d61d03f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8da6d4b1-e70b-4f88-8040-483ba446bee4}, !- Handle
  Port List 49,                           !- Name
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}; !- HVAC Component

OS:PortList,
  {e871235a-2277-4414-aa5d-d656e17de77c}, !- Handle
  Port List 50,                           !- Name
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}; !- HVAC Component

OS:Sizing:Zone,
  {45a2be7d-1608-444f-a5e9-c10c47646dcc}, !- Handle
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ae4b5e7-b934-4367-92c2-28e4269c5bd9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9f82aa91-3254-4f95-b114-bcbaa22032f9}; !- Thermal Zone

OS:ThermalZone,
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- Handle
  Thermal Zone: Room 205/204,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e459341a-35e9-49f4-a6a3-fd57eab091fb}, !- Zone Air Inlet Port List
  {df029920-5e3d-4ba5-b69a-bf425608a93e}, !- Zone Air Exhaust Port List
  {11cff09c-941c-4405-b60d-26c27934c2d2}, !- Zone Air Node Name
  {af946a79-c70b-45a6-bf4c-316c1e8104ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d4fb80f-01fd-4bcf-87ec-ea53497fae04}, !- Group Rendering Name
  {ec16ad0c-42c0-4295-ba7b-5bb90a29bd70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {af946a79-c70b-45a6-bf4c-316c1e8104ec}, !- Handle
  Port List 101,                          !- Name
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- HVAC Component
  {d4975c9a-5018-4031-a8f5-6891971d664c}; !- Port 1

OS:Node,
  {ea44c50d-6e5a-456c-b461-ccfe37070158}, !- Handle
  Node 26,                                !- Name
  {11cff09c-941c-4405-b60d-26c27934c2d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11cff09c-941c-4405-b60d-26c27934c2d2}, !- Handle
  {aed420dc-ef31-4b0c-a370-1edd24917e3d}, !- Name
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- Source Object
  11,                                     !- Outlet Port
  {ea44c50d-6e5a-456c-b461-ccfe37070158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e459341a-35e9-49f4-a6a3-fd57eab091fb}, !- Handle
  Port List 51,                           !- Name
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- HVAC Component
  {fb579aae-7840-4931-93d9-56c9c4602c36}; !- Port 1

OS:PortList,
  {df029920-5e3d-4ba5-b69a-bf425608a93e}, !- Handle
  Port List 52,                           !- Name
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}; !- HVAC Component

OS:Sizing:Zone,
  {b53b21ac-a974-46dd-9ee2-15c75f3d6352}, !- Handle
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c02fa719-de54-4d4e-b072-160f2d7709e1}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {b66af82e-4ebd-48ff-a352-d5bfce465f1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {149cd8c7-264c-404d-9edc-3bcef41757cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4585fe4f-473b-4caa-afa0-f301e2eeda67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- Handle
  Thermal Zone: Room 411,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e7d9072-89de-43f7-b435-87451ae0f93d}, !- Zone Air Inlet Port List
  {866f3542-9745-4205-a930-24dcb8911e60}, !- Zone Air Exhaust Port List
  {cf0be2b7-c94d-4fbf-a590-c92a1b15e54b}, !- Zone Air Node Name
  {e4e8c7cf-123f-4277-a3a4-1fc66d7dd430}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {784d9933-a2b8-47f4-b395-244ed09706d1}, !- Group Rendering Name
  {be42ae28-8cba-4b32-b47d-1a82ccec5246}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e4e8c7cf-123f-4277-a3a4-1fc66d7dd430}, !- Handle
  Port List 102,                          !- Name
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- HVAC Component
  {34b37b23-fa14-4d0b-a2ef-8937fae9c7b6}; !- Port 1

OS:Node,
  {8962a070-5315-4cac-8ee2-c4882070618c}, !- Handle
  Node 27,                                !- Name
  {cf0be2b7-c94d-4fbf-a590-c92a1b15e54b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf0be2b7-c94d-4fbf-a590-c92a1b15e54b}, !- Handle
  {caedbb11-cf29-4a01-9260-e3cfdd895d4e}, !- Name
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- Source Object
  11,                                     !- Outlet Port
  {8962a070-5315-4cac-8ee2-c4882070618c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e7d9072-89de-43f7-b435-87451ae0f93d}, !- Handle
  Port List 53,                           !- Name
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- HVAC Component
  {f91bd247-a873-43c0-96ff-acbfdd3bf218}; !- Port 1

OS:PortList,
  {866f3542-9745-4205-a930-24dcb8911e60}, !- Handle
  Port List 54,                           !- Name
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}; !- HVAC Component

OS:Sizing:Zone,
  {4405e465-5f17-4c8e-96d4-a1b4a104d174}, !- Handle
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df0259f8-93ee-4c88-af36-fe35fc337005}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {56d0cf08-9849-45a5-9330-dd3183dc62fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ea5921b-e10d-46ab-b7d9-8797eb56d1ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85918e1d-121c-4f0f-bba3-4e9dc77ad99f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {603b81e7-3c35-4655-8778-d0510c485971}, !- Handle
  Thermal Zone: Room 106/108,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3200ef2d-df11-4991-88f4-597e8bd07432}, !- Zone Air Inlet Port List
  {444d042b-6250-4c3c-8ea8-e05ecf7f8f20}, !- Zone Air Exhaust Port List
  {e77099d4-87de-48d7-8060-a691b65ef345}, !- Zone Air Node Name
  {9784816b-2bc1-4f5d-b00b-1bcacbe68ddc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b23fb5ce-0ec5-4eef-a27a-d4d08c7bfe01}, !- Group Rendering Name
  {01db8cfd-d06f-4cf2-b0ee-9843e3b0072e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9784816b-2bc1-4f5d-b00b-1bcacbe68ddc}, !- Handle
  Port List 103,                          !- Name
  {603b81e7-3c35-4655-8778-d0510c485971}, !- HVAC Component
  {3d5d87c5-1480-44af-b3b2-c167fb06a69d}; !- Port 1

OS:Node,
  {448525f1-f881-4f3f-8e15-7e7e8cf8b62a}, !- Handle
  Node 28,                                !- Name
  {e77099d4-87de-48d7-8060-a691b65ef345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e77099d4-87de-48d7-8060-a691b65ef345}, !- Handle
  {320b9e73-6bd8-46c5-a619-705b596771d2}, !- Name
  {603b81e7-3c35-4655-8778-d0510c485971}, !- Source Object
  11,                                     !- Outlet Port
  {448525f1-f881-4f3f-8e15-7e7e8cf8b62a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3200ef2d-df11-4991-88f4-597e8bd07432}, !- Handle
  Port List 55,                           !- Name
  {603b81e7-3c35-4655-8778-d0510c485971}, !- HVAC Component
  {9fbda31d-395b-47c6-b117-9e9f00a91cd2}; !- Port 1

OS:PortList,
  {444d042b-6250-4c3c-8ea8-e05ecf7f8f20}, !- Handle
  Port List 56,                           !- Name
  {603b81e7-3c35-4655-8778-d0510c485971}, !- HVAC Component
  {98b92045-e86c-494c-8294-a5a058c86eb2}; !- Port 1

OS:Sizing:Zone,
  {d2d2426e-01d1-4cbb-afc7-f7c12d3571af}, !- Handle
  {603b81e7-3c35-4655-8778-d0510c485971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0887e84-a698-4ea2-8d0a-972e8384313e}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {603b81e7-3c35-4655-8778-d0510c485971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea5acef8-a10d-4dc6-84ab-ed8b8e173f7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f762f4b5-db22-4bba-b507-0051583390fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- Handle
  Thermal Zone: Room 401/403,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d41b4dd7-0190-4239-932f-988925642282}, !- Zone Air Inlet Port List
  {4ab3ec45-2259-498f-a18b-d8f8da637fcb}, !- Zone Air Exhaust Port List
  {f394ed6d-f93a-4b17-9c78-24a16879d552}, !- Zone Air Node Name
  {9e9f3f47-e013-4bc5-a04a-2dd5311961be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc6968b5-08d9-4500-acc3-83293842d4dc}, !- Group Rendering Name
  {1c308979-0f20-4f3f-b4d1-e2e3ae128e48}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {9e9f3f47-e013-4bc5-a04a-2dd5311961be}, !- Handle
  Port List 104,                          !- Name
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- HVAC Component
  {fe8a4b44-adda-4ef1-be39-98a9b68181e7}; !- Port 1

OS:Node,
  {b63188a9-8fa0-413a-9c51-41f0f75a3ac8}, !- Handle
  Node 29,                                !- Name
  {f394ed6d-f93a-4b17-9c78-24a16879d552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f394ed6d-f93a-4b17-9c78-24a16879d552}, !- Handle
  {4aa3d232-2c57-4005-9e26-ae43597b8ba7}, !- Name
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- Source Object
  11,                                     !- Outlet Port
  {b63188a9-8fa0-413a-9c51-41f0f75a3ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d41b4dd7-0190-4239-932f-988925642282}, !- Handle
  Port List 57,                           !- Name
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- HVAC Component
  {435dfb99-1d39-470c-8f9e-f9ad21b16f4c}; !- Port 1

OS:PortList,
  {4ab3ec45-2259-498f-a18b-d8f8da637fcb}, !- Handle
  Port List 58,                           !- Name
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- HVAC Component
  {a722950d-387e-49b5-902a-38668ef36542}; !- Port 1

OS:Sizing:Zone,
  {5f1551f0-5e4c-4264-a80e-d374d122c4f2}, !- Handle
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06df4208-ae5d-4d9a-b817-088dc3a528d4}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7300d7db-dfff-4def-a57e-df9086dc6685}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {369463a9-f9f3-482e-bd42-f7004091f5cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cabe3c35-2039-4175-96ff-35374b163501}, !- Handle
  Thermal Zone: Room 121/131/132/133/134/135, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c1147e6-59f9-42b8-bbaf-b85b95740b60}, !- Zone Air Inlet Port List
  {da59fb33-5e97-482b-adad-1d82d7714134}, !- Zone Air Exhaust Port List
  {3f800d61-c88b-4003-9b8e-7a02b6316440}, !- Zone Air Node Name
  {d39829ff-421a-499d-a69f-73a508276f67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2f6e15b-6439-4621-afe7-054f717890a1}, !- Group Rendering Name
  {f05d381c-8196-4335-a4bf-7468bd344a4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d39829ff-421a-499d-a69f-73a508276f67}, !- Handle
  Port List 105,                          !- Name
  {cabe3c35-2039-4175-96ff-35374b163501}, !- HVAC Component
  {7677c23b-ba6d-41f3-bffe-f638cb9f8cc6}; !- Port 1

OS:Node,
  {166182cc-b7dd-45aa-a3d9-bcae8aecd2d2}, !- Handle
  Node 30,                                !- Name
  {3f800d61-c88b-4003-9b8e-7a02b6316440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f800d61-c88b-4003-9b8e-7a02b6316440}, !- Handle
  {4880cdb0-4423-4927-9194-120402e03886}, !- Name
  {cabe3c35-2039-4175-96ff-35374b163501}, !- Source Object
  11,                                     !- Outlet Port
  {166182cc-b7dd-45aa-a3d9-bcae8aecd2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c1147e6-59f9-42b8-bbaf-b85b95740b60}, !- Handle
  Port List 59,                           !- Name
  {cabe3c35-2039-4175-96ff-35374b163501}, !- HVAC Component
  {5815a04a-ca36-428f-8945-f8c41390ab92}; !- Port 1

OS:PortList,
  {da59fb33-5e97-482b-adad-1d82d7714134}, !- Handle
  Port List 60,                           !- Name
  {cabe3c35-2039-4175-96ff-35374b163501}; !- HVAC Component

OS:Sizing:Zone,
  {74c82559-00ea-4fd1-9ae3-44b412e8e913}, !- Handle
  {cabe3c35-2039-4175-96ff-35374b163501}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45c13133-88a4-4958-9638-6a107e202502}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {cabe3c35-2039-4175-96ff-35374b163501}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06f02641-c88e-4f8b-9b3b-15ef598ef3eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a98b21ca-77f9-43c1-b79a-6e9c255b157e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- Handle
  Thermal Zone: Room 223/226/227,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eb6ae3f-39f9-4e47-84dd-4522f9c468ab}, !- Zone Air Inlet Port List
  {e4184fec-7464-43c4-8cbf-5f3bb519a2a8}, !- Zone Air Exhaust Port List
  {716ae57e-4a07-42d7-b229-bb0c7284fc99}, !- Zone Air Node Name
  {a995009d-74be-4753-bd81-eb975edc1825}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be47c099-c267-44e0-8fe4-1750b9a179e4}, !- Group Rendering Name
  {61f6d395-5b63-4be1-a330-eb22ea87d436}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a995009d-74be-4753-bd81-eb975edc1825}, !- Handle
  Port List 106,                          !- Name
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- HVAC Component
  {002b9159-4479-469b-96fc-77c5cd608dde}; !- Port 1

OS:Node,
  {605e8dba-649f-436c-8b0d-1f34f83285a7}, !- Handle
  Node 31,                                !- Name
  {716ae57e-4a07-42d7-b229-bb0c7284fc99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {716ae57e-4a07-42d7-b229-bb0c7284fc99}, !- Handle
  {ac3f5b7e-3f34-4251-9d60-dbcc37bff796}, !- Name
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- Source Object
  11,                                     !- Outlet Port
  {605e8dba-649f-436c-8b0d-1f34f83285a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eb6ae3f-39f9-4e47-84dd-4522f9c468ab}, !- Handle
  Port List 61,                           !- Name
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- HVAC Component
  {b0dcc4c6-7f3a-45bd-be20-6464b06102f3}; !- Port 1

OS:PortList,
  {e4184fec-7464-43c4-8cbf-5f3bb519a2a8}, !- Handle
  Port List 62,                           !- Name
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}; !- HVAC Component

OS:Sizing:Zone,
  {3b4b68db-50a8-45e5-a42c-d009e1f5e61e}, !- Handle
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3141b29-5adf-44bd-9306-161df58ca645}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {bdfee2cc-5ad3-42ac-b0d1-872e26009233}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b515298-8a59-4d2f-9c21-7edf19b28db5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3682bc71-eabe-4701-8951-9872e139d15b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- Handle
  Thermal Zone: Room 406/407,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3b9c871-4386-45e2-b8e4-bc2a447c0ab0}, !- Zone Air Inlet Port List
  {b38e1d5c-86a0-4852-8170-5546890d60f7}, !- Zone Air Exhaust Port List
  {aca3d9cc-d5dd-4fe3-9556-7ef1e21a7de0}, !- Zone Air Node Name
  {0dd4ddc2-2f59-451b-ab60-a1526e0351b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24be50d1-1c4c-41b2-8c24-09446666abcf}, !- Group Rendering Name
  {53d1225b-4558-4aaf-b9a5-c67ae0f92661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0dd4ddc2-2f59-451b-ab60-a1526e0351b7}, !- Handle
  Port List 107,                          !- Name
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- HVAC Component
  {5dad5556-3ca3-45c6-9d5f-027425b43097}; !- Port 1

OS:Node,
  {12a32af1-6dd5-4aa1-892e-e849cecc3023}, !- Handle
  Node 32,                                !- Name
  {aca3d9cc-d5dd-4fe3-9556-7ef1e21a7de0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aca3d9cc-d5dd-4fe3-9556-7ef1e21a7de0}, !- Handle
  {89232d17-312d-4d40-8fea-01bfb75541f4}, !- Name
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- Source Object
  11,                                     !- Outlet Port
  {12a32af1-6dd5-4aa1-892e-e849cecc3023}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3b9c871-4386-45e2-b8e4-bc2a447c0ab0}, !- Handle
  Port List 63,                           !- Name
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- HVAC Component
  {51ebfee6-055b-48a6-9c10-789f47c7ab9a}; !- Port 1

OS:PortList,
  {b38e1d5c-86a0-4852-8170-5546890d60f7}, !- Handle
  Port List 64,                           !- Name
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- HVAC Component
  {defc1839-dfde-4e93-91b0-0d11f7383642}; !- Port 1

OS:Sizing:Zone,
  {ffa5cbfa-c7f5-418b-8794-959af37c2b6f}, !- Handle
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96ea7b3c-2129-47a2-9aa6-a51b8c05f9ce}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd07d848-a41c-4ff9-97e2-7df7717653a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb4adc94-c145-4b16-a962-b9fd300d1e73}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- Handle
  Thermal Zone: Room 206/207/208,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad6206e8-d19c-492c-b760-074112f7f4e7}, !- Zone Air Inlet Port List
  {8183d425-e480-4316-8a88-082121fc3dd0}, !- Zone Air Exhaust Port List
  {45a9137a-c91e-40b0-b908-1cd1f0a38ea7}, !- Zone Air Node Name
  {bf104789-51d3-4fb1-a9b2-d2bc66c68810}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd9e8f6b-9d4a-4885-b95f-5d5757979c0e}, !- Group Rendering Name
  {94e53870-c2bb-4814-af0e-17247100ca26}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {bf104789-51d3-4fb1-a9b2-d2bc66c68810}, !- Handle
  Port List 108,                          !- Name
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- HVAC Component
  {faa83f4e-2db1-41a1-90d2-3f15503b0633}; !- Port 1

OS:Node,
  {282df04e-549b-48f6-a4a3-e93baea03bf3}, !- Handle
  Node 33,                                !- Name
  {45a9137a-c91e-40b0-b908-1cd1f0a38ea7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45a9137a-c91e-40b0-b908-1cd1f0a38ea7}, !- Handle
  {297043f2-10fd-4910-bc70-40019e950193}, !- Name
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- Source Object
  11,                                     !- Outlet Port
  {282df04e-549b-48f6-a4a3-e93baea03bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad6206e8-d19c-492c-b760-074112f7f4e7}, !- Handle
  Port List 65,                           !- Name
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- HVAC Component
  {63e57f32-3a8a-4182-8f67-22427e13efed}; !- Port 1

OS:PortList,
  {8183d425-e480-4316-8a88-082121fc3dd0}, !- Handle
  Port List 66,                           !- Name
  {bd663232-4afa-4d78-9620-72408229ba0e}; !- HVAC Component

OS:Sizing:Zone,
  {5b08595b-2da0-4c47-b17e-df7c791445f6}, !- Handle
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a82d1432-b60c-4661-914a-214d4645bb28}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {bd663232-4afa-4d78-9620-72408229ba0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1bf7796-39eb-465b-8a91-ce7236aa1bef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {954a5e63-c0b1-4c3a-8e83-5a56fec762fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1d7a880c-97a6-4482-8475-03b64af0d78b}, !- Handle
  Rendering Color 28,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ee7ebfe-d030-4d38-b6f6-6a6dc30d84c1}, !- Handle
  Rendering Color 29,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {300c7649-255f-4490-8782-4ff84bc7976c}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0f9038c-3e16-48da-a30c-2d2548caa7d6}, !- Handle
  Rendering Color 31,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f7ecb863-885d-4ae1-ae56-2fde57e5288b}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c641771-fe80-42bd-a476-80229559c924}, !- Handle
  Rendering Color 33,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54c9fdf7-955b-4962-9e46-024ca59e8a35}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9506926-4835-40f8-835a-e69814aee059}, !- Handle
  Rendering Color 35,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eddc42c0-9859-4242-9119-848f1a29d1d4}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39635be9-8ce6-4230-90fd-ca27588373d9}, !- Handle
  Rendering Color 37,                     !- Name
  224,                                    !- Rendering Red Value
  22,                                     !- Rendering Green Value
  22,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {ed47d84b-6921-433e-981b-14292ddd99c0}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76250639-8aee-443c-a4e3-687446d4e8de}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c7079d0-0ac6-44c9-974e-72f0fdc2ba58}, !- Handle
  Rendering Color 40,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cf7874d-cd5f-4909-a359-e61e071b271e}, !- Handle
  Rendering Color 41,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f1cc94b-8f0e-4252-8d87-3a54ce990528}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {08d37ad6-1e57-4f0c-9634-fc93de53d784}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45816f42-5d60-4c3e-b9ac-3357e5ee4c10}, !- Handle
  Rendering Color 44,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bd3e72c9-a4b8-4043-ae76-aa35f34217b4}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8cff423f-e60c-4bbd-bacc-4a2a12177406}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c319f436-3123-47a5-9fb4-9de12bf1e069}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea084e87-f2a9-4e24-93db-512113b8c536}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7f4ed067-b14b-4d01-a429-0de7ae6792b4}, !- Handle
  Rendering Color 49,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df08afb6-1842-4598-975f-b46d768f79ac}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d8ab3a6-f708-44a0-be9c-fa91c384cca2}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {91db1156-585a-4f47-bf87-f514b7b0bec4}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d4fb80f-01fd-4bcf-87ec-ea53497fae04}, !- Handle
  Rendering Color 53,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {784d9933-a2b8-47f4-b395-244ed09706d1}, !- Handle
  Rendering Color 54,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b23fb5ce-0ec5-4eef-a27a-d4d08c7bfe01}, !- Handle
  Rendering Color 55,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc6968b5-08d9-4500-acc3-83293842d4dc}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2f6e15b-6439-4621-afe7-054f717890a1}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be47c099-c267-44e0-8fe4-1750b9a179e4}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24be50d1-1c4c-41b2-8c24-09446666abcf}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd9e8f6b-9d4a-4885-b95f-5d5757979c0e}, !- Handle
  Rendering Color 60,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {a542831c-1e7f-4fd6-8a6d-a91980c87576}, !- Handle
  Surface 275,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cdd7238-8d2f-436a-a858-3db0f1740419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f863f852-1268-4519-8d5a-3bcdf858607a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5900875, -12.2682, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.5900875, 0, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.5019, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.5019, -12.2682, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11de7774-9db2-450d-9066-751df1f4e15a}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cdd7238-8d2f-436a-a858-3db0f1740419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54ff682-da74-4fec-897a-0953cb41f1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5019, -12.2682, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.5019, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -12.2682, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8c699f-96c5-41bb-b821-7e538c7fdb34}, !- Handle
  Surface 277,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de00d9c-b18a-4ef5-891a-dbd727c249dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0881875, -6.6929, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.0881875, -5.21335, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, -5.21335, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -6.6929, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1889b3f4-27ca-4702-8249-4f77dc875979}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93521b02-c032-4a1b-9cf6-4b017b81796d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.6929, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 50.2666, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -11.1077375, 50.2666, 3.048,            !- X,Y,Z Vertex 3 {m}
  -11.1077375, 49.1617, 3.048,            !- X,Y,Z Vertex 4 {m}
  -2.5019, 49.1617, 3.048,                !- X,Y,Z Vertex 5 {m}
  -2.5019, 21.5598375, 3.048,             !- X,Y,Z Vertex 6 {m}
  -12.76985, 21.5598375, 3.048,           !- X,Y,Z Vertex 7 {m}
  -12.76985, 15.9210375, 3.048,           !- X,Y,Z Vertex 8 {m}
  -2.5019, 15.9210375, 3.048,             !- X,Y,Z Vertex 9 {m}
  -2.5019, -6.6929, 3.048;                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {7d44b603-3bb6-4ad1-90cf-ad7067833c25}, !- Handle
  Surface 279,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dffa9f1f-9981-47bc-8832-3599f62951a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 25.9842, 3.048,               !- X,Y,Z Vertex 1 {m}
  10.26795, 28.2702, 3.048,               !- X,Y,Z Vertex 2 {m}
  0, 28.2702, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 25.9842, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce649d7a-9a8d-425c-9baf-43f75bc9130c}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfc9d3e4-9edc-4d6e-b77f-53d9434e8331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9fd7869-37a9-4dde-b978-801cea9a9b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.4243625, 3.048,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.26795, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -10.26795, -4.4243625, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db277f95-1ef9-4c6b-b05b-4ba0005c3517}, !- Handle
  Surface 281,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ff48322-998b-426b-9de0-0c7b89b96872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff1445a-455b-4101-b907-cacbf15d7576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11505, -8.2978625, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.11505, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -8.2978625, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16b81db3-8143-4b87-9ce8-46ed61192191}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ff48322-998b-426b-9de0-0c7b89b96872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ff0f06-928f-4ce2-9d64-7b0a49f745c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.7212625, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -8.2978625, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -10.26795, -8.2978625, 3.048,           !- X,Y,Z Vertex 3 {m}
  -10.26795, -17.7212625, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39b929f-fd4f-4f90-bd1a-f384f138e429}, !- Handle
  Surface 283,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34341e87-f396-461d-840f-5098c7b4437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b84ec6-9804-4695-a4fd-0b17fea80779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.6058375, -11.4681, 3.048,            !- X,Y,Z Vertex 1 {m}
  -8.6058375, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -11.2696625, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -11.2696625, -11.4681, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0af3b60-d78a-481d-9dc0-6c09462b1e1d}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34341e87-f396-461d-840f-5098c7b4437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d792dda-89d9-4448-acc2-26aa9a68e39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.4681, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -0.4572, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -8.6058375, -0.4572, 3.048,             !- X,Y,Z Vertex 3 {m}
  -8.6058375, -11.4681, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2cdc992-69aa-44df-8c3d-9beb80500b71}, !- Handle
  Surface 285,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {676b751a-467b-4a3d-a13c-21c9053f5fcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5108fbb4-cc04-4334-88cc-3422be073858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2978625, 3.048,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  6.11505, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  6.11505, 1.8415, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -5.3086, 1.8415, 3.048,                 !- X,Y,Z Vertex 5 {m}
  -5.3086, -8.2978625, 3.048;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {21cb2967-a4d0-4403-967e-bab70bab2bfd}, !- Handle
  Surface 286,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5850bbb9-dbb6-4f9e-b458-535395ed140d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9471f5a4-b2a7-4dd1-b774-34f29083c53a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.6929, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.26795, -6.6929, 0,                  !- X,Y,Z Vertex 3 {m}
  -10.26795, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6636587-db58-4809-8797-71ceadd5c6bc}, !- Handle
  Surface 287,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66ecf4a-0a6f-4492-bbb5-4bef8a6cf75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1077375, -50.2666, 3.048,            !- X,Y,Z Vertex 1 {m}
  11.1077375, -12.573, 3.048,             !- X,Y,Z Vertex 2 {m}
  8.6058375, -12.573, 3.048,              !- X,Y,Z Vertex 3 {m}
  8.6058375, -28.7067625, 3.048,          !- X,Y,Z Vertex 4 {m}
  -1.6621125, -28.7067625, 3.048,         !- X,Y,Z Vertex 5 {m}
  -1.6621125, -34.3455625, 3.048,         !- X,Y,Z Vertex 6 {m}
  8.6058375, -34.3455625, 3.048,          !- X,Y,Z Vertex 7 {m}
  8.6058375, -50.2666, 3.048;             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {93521b02-c032-4a1b-9cf6-4b017b81796d}, !- Handle
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1889b3f4-27ca-4702-8249-4f77dc875979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1077375, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  11.1077375, -56.9595, 0,                !- X,Y,Z Vertex 2 {m}
  8.6058375, -56.9595, 0,                 !- X,Y,Z Vertex 3 {m}
  8.6058375, -34.3455625, 0,              !- X,Y,Z Vertex 4 {m}
  -1.6621125, -34.3455625, 0,             !- X,Y,Z Vertex 5 {m}
  -1.6621125, -28.7067625, 0,             !- X,Y,Z Vertex 6 {m}
  8.6058375, -28.7067625, 0,              !- X,Y,Z Vertex 7 {m}
  8.6058375, -1.1049, 0,                  !- X,Y,Z Vertex 8 {m}
  0, -1.1049, 0,                          !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e9db5980-4606-485a-8d23-fa70f92735fb}, !- Handle
  Surface 289,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1077375, -69.2277, 3.048,            !- X,Y,Z Vertex 1 {m}
  11.1077375, -50.2666, 3.048,            !- X,Y,Z Vertex 2 {m}
  8.6058375, -50.2666, 3.048,             !- X,Y,Z Vertex 3 {m}
  8.6058375, -69.2277, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54ff682-da74-4fec-897a-0953cb41f1df}, !- Handle
  Surface 290,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11de7774-9db2-450d-9066-751df1f4e15a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1077375, -56.9595, 0,                !- X,Y,Z Vertex 1 {m}
  11.1077375, -69.2277, 0,                !- X,Y,Z Vertex 2 {m}
  8.6058375, -69.2277, 0,                 !- X,Y,Z Vertex 3 {m}
  8.6058375, -56.9595, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f863f852-1268-4519-8d5a-3bcdf858607a}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83c603ab-4a45-450a-99a7-2c90cf40635a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a542831c-1e7f-4fd6-8a6d-a91980c87576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1797625, -6.6929, 0,                 !- X,Y,Z Vertex 1 {m}
  -3.1797625, -18.9611, 0,                !- X,Y,Z Vertex 2 {m}
  -10.26795, -18.9611, 0,                 !- X,Y,Z Vertex 3 {m}
  -10.26795, -6.6929, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5a76ba-68c2-43e9-bc9c-10811489b926}, !- Handle
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83c603ab-4a45-450a-99a7-2c90cf40635a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32e0d8e-a743-41f3-ba97-9bc40c1265da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11505, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  6.11505, -18.9611, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.1797625, -18.9611, 0,                !- X,Y,Z Vertex 3 {m}
  -3.1797625, -5.21335, 0,                !- X,Y,Z Vertex 4 {m}
  -10.26795, -5.21335, 0,                 !- X,Y,Z Vertex 5 {m}
  -10.26795, 0, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {770903b0-784e-4bd7-97c5-dd892491c441}, !- Handle
  Surface 293,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2d2eb3c-8794-4a16-a6c6-108adbfb4aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377e5b36-5284-41c1-9280-e8a82cd488c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.5598375, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -2.71303750000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  -10.26795, -2.71303750000001, 3.048,    !- X,Y,Z Vertex 3 {m}
  -10.26795, -21.5598375, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5108fbb4-cc04-4334-88cc-3422be073858}, !- Handle
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a77e5780-b962-4771-b34c-ed2df7aaf010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2cdc992-69aa-44df-8c3d-9beb80500b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.8415, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.11505, -1.8415, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.11505, -10.1393625, 0,               !- X,Y,Z Vertex 4 {m}
  -11.42365, -10.1393625, 0,              !- X,Y,Z Vertex 5 {m}
  -11.42365, 0, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c9fd7869-37a9-4dde-b978-801cea9a9b42}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a77e5780-b962-4771-b34c-ed2df7aaf010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce649d7a-9a8d-425c-9baf-43f75bc9130c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11505, -21.8487625, 0,               !- X,Y,Z Vertex 1 {m}
  -6.11505, -26.273125, 0,                !- X,Y,Z Vertex 2 {m}
  -16.383, -26.273125, 0,                 !- X,Y,Z Vertex 3 {m}
  -16.383, -21.8487625, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee37bd4-ebfd-4613-92e9-d0458b04d56a}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a77e5780-b962-4771-b34c-ed2df7aaf010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd11143-c644-4bb8-a00d-7eda0b2b00a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11505, -26.273125, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.11505, -10.1393625, 3.048,           !- X,Y,Z Vertex 2 {m}
  -16.383, -10.1393625, 3.048,            !- X,Y,Z Vertex 3 {m}
  -16.383, -26.273125, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffa9f1f-9981-47bc-8832-3599f62951a4}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a77e5780-b962-4771-b34c-ed2df7aaf010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d44b603-3bb6-4ad1-90cf-ad7067833c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11505, -19.5627625, 0,               !- X,Y,Z Vertex 1 {m}
  -6.11505, -21.8487625, 0,               !- X,Y,Z Vertex 2 {m}
  -16.383, -21.8487625, 0,                !- X,Y,Z Vertex 3 {m}
  -16.383, -19.5627625, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ff0f06-928f-4ce2-9d64-7b0a49f745c3}, !- Handle
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a77e5780-b962-4771-b34c-ed2df7aaf010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16b81db3-8143-4b87-9ce8-46ed61192191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11505, -10.1393625, 0,               !- X,Y,Z Vertex 1 {m}
  -6.11505, -19.5627625, 0,               !- X,Y,Z Vertex 2 {m}
  -16.383, -19.5627625, 0,                !- X,Y,Z Vertex 3 {m}
  -16.383, -10.1393625, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42099d7a-9dea-404c-bc19-5d62bcc61a21}, !- Handle
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e78ac629-6cdb-4e3b-88cf-d4e61025e911}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a68411-625a-465b-b542-9f8376a532a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1077375, 18.9611, 0,                 !- X,Y,Z Vertex 1 {m}
  11.1077375, 12.573, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 12.573, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.4681, 0,                          !- X,Y,Z Vertex 4 {m}
  -2.663825, 11.4681, 0,                  !- X,Y,Z Vertex 5 {m}
  -2.663825, 5.387975, 0,                 !- X,Y,Z Vertex 6 {m}
  -4.340225, 5.387975, 0,                 !- X,Y,Z Vertex 7 {m}
  -4.340225, 15.9004, 0,                  !- X,Y,Z Vertex 8 {m}
  -2.663825, 15.9004, 0,                  !- X,Y,Z Vertex 9 {m}
  -2.663825, 13.0683, 0,                  !- X,Y,Z Vertex 10 {m}
  8.6058375, 13.0683, 0,                  !- X,Y,Z Vertex 11 {m}
  8.6058375, 18.9611, 0;                  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {f7b84ec6-9804-4695-a4fd-0b17fea80779}, !- Handle
  Surface 300,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e78ac629-6cdb-4e3b-88cf-d4e61025e911}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a39b929f-fd4f-4f90-bd1a-f384f138e429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.4681, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.663825, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.663825, 11.4681, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b87c8d5-3d9f-43b9-9a07-d4e996433c0b}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50c74aff-b795-4afb-8078-1cc21dfe04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2421d3d6-21b3-4719-ae3e-d0e82c411357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.6388, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -10.26795, 5.6388, 3.048,               !- X,Y,Z Vertex 3 {m}
  -10.26795, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17327136-008a-427b-83d7-2d756ca39798}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b0b6fc3-b92c-4822-8e47-c79721c50371}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0dc798-5ec6-483c-81f6-e7523b41037e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.9281, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.9497, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -10.26795, -3.9497, 3.048,              !- X,Y,Z Vertex 3 {m}
  -10.26795, -8.9281, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5189dee-c101-41ed-a045-094b53fb242c}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b0b6fc3-b92c-4822-8e47-c79721c50371}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2d667e-395e-4388-a43b-aec2872f4a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9497, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.26795, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -10.26795, -3.9497, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd11143-c644-4bb8-a00d-7eda0b2b00a8}, !- Handle
  Surface 304,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36a1bd19-afa9-49d3-bd38-0e3c86e86ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ee37bd4-ebfd-4613-92e9-d0458b04d56a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 18.8468, 0,                   !- X,Y,Z Vertex 1 {m}
  10.26795, 2.7130375, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.7130375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 18.8468, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666eeb74-9eaf-447b-ae4a-0987790e38cc}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4abf601-314a-4994-996a-39376f19d30b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8481e758-ede9-43cf-b9b1-6b125858f834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3482, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.10235, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -6.10235, -17.3482, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2421d3d6-21b3-4719-ae3e-d0e82c411357}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4abf601-314a-4994-996a-39376f19d30b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b87c8d5-3d9f-43b9-9a07-d4e996433c0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6143625, 0,                       !- X,Y,Z Vertex 1 {m}
  0, -6.2531625, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.26795, -6.2531625, 0,               !- X,Y,Z Vertex 3 {m}
  -10.26795, -0.6143625, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8edab6-4296-4b96-8119-b0dbfd455ce9}, !- Handle
  Surface 308,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4abf601-314a-4994-996a-39376f19d30b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581ede64-fda3-4aed-a77b-1f10eff86fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746985, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -0.614362499999994, 0, !- X,Y,Z Vertex 2 {m}
  -10.26795, -0.6143625, 0,               !- X,Y,Z Vertex 3 {m}
  -10.26795, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd79a8c-55a8-4d73-9f04-155af0c91600}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8027fc44-e958-4a88-b9e7-93d203de46c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcbf5b67-6430-488d-880a-3d7f3583f8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.826, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 32.8676, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.5019, 32.8676, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.5019, 4.826, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b451304c-100c-47b4-ad92-17d98f540979}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8027fc44-e958-4a88-b9e7-93d203de46c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8676, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 37.6936, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.5019, 37.6936, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.5019, 32.8676, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf50f1d-5d77-48e8-ac64-b9b90513d934}, !- Handle
  Surface 311,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49304cff-9506-49a4-af87-450c15e9c622}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f6f509-f89d-4d4a-b8e7-35a3dcb6c858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1656, -5.0927, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.1656, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -10.26795, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -10.26795, -5.0927, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003de716-1be9-40bb-bd5f-b60243be5ed0}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {977b2c41-1459-4db3-958d-1c1dd6503aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0136a50e-e285-4725-9516-67c40e657fca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1656, -4.9784, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.1656, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -10.26795, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -10.26795, -4.9784, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79296acd-9337-4ff3-bd2e-8191bc6d7ffe}, !- Handle
  Surface 313,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8b2a309-ce16-4a23-9496-a010d6cfa6d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  10.26795, 22.7965, 3.048,               !- X,Y,Z Vertex 2 {m}
  0, 22.7965, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 17.9705, 3.048,                      !- X,Y,Z Vertex 4 {m}
  6.10235, 17.9705, 3.048,                !- X,Y,Z Vertex 5 {m}
  6.10235, 0, 3.048;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1d2d667e-395e-4388-a43b-aec2872f4a87}, !- Handle
  Surface 314,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8b2a309-ce16-4a23-9496-a010d6cfa6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5189dee-c101-41ed-a045-094b53fb242c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 3.9497, 0,                    !- X,Y,Z Vertex 1 {m}
  10.26795, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.9497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3ad246-e91c-4567-8e5a-2939ec888444}, !- Handle
  Surface 315,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be1989be-022d-46a1-bf12-58147c45583a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb12c307-1a94-4891-ad28-220c5837e779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 7.34536250000001, 3.048,      !- X,Y,Z Vertex 1 {m}
  10.26795, 10.6934, 3.048,               !- X,Y,Z Vertex 2 {m}
  4.1656, 10.6934, 3.048,                 !- X,Y,Z Vertex 3 {m}
  4.1656, 7.34536250000001, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e848995-6396-4c12-be82-fe84d7390a6d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02c79498-00ce-41ac-a501-b23b807ef818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.6621125, -28.7321625, 1.31362763636364, !- X,Y,Z Vertex 1 {m}
  -1.6621125, -28.7321625, 0.76,          !- X,Y,Z Vertex 2 {m}
  -1.6621125, -34.3201625, 0.76,          !- X,Y,Z Vertex 3 {m}
  -1.6621125, -34.3201625, 1.31362763636364; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85e4bedd-c8cf-4f94-9c50-28222a8fab48}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02dcaa6d-60d2-41bb-95bc-678ba91d9466}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.1139625, 1.31140262470496,       !- X,Y,Z Vertex 1 {m}
  0, -10.1139625, 0.76,                   !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.31140262470496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa973da4-d593-4534-a533-62bd4f30e6a0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098a0500-0ab8-42cd-ba3c-7b929788046d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -18.8214, 1.31012281081081,          !- X,Y,Z Vertex 1 {m}
  0, -18.8214, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.31012281081081; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c972fc0-ce8b-444b-8e31-4d3255454825}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a063bee-d727-48e2-85ad-57f1dc1d9aa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9206625, 13.573125, 1.31034650077761, !- X,Y,Z Vertex 1 {m}
  12.9206625, 13.573125, 0.76,            !- X,Y,Z Vertex 2 {m}
  -3.4115375, 13.573125, 0.76,            !- X,Y,Z Vertex 3 {m}
  -3.4115375, 13.573125, 1.31034650077761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9328289b-3be2-4467-b44e-48946040ec26}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {151416a2-ca6a-4817-865a-ff02752f3132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0823375, 18.9611, 1.31011981119353,  !- X,Y,Z Vertex 1 {m}
  11.0823375, 18.9611, 0.76,              !- X,Y,Z Vertex 2 {m}
  -7.7517625, 18.9611, 0.76,              !- X,Y,Z Vertex 3 {m}
  -7.7517625, 18.9611, 1.31011981119353;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e09b8d26-b928-48ea-8756-ea3b9060f40c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ca71ed2-56f3-4399-b09f-3c2e34edccf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.24255, -15.9210375, 1.31136785581106, !- X,Y,Z Vertex 1 {m}
  -10.24255, -15.9210375, 0.76,           !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -15.9210375, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -15.9210375, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64fe6eb4-2782-4873-b6bd-29aed91651c7}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e729aea-f832-4845-8efd-8f8fd174d189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.7517625, 0, 1.31323593717277,        !- X,Y,Z Vertex 1 {m}
  -7.7517625, 0, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -1.6875125, 0, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -1.6875125, 0, 1.31323593717277;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98a642f2-54ea-48c7-9bce-be008207bc3b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {206b44d7-3c23-42df-85ec-f9a779d5fa7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.24255, 22.7965, 1.31136785581106,    !- X,Y,Z Vertex 1 {m}
  10.24255, 22.7965, 0.76,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 22.7965, 0.76,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 22.7965, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc4d4736-8b53-4b70-a215-a5f29899c99c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24fcbcad-e422-4269-b976-523440c1b2c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.08965, 0, 1.31323593717277,           !- X,Y,Z Vertex 1 {m}
  6.08965, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.31323593717277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b77eed9-ebd5-4753-9d6b-b903914012a6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26f136b1-41ed-4470-85bd-6ee15ed06d1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.3576, 18.9611, 1.31034650077761,     !- X,Y,Z Vertex 1 {m}
  16.3576, 18.9611, 0.76,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.9611, 0.76,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.9611, 1.31034650077761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e9c5d0-b557-44d5-9b9c-b7da73825dde}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {286e3a4a-0c53-4036-9f75-45d446ca81ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.08965, 10.6632375, 1.31034650077761,  !- X,Y,Z Vertex 1 {m}
  6.08965, 10.6632375, 0.76,              !- X,Y,Z Vertex 2 {m}
  -10.24255, 10.6632375, 0.76,            !- X,Y,Z Vertex 3 {m}
  -10.24255, 10.6632375, 1.31034650077761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a420105c-8271-48ad-a9e3-7ac21004746e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28e2bd2e-6db6-43e1-b2ce-fa4709c3e041}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.24255, -9.9187, 1.31136785581106,   !- X,Y,Z Vertex 1 {m}
  -10.24255, -9.9187, 0.76,               !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.9187, 0.76,     !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.9187, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18f6ddef-815e-4d1b-84f8-0196d85a102c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29200050-caf7-4788-b17f-e29f5f07c484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.8933, 1.3114644015444,            !- X,Y,Z Vertex 1 {m}
  0, -9.8933, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.3114644015444; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2d91d9e-f3cd-4990-816c-26947ce8b1e5}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e279b2b-429a-4b53-90ea-5eb577cb5742}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.6958625, 1.31521053892216,       !- X,Y,Z Vertex 1 {m}
  0, -17.6958625, 0.76,                   !- X,Y,Z Vertex 2 {m}
  0, -13.4540625, 0.76,                   !- X,Y,Z Vertex 3 {m}
  0, -13.4540625, 1.31521053892216;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d72de745-787b-482d-8351-ec8dbb4207ce}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f6b7872-371f-4c72-ad1d-78d005787690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.24255, -22.1742, 1.31136785581106,  !- X,Y,Z Vertex 1 {m}
  -10.24255, -22.1742, 0.76,              !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -22.1742, 0.76,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -22.1742, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f63bf6c-df4b-4192-b30f-c1d7d69aaab8}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f5e90c3-5f72-4593-9601-80431a3f436f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.08965, -10.1393625, 1.31323593717277, !- X,Y,Z Vertex 1 {m}
  -6.08965, -10.1393625, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -10.1393625, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -10.1393625, 1.31323593717277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ca534fb-98d8-4974-a6a6-ec9e034862e2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fc41119-ea14-4daf-aec7-e80c2902b615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.383, 6.6675, 1.31011384822028,      !- X,Y,Z Vertex 1 {m}
  -16.383, 6.6675, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -16.383, -12.2428, 0.76,                !- X,Y,Z Vertex 3 {m}
  -16.383, -12.2428, 1.31011384822028;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9667d3e6-5dfa-4637-bb6b-4f4367b62c16}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fdc452a-ebe1-484b-87e6-c36e1df76dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4369375, 13.547725, 1.31011384822028, !- X,Y,Z Vertex 1 {m}
  -3.4369375, 13.547725, 0.76,            !- X,Y,Z Vertex 2 {m}
  -3.4369375, -5.362575, 0.76,            !- X,Y,Z Vertex 3 {m}
  -3.4369375, -5.362575, 1.31011384822028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d7aed2e-1848-4605-9bce-baec8dbece86}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51295a2a-5c29-477b-94af-6addaf386dd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.31165502318393,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.2694125, 0, 0.76,                     !- X,Y,Z Vertex 3 {m}
  9.2694125, 0, 1.31165502318393;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a23bc109-be5b-4da4-bb6b-192aa8e6aa70}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56835ad9-2ecc-49c5-a3a3-ff84d1057b85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.26795, -0.0254, 1.31037294640213,   !- X,Y,Z Vertex 1 {m}
  -10.26795, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -10.26795, -16.1083625, 0.76,           !- X,Y,Z Vertex 3 {m}
  -10.26795, -16.1083625, 1.31037294640213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8517e69-ee83-4401-8e4d-c6aab55f09df}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {599d6602-2f7d-421d-be79-5717b6a9a993}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.3576, -12.2682, 1.30971517178027,   !- X,Y,Z Vertex 1 {m}
  -16.3576, -12.2682, 0.76,               !- X,Y,Z Vertex 2 {m}
  9.5646875, -12.2682, 0.76,              !- X,Y,Z Vertex 3 {m}
  9.5646875, -12.2682, 1.30971517178027;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9fd7d49-fbff-471e-b036-8149bd112a91}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ac78e53-fa54-4616-8686-fd2e58949ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -15.9210375, 1.32001077720207,  !- X,Y,Z Vertex 1 {m}
  0.0254, -15.9210375, 0.76,              !- X,Y,Z Vertex 2 {m}
  2.4765, -15.9210375, 0.76,              !- X,Y,Z Vertex 3 {m}
  2.4765, -15.9210375, 1.32001077720207;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b4d6903-e34f-4a53-9707-7c34908ab41c}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6695a4b3-4f67-4006-9ee0-d2240a35e2c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.1083625, 1.31037294640213,        !- X,Y,Z Vertex 1 {m}
  0, 16.1083625, 0.76,                    !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 1.31037294640213;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7767975-bef1-4de0-9604-a6466a652c6b}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68c5a5e0-a3db-4b6a-ba47-93573028ed1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.11505, -13.4032625, 1.31072336062656, !- X,Y,Z Vertex 1 {m}
  6.11505, -13.4032625, 0.76,             !- X,Y,Z Vertex 2 {m}
  6.11505, -0.0254000000000012, 0.76,     !- X,Y,Z Vertex 3 {m}
  6.11505, -0.0254000000000012, 1.31072336062656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4682df91-c08b-4514-b9b9-3b7ff3906259}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b7b3a5a-cf20-4873-87e6-b82430cc6ef7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8956375, 1.31039617485246,        !- X,Y,Z Vertex 1 {m}
  0, 15.8956375, 0.76,                    !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.31039617485246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61496e85-7b64-4a3e-9188-5202f5e01250}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e938364-6cd9-46fe-9a28-e18eb540634f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4115375, -5.387975, 1.31414532455315, !- X,Y,Z Vertex 1 {m}
  -3.4115375, -5.387975, 0.76,            !- X,Y,Z Vertex 2 {m}
  1.651, -5.387975, 0.76,                 !- X,Y,Z Vertex 3 {m}
  1.651, -5.387975, 1.31414532455315;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ca2857b-8939-484f-87e5-ac67fec031b4}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {713a535d-210a-47c7-a13f-5d7d732d6dff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4765, 0, 1.32001077720207,           !- X,Y,Z Vertex 1 {m}
  -2.4765, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 1.32001077720207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cadb2c86-d595-4688-a194-0e1c16cb3549}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71f0b124-1dca-4559-94a2-61fa2ad35ac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.24255, 16.1337625, 1.31136785581106, !- X,Y,Z Vertex 1 {m}
  10.24255, 16.1337625, 0.76,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000029, 16.1337625, 0.76,   !- X,Y,Z Vertex 3 {m}
  0.0254000000000029, 16.1337625, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {605f20fc-c8e8-4f3e-a1d7-045a2ad611df}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72f94d9a-428e-4f20-85fb-d09536f10a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.29335, 0, 1.31323593717277,         !- X,Y,Z Vertex 1 {m}
  -10.29335, 0, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.3576, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -16.3576, 0, 1.31323593717277;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfb35f57-58a0-4c26-a163-4e19078b9877}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77fc95e1-a56e-485e-ad31-662db8fd3e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.1083625, 1.31037294640213,        !- X,Y,Z Vertex 1 {m}
  0, 16.1083625, 0.76,                    !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 1.31037294640213;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0540791-bb78-4bd3-a53a-c1adc68b1647}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a89f412-80e9-4c5f-ad56-ab4671ddcb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.24255, -18.8468, 1.31136785581106,  !- X,Y,Z Vertex 1 {m}
  -10.24255, -18.8468, 0.76,              !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -18.8468, 0.76,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -18.8468, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b663cf-dae3-4b85-9bf0-d486879820d8}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7da38e09-3a35-453a-b157-0cdf2277f560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -13.4286625, 1.31323593717277,  !- X,Y,Z Vertex 1 {m}
  0.0254, -13.4286625, 0.76,              !- X,Y,Z Vertex 2 {m}
  6.08965, -13.4286625, 0.76,             !- X,Y,Z Vertex 3 {m}
  6.08965, -13.4286625, 1.31323593717277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a66adcc8-7d55-44e1-86d3-5ceb0d6d3eef}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80e9c500-0d10-496d-84b7-b4f5f3f3282e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.11505, 0.0254, 1.31126624981301,      !- X,Y,Z Vertex 1 {m}
  6.11505, 0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  6.11505, 10.6378375, 0.76,              !- X,Y,Z Vertex 3 {m}
  6.11505, 10.6378375, 1.31126624981301;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad33d8a7-269c-4a63-b6d3-e59f180efa30}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85878546-2b2b-4ace-850a-fe8da0f34310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.26795, 0.0254, 1.30986532663317,     !- X,Y,Z Vertex 1 {m}
  10.26795, 0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  10.26795, 22.7711, 0.76,                !- X,Y,Z Vertex 3 {m}
  10.26795, 22.7711, 1.30986532663317;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bc2edf-12bc-41b3-9610-eede4b963e61}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {867b96b6-ab69-40b4-8d06-8b5b342bdd3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2442625, -11.4681, 1.33794964941569, !- X,Y,Z Vertex 1 {m}
  -11.2442625, -11.4681, 0.76,            !- X,Y,Z Vertex 2 {m}
  -10.29335, -11.4681, 0.76,              !- X,Y,Z Vertex 3 {m}
  -10.29335, -11.4681, 1.33794964941569;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d5884b3-1ffe-4d90-b8c3-c95677c91f08}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d2687fc-72ec-40aa-add8-6ffdc52dd6e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2694125, 18.9611, 1.31323593717277,   !- X,Y,Z Vertex 1 {m}
  9.2694125, 18.9611, 0.76,               !- X,Y,Z Vertex 2 {m}
  3.2051625, 18.9611, 0.76,               !- X,Y,Z Vertex 3 {m}
  3.2051625, 18.9611, 1.31323593717277;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6705ed8d-895f-4e62-be99-bd27aebffa7d}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9941b537-dd2b-45f7-89a0-a8c1ba2daed8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.24255, -18.9611, 1.31034650077761,  !- X,Y,Z Vertex 1 {m}
  -10.24255, -18.9611, 0.76,              !- X,Y,Z Vertex 2 {m}
  6.08965, -18.9611, 0.76,                !- X,Y,Z Vertex 3 {m}
  6.08965, -18.9611, 1.31034650077761;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f521cf3-fff7-4f93-8226-204666b45d4c}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b5a2efa-714c-45ff-a425-6e934f88549e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.24255, 18.8468, 1.31136785581106,    !- X,Y,Z Vertex 1 {m}
  10.24255, 18.8468, 0.76,                !- X,Y,Z Vertex 2 {m}
  0.0254, 18.8468, 0.76,                  !- X,Y,Z Vertex 3 {m}
  0.0254, 18.8468, 1.31136785581106;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efee13e4-c5a8-4ad2-be45-738a1ad9e20f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2993727-031b-4a38-816f-f453a6ddfbe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.24255, 15.5194, 1.31136785581106,    !- X,Y,Z Vertex 1 {m}
  10.24255, 15.5194, 0.76,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000014, 15.5194, 0.76,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000014, 15.5194, 1.31136785581106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e31522e-d3d1-4ef9-8b55-f07c7d8adda5}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8f19d12-8c41-4902-80bb-77daf893367c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.11505, -26.247725, 1.31037294640213, !- X,Y,Z Vertex 1 {m}
  -6.11505, -26.247725, 0.76,             !- X,Y,Z Vertex 2 {m}
  -6.11505, -10.1647625, 0.76,            !- X,Y,Z Vertex 3 {m}
  -6.11505, -10.1647625, 1.31037294640213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b6c97e-bac9-44ab-b825-febd27e16969}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9622a87-e5ac-465c-807b-384cfde41cab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.29335, 6.6929, 1.31323593717277,    !- X,Y,Z Vertex 1 {m}
  -10.29335, 6.6929, 0.76,                !- X,Y,Z Vertex 2 {m}
  -16.3576, 6.6929, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -16.3576, 6.6929, 1.31323593717277;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf4ea1d1-b575-436f-9b2b-3065f8f3a2f1}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9769883-7d61-4053-bc0f-bbf4d478f8bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.26795, 0.0254, 1.31012281081081,     !- X,Y,Z Vertex 1 {m}
  10.26795, 0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  10.26795, 18.8214, 0.76,                !- X,Y,Z Vertex 3 {m}
  10.26795, 18.8214, 1.31012281081081;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa88a7f-9216-45d6-a7fc-31ebc23f7c60}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a990626e-7d32-4e88-a71d-756b3bfc821b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.26795, -0.0254, 1.31039617485246,   !- X,Y,Z Vertex 1 {m}
  -10.26795, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -10.26795, -15.8956375, 0.76,           !- X,Y,Z Vertex 3 {m}
  -10.26795, -15.8956375, 1.31039617485246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e470c6f3-5966-4ad5-9148-dfb344a9efa9}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab16c059-b6c6-4cc3-9aa6-1dc44ad1148c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.11505, -18.9357, 1.31011384822028,    !- X,Y,Z Vertex 1 {m}
  6.11505, -18.9357, 0.76,                !- X,Y,Z Vertex 2 {m}
  6.11505, -0.0253999999999976, 0.76,     !- X,Y,Z Vertex 3 {m}
  6.11505, -0.0253999999999976, 1.31011384822028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce5ef832-55e1-4121-ae75-a1ce457f37f5}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac3abdbe-4b66-4469-9d98-0d4df855ce39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.3576, -18.9611, 1.31034650077761,   !- X,Y,Z Vertex 1 {m}
  -16.3576, -18.9611, 0.76,               !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -18.9611, 0.76,    !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -18.9611, 1.31034650077761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c60debc8-b855-41e2-8966-452402e89b24}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7d54638-80a1-45f2-99cd-821d901646c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.26795, -0.0254, 1.31039617485246,   !- X,Y,Z Vertex 1 {m}
  -10.26795, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -10.26795, -15.8956375, 0.76,           !- X,Y,Z Vertex 3 {m}
  -10.26795, -15.8956375, 1.31039617485246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {625c1362-a278-4179-ae31-8bf63614ae1d}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c09fb947-f8c6-49c4-94e8-f227e0d40713}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.383, -0.0254, 1.31011384822028,     !- X,Y,Z Vertex 1 {m}
  -16.383, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -16.383, -18.9357, 0.76,                !- X,Y,Z Vertex 3 {m}
  -16.383, -18.9357, 1.31011384822028;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092fb000-a8e2-497c-b2ae-7067c7a98343}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6514d83-9bad-47c7-8730-cde8917f9e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -21.5344375, 1.3099357768101,        !- X,Y,Z Vertex 1 {m}
  0, -21.5344375, 0.76,                   !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.3099357768101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5da62fc8-b267-4e7a-ae1f-e97beeb399af}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0d4b68d-4452-4721-a352-4a41c28419e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.26795, -0.0254, 1.30989979334099,   !- X,Y,Z Vertex 1 {m}
  -10.26795, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -10.26795, -22.1488, 0.76,              !- X,Y,Z Vertex 3 {m}
  -10.26795, -22.1488, 1.30989979334099;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3d207b9-981f-4758-b894-f68b6be0f74b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d50a3da4-447b-4ecd-b6b7-334fa8d43543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.7771625, 18.9357, 1.31011384822028,  !- X,Y,Z Vertex 1 {m}
  -7.7771625, 18.9357, 0.76,              !- X,Y,Z Vertex 2 {m}
  -7.7771625, 0.0253999999999976, 0.76,   !- X,Y,Z Vertex 3 {m}
  -7.7771625, 0.0253999999999976, 1.31011384822028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {673b91e8-739b-4311-b1e6-953dc54f1a19}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da4473fd-3528-4bb6-8add-6d7b5e0d0e20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.494, 1.31044177339901,            !- X,Y,Z Vertex 1 {m}
  0, 15.494, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 1.31044177339901;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cec2fd04-ca31-4f2e-9d9b-2714f77a793f}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcfd7ed6-845a-4212-818f-c376f3345037}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4765, 21.7725625, 1.32001077720207,   !- X,Y,Z Vertex 1 {m}
  2.4765, 21.7725625, 0.76,               !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 21.7725625, 0.76,   !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 21.7725625, 1.32001077720207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae4ac32-1099-4d2b-92aa-b3ba916e476e}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dec6b04d-d33e-47c8-adb8-0ea1c42e1094}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.9588, 1.30971471106758,          !- X,Y,Z Vertex 1 {m}
  0, -25.9588, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.30971471106758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51e2d7e-ffda-4ca7-8a43-56a929862460}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f11a6c28-af22-4f89-942e-7c14aa869a95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.383, 10.1647625, 1.31181764343891,   !- X,Y,Z Vertex 1 {m}
  16.383, 10.1647625, 0.76,               !- X,Y,Z Vertex 2 {m}
  16.383, 18.9357, 0.76,                  !- X,Y,Z Vertex 3 {m}
  16.383, 18.9357, 1.31181764343891;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d3692bf-ebbf-4d92-be27-9cd1a48fcd1a}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3b16a88-a7a7-4306-9916-bba29af06792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.953, 1.31429608247423,            !- X,Y,Z Vertex 1 {m}
  0, -4.953, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.31429608247423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12bb4011-7d8c-4d6e-bf83-152505210386}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f52a5d77-8f3f-41be-82e2-163ab97aac19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 37.6936, 1.32001077720207,     !- X,Y,Z Vertex 1 {m}
  -0.0254, 37.6936, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -2.4765, 37.6936, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -2.4765, 37.6936, 1.32001077720207;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4640627-8b3b-42fb-a712-44c55d3f27e9}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbae8743-4dbe-4678-9355-38dbaaf96d75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.26795, 5.6134, 1.31362763636364,    !- X,Y,Z Vertex 1 {m}
  -10.26795, 5.6134, 0.76,                !- X,Y,Z Vertex 2 {m}
  -10.26795, 0.0253999999999994, 0.76,    !- X,Y,Z Vertex 3 {m}
  -10.26795, 0.0253999999999994, 1.31362763636364; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb5ea390-2d74-4841-b225-e8528336afa4}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc80e8e6-d8aa-4beb-9a11-247fc911ee54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2948125, 0.0254, 1.31011384822028,    !- X,Y,Z Vertex 1 {m}
  9.2948125, 0.0254, 0.76,                !- X,Y,Z Vertex 2 {m}
  9.2948125, 18.9357, 0.76,               !- X,Y,Z Vertex 3 {m}
  9.2948125, 18.9357, 1.31011384822028;   !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1ed51c6a-251e-4ba9-ad6b-693fd0d6e0ec}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {066216c8-bbdb-4854-9c86-9037a457abec}; !- Group Rendering Name

OS:Space,
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Handle
  Mechanical Penthouse,                   !- Name
  {8839f123-307d-48a9-a72b-7eb7648331ea}, !- Space Type Name
  {19395367-4d17-41b2-8797-0b1ad42f7779}, !- Default Construction Set Name
  {c6cc5853-449b-479c-84c9-70ff39bfdcdf}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.28065,                               !- X Origin {m}
  51.8287,                                !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {1ed51c6a-251e-4ba9-ad6b-693fd0d6e0ec}, !- Building Story Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fcbf5b67-6430-488d-880a-3d7f3583f8a2}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd79a8c-55a8-4d73-9f04-155af0c91600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.60425, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  8.60425, -28.0416, 0,                   !- X,Y,Z Vertex 2 {m}
  6.10235, -28.0416, 0,                   !- X,Y,Z Vertex 3 {m}
  6.10235, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5def972-1a15-4a1a-bc23-8070a9164ec2}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  14.7066, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f96cd467-53cf-46fe-9918-b0061619ff6e}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, -28.0416, 3.048,               !- X,Y,Z Vertex 1 {m}
  14.7066, -28.0416, 0,                   !- X,Y,Z Vertex 2 {m}
  14.7066, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.7066, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a50ac8-e37b-4795-8792-fc0a87a0d4de}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28.0416, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -28.0416, 0,                         !- X,Y,Z Vertex 2 {m}
  14.7066, -28.0416, 0,                   !- X,Y,Z Vertex 3 {m}
  14.7066, -28.0416, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d51a98-b52c-4eda-8abd-b012872158cb}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28.0416, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -28.0416, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13219dd7-209d-45bd-93b3-409b6de9c44c}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, -28.0416, 3.048,               !- X,Y,Z Vertex 1 {m}
  14.7066, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -28.0416, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {066216c8-bbdb-4854-9c86-9037a457abec}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {14830dd6-978d-4dc5-9fa9-5443b7028094}, !- Handle
  Thermal Zone: Mechanical Penthouse,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7196624-cfb1-407f-8dc1-43a17386efcb}, !- Zone Air Inlet Port List
  {8ff33b5f-60fc-41b9-bb07-1a5a8cd30cb8}, !- Zone Air Exhaust Port List
  {7ad52595-7130-4b01-9d44-f508bc60c369}, !- Zone Air Node Name
  {7ee6ec29-e527-4bea-844c-f7d210bad251}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb515078-bee8-46cb-98cb-99771e0beeca}, !- Group Rendering Name
  {175f72fe-81e4-4b19-bb88-8bc50da06aea}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {7ee6ec29-e527-4bea-844c-f7d210bad251}, !- Handle
  Port List 109,                          !- Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {698a0070-8c4f-4fa1-9ef5-edf7969ac76d}, !- Handle
  Node 34,                                !- Name
  {7ad52595-7130-4b01-9d44-f508bc60c369}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad52595-7130-4b01-9d44-f508bc60c369}, !- Handle
  {395cd58c-a99d-4907-bfc9-229b41290924}, !- Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}, !- Source Object
  11,                                     !- Outlet Port
  {698a0070-8c4f-4fa1-9ef5-edf7969ac76d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7196624-cfb1-407f-8dc1-43a17386efcb}, !- Handle
  Port List 67,                           !- Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}; !- HVAC Component

OS:PortList,
  {8ff33b5f-60fc-41b9-bb07-1a5a8cd30cb8}, !- Handle
  Port List 68,                           !- Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}; !- HVAC Component

OS:Sizing:Zone,
  {a7404f96-863f-41b5-87cc-f80e0baa197e}, !- Handle
  {14830dd6-978d-4dc5-9fa9-5443b7028094}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d292954-50dc-40c8-a379-b3308fbd98dc}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {14830dd6-978d-4dc5-9fa9-5443b7028094}; !- Thermal Zone

OS:Rendering:Color,
  {bb515078-bee8-46cb-98cb-99771e0beeca}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Surface,
  {3eb5f280-2d87-4e67-8474-4b9ed924a4f4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 25.9842, 3.048,               !- X,Y,Z Vertex 1 {m}
  10.26795, 25.9842, 0,                   !- X,Y,Z Vertex 2 {m}
  10.26795, 28.2702, 0,                   !- X,Y,Z Vertex 3 {m}
  10.26795, 28.2702, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b1e8c7-0d62-4a59-964b-27c309028154}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6058375, -69.2277, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.6058375, -69.2277, 0,                 !- X,Y,Z Vertex 2 {m}
  11.1077375, -69.2277, 0,                !- X,Y,Z Vertex 3 {m}
  11.1077375, -69.2277, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df0ea8d-f211-441a-81d5-8e67c13d9a44}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb1fd5ac-f3b8-4987-a080-897276a6db07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6058375, -50.2666, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.6058375, -50.2666, 0,                 !- X,Y,Z Vertex 2 {m}
  8.6058375, -69.2277, 0,                 !- X,Y,Z Vertex 3 {m}
  8.6058375, -69.2277, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2e07e1-1697-4a20-9dc6-7f44f27e4f31}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b27f894-9825-454f-8e49-4fc63d280314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, 7.959725, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.30099250253016, 7.959725, 0,          !- X,Y,Z Vertex 2 {m}
  3.30099250253016, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.30099250253016, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8203bfcc-d404-424b-960a-f387cb3adb7e}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b27f894-9825-454f-8e49-4fc63d280314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 7.959725, 3.048,              !- X,Y,Z Vertex 1 {m}
  10.26795, 7.959725, 0,                  !- X,Y,Z Vertex 2 {m}
  3.30099250253016, 7.959725, 0,          !- X,Y,Z Vertex 3 {m}
  3.30099250253016, 7.959725, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Handle
  1st Floor Restroom,                     !- Name
  {4a0c11b9-a0ac-4957-aa6a-20f0ccb1710f}, !- Space Type Name
  {19395367-4d17-41b2-8797-0b1ad42f7779}, !- Default Construction Set Name
  {aa8eff96-d400-4b3b-9b17-de62e268b392}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.41604250253016,                       !- X Origin {m}
  40.5209375,                             !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c190b963-76c3-47e5-b13d-fddc72c205b1}, !- Building Story Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3301c3c8-51b1-4cdf-95bf-ec3f20607b4e}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4aaa8ef-32ca-4df0-8992-bdebd72c6804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  6.96695749746984, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.96695749746984, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1be396-85e9-4587-b92d-366f962ee7e6}, !- Handle
  Surface 317,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8d211d-1af6-46cf-998e-82354e6dca6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96695749746984, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.96695749746984, 7.959725, 3.048,      !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 7.959725, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef8bc33-8eca-4c6d-a3bb-eac330e7160a}, !- Handle
  Surface 318,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96695749746984, 7.959725, 0,          !- X,Y,Z Vertex 1 {m}
  6.96695749746984, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 7.959725, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a6233e-024a-4280-b07a-d198d2c232d3}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d488b3-5bcd-4b4b-bf97-e2994a93b670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96695749746984, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.96695749746984, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.96695749746984, 7.959725, 0,          !- X,Y,Z Vertex 3 {m}
  6.96695749746984, 7.959725, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0cc6df-3a2f-4a9e-89ce-c4ce17c0765c}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96695749746984, 7.959725, 3.048,      !- X,Y,Z Vertex 1 {m}
  6.96695749746984, 7.959725, 0,          !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 7.959725, 0,    !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 7.959725, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74265025-7e7d-441f-a82d-7b54036b387f}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc58bcd-9aa0-4cbd-b1fe-2e6e10d42e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 7.959725, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 7.959725, 0,    !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3afd5e-a9a4-4fac-9a60-5f12e956e337}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a5a86c-4f09-460a-9cda-85d57d54bb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {379325f4-b97f-429e-9a39-8df56798f34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.17403749999999, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.17403749999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3504154f-fa80-41b3-ae93-ec193f035bd2}, !- Handle
  Surface 325,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84a5a86c-4f09-460a-9cda-85d57d54bb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54aa19f7-ea92-4772-99af-e06a1073b7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -16.1337625, 3.048,  !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -8.17403749999999, 3.048, !- X,Y,Z Vertex 2 {m}
  0, -8.17403749999999, 3.048,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 4 {m}
  -10.26795, 0, 3.048,                    !- X,Y,Z Vertex 5 {m}
  -10.26795, -16.1337625, 3.048;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b65860e5-d994-4b7c-ae57-31fb982a4821}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a5a86c-4f09-460a-9cda-85d57d54bb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474181d9-74db-47cb-877d-25cfed528d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -16.1337625, 3.048,  !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -16.1337625, 0,      !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, -8.17403749999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -8.17403749999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448d93a9-abef-4e44-8aaf-1c232871d142}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a5a86c-4f09-460a-9cda-85d57d54bb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cf91cf-6d25-4625-b961-164c4adf8bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.26795, -16.1337625, 3.048,          !- X,Y,Z Vertex 1 {m}
  -10.26795, -16.1337625, 0,              !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, -16.1337625, 0,      !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -16.1337625, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144ab3a9-1f5d-4214-a5d5-c3bf8a497d20}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a5a86c-4f09-460a-9cda-85d57d54bb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba6adf3-9ae1-479e-9ca5-86015411a97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -8.17403749999999, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -8.17403749999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.17403749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.17403749999999, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Handle
  2nd Floor Restroom,                     !- Name
  {4a0c11b9-a0ac-4957-aa6a-20f0ccb1710f}, !- Space Type Name
  {19395367-4d17-41b2-8797-0b1ad42f7779}, !- Default Construction Set Name
  {aa8eff96-d400-4b3b-9b17-de62e268b392}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.383,                                 !- X Origin {m}
  40.5209375,                             !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {04fb45f0-759a-41ca-bb8d-e779195718ab}, !- Building Story Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ba8d211d-1af6-46cf-998e-82354e6dca6e}, !- Handle
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1be396-85e9-4587-b92d-366f962ee7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02808410556504e-061, 7.959725, 5.98440400846062e-031, !- X,Y,Z Vertex 1 {m}
  8.97647671036349e-031, -3.60955709766131e-015, 1.79532120253819e-030, !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 8.99857503531331e-062, 5.98440400846063e-031, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.959725, -5.98440400846063e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b890877-c8a3-429d-adb9-914b74d93196}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d474bd0-9131-4d6a-ac35-ef3e4953ac89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.97647671036352e-031, -7.94102561485487e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 7.959725, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.959725, 3.048,     !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -5.77529135625809e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dedb6a8e-3dd6-4673-974f-518e2149a892}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ae50e1-1883-4722-be09-55c7b1a7b5ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48823835518177e-031, -7.94102561485487e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48823835518174e-031, -3.60955709766131e-015, 2.39376160338425e-030, !- X,Y,Z Vertex 2 {m}
  4.48823835518175e-031, 7.959725, 1.3218033814255e-061, !- X,Y,Z Vertex 3 {m}
  -4.48823835518175e-031, 7.959725, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81c6652-29be-428c-8c6c-e18ffe8cd33c}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56fde17b-1810-489e-bea8-e25f1d9161bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -5.41433564649196e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -3.60955709766133e-016, -5.98440400846064e-031, !- X,Y,Z Vertex 2 {m}
  1.04725561620907e-030, -3.24860138789518e-015, 2.99220200423032e-030, !- X,Y,Z Vertex 3 {m}
  -1.04725561620908e-030, -8.301981324621e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474181d9-74db-47cb-877d-25cfed528d5b}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b65860e5-d994-4b7c-ae57-31fb982a4821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, 7.959725, 3.048,     !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, 7.959725, 0,         !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -5.77529135625809e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba6adf3-9ae1-479e-9ca5-86015411a97d}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b882493-bdbf-4004-86f2-a94bafea04f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144ab3a9-1f5d-4214-a5d5-c3bf8a497d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.959725, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 7.959725, 0,                         !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.959725, 0,         !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.959725, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b497784-2667-408d-9cd2-26a46eba9af0}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73779bc-6048-4f9e-ab72-a85a4982e138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 7.959725, 3.048,              !- X,Y,Z Vertex 1 {m}
  10.26795, 7.959725, 0,                  !- X,Y,Z Vertex 2 {m}
  10.26795, 16.1337625, 8.61361067711868e-032, !- X,Y,Z Vertex 3 {m}
  10.26795, 16.1337625, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54aa19f7-ea92-4772-99af-e06a1073b7d7}, !- Handle
  Surface 333,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3504154f-fa80-41b3-ae93-ec193f035bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 16.1337625, 2.70411442844285e-031, !- X,Y,Z Vertex 1 {m}
  10.26795, 7.959725, -2.70699398425058e-031, !- X,Y,Z Vertex 2 {m}
  3.30099250253016, 7.959725, -2.86056263989203e-031, !- X,Y,Z Vertex 3 {m}
  3.30099250253016, -4.33146851719357e-015, -8.12979891513865e-031, !- X,Y,Z Vertex 4 {m}
  -3.19678173052921e-063, 4.19754317862384e-062, -8.20256080310483e-031, !- X,Y,Z Vertex 5 {m}
  1.44382283906452e-015, 16.1337625, 2.47778388483522e-031; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {581ede64-fda3-4aed-a77b-1f10eff86fdf}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8edab6-4296-4b96-8119-b0dbfd455ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, -1.44382283906452e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.30099250253016, 0.614362499999994, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0.614362499999994, 3.048,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9139349-f334-4417-804b-2bfe688194c1}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, 7.959725, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.30099250253016, 7.959725, 0,          !- X,Y,Z Vertex 2 {m}
  3.30099250253016, -4.33146851719357e-015, -1.36786377336243e-030, !- X,Y,Z Vertex 3 {m}
  3.30099250253016, -1.44382283906452e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc0d3b4-4abf-4e00-85c9-b4e4d65d8afa}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 7.959725, 3.048,              !- X,Y,Z Vertex 1 {m}
  10.26795, 7.959725, 0,                  !- X,Y,Z Vertex 2 {m}
  3.30099250253016, 7.959725, 0,          !- X,Y,Z Vertex 3 {m}
  3.30099250253016, 7.959725, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aaa6a18-b6d1-4925-a6c5-40eacf5ccde5}, !- Handle
  Surface 338,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {688c5da8-f51c-484a-91d9-eb5476237b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd0558b-3ee0-4aa2-8466-22497680a000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, 0.614362499999994, 3.048, !- X,Y,Z Vertex 1 {m}
  3.30099250253016, 7.959725, 3.048,      !- X,Y,Z Vertex 2 {m}
  10.26795, 7.959725, 3.048,              !- X,Y,Z Vertex 3 {m}
  10.26795, 16.1337625, 3.048,            !- X,Y,Z Vertex 4 {m}
  1.44382283906452e-015, 16.1337625, 3.048, !- X,Y,Z Vertex 5 {m}
  0, 0.614362499999994, 3.048;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Handle
  3rd Floor Restroom,                     !- Name
  {4a0c11b9-a0ac-4957-aa6a-20f0ccb1710f}, !- Space Type Name
  {19395367-4d17-41b2-8797-0b1ad42f7779}, !- Default Construction Set Name
  {aa8eff96-d400-4b3b-9b17-de62e268b392}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.383,                                 !- X Origin {m}
  40.5209375,                             !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {b8d7be8c-f605-4360-a689-b82215747559}, !- Building Story Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80c5ba51-8908-4098-94e8-29ec1cb823d6}, !- Handle
  Surface 305,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1f794b4-7419-4f74-ba44-09d169358a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0.614362499999994, 3.048,            !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 0.614362499999994, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d474bd0-9131-4d6a-ac35-ef3e4953ac89}, !- Handle
  Surface 224,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b890877-c8a3-429d-adb9-914b74d93196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.959725, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.959725, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9011c0b2-bb5b-4659-82f3-4fbf1387c3b4}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe4ebb8-adea-4c36-ab67-b8a70f008bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.959725, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.959725, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6dd39b-f29f-4769-8b7d-68fb47a8d7cb}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfc2425-eb30-48e0-a947-5618f2776b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -1.44382283906452e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, -4.33146851719357e-015, -1.36786377336243e-030, !- X,Y,Z Vertex 2 {m}
  5.98431780690898e-031, -1.44382283906452e-015, 1.36786377336243e-030, !- X,Y,Z Vertex 3 {m}
  -5.98431780690898e-031, 1.44382283906452e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daae69e4-3411-4577-bc57-a8ee7f71766a}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, 7.959725, 3.048,     !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, 7.959725, 0,         !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53eea277-532c-4531-aa26-335768d6e20a}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.959725, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 7.959725, 0,                         !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.959725, 0,         !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.959725, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6ae22b-f62c-40f9-b4d2-3a3c795e2006}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1989be-022d-46a1-bf12-58147c45583a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a89f53a-f4ad-4bc9-a84a-84e010dd784a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.26795, 7.34536250000001, 3.048,      !- X,Y,Z Vertex 1 {m}
  10.26795, 7.34536250000001, 0,          !- X,Y,Z Vertex 2 {m}
  10.26795, 15.5194, 0,                   !- X,Y,Z Vertex 3 {m}
  10.26795, 15.5194, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b451862-047f-497d-a64f-7ae39292eb58}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1989be-022d-46a1-bf12-58147c45583a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b00d44-e0ea-4340-bc08-64bd89692205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.30099250253015, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.30099250253016, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4ffc48-efc5-41ed-9e46-416411505d37}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1989be-022d-46a1-bf12-58147c45583a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3b364e-281e-491b-8624-b5aebd09f6c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, 7.34536250000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.30099250253016, 7.34536250000001, 0,  !- X,Y,Z Vertex 2 {m}
  10.26795, 7.34536250000001, 0,          !- X,Y,Z Vertex 3 {m}
  10.26795, 7.34536250000001, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa54aaf-da66-4332-8f5b-d6169e9ccb0e}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1989be-022d-46a1-bf12-58147c45583a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8bbbfd-e3bc-4d47-8d38-91aa09129ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30099250253016, 2.48326252350214e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  3.30099250253015, -9.93305009400854e-031, -2.39376160338425e-030, !- X,Y,Z Vertex 2 {m}
  3.30099250253016, 7.34536250000001, 5.98440400846063e-030, !- X,Y,Z Vertex 3 {m}
  3.30099250253016, 7.34536250000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Handle
  4th Floor Restroom,                     !- Name
  {4a0c11b9-a0ac-4957-aa6a-20f0ccb1710f}, !- Space Type Name
  {19395367-4d17-41b2-8797-0b1ad42f7779}, !- Default Construction Set Name
  {aa8eff96-d400-4b3b-9b17-de62e268b392}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.383,                                 !- X Origin {m}
  41.1353,                                !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {95716d91-d048-4e62-ae7c-6d4399fbee92}, !- Building Story Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3a392a8-cb8e-44c7-b79b-149ccd5fa25f}, !- Handle
  Surface 340,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cffb11cc-a2f7-4891-a19c-9dacd2cd753d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08767102107126e-059, 7.34536250000001, 6.15538698013092e-030, !- X,Y,Z Vertex 1 {m}
  1.08767102107125e-059, 1.03163836706943e-059, -6.15538698013093e-030, !- X,Y,Z Vertex 2 {m}
  -6.96695749746985, -1.02168515252659e-029, -1.84661609403928e-029, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.34536250000001, -6.15538698013093e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ec567f-99c0-4f7e-878d-9db6fc6778e6}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db871b4-0713-4f3c-ba7c-7a43dfa9a600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, -3.83131932197471e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746985, -8.93974508460766e-030, -1.84661609403928e-029, !- X,Y,Z Vertex 2 {m}
  1.22813413094638e-059, -1.27710644065824e-030, -6.15538698013093e-030, !- X,Y,Z Vertex 3 {m}
  -3.27747256375298e-060, 3.83131932197471e-030, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f210da-452d-40da-8f03-8d25a2b6d223}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4948fa6b-7c39-4a9b-b165-2677f164a65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.033724006605e-060, 2.55421288131647e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9701447391058e-060, 1.03163836706943e-059, -6.15538698013093e-030, !- X,Y,Z Vertex 2 {m}
  -4.9701447391059e-060, 7.34536250000001, 6.15538698013092e-030, !- X,Y,Z Vertex 3 {m}
  -5.9065654716067e-060, 7.34536250000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3b364e-281e-491b-8624-b5aebd09f6c0}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4ffc48-efc5-41ed-9e46-416411505d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.34536250000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  -1.08767102107126e-059, 7.34536250000001, 6.15538698013092e-030, !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.34536250000001, -6.15538698013093e-030, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 7.34536250000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8bbbfd-e3bc-4d47-8d38-91aa09129ac8}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa54aaf-da66-4332-8f5b-d6169e9ccb0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, 7.34536250000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, 7.34536250000001, -6.15538698013093e-030, !- X,Y,Z Vertex 2 {m}
  -6.96695749746985, -1.27710644065824e-029, -2.46215479205237e-029, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -2.55421288131647e-030, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154ed50d-046f-4e89-8f56-496058b39d5b}, !- Handle
  Surface 344,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cc9e1a-021f-4592-85f2-416683d4eb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8728414650017e-060, 2.55421288131647e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 7.34536250000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  -6.10235, 7.34536250000001, 3.048,      !- X,Y,Z Vertex 3 {m}
  -6.10235, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- Handle
  Thermal Zone: 1st Floor Restroom,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5195af2-c870-4b4d-89ec-3f2ec2b2b2c1}, !- Zone Air Inlet Port List
  {cf1f48ef-6bc0-44d9-a008-a0fb060ba45e}, !- Zone Air Exhaust Port List
  {aa956932-420c-4866-adf6-8096a774420b}, !- Zone Air Node Name
  {cab78d9a-7dba-4d7f-8d03-12380975ffd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc3b708a-14b0-45ba-9618-2421218dd334}, !- Group Rendering Name
  {ed7a1169-6047-42db-b64d-f29b7c84b064}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cab78d9a-7dba-4d7f-8d03-12380975ffd4}, !- Handle
  Port List 110,                          !- Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- HVAC Component
  {cc36d269-4362-4602-9c7b-3efa776f3a27}; !- Port 1

OS:Node,
  {08824aef-8dd4-40e6-bd2f-0a6dd1f174ee}, !- Handle
  Node 35,                                !- Name
  {aa956932-420c-4866-adf6-8096a774420b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa956932-420c-4866-adf6-8096a774420b}, !- Handle
  {d170bb38-05f0-4866-8030-9400d61ffee3}, !- Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- Source Object
  11,                                     !- Outlet Port
  {08824aef-8dd4-40e6-bd2f-0a6dd1f174ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5195af2-c870-4b4d-89ec-3f2ec2b2b2c1}, !- Handle
  Port List 69,                           !- Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- HVAC Component
  {93cc9ada-9658-4b0e-a34c-be2fef774604}; !- Port 1

OS:PortList,
  {cf1f48ef-6bc0-44d9-a008-a0fb060ba45e}, !- Handle
  Port List 70,                           !- Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- HVAC Component
  {fdede42f-60dc-4b3b-88a3-b7ce5c181528}; !- Port 1

OS:Sizing:Zone,
  {d67c80eb-1a84-4425-a679-7187595910c6}, !- Handle
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ff98a08-ddb0-4349-b98b-c06c0edb322d}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {8e8a8202-ce14-4ddc-af09-c3644cd36f34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62293d60-461a-4e03-aa99-bdb62d4e80e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- Handle
  Thermal Zone: 2nd Floor Restroom,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {054647a4-0b3d-453b-90c1-987327fe2e8c}, !- Zone Air Inlet Port List
  {5f5e011c-b32e-4723-868c-f4f65abaf3b7}, !- Zone Air Exhaust Port List
  {8bc0d83b-ce5b-4a35-bcb7-78890605812f}, !- Zone Air Node Name
  {2d8a5036-8ee4-4988-8944-6191e3f4d103}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eee9da62-f740-4ead-b63b-fdb926cd5c03}, !- Group Rendering Name
  {446b82ea-58f9-41c7-9115-3d7baa4f03a2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {2d8a5036-8ee4-4988-8944-6191e3f4d103}, !- Handle
  Port List 111,                          !- Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- HVAC Component
  {2b7621bc-250a-44ae-87df-179d3d4266c2}; !- Port 1

OS:Node,
  {f683e2bc-4853-4af0-b629-86405123d0ed}, !- Handle
  Node 36,                                !- Name
  {8bc0d83b-ce5b-4a35-bcb7-78890605812f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc0d83b-ce5b-4a35-bcb7-78890605812f}, !- Handle
  {3051051d-f5ab-41a9-9e29-4797bedb585c}, !- Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- Source Object
  11,                                     !- Outlet Port
  {f683e2bc-4853-4af0-b629-86405123d0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {054647a4-0b3d-453b-90c1-987327fe2e8c}, !- Handle
  Port List 71,                           !- Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- HVAC Component
  {96049b41-3fb7-4908-8a8f-3fa10883bf0a}; !- Port 1

OS:PortList,
  {5f5e011c-b32e-4723-868c-f4f65abaf3b7}, !- Handle
  Port List 72,                           !- Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- HVAC Component
  {70f1e086-8a1a-4d4d-bd9c-f325da9a7fd5}; !- Port 1

OS:Sizing:Zone,
  {c768489a-0e9c-4a50-9843-b80c5cd9c09e}, !- Handle
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8e9fb68-b7a8-4a18-88d3-004dca38feac}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {0927f5ca-e070-43ec-9cf8-baad28fe57f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {774784f4-d740-450b-8e75-391ba0cb60f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- Handle
  Thermal Zone: 3rd Floor Restroom,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cecf2a0c-c803-41ee-83d3-3f8125e248a8}, !- Zone Air Inlet Port List
  {41c24847-5434-44a8-882c-01be054ce9b7}, !- Zone Air Exhaust Port List
  {6f8151dc-6c43-442c-9eed-52e4d410321c}, !- Zone Air Node Name
  {20e426e1-7150-4a1d-9d4f-9b15ff4c5432}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5412da55-e009-4dea-b9b5-2288bec517e9}, !- Group Rendering Name
  {17f1552d-59ed-4a4e-9432-d779d9d421d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {20e426e1-7150-4a1d-9d4f-9b15ff4c5432}, !- Handle
  Port List 112,                          !- Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- HVAC Component
  {d2c337e2-ca18-458a-9f41-1105cf97cbb1}; !- Port 1

OS:Node,
  {4cfac3bc-ca5b-49e8-beba-c921979f7694}, !- Handle
  Node 37,                                !- Name
  {6f8151dc-6c43-442c-9eed-52e4d410321c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f8151dc-6c43-442c-9eed-52e4d410321c}, !- Handle
  {37fff01e-6780-4417-80b2-027a7dc31061}, !- Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- Source Object
  11,                                     !- Outlet Port
  {4cfac3bc-ca5b-49e8-beba-c921979f7694}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cecf2a0c-c803-41ee-83d3-3f8125e248a8}, !- Handle
  Port List 73,                           !- Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- HVAC Component
  {f04dcd84-7091-43ad-869c-1d66c7721953}; !- Port 1

OS:PortList,
  {41c24847-5434-44a8-882c-01be054ce9b7}, !- Handle
  Port List 74,                           !- Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- HVAC Component
  {ce249c0e-9aca-4c09-b256-e2a743e58b18}; !- Port 1

OS:Sizing:Zone,
  {b01b7cca-8b02-42be-a582-1e739e41d19a}, !- Handle
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {818862ee-1b31-4311-8d91-98ddcbca33a3}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4bafc771-22e2-4e47-af78-4068c6b18acd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ed45d5c-2543-455c-89ce-09937208d45d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- Handle
  Thermal Zone: 4th Floor Restroom,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {483d7e81-a539-4976-85b0-c461caa5889c}, !- Zone Air Inlet Port List
  {ed964b0f-3e71-4d0c-9b62-ce53ca05b567}, !- Zone Air Exhaust Port List
  {514ad792-e56f-44bd-a23a-227447e757f5}, !- Zone Air Node Name
  {fe843fa2-2b5b-46ed-8407-c596fa14f229}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e98c200-241f-4dfe-b517-0a6e672d4eaf}, !- Group Rendering Name
  {3b847a5d-8152-4b54-8d10-136d6a54e3ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {fe843fa2-2b5b-46ed-8407-c596fa14f229}, !- Handle
  Port List 113,                          !- Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- HVAC Component
  {23a36ff5-2953-4d8d-bae9-748d0d9b3b66}; !- Port 1

OS:Node,
  {2c72c1e3-def2-4a50-8dfb-548a7e57388c}, !- Handle
  Node 38,                                !- Name
  {514ad792-e56f-44bd-a23a-227447e757f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {514ad792-e56f-44bd-a23a-227447e757f5}, !- Handle
  {c4605c9d-7432-425c-aacd-68c9967d0e3a}, !- Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- Source Object
  11,                                     !- Outlet Port
  {2c72c1e3-def2-4a50-8dfb-548a7e57388c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {483d7e81-a539-4976-85b0-c461caa5889c}, !- Handle
  Port List 75,                           !- Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- HVAC Component
  {555655dd-0256-41c2-b3be-31ea6610be1b}; !- Port 1

OS:PortList,
  {ed964b0f-3e71-4d0c-9b62-ce53ca05b567}, !- Handle
  Port List 76,                           !- Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- HVAC Component
  {7e56f92b-2fd2-4554-8540-36eccf602fbb}; !- Port 1

OS:Sizing:Zone,
  {4b927397-6f59-4efe-a68a-9b6d8207ca13}, !- Handle
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb75a33b-ba26-46ae-875b-bd82f7e6e8cf}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {3d101f40-b019-4305-86db-13d3bb8f4a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8499f4e-9b57-4485-9d1c-8436e3643542}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {dc3b708a-14b0-45ba-9618-2421218dd334}, !- Handle
  Rendering Color 63,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eee9da62-f740-4ead-b63b-fdb926cd5c03}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5412da55-e009-4dea-b9b5-2288bec517e9}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7e98c200-241f-4dfe-b517-0a6e672d4eaf}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Surface,
  {4948fa6b-7c39-4a9b-b165-2677f164a65d}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8027fc44-e958-4a88-b9e7-93d203de46c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f210da-452d-40da-8f03-8d25a2b6d223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5019, 29.5195625, 3.048,             !- X,Y,Z Vertex 1 {m}
  -2.5019, 29.5195625, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.5019, 22.1742, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.5019, 22.1742, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b00d44-e0ea-4340-bc08-64bd89692205}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4abf601-314a-4994-996a-39376f19d30b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b451862-047f-497d-a64f-7ae39292eb58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.96695749746985, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.26795, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -10.26795, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f794b4-7419-4f74-ba44-09d169358a5f}, !- Handle
  Surface 351,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4abf601-314a-4994-996a-39376f19d30b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c5ba51-8908-4098-94e8-29ec1cb823d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -0.6143625, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, -0.614362499999994, 0, !- X,Y,Z Vertex 3 {m}
  -6.96695749746985, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe4ebb8-adea-4c36-ab67-b8a70f008bb8}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c74aff-b795-4afb-8078-1cc21dfe04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9011c0b2-bb5b-4659-82f3-4fbf1387c3b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.598525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 13.598525, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.6388, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.6388, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43db09a1-ddec-42f6-967f-295988cb3262}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c74aff-b795-4afb-8078-1cc21dfe04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41559b12-a6e0-4866-b1ff-24a5bbb66557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96695749746984, 5.63880000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.96695749746984, 5.63880000000001, 0, !- X,Y,Z Vertex 2 {m}
  -10.26795, 5.6388, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.26795, 5.6388, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0136a50e-e285-4725-9516-67c40e657fca}, !- Handle
  Surface 354,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003de716-1be9-40bb-bd5f-b60243be5ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, -17.9705, 0,                   !- X,Y,Z Vertex 1 {m}
  14.7066, -22.9489, 0,                   !- X,Y,Z Vertex 2 {m}
  8.60425, -22.9489, 0,                   !- X,Y,Z Vertex 3 {m}
  8.60425, -17.9705, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8481e758-ede9-43cf-b9b1-6b125858f834}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666eeb74-9eaf-447b-ae4a-0987790e38cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10235, -10.6934, 0,                   !- X,Y,Z Vertex 1 {m}
  6.10235, -28.0416, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -28.0416, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6934, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb12c307-1a94-4891-ad28-220c5837e779}, !- Handle
  Surface 356,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3ad246-e91c-4567-8e5a-2939ec888444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10235, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  6.10235, -3.34803749999999, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.34803749999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2a8df3-44e6-4f05-b8b8-a00acbed7c24}, !- Handle
  Surface 357,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87da83a-9781-460a-816d-e521d795f7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  14.7066, -17.9705, 0,                   !- X,Y,Z Vertex 2 {m}
  8.60425, -17.9705, 0,                   !- X,Y,Z Vertex 3 {m}
  8.60425, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cc9e1a-021f-4592-85f2-416683d4eb0b}, !- Handle
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154ed50d-046f-4e89-8f56-496058b39d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10235, -3.34803749999999, 0,          !- X,Y,Z Vertex 1 {m}
  6.10235, -10.6934, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.6934, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -3.34803749999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f6f509-f89d-4d4a-b8e7-35a3dcb6c858}, !- Handle
  Surface 359,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f923a77f-2ac6-49f4-8fd4-6dc25cf7828b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf50f1d-5d77-48e8-ac64-b9b90513d934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7066, -22.9489, 0,                   !- X,Y,Z Vertex 1 {m}
  14.7066, -28.0416, 0,                   !- X,Y,Z Vertex 2 {m}
  8.60425, -28.0416, 0,                   !- X,Y,Z Vertex 3 {m}
  8.60425, -22.9489, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fde17b-1810-489e-bea8-e25f1d9161bc}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81c6652-29be-428c-8c6c-e18ffe8cd33c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6058375, -28.7067625, 3.048,          !- X,Y,Z Vertex 1 {m}
  8.6058375, -28.7067625, 0,              !- X,Y,Z Vertex 2 {m}
  1.63888000253016, -28.7067625, 0,       !- X,Y,Z Vertex 3 {m}
  1.63888000253016, -28.7067625, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ae50e1-1883-4722-be09-55c7b1a7b5ba}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a17c14d-f914-4079-a398-d6dc2b4c3d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dedb6a8e-3dd6-4673-974f-518e2149a892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6058375, -20.7470375, 3.048,          !- X,Y,Z Vertex 1 {m}
  8.6058375, -20.7470375, 0,              !- X,Y,Z Vertex 2 {m}
  8.6058375, -28.7067625, 0,              !- X,Y,Z Vertex 3 {m}
  8.6058375, -28.7067625, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3117736a-1c05-4236-9fd4-567a3de86046}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cae7cd8-41f0-4082-9b76-c3d4e7f2f23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.46885749746984, 21.5598375, 3.048,   !- X,Y,Z Vertex 1 {m}
  -9.46885749746984, 21.5598375, 0,       !- X,Y,Z Vertex 2 {m}
  -12.76985, 21.5598375, 0,               !- X,Y,Z Vertex 3 {m}
  -12.76985, 21.5598375, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297c4718-3005-4c07-a270-11172066eee0}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee85bd0-c839-405c-8c81-5beefb556026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07add88e-17c1-43df-9f59-3fdfc75bc136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5019, 37.6936, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.5019, 37.6936, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.5019, 29.5195625, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.5019, 29.5195625, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffb11cc-a2f7-4891-a19c-9dacd2cd753d}, !- Handle
  Surface 364,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ac9124b-6b4e-42db-83c5-e44323f882e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a392a8-cb8e-44c7-b79b-149ccd5fa25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.614362499999994, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 7.959725, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.959725, 3.048,     !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, 0.614362499999994, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b76356c-acf7-444c-ae4d-abef5bdbc1f6}, !- Handle
  Surface 365,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76252e7e-9b06-42a1-8bac-72d30153fc14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.10235, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -6.10235, 7.34536250000001, 3.048,      !- X,Y,Z Vertex 2 {m}
  -6.96695749746984, 7.34536250000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.96695749746984, -2.55421288131647e-030, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Site,
  {f836bdab-09dc-4fad-ad91-3f0a16b3856d}, !- Handle
  BROOMFIELD-JEFFCO,                      !- Name
  39.91,                                  !- Latitude {deg}
  -105.12,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1728,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Schedule:Constant,
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Handle
  Always On Discrete,                     !- Name
  {4a647ba4-570b-458a-b60a-7a80376eef5d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a647ba4-570b-458a-b60a-7a80376eef5d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {e7568003-1a4d-46c9-a2f4-b67610f812c1}, !- Handle
  Deck_Temperature,                       !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  {862dedf5-581c-4c6f-859e-7537daa2e42d}, !- Default Day Schedule Name
  {c2e4ceea-3f3b-4229-ae6d-c3e4b9e56d61}, !- Summer Design Day Schedule Name
  {40e6656d-5482-4187-8c52-d9dd5deaaa30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {862dedf5-581c-4c6f-859e-7537daa2e42d}, !- Handle
  Deck_Temperature_Default,               !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c2e4ceea-3f3b-4229-ae6d-c3e4b9e56d61}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {40e6656d-5482-4187-8c52-d9dd5deaaa30}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6f91ebf-2494-41c3-9502-cffc6181cb93}, !- Handle
  Chilled Water Setp,                     !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  {4c9f36f3-bab7-4eb5-a8b2-0bf5af42e158}, !- Default Day Schedule Name
  {bb18a475-b7de-417d-969d-fd285f58ac9b}, !- Summer Design Day Schedule Name
  {6345e43f-a654-49e2-b54b-ca58ac2a34e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c9f36f3-bab7-4eb5-a8b2-0bf5af42e158}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  8.33333333333337;                       !- Value Until Time 1

OS:Schedule:Day,
  {bb18a475-b7de-417d-969d-fd285f58ac9b}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6345e43f-a654-49e2-b54b-ca58ac2a34e4}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- Handle
  AHU 3,                                  !- Name
  ,                                       !- Controller List Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  {a17ab1e5-00aa-4028-a521-c35573c91c42}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f5b3c34-458b-490b-b57a-f9853eaed3e4}, !- Supply Side Inlet Node Name
  {0e33e130-2aa6-4128-8d9c-ddc27622a512}, !- Demand Side Outlet Node Name
  {d456f068-f981-4e46-a80a-a3c5e56689a2}, !- Demand Side Inlet Node A
  {b1933271-9648-460c-a25a-788a743d1652}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {a17ab1e5-00aa-4028-a521-c35573c91c42}, !- Handle
  AHU 3 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {08a6f9b3-56b7-488d-99f8-006fd2934a56}, !- Handle
  Node 16,                                !- Name
  {6f5b3c34-458b-490b-b57a-f9853eaed3e4}, !- Inlet Port
  {07d75c93-0265-46af-8d77-e19a4c445747}; !- Outlet Port

OS:Node,
  {f5fccad5-3fec-440f-a1a7-bb398042dfe1}, !- Handle
  Node 39,                                !- Name
  {805d9bb2-cd83-450c-9be5-759a109c9c88}, !- Inlet Port
  {b1933271-9648-460c-a25a-788a743d1652}; !- Outlet Port

OS:Connection,
  {6f5b3c34-458b-490b-b57a-f9853eaed3e4}, !- Handle
  {fa84fbb9-e3b6-4a02-98b7-61f06b6ef370}, !- Name
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- Source Object
  8,                                      !- Outlet Port
  {08a6f9b3-56b7-488d-99f8-006fd2934a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1933271-9648-460c-a25a-788a743d1652}, !- Handle
  {563a4316-a3a2-424e-ba01-eef8976d1b77}, !- Name
  {f5fccad5-3fec-440f-a1a7-bb398042dfe1}, !- Source Object
  3,                                      !- Outlet Port
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ff4c1c4-6464-4493-bbde-eea95d14395f}, !- Handle
  Node 40,                                !- Name
  {d456f068-f981-4e46-a80a-a3c5e56689a2}, !- Inlet Port
  {96bdab31-71d2-41c0-bcd6-f2777c71a7d1}; !- Outlet Port

OS:Node,
  {1d013680-b0b9-484e-981e-6b006f285510}, !- Handle
  Node 41,                                !- Name
  {daec3eca-6291-4a74-9e8a-438561e68fe4}, !- Inlet Port
  {0e33e130-2aa6-4128-8d9c-ddc27622a512}; !- Outlet Port

OS:Node,
  {3cce442c-3523-4ac8-941b-012a1bf0808b}, !- Handle
  Node 42,                                !- Name
  {0b0376bc-d7f3-4219-85f5-aebe961b03bb}, !- Inlet Port
  {3b8f6506-120a-416c-a21f-e02706e2effd}; !- Outlet Port

OS:Connection,
  {d456f068-f981-4e46-a80a-a3c5e56689a2}, !- Handle
  {90e6fed9-439f-4a6a-b96d-5aa21f0be673}, !- Name
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- Source Object
  10,                                     !- Outlet Port
  {8ff4c1c4-6464-4493-bbde-eea95d14395f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e33e130-2aa6-4128-8d9c-ddc27622a512}, !- Handle
  {64dff7c6-b74b-4628-8908-f1c9057c47dc}, !- Name
  {1d013680-b0b9-484e-981e-6b006f285510}, !- Source Object
  3,                                      !- Outlet Port
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {96bdab31-71d2-41c0-bcd6-f2777c71a7d1}, !- Inlet Node Name
  {7cd42e93-7f44-47de-821d-9a049eb02a98}, !- Outlet Node Name 1
  {8877887d-0ef9-48c3-8552-b4dcdbe53df3}, !- Outlet Node Name 2
  {410bafbc-7c60-4150-8f60-7d78f789cc66}, !- Outlet Node Name 3
  {17f9ada5-c63f-4400-93cd-d6d2ebd64cdf}, !- Outlet Node Name 4
  {ee83b678-bb63-471d-9261-d0a3f5179257}, !- Outlet Node Name 5
  {a3395165-3cd8-43c5-99d9-c3546fabebd6}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {daec3eca-6291-4a74-9e8a-438561e68fe4}, !- Outlet Node Name
  {7dd357db-5d84-493a-95d0-f79810271324}, !- Inlet Node Name 1
  {f3e0d5e5-8e07-413c-acde-bd171f508287}, !- Inlet Node Name 2
  {3700dd4f-e5dd-4ab3-9c00-06d942a311dd}, !- Inlet Node Name 3
  {810bf749-4bab-45f0-8013-d75b2c1fbb90}, !- Inlet Node Name 4
  {29b8a096-96cf-468e-8aea-c90406429d74}, !- Inlet Node Name 5
  {d48204a7-46d0-400e-83f1-4fa41b4e8dac}; !- Inlet Node Name 6

OS:Connection,
  {96bdab31-71d2-41c0-bcd6-f2777c71a7d1}, !- Handle
  {1a48ba6d-4b2e-47d6-86fb-27768963c026}, !- Name
  {8ff4c1c4-6464-4493-bbde-eea95d14395f}, !- Source Object
  3,                                      !- Outlet Port
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daec3eca-6291-4a74-9e8a-438561e68fe4}, !- Handle
  {61fa7bc9-6f9b-424b-887d-9ae6056607ce}, !- Name
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Source Object
  2,                                      !- Outlet Port
  {1d013680-b0b9-484e-981e-6b006f285510}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33b3dd93-2f1a-4a05-ac1d-3d6b428d4fc1}, !- Handle
  {0efa5e51-b1a7-4573-93b6-fcd6858341ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {5514c405-f988-446a-85e8-30da34b12748}, !- Handle
  AHU 3 Variable Speed Supply Fan,        !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8a551116-653c-4644-a6ee-8761791c6fc9}, !- Air Inlet Node Name
  {805d9bb2-cd83-450c-9be5-759a109c9c88}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Handle
  AHU 3 Coil Cooling Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {738d39f3-bc18-4a20-aae0-94e9eef76f32}, !- Water Inlet Node Name
  {f86ebc02-a139-4c8d-9946-8976ee7855c5}, !- Water Outlet Node Name
  {cb10de7e-e639-45c6-b7b2-0c1154089985}, !- Air Inlet Node Name
  {d6b41a79-d4f3-46c3-bbd6-db1163dce18b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {2b32e251-82eb-4c5f-9900-5d31947e4fbd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e7568003-1a4d-46c9-a2f4-b67610f812c1}, !- Schedule Name
  {f5fccad5-3fec-440f-a1a7-bb398042dfe1}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {92074830-8e3c-4998-9f48-277f34220543}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e5904ca-2add-44b3-a5ee-ffa770f415e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e5904ca-2add-44b3-a5ee-ffa770f415e4}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28662ced-2121-4d6f-93df-c3e9f1fa3aa5}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {92074830-8e3c-4998-9f48-277f34220543}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad515706-58f3-446e-b201-7a849edc72dd}, !- Mixed Air Node Name
  {ffb171e5-8361-4d8d-810c-62469a11790a}, !- Outdoor Air Stream Node Name
  {c1adb9a5-09db-4524-9c53-304b1847a8b9}, !- Relief Air Stream Node Name
  {ba926e6b-a7c1-47e8-8e1c-b640f9c1bac8}; !- Return Air Stream Node Name

OS:Node,
  {147a7b41-4a45-42e0-ac31-6b935e8c1a96}, !- Handle
  Node 43,                                !- Name
  ,                                       !- Inlet Port
  {ffb171e5-8361-4d8d-810c-62469a11790a}; !- Outlet Port

OS:Connection,
  {ffb171e5-8361-4d8d-810c-62469a11790a}, !- Handle
  {69a459f8-f6c1-4bb0-8934-1681d4537318}, !- Name
  {147a7b41-4a45-42e0-ac31-6b935e8c1a96}, !- Source Object
  3,                                      !- Outlet Port
  {28662ced-2121-4d6f-93df-c3e9f1fa3aa5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71470911-afd5-445c-9032-4b82c79b1a84}, !- Handle
  Node 44,                                !- Name
  {c1adb9a5-09db-4524-9c53-304b1847a8b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1adb9a5-09db-4524-9c53-304b1847a8b9}, !- Handle
  {c618da39-c548-4a0e-8b6f-2e4e41c84cc4}, !- Name
  {28662ced-2121-4d6f-93df-c3e9f1fa3aa5}, !- Source Object
  7,                                      !- Outlet Port
  {71470911-afd5-445c-9032-4b82c79b1a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a05d09da-58c4-432e-8988-136f959a473e}, !- Handle
  Node 45,                                !- Name
  {ad515706-58f3-446e-b201-7a849edc72dd}, !- Inlet Port
  {cb10de7e-e639-45c6-b7b2-0c1154089985}; !- Outlet Port

OS:Connection,
  {ad515706-58f3-446e-b201-7a849edc72dd}, !- Handle
  {c9bffe1a-8be1-45b4-9664-243ce15b213d}, !- Name
  {28662ced-2121-4d6f-93df-c3e9f1fa3aa5}, !- Source Object
  5,                                      !- Outlet Port
  {a05d09da-58c4-432e-8988-136f959a473e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb10de7e-e639-45c6-b7b2-0c1154089985}, !- Handle
  {d35cacd5-e7fb-44d1-8eba-4e7355274402}, !- Name
  {a05d09da-58c4-432e-8988-136f959a473e}, !- Source Object
  3,                                      !- Outlet Port
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb78e014-a343-4292-8b86-32f829a28094}, !- Handle
  Node 46,                                !- Name
  {d6b41a79-d4f3-46c3-bbd6-db1163dce18b}, !- Inlet Port
  {8a551116-653c-4644-a6ee-8761791c6fc9}; !- Outlet Port

OS:Connection,
  {d6b41a79-d4f3-46c3-bbd6-db1163dce18b}, !- Handle
  {f6d8c930-3e74-4ba6-bebc-b0b3c00ffd36}, !- Name
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Source Object
  13,                                     !- Outlet Port
  {fb78e014-a343-4292-8b86-32f829a28094}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67f6d14f-afd6-470d-b7e1-ebe1c38f3276}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {805d9bb2-cd83-450c-9be5-759a109c9c88}, !- Handle
  {095ebca0-8dc1-49f3-af62-50ae1f72eb0f}, !- Name
  {5514c405-f988-446a-85e8-30da34b12748}, !- Source Object
  17,                                     !- Outlet Port
  {f5fccad5-3fec-440f-a1a7-bb398042dfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cf0f4ad1-5021-4142-aec1-9dc4d47dcca2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
