  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e1d2fe76-c584-4320-94ea-d5c527421152}, !- Plant Side Inlet Node Name
  {b10c7340-8c51-46e9-94e8-733b66d874f2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4e726ac4-16bb-444f-8460-830910888b92}, !- Demand Side Inlet Node Name
  {1e5811ca-1e54-4e41-970f-211640ef1092}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cc6002d6-cb7e-41ec-9a51-2631a56fe970}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {cc6002d6-cb7e-41ec-9a51-2631a56fe970}, !- Handle
  Hot Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {10ec86fd-6087-4635-8d76-edf2682f0221}, !- Handle
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  70,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0760c277-b46a-4b33-961a-ad15baf7b532}, !- Handle
  Node 48,                                !- Name
  {e1d2fe76-c584-4320-94ea-d5c527421152}, !- Inlet Port
  {d4fd3eb2-eed7-425f-ad39-54dfbbb51adb}; !- Outlet Port

OS:Node,
  {cf0f4ad1-5021-4142-aec1-9dc4d47dcca2}, !- Handle
  Node 49,                                !- Name
  {2f78ca61-7227-467d-8209-87407f3c4843}, !- Inlet Port
  {b10c7340-8c51-46e9-94e8-733b66d874f2}; !- Outlet Port

OS:Connector:Mixer,
  {2a44b652-3cdb-4c12-a528-d9b2ea93622f}, !- Handle
  Connector Mixer 1,                      !- Name
  {9e3a70bb-60fb-476e-a1ef-4c0792865cba}, !- Outlet Branch Name
  {8a370ac7-46c7-4fd1-aa9a-216645c8b39e}, !- Inlet Branch Name 1
  {01fa96c8-7c32-4734-a6ab-9980110d4066}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02064167-52c2-40e3-9c99-774b1c52f17f}, !- Handle
  Connector Splitter 1,                   !- Name
  {89a7ffd3-4336-43bc-9ffb-2b42d81526d2}, !- Inlet Branch Name
  {d2836cc5-72e7-46c9-a3f3-100b15dc1241}, !- Outlet Branch Name 1
  {bfe5ab90-a361-48da-9079-d4cc1d8fd15e}; !- Outlet Branch Name 2

OS:Connection,
  {e1d2fe76-c584-4320-94ea-d5c527421152}, !- Handle
  {6a968327-97cf-47e8-8ac2-18d3e86f2818}, !- Name
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Source Object
  13,                                     !- Outlet Port
  {0760c277-b46a-4b33-961a-ad15baf7b532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10c7340-8c51-46e9-94e8-733b66d874f2}, !- Handle
  {d453dc1f-39d4-4bbd-a23b-de3ba430ef2e}, !- Name
  {cf0f4ad1-5021-4142-aec1-9dc4d47dcca2}, !- Source Object
  3,                                      !- Outlet Port
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {65bc3eb3-cdfb-4cef-87ce-410fa292cf28}, !- Handle
  Node 51,                                !- Name
  {4e726ac4-16bb-444f-8460-830910888b92}, !- Inlet Port
  {b6aaba8b-3776-4994-886f-81ae0323c61c}; !- Outlet Port

OS:Node,
  {4c4ccf8a-5974-47d5-be8e-f0887d11d7e2}, !- Handle
  Node 52,                                !- Name
  {a7896078-df6b-43bb-9b03-31a5352a2bac}, !- Inlet Port
  {1e5811ca-1e54-4e41-970f-211640ef1092}; !- Outlet Port

OS:Node,
  {e458f3fc-f217-4d8c-9c64-eca09b664d38}, !- Handle
  Node 53,                                !- Name
  {d9c47347-7441-4cb5-aed3-920c36483f12}, !- Inlet Port
  {73a02ece-7b55-49c8-8b39-a9902c194cc4}; !- Outlet Port

OS:Connector:Mixer,
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Handle
  Connector Mixer 2,                      !- Name
  {a3656131-23b2-4c2a-ac4b-ba257a47a90a}, !- Outlet Branch Name
  {eeda869c-a99e-439f-bee6-72107d3d8654}, !- Inlet Branch Name 1
  {2c7bb6ee-6a9c-4da0-9298-45c5f039ca6d}, !- Inlet Branch Name 2
  {1c9e972d-1713-430a-89e5-eb76c1b3af29}, !- Inlet Branch Name 3
  {3f926af2-9838-4c48-88b5-dd3f654e75c9}, !- Inlet Branch Name 4
  {b6ffaf94-ba19-43d7-83f7-06f432917697}, !- Inlet Branch Name 5
  {fc1e4579-4db1-4734-acd5-0f476eea0697}, !- Inlet Branch Name 6
  {707cd14f-d509-4ec6-bf37-97bacaf8eeb5}, !- Inlet Branch Name 7
  {2a680bb7-5933-4ca4-9a8e-fc779be7b02c}, !- Inlet Branch Name 8
  {50294d88-74af-4d47-b2ab-4d783f36c83b}, !- Inlet Branch Name 9
  {b4043eaa-a220-4254-ad27-7072f4dc9292}, !- Inlet Branch Name 10
  {bd74cc58-dbe1-4122-a2d8-ebe696450c4f}, !- Inlet Branch Name 11
  {d1ddf934-a554-4382-b9fc-ef4a818269a0}, !- Inlet Branch Name 12
  {54c0f2a9-d3a8-4c8c-b846-f3311a26d308}, !- Inlet Branch Name 13
  {061a6d1c-cd2c-45dd-91f5-3e63352edc8c}, !- Inlet Branch Name 14
  {ae7a19e8-f332-4037-98b8-4d3da2259d9d}, !- Inlet Branch Name 15
  {b50a456b-4c91-458d-b75a-d47c413ded62}, !- Inlet Branch Name 16
  {5d6d3202-6b9b-4805-b200-42f2cfd5c6bc}, !- Inlet Branch Name 17
  {0cd443be-7219-460f-97f4-3b13723b253f}, !- Inlet Branch Name 18
  {d54a19e6-efea-4a3d-8920-02a57c1e40f5}, !- Inlet Branch Name 19
  {94996e0b-5e54-4d36-9562-ec5293620115}, !- Inlet Branch Name 20
  {fb5f9024-23c1-425c-8d99-add66fc02c94}, !- Inlet Branch Name 21
  {2197bf49-36b2-43a2-837f-64471cbef73f}, !- Inlet Branch Name 22
  {6ae08be8-45d9-4eb4-9380-5d69ee1a7ad5}, !- Inlet Branch Name 23
  {a8eb0ee9-cae7-4c6e-bcf3-ce9a57143b32}, !- Inlet Branch Name 24
  {1e12830b-2576-4fb0-b7ff-3470bea6f21d}, !- Inlet Branch Name 25
  {6cdd6c94-b72f-4b2e-8e0d-35a67e9c516a}, !- Inlet Branch Name 26
  {1f9f27c8-6316-48b2-83a2-f911a03aec6d}, !- Inlet Branch Name 27
  {156b4b25-db99-49ae-9495-87ce2b43a775}, !- Inlet Branch Name 28
  {24221507-6a4b-4b46-ac98-6974480d6617}; !- Inlet Branch Name 29

OS:Connector:Splitter,
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Handle
  Connector Splitter 2,                   !- Name
  {773b784c-446b-4625-9391-60dcaeb5d837}, !- Inlet Branch Name
  {d9c47347-7441-4cb5-aed3-920c36483f12}, !- Outlet Branch Name 1
  {13167b2c-d645-4536-9a55-ec1154e593be}, !- Outlet Branch Name 2
  {ba5da1cf-2162-4ed3-b5a1-a146c228f1b7}, !- Outlet Branch Name 3
  {bc2f0802-dd7a-4a61-bce5-b5485f71a23e}, !- Outlet Branch Name 4
  {b7f85bf1-c942-4536-bab1-9dcbcf696a1c}, !- Outlet Branch Name 5
  {2a9e5d84-1e90-49c5-a9f2-30e946b4d745}, !- Outlet Branch Name 6
  {8ca893e2-b16b-437e-8805-5a4e1e324a0a}, !- Outlet Branch Name 7
  {80c757d9-568e-43b4-be99-3b4e09a5af75}, !- Outlet Branch Name 8
  {9bc47e11-dc82-4243-aef9-c2038c871a6b}, !- Outlet Branch Name 9
  {e48cbde5-41de-40c6-80e1-b996824272a0}, !- Outlet Branch Name 10
  {ea3b83c6-0359-4b89-9ead-3dd1b1dfc307}, !- Outlet Branch Name 11
  {1c788ec3-b68f-492f-8561-c29ba5bdeda3}, !- Outlet Branch Name 12
  {a20f9089-eb7e-4afe-8d3a-42b946292ca7}, !- Outlet Branch Name 13
  {20e089bf-bd3c-4ff5-9547-6e4bd95498d6}, !- Outlet Branch Name 14
  {fa2a1ffa-a57b-43e4-9054-34dd0c34263c}, !- Outlet Branch Name 15
  {1928b7fe-72dd-44a2-85a7-0132f0182ebd}, !- Outlet Branch Name 16
  {dfbc1b7d-f654-4e2b-9e41-2c0cbfae25f0}, !- Outlet Branch Name 17
  {f702472d-6698-4ea3-adb4-f44db5985596}, !- Outlet Branch Name 18
  {a295f5fa-cfab-4bef-b3ce-d9e93ec6fbdf}, !- Outlet Branch Name 19
  {74559036-7136-4836-bb94-44cd88bc08f2}, !- Outlet Branch Name 20
  {b25004f2-4d55-4bea-bd68-dd385001eeb9}, !- Outlet Branch Name 21
  {a53985c6-dbb6-4524-bb3a-bc1bf381d15a}, !- Outlet Branch Name 22
  {a592238e-cf3e-422f-9a1d-0dec2ed0ddee}, !- Outlet Branch Name 23
  {65144dd4-53ff-4992-a6c5-32e9ada56651}, !- Outlet Branch Name 24
  {0f8e648f-3916-4f8d-85d1-2c08cd5c841d}, !- Outlet Branch Name 25
  {a391db26-312e-42af-b95c-3c50b1335289}, !- Outlet Branch Name 26
  {99bee139-4672-4894-a42e-b45024822b3d}, !- Outlet Branch Name 27
  {2d8e0a1b-bf49-48ec-b87c-0be567ab6014}, !- Outlet Branch Name 28
  {212cf6bc-b8be-4f5d-9c6d-15e6af0cdc35}; !- Outlet Branch Name 29

OS:Connection,
  {4e726ac4-16bb-444f-8460-830910888b92}, !- Handle
  {92166a76-b5f0-4638-badc-8422a4d48e28}, !- Name
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Source Object
  16,                                     !- Outlet Port
  {65bc3eb3-cdfb-4cef-87ce-410fa292cf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c47347-7441-4cb5-aed3-920c36483f12}, !- Handle
  {72e9aee8-d28b-4aec-9be4-de7433232c74}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  3,                                      !- Outlet Port
  {e458f3fc-f217-4d8c-9c64-eca09b664d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5811ca-1e54-4e41-970f-211640ef1092}, !- Handle
  {7ca21cfe-9398-4dd0-b393-f584ee807934}, !- Name
  {4c4ccf8a-5974-47d5-be8e-f0887d11d7e2}, !- Source Object
  3,                                      !- Outlet Port
  {31cdf46d-0163-40b7-8a70-4824aa8fbaf1}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {1b88c64f-3afd-48fb-9893-8b324bf285f7}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {d4fd3eb2-eed7-425f-ad39-54dfbbb51adb}, !- Inlet Node Name
  {508d737e-01b2-4989-b40a-9192b73e7727}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {5137a86c-04c1-44ff-921d-211e7a36db42}, !- Handle
  Node 54,                                !- Name
  {508d737e-01b2-4989-b40a-9192b73e7727}, !- Inlet Port
  {89a7ffd3-4336-43bc-9ffb-2b42d81526d2}; !- Outlet Port

OS:Connection,
  {d4fd3eb2-eed7-425f-ad39-54dfbbb51adb}, !- Handle
  {e65c6bf1-fbdb-47f2-8c88-7fc54dffa247}, !- Name
  {0760c277-b46a-4b33-961a-ad15baf7b532}, !- Source Object
  3,                                      !- Outlet Port
  {1b88c64f-3afd-48fb-9893-8b324bf285f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508d737e-01b2-4989-b40a-9192b73e7727}, !- Handle
  {373d2a14-3604-42e8-a9c8-33302800d7d0}, !- Name
  {1b88c64f-3afd-48fb-9893-8b324bf285f7}, !- Source Object
  3,                                      !- Outlet Port
  {5137a86c-04c1-44ff-921d-211e7a36db42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a7ffd3-4336-43bc-9ffb-2b42d81526d2}, !- Handle
  {3af7bc25-cdcc-4772-bcc8-10eba7b6573d}, !- Name
  {5137a86c-04c1-44ff-921d-211e7a36db42}, !- Source Object
  3,                                      !- Outlet Port
  {02064167-52c2-40e3-9c99-774b1c52f17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425ce415-7ddc-4561-abd3-01e1a2b38160}, !- Handle
  Node 55,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Pipe:Adiabatic,
  {a64ccdd3-c2aa-4482-90f0-ab983b9154dc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {20d55629-aff6-4f6f-b10c-f63b76b0ec02}, !- Inlet Node Name
  {e8a3dfd5-711d-4399-8bc6-e869243a5d40}; !- Outlet Node Name

OS:Node,
  {bfef4540-415a-4662-9ce5-9b89f5c661eb}, !- Handle
  Node 56,                                !- Name
  {d2836cc5-72e7-46c9-a3f3-100b15dc1241}, !- Inlet Port
  {20d55629-aff6-4f6f-b10c-f63b76b0ec02}; !- Outlet Port

OS:Node,
  {6adb58b8-4c3a-42d8-9298-39c8f1ea8424}, !- Handle
  Node 57,                                !- Name
  {e8a3dfd5-711d-4399-8bc6-e869243a5d40}, !- Inlet Port
  {8a370ac7-46c7-4fd1-aa9a-216645c8b39e}; !- Outlet Port

OS:Connection,
  {20d55629-aff6-4f6f-b10c-f63b76b0ec02}, !- Handle
  {a1feca16-372a-49b9-9903-0c80d33033da}, !- Name
  {bfef4540-415a-4662-9ce5-9b89f5c661eb}, !- Source Object
  3,                                      !- Outlet Port
  {a64ccdd3-c2aa-4482-90f0-ab983b9154dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a3dfd5-711d-4399-8bc6-e869243a5d40}, !- Handle
  {a36b1d89-34b7-4f5b-9ec5-a27bc0214609}, !- Name
  {a64ccdd3-c2aa-4482-90f0-ab983b9154dc}, !- Source Object
  3,                                      !- Outlet Port
  {6adb58b8-4c3a-42d8-9298-39c8f1ea8424}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ce36fd0-c6ef-49b4-8f45-e6ab0510c8a5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {73a02ece-7b55-49c8-8b39-a9902c194cc4}, !- Inlet Node Name
  {7c611246-7127-47c3-968b-1aa7d839e578}; !- Outlet Node Name

OS:Node,
  {7dabb4d7-2b4c-41f3-a0cb-bebfc238e8db}, !- Handle
  Node 58,                                !- Name
  {7c611246-7127-47c3-968b-1aa7d839e578}, !- Inlet Port
  {eeda869c-a99e-439f-bee6-72107d3d8654}; !- Outlet Port

OS:Connection,
  {73a02ece-7b55-49c8-8b39-a9902c194cc4}, !- Handle
  {20645f03-75c5-488e-9cad-963438595d0b}, !- Name
  {e458f3fc-f217-4d8c-9c64-eca09b664d38}, !- Source Object
  3,                                      !- Outlet Port
  {7ce36fd0-c6ef-49b4-8f45-e6ab0510c8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c611246-7127-47c3-968b-1aa7d839e578}, !- Handle
  {4fa03069-d1aa-46c3-a87d-c347de976080}, !- Name
  {7ce36fd0-c6ef-49b4-8f45-e6ab0510c8a5}, !- Source Object
  3,                                      !- Outlet Port
  {7dabb4d7-2b4c-41f3-a0cb-bebfc238e8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeda869c-a99e-439f-bee6-72107d3d8654}, !- Handle
  {290f2077-7ebc-48a9-9808-7257cae148bd}, !- Name
  {7dabb4d7-2b4c-41f3-a0cb-bebfc238e8db}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f64ad88a-f286-4be3-8d88-870791d0d761}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b6aaba8b-3776-4994-886f-81ae0323c61c}, !- Inlet Node Name
  {0ec3c1e9-9531-404c-913e-89999d3bae3a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {da66a775-cc03-4a0c-8d99-2ce576e44629}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f201202f-5f73-43cb-a91d-914b0f42ecc7}, !- Inlet Node Name
  {a7896078-df6b-43bb-9b03-31a5352a2bac}; !- Outlet Node Name

OS:Node,
  {e94ceef8-11ff-4f2d-a04c-29c230963efc}, !- Handle
  Node 61,                                !- Name
  {a3656131-23b2-4c2a-ac4b-ba257a47a90a}, !- Inlet Port
  {f201202f-5f73-43cb-a91d-914b0f42ecc7}; !- Outlet Port

OS:Connection,
  {a3656131-23b2-4c2a-ac4b-ba257a47a90a}, !- Handle
  {ff1116e3-283e-4bc1-8f80-b09f620086a6}, !- Name
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Source Object
  2,                                      !- Outlet Port
  {e94ceef8-11ff-4f2d-a04c-29c230963efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f201202f-5f73-43cb-a91d-914b0f42ecc7}, !- Handle
  {d7cae1e8-a504-4bc9-893c-d3bbe7a012cd}, !- Name
  {e94ceef8-11ff-4f2d-a04c-29c230963efc}, !- Source Object
  3,                                      !- Outlet Port
  {da66a775-cc03-4a0c-8d99-2ce576e44629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7896078-df6b-43bb-9b03-31a5352a2bac}, !- Handle
  {a8faf2bb-c7b2-4fcf-b999-b89c5dcdc4b5}, !- Name
  {da66a775-cc03-4a0c-8d99-2ce576e44629}, !- Source Object
  3,                                      !- Outlet Port
  {4c4ccf8a-5974-47d5-be8e-f0887d11d7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {705e013f-1d43-493c-8879-c2cdc1e206fc}, !- Handle
  Node 62,                                !- Name
  {0ec3c1e9-9531-404c-913e-89999d3bae3a}, !- Inlet Port
  {773b784c-446b-4625-9391-60dcaeb5d837}; !- Outlet Port

OS:Connection,
  {b6aaba8b-3776-4994-886f-81ae0323c61c}, !- Handle
  {45f2599e-04d4-4556-adba-aef672bbc9df}, !- Name
  {65bc3eb3-cdfb-4cef-87ce-410fa292cf28}, !- Source Object
  3,                                      !- Outlet Port
  {f64ad88a-f286-4be3-8d88-870791d0d761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec3c1e9-9531-404c-913e-89999d3bae3a}, !- Handle
  {7009ff2d-145a-46e2-9856-6938da31424d}, !- Name
  {f64ad88a-f286-4be3-8d88-870791d0d761}, !- Source Object
  3,                                      !- Outlet Port
  {705e013f-1d43-493c-8879-c2cdc1e206fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773b784c-446b-4625-9391-60dcaeb5d837}, !- Handle
  {052da530-1fe0-4124-9ac3-372ba0ce8f7b}, !- Name
  {705e013f-1d43-493c-8879-c2cdc1e206fc}, !- Source Object
  3,                                      !- Outlet Port
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77944cf6-e520-4de6-95f5-50d0cb1d760d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c5e299f0-a2d4-4b64-a910-835b279ffc29}, !- Inlet Node Name
  {2f78ca61-7227-467d-8209-87407f3c4843}; !- Outlet Node Name

OS:Node,
  {cd086257-1b17-4920-908f-393910075c4d}, !- Handle
  Node 63,                                !- Name
  {9e3a70bb-60fb-476e-a1ef-4c0792865cba}, !- Inlet Port
  {c5e299f0-a2d4-4b64-a910-835b279ffc29}; !- Outlet Port

OS:Connection,
  {9e3a70bb-60fb-476e-a1ef-4c0792865cba}, !- Handle
  {d0d8e39f-daa9-4c53-abfa-a312dc21b5f2}, !- Name
  {2a44b652-3cdb-4c12-a528-d9b2ea93622f}, !- Source Object
  2,                                      !- Outlet Port
  {cd086257-1b17-4920-908f-393910075c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e299f0-a2d4-4b64-a910-835b279ffc29}, !- Handle
  {4bde405a-fff6-41c8-8a4a-9bd714c3a3b9}, !- Name
  {cd086257-1b17-4920-908f-393910075c4d}, !- Source Object
  3,                                      !- Outlet Port
  {77944cf6-e520-4de6-95f5-50d0cb1d760d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f78ca61-7227-467d-8209-87407f3c4843}, !- Handle
  {e04740f4-9ad7-462a-bd7f-c420997cb0b5}, !- Name
  {77944cf6-e520-4de6-95f5-50d0cb1d760d}, !- Source Object
  3,                                      !- Outlet Port
  {cf0f4ad1-5021-4142-aec1-9dc4d47dcca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9c6bbdda-d8ee-4596-b3e7-b9cae6898518}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3c40c62c-3a45-411a-a935-2d26f08b24f3}, !- Plant Side Inlet Node Name
  {010600f8-aabc-4a38-9082-bc412aceaa26}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bed8931a-ee95-4289-9cc6-66d50644c22b}, !- Demand Side Inlet Node Name
  {dbe52f46-6892-48b4-94f0-4138b0661489}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5677f2ae-8c5f-4430-8cc4-857513a84be4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {5677f2ae-8c5f-4430-8cc4-857513a84be4}, !- Handle
  Chilled Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {f07a568f-56f4-437c-9e9e-2ac8ba3695cf}, !- Handle
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  8.33,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8aee4fcd-3202-4e35-8b18-731c03241c0d}, !- Handle
  Node 64,                                !- Name
  {3c40c62c-3a45-411a-a935-2d26f08b24f3}, !- Inlet Port
  {cb46457a-c634-4385-aa11-91d230a36a06}; !- Outlet Port

OS:Node,
  {9c6bbdda-d8ee-4596-b3e7-b9cae6898518}, !- Handle
  Node 65,                                !- Name
  {ce353ae8-99a3-476f-a01a-abe83beb1270}, !- Inlet Port
  {010600f8-aabc-4a38-9082-bc412aceaa26}; !- Outlet Port

OS:Connector:Mixer,
  {fc99a8cd-3186-4460-a389-f185ed48e0df}, !- Handle
  Connector Mixer 3,                      !- Name
  {ce353ae8-99a3-476f-a01a-abe83beb1270}, !- Outlet Branch Name
  {4faeec20-67e7-4690-8205-c249ed1e5764}, !- Inlet Branch Name 1
  ,                                       !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {eebe145d-6cfb-4238-8f83-e085f4fcda4f}, !- Handle
  Connector Splitter 3,                   !- Name
  {cb46457a-c634-4385-aa11-91d230a36a06}, !- Inlet Branch Name
  {d85914a5-5f7f-4d5e-b419-23c194f47f1c}, !- Outlet Branch Name 1
  ,                                       !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {3c40c62c-3a45-411a-a935-2d26f08b24f3}, !- Handle
  {03df2b4e-638b-4e14-9638-f12b7e7b93b1}, !- Name
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Source Object
  13,                                     !- Outlet Port
  {8aee4fcd-3202-4e35-8b18-731c03241c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010600f8-aabc-4a38-9082-bc412aceaa26}, !- Handle
  {9c75dbc4-105b-40f1-a489-6bb967d74fbb}, !- Name
  {9c6bbdda-d8ee-4596-b3e7-b9cae6898518}, !- Source Object
  3,                                      !- Outlet Port
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {0173af94-7de2-4d5b-bd04-bb3191497ea3}, !- Handle
  Node 67,                                !- Name
  {bed8931a-ee95-4289-9cc6-66d50644c22b}, !- Inlet Port
  {a6f727f4-b2ab-40a7-be5f-11823d88d222}; !- Outlet Port

OS:Node,
  {8763823c-ea2b-44a6-a92c-2b790c7adaf7}, !- Handle
  Node 68,                                !- Name
  {c670f419-fa84-44fb-8160-5ef815cdcbac}, !- Inlet Port
  {dbe52f46-6892-48b4-94f0-4138b0661489}; !- Outlet Port

OS:Node,
  {83caebeb-2278-4c7f-80fc-1d52d23bd3a1}, !- Handle
  Node 69,                                !- Name
  {ac2ae9ff-dde9-42a8-8486-ee3c445957a6}, !- Inlet Port
  {738d39f3-bc18-4a20-aae0-94e9eef76f32}; !- Outlet Port

OS:Connector:Mixer,
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Handle
  Connector Mixer 4,                      !- Name
  {3754540a-19af-4bfd-abee-c3d18a657263}, !- Outlet Branch Name
  {08544b53-ca3f-48e5-97b5-6bf33511cae6}, !- Inlet Branch Name 1
  {30f0ef9c-218d-4959-9eef-fdf5751a65be}, !- Inlet Branch Name 2
  {e8b069d9-e1c1-48ff-8cf3-0c1b709925f9}, !- Inlet Branch Name 3
  {a1ec4ec6-a40e-4cb5-a636-d73ce0226f04}, !- Inlet Branch Name 4
  {f2e6a61f-c07e-4508-af9a-90e5138efe3b}, !- Inlet Branch Name 5
  {51eecc3a-822a-490c-9b3b-010012eb43fc}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Handle
  Connector Splitter 4,                   !- Name
  {bcce03ec-7e32-4228-a2e8-9f1ce3ab79fa}, !- Inlet Branch Name
  {ac2ae9ff-dde9-42a8-8486-ee3c445957a6}, !- Outlet Branch Name 1
  {78121491-5213-48da-ad0a-3469fcfbb3ea}, !- Outlet Branch Name 2
  {2cab26f3-a031-4c1e-924c-eb305076eaca}, !- Outlet Branch Name 3
  {05d2bf98-4df1-4d7f-b250-521db5b0fdcd}, !- Outlet Branch Name 4
  {f03ad0af-e488-4ee7-ade2-411b7e108ab0}, !- Outlet Branch Name 5
  {42dd026a-cc6b-4c53-a282-8a67640002b0}; !- Outlet Branch Name 6

OS:Connection,
  {bed8931a-ee95-4289-9cc6-66d50644c22b}, !- Handle
  {ca37d094-9f92-466c-8746-7a2a5d5e614c}, !- Name
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Source Object
  16,                                     !- Outlet Port
  {0173af94-7de2-4d5b-bd04-bb3191497ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2ae9ff-dde9-42a8-8486-ee3c445957a6}, !- Handle
  {9237c0bd-3d03-4ec5-b542-396eec0f3bfb}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  3,                                      !- Outlet Port
  {83caebeb-2278-4c7f-80fc-1d52d23bd3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe52f46-6892-48b4-94f0-4138b0661489}, !- Handle
  {3cb950cb-3227-428d-9427-4b62a179e191}, !- Name
  {8763823c-ea2b-44a6-a92c-2b790c7adaf7}, !- Source Object
  3,                                      !- Outlet Port
  {7bc3151d-1356-4980-b244-7fc86aba572e}, !- Target Object
  17;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {260607cc-b56f-4e06-bab2-d676fe2a0fb2}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.986259,                               !- Coefficient1 Constant
  0.05799373,                             !- Coefficient2 x
  -0.005355626,                           !- Coefficient3 x**2
  -0.0008941705,                          !- Coefficient4 y
  -0.001670098,                           !- Coefficient5 y**2
  0.004733054,                            !- Coefficient6 x*y
  7.22,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  26.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {9a557608-1995-4312-86ac-0c3437d8eaa2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.07335321,                             !- Coefficient1 Constant
  0.0004465107,                           !- Coefficient2 x
  -0.003448575,                           !- Coefficient3 x**2
  0.003770822,                            !- Coefficient4 y
  -0.0002189675,                          !- Coefficient5 y**2
  0.002400267,                            !- Coefficient6 x*y
  7.22,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  26.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e8f45135-f449-48c7-996d-b2cb7f2586af}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.3070136,                              !- Coefficient1 Constant
  0.08654874,                             !- Coefficient2 x
  0.6081551,                              !- Coefficient3 x**2
  0.09,                                   !- Minimum Value of x
  1.03;                                   !- Maximum Value of x

OS:Node,
  {f2cb16d5-b4dc-4bfc-aab8-681e08501657}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7898652a-284e-40d1-a515-57bd98447722}, !- Handle
  Node 75,                                !- Name
  {f86ebc02-a139-4c8d-9946-8976ee7855c5}, !- Inlet Port
  {08544b53-ca3f-48e5-97b5-6bf33511cae6}; !- Outlet Port

OS:Connection,
  {738d39f3-bc18-4a20-aae0-94e9eef76f32}, !- Handle
  {7910a5e3-aee1-4044-be05-edb01aefc368}, !- Name
  {83caebeb-2278-4c7f-80fc-1d52d23bd3a1}, !- Source Object
  3,                                      !- Outlet Port
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f86ebc02-a139-4c8d-9946-8976ee7855c5}, !- Handle
  {2fdf9299-285a-46b2-b011-d811a7a10f61}, !- Name
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Source Object
  11,                                     !- Outlet Port
  {7898652a-284e-40d1-a515-57bd98447722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08544b53-ca3f-48e5-97b5-6bf33511cae6}, !- Handle
  {fb6731d0-6549-4ff7-bbd7-bae275c67b4d}, !- Name
  {7898652a-284e-40d1-a515-57bd98447722}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6c34e05c-8c37-4332-b61d-1e5f1d0c71cc}, !- Handle
  Controller Water Coil 2,                !- Name
  {12d4074c-dddf-416c-b8df-cde008238a4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {fb78e014-a343-4292-8b86-32f829a28094}, !- Sensor Node Name
  {83caebeb-2278-4c7f-80fc-1d52d23bd3a1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {399711fe-a822-4061-a976-738fe2b36724}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {f6f91ebf-2494-41c3-9502-cffc6181cb93}, !- Schedule Name
  {9c6bbdda-d8ee-4596-b3e7-b9cae6898518}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {4bea1f70-f3e7-42b4-9ba5-74f8502a7b4c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7d8256ed-25cd-4c5b-8daa-933a6cf9b2f9}, !- Inlet Node Name
  {d550f111-fe81-4b04-a9ff-d801b6bea9e1}; !- Outlet Node Name

OS:Node,
  {7580ae35-8f3b-4313-bd4a-6127693bef28}, !- Handle
  Node 77,                                !- Name
  {78121491-5213-48da-ad0a-3469fcfbb3ea}, !- Inlet Port
  {7d8256ed-25cd-4c5b-8daa-933a6cf9b2f9}; !- Outlet Port

OS:Connection,
  {78121491-5213-48da-ad0a-3469fcfbb3ea}, !- Handle
  {41421415-89c7-4ea3-a152-41fba9a87490}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  4,                                      !- Outlet Port
  {7580ae35-8f3b-4313-bd4a-6127693bef28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75257fc0-836b-4b0c-a0c5-d59f41ed82e2}, !- Handle
  Node 78,                                !- Name
  {d550f111-fe81-4b04-a9ff-d801b6bea9e1}, !- Inlet Port
  {30f0ef9c-218d-4959-9eef-fdf5751a65be}; !- Outlet Port

OS:Connection,
  {7d8256ed-25cd-4c5b-8daa-933a6cf9b2f9}, !- Handle
  {81d72a3a-f386-40d6-8956-f9b94d51a96f}, !- Name
  {7580ae35-8f3b-4313-bd4a-6127693bef28}, !- Source Object
  3,                                      !- Outlet Port
  {4bea1f70-f3e7-42b4-9ba5-74f8502a7b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d550f111-fe81-4b04-a9ff-d801b6bea9e1}, !- Handle
  {bd6efbcc-16f7-4f03-87cb-ccc020bdc6b3}, !- Name
  {4bea1f70-f3e7-42b4-9ba5-74f8502a7b4c}, !- Source Object
  3,                                      !- Outlet Port
  {75257fc0-836b-4b0c-a0c5-d59f41ed82e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f0ef9c-218d-4959-9eef-fdf5751a65be}, !- Handle
  {1e96a31c-a1cc-4d20-bd7f-c2801f133ec4}, !- Name
  {75257fc0-836b-4b0c-a0c5-d59f41ed82e2}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {024eda06-8893-47df-a788-ee5ca0ca6c31}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a6f727f4-b2ab-40a7-be5f-11823d88d222}, !- Inlet Node Name
  {95107e0e-b2f3-4cdb-9d4f-4908e6110ad0}; !- Outlet Node Name

OS:Node,
  {e957dd1a-faac-4a9c-9056-54a5ae2c964a}, !- Handle
  Node 81,                                !- Name
  {95107e0e-b2f3-4cdb-9d4f-4908e6110ad0}, !- Inlet Port
  {bcce03ec-7e32-4228-a2e8-9f1ce3ab79fa}; !- Outlet Port

OS:Connection,
  {a6f727f4-b2ab-40a7-be5f-11823d88d222}, !- Handle
  {5f374619-f284-4d9e-a8a0-5d08d3dae25e}, !- Name
  {0173af94-7de2-4d5b-bd04-bb3191497ea3}, !- Source Object
  3,                                      !- Outlet Port
  {024eda06-8893-47df-a788-ee5ca0ca6c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95107e0e-b2f3-4cdb-9d4f-4908e6110ad0}, !- Handle
  {c00cedf0-e612-4302-ac19-4684a3c6cabb}, !- Name
  {024eda06-8893-47df-a788-ee5ca0ca6c31}, !- Source Object
  3,                                      !- Outlet Port
  {e957dd1a-faac-4a9c-9056-54a5ae2c964a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcce03ec-7e32-4228-a2e8-9f1ce3ab79fa}, !- Handle
  {2fa13bb7-accb-4e71-b25d-a527b2178bd0}, !- Name
  {e957dd1a-faac-4a9c-9056-54a5ae2c964a}, !- Source Object
  3,                                      !- Outlet Port
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b55effd-4dd8-4e98-b086-23d23d739aec}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {3bae6787-9304-4703-90f6-110b0ede6992}, !- Inlet Node Name
  {c670f419-fa84-44fb-8160-5ef815cdcbac}; !- Outlet Node Name

OS:Node,
  {70ee80e0-3f20-4913-bd13-29a40ec00741}, !- Handle
  Node 82,                                !- Name
  {3754540a-19af-4bfd-abee-c3d18a657263}, !- Inlet Port
  {176d2ff7-349e-4a82-a884-3e9b0a7218d8}; !- Outlet Port

OS:Connection,
  {3754540a-19af-4bfd-abee-c3d18a657263}, !- Handle
  {c178f8ec-9636-45f4-9d5c-919a2742a3bb}, !- Name
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Source Object
  2,                                      !- Outlet Port
  {70ee80e0-3f20-4913-bd13-29a40ec00741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c670f419-fa84-44fb-8160-5ef815cdcbac}, !- Handle
  {b8b5ae97-5342-46d0-9b63-776331862b24}, !- Name
  {1b55effd-4dd8-4e98-b086-23d23d739aec}, !- Source Object
  3,                                      !- Outlet Port
  {8763823c-ea2b-44a6-a92c-2b790c7adaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {02e721ea-f0ac-43f3-9f81-3557cebd908d}, !- Handle
  Deck_Temperature 1,                     !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  {c7f434d0-43fb-4e9e-919e-20407ea1dec9}, !- Default Day Schedule Name
  {a0aa2256-2b9a-4052-b621-b4c1a22d5c0d}, !- Summer Design Day Schedule Name
  {1564c4d2-ca47-4f77-8100-38c01402852f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7f434d0-43fb-4e9e-919e-20407ea1dec9}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a0aa2256-2b9a-4052-b621-b4c1a22d5c0d}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1564c4d2-ca47-4f77-8100-38c01402852f}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- Handle
  AHU 1,                                  !- Name
  ,                                       !- Controller List Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  {f22b5ffb-3946-4ee7-ad61-eaf70901c7cd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {092a1487-95fb-4610-8c2a-7dcc1af1eda3}, !- Supply Side Inlet Node Name
  {c5354689-c2a8-44d2-b5be-9b8ea1111596}, !- Demand Side Outlet Node Name
  {1d7c4ee3-cf3b-4fe1-bca5-02c0af285aa7}, !- Demand Side Inlet Node A
  {22078c27-e8ee-4862-a545-1c572a2c8e85}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {f22b5ffb-3946-4ee7-ad61-eaf70901c7cd}, !- Handle
  AHU 1 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {74571f4b-d2b8-4eb5-9bd1-b0d5b34b4040}, !- Handle
  Node 99,                                !- Name
  {092a1487-95fb-4610-8c2a-7dcc1af1eda3}, !- Inlet Port
  {bddee9b2-c0bc-445a-8332-b7e81c61b870}; !- Outlet Port

OS:Node,
  {458fa49c-f4c7-482d-8768-ee253b64a4ca}, !- Handle
  Node 100,                               !- Name
  {0a08e666-3fba-4d59-9231-daa1965b43e9}, !- Inlet Port
  {22078c27-e8ee-4862-a545-1c572a2c8e85}; !- Outlet Port

OS:Connection,
  {092a1487-95fb-4610-8c2a-7dcc1af1eda3}, !- Handle
  {c0896e9a-b3d2-47e4-abec-29bca987b028}, !- Name
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- Source Object
  8,                                      !- Outlet Port
  {74571f4b-d2b8-4eb5-9bd1-b0d5b34b4040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22078c27-e8ee-4862-a545-1c572a2c8e85}, !- Handle
  {97f1dba2-47dc-4e2f-ad2e-72cc959b3a28}, !- Name
  {458fa49c-f4c7-482d-8768-ee253b64a4ca}, !- Source Object
  3,                                      !- Outlet Port
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33d54a92-b3de-484a-919e-4e825b6812b4}, !- Handle
  Node 101,                               !- Name
  {1d7c4ee3-cf3b-4fe1-bca5-02c0af285aa7}, !- Inlet Port
  {284f3b62-6c32-48b3-8f92-93213bd09699}; !- Outlet Port

OS:Node,
  {c3206ffc-3cdc-4743-8091-fb3141b2265a}, !- Handle
  Node 102,                               !- Name
  {04d182f5-6cf1-47d1-bae6-d8ae67fcd512}, !- Inlet Port
  {c5354689-c2a8-44d2-b5be-9b8ea1111596}; !- Outlet Port

OS:Node,
  {83369537-0ec3-45b3-997e-eb918c025396}, !- Handle
  Node 103,                               !- Name
  {96a5c9c4-3146-4d0f-b369-a8c1ce343233}, !- Inlet Port
  {7b886439-ba13-43ef-b4b4-374de087e58e}; !- Outlet Port

OS:Connection,
  {1d7c4ee3-cf3b-4fe1-bca5-02c0af285aa7}, !- Handle
  {1d1ceb90-cecd-49f3-a131-0cf42ae52697}, !- Name
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- Source Object
  10,                                     !- Outlet Port
  {33d54a92-b3de-484a-919e-4e825b6812b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5354689-c2a8-44d2-b5be-9b8ea1111596}, !- Handle
  {b2a3771a-3f53-480c-810b-ed78dad432f3}, !- Name
  {c3206ffc-3cdc-4743-8091-fb3141b2265a}, !- Source Object
  3,                                      !- Outlet Port
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {284f3b62-6c32-48b3-8f92-93213bd09699}, !- Inlet Node Name
  {5d1489a7-1204-49ae-b126-1652f074e376}, !- Outlet Node Name 1
  {efc67be0-5018-4f8e-8758-982464b3f5ca}, !- Outlet Node Name 2
  {d9ba488d-b56a-49fe-8e3f-da2828f4a186}, !- Outlet Node Name 3
  {3ef4b0bb-77af-4b67-b175-a0e2772e0fbf}, !- Outlet Node Name 4
  {70a6f1e2-e2f9-46bb-aae4-08705bddad4c}, !- Outlet Node Name 5
  {a5600ba8-31e3-4697-936a-130d6e367179}, !- Outlet Node Name 6
  {56faef49-f4e7-4304-8f03-3fd7ba396fe6}, !- Outlet Node Name 7
  {3f3ef6a3-6367-4c51-b641-a9023cb43b80}, !- Outlet Node Name 8
  {9f37ec23-488f-4dd5-a346-fdc353b39b80}, !- Outlet Node Name 9
  {b41ec5be-7cbc-4646-9a7b-c48a5721384c}, !- Outlet Node Name 10
  {1f0c09f8-f537-494d-aa97-277cb77baf06}, !- Outlet Node Name 11
  {e9850736-842a-4a40-9685-45e9a4f50ac5}, !- Outlet Node Name 12
  {9273155c-468d-4bc8-9f54-bb18a2466a92}, !- Outlet Node Name 13
  {51c6998a-5aa0-410b-afd4-0e1a770d6f8f}, !- Outlet Node Name 14
  {a4a4f83c-4f33-4222-9a87-edfd897c31d3}, !- Outlet Node Name 15
  {62843529-64dd-4f4b-8948-3f80876c1c74}, !- Outlet Node Name 16
  {23c76f72-7731-4bd5-92be-cdd1ddc53cd7}, !- Outlet Node Name 17
  {c67faac9-c2af-4d7c-ad02-bc462a6af558}, !- Outlet Node Name 18
  {1d3ec9c9-89ae-4060-a4cc-5e3df07d9b50}; !- Outlet Node Name 19

OS:AirLoopHVAC:ZoneMixer,
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {04d182f5-6cf1-47d1-bae6-d8ae67fcd512}, !- Outlet Node Name
  {d6b4d445-3717-4075-8a00-c8bd662ae5af}, !- Inlet Node Name 1
  {bd51535d-868b-4d55-a96f-ae4c52ab1bff}, !- Inlet Node Name 2
  {1233d85b-af63-47b5-9f06-65ab476a770f}, !- Inlet Node Name 3
  {6d51e3e5-aaa3-4391-9e16-3ca5aab16f06}, !- Inlet Node Name 4
  {01ae1cc6-6fe6-44ff-9512-75301751cf6f}, !- Inlet Node Name 5
  {179fb21f-c6eb-4204-8d9e-9609b3af08ec}, !- Inlet Node Name 6
  {9782f88e-60a9-48a8-b65f-bed72161d96d}, !- Inlet Node Name 7
  {4a2ac2e7-e57a-4b4f-a54c-f2c2c8aa17ca}, !- Inlet Node Name 8
  {2925c577-b040-4174-be60-05b787799a91}, !- Inlet Node Name 9
  {8de02801-cc6c-4862-9f03-b8f49f9bc0fa}, !- Inlet Node Name 10
  {5a9e92b0-e442-4bea-80f1-fcdb24786f14}, !- Inlet Node Name 11
  {89b097c4-a15f-4822-9f7a-83ca6d10232a}, !- Inlet Node Name 12
  {32436030-3fb2-4cc4-924c-eed065a34e87}, !- Inlet Node Name 13
  {10cf1ec9-9d0c-44ab-af72-d685c0b7415c}, !- Inlet Node Name 14
  {841b8c11-36b5-4d6c-ae66-4b44a72450db}, !- Inlet Node Name 15
  {b06d979f-83fe-44dd-bce2-8e03fbe37e10}, !- Inlet Node Name 16
  {69e12d0f-3ed8-48f3-ae0a-1fa935cac584}, !- Inlet Node Name 17
  {bf3bfb6a-d061-4053-a6d2-ef8950dfabb0}, !- Inlet Node Name 18
  {cfff2232-7543-460d-a6bf-c8c2ff1e3c93}; !- Inlet Node Name 19

OS:Connection,
  {284f3b62-6c32-48b3-8f92-93213bd09699}, !- Handle
  {8b90c388-733f-4cae-a8c8-7a0cb83bfaff}, !- Name
  {33d54a92-b3de-484a-919e-4e825b6812b4}, !- Source Object
  3,                                      !- Outlet Port
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d182f5-6cf1-47d1-bae6-d8ae67fcd512}, !- Handle
  {0a0f9e4b-a40a-43ab-914a-05aa88e1d035}, !- Name
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Source Object
  2,                                      !- Outlet Port
  {c3206ffc-3cdc-4743-8091-fb3141b2265a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef11ce97-3db7-4602-a5c4-75abe21f5e30}, !- Handle
  {bb0f0830-af6d-4233-867e-1bc0680980a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {aa4505d6-43f1-421b-b2be-232f27380a7d}, !- Handle
  AHU 1 Variable Speed Supply Fan,        !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e3e1265f-2f72-48b2-afd0-10c232134945}, !- Air Inlet Node Name
  {0a08e666-3fba-4d59-9231-daa1965b43e9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Handle
  AHU 1 Coil Heating Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4106e6e7-b14a-4457-94a1-c00305026176}, !- Water Inlet Node Name
  {c03e821d-1bf8-4d74-9362-e837576dd3e7}, !- Water Outlet Node Name
  {84b74e38-f446-40b1-ab13-3b1910afaffb}, !- Air Inlet Node Name
  {21507877-f575-4bcc-985a-a6ad26b98eea}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Handle
  AHU 1 Coil Cooling Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3ec26162-fde4-463d-9244-be5c1a2bf4d7}, !- Water Inlet Node Name
  {2f24566d-ab30-4c37-a539-2e6ab2171f11}, !- Water Outlet Node Name
  {67144eee-419f-4130-8ac8-cfee5c8c62d1}, !- Air Inlet Node Name
  {4404039e-57f2-40e3-a0e6-5bfca9be68d1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {08a9e3d4-ba5b-45b5-93f7-2dacd60666f4}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {02e721ea-f0ac-43f3-9f81-3557cebd908d}, !- Schedule Name
  {458fa49c-f4c7-482d-8768-ee253b64a4ca}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {3ce13a1e-9f37-40a5-8fbe-daddf0c1442a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a32657cb-2d6f-425f-be22-5c3621fe5660}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a32657cb-2d6f-425f-be22-5c3621fe5660}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51195836-e75d-4c4e-973d-02d86c6e42ed}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {3ce13a1e-9f37-40a5-8fbe-daddf0c1442a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6e52edf-6082-48b8-ac3d-0413561db8ae}, !- Mixed Air Node Name
  {8c2ec7c0-fa2e-41b0-b10a-4b6615953e4b}, !- Outdoor Air Stream Node Name
  {0bb4725a-aae6-4243-913f-90c9b4f58b3b}, !- Relief Air Stream Node Name
  {cd0c994d-fff4-4b7c-ba56-8c4af6d676d4}; !- Return Air Stream Node Name

OS:Node,
  {9f023e1f-628e-4251-94f2-dbe2ac0d6be6}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {8c2ec7c0-fa2e-41b0-b10a-4b6615953e4b}; !- Outlet Port

OS:Connection,
  {8c2ec7c0-fa2e-41b0-b10a-4b6615953e4b}, !- Handle
  {ad09f4e2-653d-4ab7-88be-b6b242775245}, !- Name
  {9f023e1f-628e-4251-94f2-dbe2ac0d6be6}, !- Source Object
  3,                                      !- Outlet Port
  {51195836-e75d-4c4e-973d-02d86c6e42ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df1b3825-838f-41af-931d-3de097c0e0ed}, !- Handle
  Node 105,                               !- Name
  {0bb4725a-aae6-4243-913f-90c9b4f58b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bb4725a-aae6-4243-913f-90c9b4f58b3b}, !- Handle
  {e4d4f187-d349-4026-9a09-90e42e5e38fb}, !- Name
  {51195836-e75d-4c4e-973d-02d86c6e42ed}, !- Source Object
  7,                                      !- Outlet Port
  {df1b3825-838f-41af-931d-3de097c0e0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5880a5c6-81e7-4a3b-bb08-16180fba6f48}, !- Handle
  Node 106,                               !- Name
  {f6e52edf-6082-48b8-ac3d-0413561db8ae}, !- Inlet Port
  {67144eee-419f-4130-8ac8-cfee5c8c62d1}; !- Outlet Port

OS:Connection,
  {f6e52edf-6082-48b8-ac3d-0413561db8ae}, !- Handle
  {504c2214-3402-440d-913a-1125d175e337}, !- Name
  {51195836-e75d-4c4e-973d-02d86c6e42ed}, !- Source Object
  5,                                      !- Outlet Port
  {5880a5c6-81e7-4a3b-bb08-16180fba6f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67144eee-419f-4130-8ac8-cfee5c8c62d1}, !- Handle
  {9226a448-0b0b-425d-b9d4-4190f26d7b80}, !- Name
  {5880a5c6-81e7-4a3b-bb08-16180fba6f48}, !- Source Object
  3,                                      !- Outlet Port
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47e0125e-b882-43a0-ac4b-042f456a2b3b}, !- Handle
  Node 107,                               !- Name
  {4404039e-57f2-40e3-a0e6-5bfca9be68d1}, !- Inlet Port
  {84b74e38-f446-40b1-ab13-3b1910afaffb}; !- Outlet Port

OS:Connection,
  {4404039e-57f2-40e3-a0e6-5bfca9be68d1}, !- Handle
  {57302536-940f-41ba-aac0-b3fa18205915}, !- Name
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Source Object
  13,                                     !- Outlet Port
  {47e0125e-b882-43a0-ac4b-042f456a2b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b74e38-f446-40b1-ab13-3b1910afaffb}, !- Handle
  {5458c230-c639-4a12-a847-3082142cf8f5}, !- Name
  {47e0125e-b882-43a0-ac4b-042f456a2b3b}, !- Source Object
  3,                                      !- Outlet Port
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {28f3ba4b-dd80-434b-86e3-a085ee1f346c}, !- Handle
  Node 108,                               !- Name
  {21507877-f575-4bcc-985a-a6ad26b98eea}, !- Inlet Port
  {e3e1265f-2f72-48b2-afd0-10c232134945}; !- Outlet Port

OS:Connection,
  {21507877-f575-4bcc-985a-a6ad26b98eea}, !- Handle
  {285e3874-9056-4d99-a602-e2d821487c0b}, !- Name
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Source Object
  8,                                      !- Outlet Port
  {28f3ba4b-dd80-434b-86e3-a085ee1f346c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e1265f-2f72-48b2-afd0-10c232134945}, !- Handle
  {f3ff2828-7806-48fa-a718-3abcffecb97b}, !- Name
  {28f3ba4b-dd80-434b-86e3-a085ee1f346c}, !- Source Object
  3,                                      !- Outlet Port
  {aa4505d6-43f1-421b-b2be-232f27380a7d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {0a08e666-3fba-4d59-9231-daa1965b43e9}, !- Handle
  {af30f97c-b978-4261-855d-f4096b68a16f}, !- Name
  {aa4505d6-43f1-421b-b2be-232f27380a7d}, !- Source Object
  17,                                     !- Outlet Port
  {458fa49c-f4c7-482d-8768-ee253b64a4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {044415c2-7f20-4a10-a361-840f4160d068}, !- Handle
  AHU 2,                                  !- Name
  ,                                       !- Controller List Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  {5a643c86-c9e8-4fe9-acf0-43be821b213a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1047378a-40fb-4ba2-ae38-892cd387183b}, !- Supply Side Inlet Node Name
  {a43361a9-2214-477f-b35d-cfa25870d0bb}, !- Demand Side Outlet Node Name
  {a3160e72-c349-4760-87ac-9de5583f70da}, !- Demand Side Inlet Node A
  {6206593c-7081-4b96-827c-a3a37f213a99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {5a643c86-c9e8-4fe9-acf0-43be821b213a}, !- Handle
  AHU 2 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {e1b1f6d8-75cc-4f92-91fd-6f44f83b77f8}, !- Handle
  Node 160,                               !- Name
  {1047378a-40fb-4ba2-ae38-892cd387183b}, !- Inlet Port
  {0ba3f3a2-7500-4e05-8eeb-2c365fa26938}; !- Outlet Port

OS:Node,
  {9c71608f-843b-4083-ad67-eb6588d74480}, !- Handle
  Node 161,                               !- Name
  {c276b8fc-a061-4e50-8509-30462e373f21}, !- Inlet Port
  {6206593c-7081-4b96-827c-a3a37f213a99}; !- Outlet Port

OS:Connection,
  {1047378a-40fb-4ba2-ae38-892cd387183b}, !- Handle
  {de6583ab-9481-452d-8074-cc17712e88a7}, !- Name
  {044415c2-7f20-4a10-a361-840f4160d068}, !- Source Object
  8,                                      !- Outlet Port
  {e1b1f6d8-75cc-4f92-91fd-6f44f83b77f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6206593c-7081-4b96-827c-a3a37f213a99}, !- Handle
  {d033cd4e-ec79-4a1a-9a2e-398421e212d1}, !- Name
  {9c71608f-843b-4083-ad67-eb6588d74480}, !- Source Object
  3,                                      !- Outlet Port
  {044415c2-7f20-4a10-a361-840f4160d068}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {402b3830-8ae7-4743-88f6-d77e70d9f405}, !- Handle
  Node 162,                               !- Name
  {a3160e72-c349-4760-87ac-9de5583f70da}, !- Inlet Port
  {6f3541f6-afd8-461e-a8b0-6499e5fcd85c}; !- Outlet Port

OS:Node,
  {790b51a3-8d0a-4361-aa70-687cd75a4e10}, !- Handle
  Node 163,                               !- Name
  {0b04ff89-52c3-48f1-a0ab-bb80ae71bc50}, !- Inlet Port
  {a43361a9-2214-477f-b35d-cfa25870d0bb}; !- Outlet Port

OS:Node,
  {cf8d2a07-45c0-408d-94f3-aa250554033e}, !- Handle
  Node 164,                               !- Name
  {b31e6981-9d1b-40df-aaba-868be795af73}, !- Inlet Port
  {51ebfee6-055b-48a6-9c10-789f47c7ab9a}; !- Outlet Port

OS:Connection,
  {a3160e72-c349-4760-87ac-9de5583f70da}, !- Handle
  {60d96805-db74-4a9e-ab54-f2fee4424b15}, !- Name
  {044415c2-7f20-4a10-a361-840f4160d068}, !- Source Object
  10,                                     !- Outlet Port
  {402b3830-8ae7-4743-88f6-d77e70d9f405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43361a9-2214-477f-b35d-cfa25870d0bb}, !- Handle
  {d868babe-05bb-4cf2-b15b-22f5f895de88}, !- Name
  {790b51a3-8d0a-4361-aa70-687cd75a4e10}, !- Source Object
  3,                                      !- Outlet Port
  {044415c2-7f20-4a10-a361-840f4160d068}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6feb8279-d06d-40ee-b43b-df80631d4fb1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6f3541f6-afd8-461e-a8b0-6499e5fcd85c}, !- Inlet Node Name
  {a688b8e9-b609-42ed-adf1-2d7599046c8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47236082-5264-4122-8edf-02b2a32b8a33}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0b04ff89-52c3-48f1-a0ab-bb80ae71bc50}, !- Outlet Node Name
  {f6600168-6c15-495d-899e-7e5e33297e4a}; !- Inlet Node Name 1

OS:Connection,
  {6f3541f6-afd8-461e-a8b0-6499e5fcd85c}, !- Handle
  {3843c42d-7183-4c48-8d9e-c55a11db3d3f}, !- Name
  {402b3830-8ae7-4743-88f6-d77e70d9f405}, !- Source Object
  3,                                      !- Outlet Port
  {6feb8279-d06d-40ee-b43b-df80631d4fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b04ff89-52c3-48f1-a0ab-bb80ae71bc50}, !- Handle
  {e306a9cb-b880-4cda-b638-c1750f2cc987}, !- Name
  {47236082-5264-4122-8edf-02b2a32b8a33}, !- Source Object
  2,                                      !- Outlet Port
  {790b51a3-8d0a-4361-aa70-687cd75a4e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c414f22c-a3e7-4209-8a62-475694fdc85b}, !- Handle
  {044415c2-7f20-4a10-a361-840f4160d068}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {02eb57b1-a57d-41f2-98de-23ea3e4ce9b1}, !- Handle
  AHU 2 Variable Speed Supply Fan,        !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bf14cf98-629a-4a02-9c5a-b284a53e7dbe}, !- Air Inlet Node Name
  {c276b8fc-a061-4e50-8509-30462e373f21}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Handle
  AHU 2 Coil Heating Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03e9867b-9e57-4424-b68d-5b3e4c58c25e}, !- Water Inlet Node Name
  {672a4703-fcbd-4f6e-a605-f7cba1e0579b}, !- Water Outlet Node Name
  {6e2d3716-3f76-41f3-93f2-c6d52cf5c709}, !- Air Inlet Node Name
  {c0df0880-6322-4082-83ba-08cb362f6700}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Handle
  AHU 2 Coil Cooling Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {198e713c-1a86-4969-aaf3-1677b3bd2b63}, !- Water Inlet Node Name
  {16e2ffaa-6619-455e-8add-b077629bf50b}, !- Water Outlet Node Name
  {5cb3bf9d-bbe9-4ff4-bf29-628c4694dd46}, !- Air Inlet Node Name
  {b5ebc771-3236-48e6-809e-60d1d5c88fd1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {25e79ba0-06c2-4435-8458-dbe8ced27399}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e14c2224-0307-44e3-9c26-991f15b99bac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e14c2224-0307-44e3-9c26-991f15b99bac}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b445821e-d163-4e29-9b64-1d72c1ca4659}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {25e79ba0-06c2-4435-8458-dbe8ced27399}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7be9190e-a840-4ee0-a41f-9f0c5aeff2df}, !- Mixed Air Node Name
  {393a4f2f-5aef-49bd-9c88-baa206123758}, !- Outdoor Air Stream Node Name
  {28b3bad0-a756-4d21-b0ac-8cbc00bd6ac4}, !- Relief Air Stream Node Name
  {7f1ddbd7-06e7-4a1a-bea2-ebd524ab86ee}; !- Return Air Stream Node Name

OS:Node,
  {b312744b-cb90-499c-b468-ae9bea776230}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {393a4f2f-5aef-49bd-9c88-baa206123758}; !- Outlet Port

OS:Connection,
  {393a4f2f-5aef-49bd-9c88-baa206123758}, !- Handle
  {693e8fd2-f48c-40a9-88eb-056815588bdc}, !- Name
  {b312744b-cb90-499c-b468-ae9bea776230}, !- Source Object
  3,                                      !- Outlet Port
  {b445821e-d163-4e29-9b64-1d72c1ca4659}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7674510b-0890-479e-a23d-8e57d6541104}, !- Handle
  Node 166,                               !- Name
  {28b3bad0-a756-4d21-b0ac-8cbc00bd6ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28b3bad0-a756-4d21-b0ac-8cbc00bd6ac4}, !- Handle
  {851545db-81ab-4873-b299-7d5a6cbf00da}, !- Name
  {b445821e-d163-4e29-9b64-1d72c1ca4659}, !- Source Object
  7,                                      !- Outlet Port
  {7674510b-0890-479e-a23d-8e57d6541104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04591601-db91-4a66-a6c5-8e69060e7acc}, !- Handle
  Node 167,                               !- Name
  {7be9190e-a840-4ee0-a41f-9f0c5aeff2df}, !- Inlet Port
  {5cb3bf9d-bbe9-4ff4-bf29-628c4694dd46}; !- Outlet Port

OS:Connection,
  {7be9190e-a840-4ee0-a41f-9f0c5aeff2df}, !- Handle
  {cbe906b5-c0ef-4cf5-a135-42d38873f62c}, !- Name
  {b445821e-d163-4e29-9b64-1d72c1ca4659}, !- Source Object
  5,                                      !- Outlet Port
  {04591601-db91-4a66-a6c5-8e69060e7acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb3bf9d-bbe9-4ff4-bf29-628c4694dd46}, !- Handle
  {08cd6ecb-7e4c-4d4c-857d-8d0b598a26a8}, !- Name
  {04591601-db91-4a66-a6c5-8e69060e7acc}, !- Source Object
  3,                                      !- Outlet Port
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85eb654c-8190-4860-bcf7-9d947d0717b0}, !- Handle
  Node 168,                               !- Name
  {b5ebc771-3236-48e6-809e-60d1d5c88fd1}, !- Inlet Port
  {6e2d3716-3f76-41f3-93f2-c6d52cf5c709}; !- Outlet Port

OS:Connection,
  {b5ebc771-3236-48e6-809e-60d1d5c88fd1}, !- Handle
  {4de0cfa9-e458-40a6-9996-eb5cb042ab7f}, !- Name
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Source Object
  13,                                     !- Outlet Port
  {85eb654c-8190-4860-bcf7-9d947d0717b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2d3716-3f76-41f3-93f2-c6d52cf5c709}, !- Handle
  {7845af6b-7742-4bf7-9a56-a3571883066d}, !- Name
  {85eb654c-8190-4860-bcf7-9d947d0717b0}, !- Source Object
  3,                                      !- Outlet Port
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {977148d3-3728-4d52-8012-dc67254b7e6d}, !- Handle
  Node 169,                               !- Name
  {c0df0880-6322-4082-83ba-08cb362f6700}, !- Inlet Port
  {bf14cf98-629a-4a02-9c5a-b284a53e7dbe}; !- Outlet Port

OS:Connection,
  {c0df0880-6322-4082-83ba-08cb362f6700}, !- Handle
  {70e973eb-6762-47b7-8b30-bccd3024a8a5}, !- Name
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Source Object
  8,                                      !- Outlet Port
  {977148d3-3728-4d52-8012-dc67254b7e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf14cf98-629a-4a02-9c5a-b284a53e7dbe}, !- Handle
  {d3923f3c-203d-4ff3-bb26-f70d663a6c59}, !- Name
  {977148d3-3728-4d52-8012-dc67254b7e6d}, !- Source Object
  3,                                      !- Outlet Port
  {02eb57b1-a57d-41f2-98de-23ea3e4ce9b1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c276b8fc-a061-4e50-8509-30462e373f21}, !- Handle
  {faca3d3d-ad46-4abd-89cd-40f91849a3f6}, !- Name
  {02eb57b1-a57d-41f2-98de-23ea3e4ce9b1}, !- Source Object
  17,                                     !- Outlet Port
  {9c71608f-843b-4083-ad67-eb6588d74480}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- Handle
  AHU 4,                                  !- Name
  ,                                       !- Controller List Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  {56065c54-895d-4098-b49c-a469f0905c9c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18db328e-1dea-4292-bcf2-461ab059782c}, !- Supply Side Inlet Node Name
  {153e6006-9afa-41b4-aa0d-dcc4dc05f734}, !- Demand Side Outlet Node Name
  {aba6dee3-1171-4a7a-a9a9-fb45804b3703}, !- Demand Side Inlet Node A
  {0acc0f69-7183-46df-b485-27fddf6e7eea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {56065c54-895d-4098-b49c-a469f0905c9c}, !- Handle
  AHU 4 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {60d17ce8-7dac-4d67-813e-5743c5eaa815}, !- Handle
  Node 221,                               !- Name
  {18db328e-1dea-4292-bcf2-461ab059782c}, !- Inlet Port
  {6891274e-6d91-4d04-920c-0ea5448eb4a1}; !- Outlet Port

OS:Node,
  {c71d3376-cfad-427e-acaf-48843044a745}, !- Handle
  Node 222,                               !- Name
  {7c2a9fec-3dce-42b9-bba6-7a45baac2f10}, !- Inlet Port
  {0acc0f69-7183-46df-b485-27fddf6e7eea}; !- Outlet Port

OS:Connection,
  {18db328e-1dea-4292-bcf2-461ab059782c}, !- Handle
  {245b8541-791a-412a-8446-486da6559c0d}, !- Name
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- Source Object
  8,                                      !- Outlet Port
  {60d17ce8-7dac-4d67-813e-5743c5eaa815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0acc0f69-7183-46df-b485-27fddf6e7eea}, !- Handle
  {689a0d39-5c4e-4e4d-8a32-59d4c78150c7}, !- Name
  {c71d3376-cfad-427e-acaf-48843044a745}, !- Source Object
  3,                                      !- Outlet Port
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87e0b74c-e1d5-4e3b-bcc1-ed26b07c52d0}, !- Handle
  Node 223,                               !- Name
  {aba6dee3-1171-4a7a-a9a9-fb45804b3703}, !- Inlet Port
  {2a17e2d6-69fd-497d-bbbb-63b5a6b1d03a}; !- Outlet Port

OS:Node,
  {a1dd24b8-3569-4cc9-beef-1e8a27dfe465}, !- Handle
  Node 224,                               !- Name
  {e7fd01ef-2b6e-48d4-ba00-399ca69a5035}, !- Inlet Port
  {153e6006-9afa-41b4-aa0d-dcc4dc05f734}; !- Outlet Port

OS:Node,
  {48465fc4-64b9-4938-8206-c5ddd3f1a37f}, !- Handle
  Node 225,                               !- Name
  {4fba4161-5687-44f2-8cbf-9e0bdf1cb9fa}, !- Inlet Port
  {2b7bf8b9-e0a6-41f7-ac00-e03e19166a1f}; !- Outlet Port

OS:Connection,
  {aba6dee3-1171-4a7a-a9a9-fb45804b3703}, !- Handle
  {0ff726d2-a738-460c-a1db-e78666addb6b}, !- Name
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- Source Object
  10,                                     !- Outlet Port
  {87e0b74c-e1d5-4e3b-bcc1-ed26b07c52d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153e6006-9afa-41b4-aa0d-dcc4dc05f734}, !- Handle
  {7eee0c5e-a77b-483a-aea2-29a31dee1303}, !- Name
  {a1dd24b8-3569-4cc9-beef-1e8a27dfe465}, !- Source Object
  3,                                      !- Outlet Port
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4552a34-4d34-4604-b570-a4c1d5b4acfc}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {2a17e2d6-69fd-497d-bbbb-63b5a6b1d03a}, !- Inlet Node Name
  {0c5ea3e7-b772-4d29-9376-408a60c2d883}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ba56ed9-3d92-402a-a762-15c954b6e0b6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e7fd01ef-2b6e-48d4-ba00-399ca69a5035}, !- Outlet Node Name
  {db11a787-d7e7-4aaa-b6af-a0d70f5c6f08}; !- Inlet Node Name 1

OS:Connection,
  {2a17e2d6-69fd-497d-bbbb-63b5a6b1d03a}, !- Handle
  {d11f34eb-ed21-457b-a71a-e6e91b254a45}, !- Name
  {87e0b74c-e1d5-4e3b-bcc1-ed26b07c52d0}, !- Source Object
  3,                                      !- Outlet Port
  {b4552a34-4d34-4604-b570-a4c1d5b4acfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fd01ef-2b6e-48d4-ba00-399ca69a5035}, !- Handle
  {ca570e16-1502-4b20-b37e-281dfccf9928}, !- Name
  {9ba56ed9-3d92-402a-a762-15c954b6e0b6}, !- Source Object
  2,                                      !- Outlet Port
  {a1dd24b8-3569-4cc9-beef-1e8a27dfe465}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61abaca6-b920-40cf-bb5f-3a77156bd915}, !- Handle
  {1aad9697-960a-46e6-bd51-4f7bfe639ca0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {51dbde92-f658-4409-b754-46bf19835947}, !- Handle
  AHU 4 Variable Speed Fan,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c3fbd45a-6471-4054-8ee2-9fabd61fb3ad}, !- Air Inlet Node Name
  {7c2a9fec-3dce-42b9-bba6-7a45baac2f10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Handle
  AHU 4 Coil Heating Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc531c25-ee25-4504-82d6-43ea6dc82e91}, !- Water Inlet Node Name
  {bbc3d759-729a-469f-90bd-533ee55a89aa}, !- Water Outlet Node Name
  {5ae6cf96-0d53-4aa2-ae55-5e5341e97a74}, !- Air Inlet Node Name
  {69b41d13-6ec5-422b-9b58-e3f8368f1a91}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Handle
  AHU 4 Coil Cooling Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b6dfa184-6bf3-4d46-adb0-0971ab011d7e}, !- Water Inlet Node Name
  {c9c1bce2-f8c2-46ac-9b36-2b97610ed9c7}, !- Water Outlet Node Name
  {e5ace914-22d5-4bdb-88a0-84af4dcda97d}, !- Air Inlet Node Name
  {0b768d29-5c89-45c5-b9cc-c4643c8c473c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {f6c1a5ba-1b53-4bbb-867b-7b40a5a02f90}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28989db2-f17f-4dc4-b728-7f055804502b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28989db2-f17f-4dc4-b728-7f055804502b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f340cc60-274a-4a3a-91c0-0ca6690200f1}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {f6c1a5ba-1b53-4bbb-867b-7b40a5a02f90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {191e46b0-9bd3-46ac-bf7a-9e08b1770a50}, !- Mixed Air Node Name
  {e43bee18-81e0-4820-8fdc-faa7c5a3abfb}, !- Outdoor Air Stream Node Name
  {8072c0d7-a48b-490e-8900-ad7ac1574853}, !- Relief Air Stream Node Name
  {6891274e-6d91-4d04-920c-0ea5448eb4a1}; !- Return Air Stream Node Name

OS:Node,
  {547448f9-85a7-4b1e-a0f9-5ec39d257c61}, !- Handle
  Node 226,                               !- Name
  ,                                       !- Inlet Port
  {e43bee18-81e0-4820-8fdc-faa7c5a3abfb}; !- Outlet Port

OS:Connection,
  {e43bee18-81e0-4820-8fdc-faa7c5a3abfb}, !- Handle
  {69475306-0443-479c-9d6c-eafb73898fa0}, !- Name
  {547448f9-85a7-4b1e-a0f9-5ec39d257c61}, !- Source Object
  3,                                      !- Outlet Port
  {f340cc60-274a-4a3a-91c0-0ca6690200f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea3d193a-445d-46df-a852-1c857712f8b3}, !- Handle
  Node 227,                               !- Name
  {8072c0d7-a48b-490e-8900-ad7ac1574853}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8072c0d7-a48b-490e-8900-ad7ac1574853}, !- Handle
  {58f85fc0-2943-48ef-88e1-192c31bcce64}, !- Name
  {f340cc60-274a-4a3a-91c0-0ca6690200f1}, !- Source Object
  7,                                      !- Outlet Port
  {ea3d193a-445d-46df-a852-1c857712f8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6891274e-6d91-4d04-920c-0ea5448eb4a1}, !- Handle
  {3aa2efca-cefe-4ce2-bf2d-20ad48325431}, !- Name
  {60d17ce8-7dac-4d67-813e-5743c5eaa815}, !- Source Object
  3,                                      !- Outlet Port
  {f340cc60-274a-4a3a-91c0-0ca6690200f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {29caef82-f2b9-4bef-8ffd-d2722dc86d95}, !- Handle
  Node 228,                               !- Name
  {191e46b0-9bd3-46ac-bf7a-9e08b1770a50}, !- Inlet Port
  {e5ace914-22d5-4bdb-88a0-84af4dcda97d}; !- Outlet Port

OS:Connection,
  {191e46b0-9bd3-46ac-bf7a-9e08b1770a50}, !- Handle
  {cddf48ab-8c10-49a6-978d-fd49d4aa84e5}, !- Name
  {f340cc60-274a-4a3a-91c0-0ca6690200f1}, !- Source Object
  5,                                      !- Outlet Port
  {29caef82-f2b9-4bef-8ffd-d2722dc86d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ace914-22d5-4bdb-88a0-84af4dcda97d}, !- Handle
  {f942851f-e1ab-4c83-bd13-ffbed0fdedc0}, !- Name
  {29caef82-f2b9-4bef-8ffd-d2722dc86d95}, !- Source Object
  3,                                      !- Outlet Port
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e29e6460-1afe-4a62-bbe1-edb6fd9a9ee5}, !- Handle
  Node 229,                               !- Name
  {0b768d29-5c89-45c5-b9cc-c4643c8c473c}, !- Inlet Port
  {5ae6cf96-0d53-4aa2-ae55-5e5341e97a74}; !- Outlet Port

OS:Connection,
  {0b768d29-5c89-45c5-b9cc-c4643c8c473c}, !- Handle
  {c5d24428-a31b-4d5f-a04b-c8be483adc82}, !- Name
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Source Object
  13,                                     !- Outlet Port
  {e29e6460-1afe-4a62-bbe1-edb6fd9a9ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae6cf96-0d53-4aa2-ae55-5e5341e97a74}, !- Handle
  {ded469b6-92ab-4a1d-a06a-1481424f6c84}, !- Name
  {e29e6460-1afe-4a62-bbe1-edb6fd9a9ee5}, !- Source Object
  3,                                      !- Outlet Port
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {46a3cb3d-a518-4b7a-b8bd-0938cf78640c}, !- Handle
  Node 230,                               !- Name
  {69b41d13-6ec5-422b-9b58-e3f8368f1a91}, !- Inlet Port
  {c3fbd45a-6471-4054-8ee2-9fabd61fb3ad}; !- Outlet Port

OS:Connection,
  {69b41d13-6ec5-422b-9b58-e3f8368f1a91}, !- Handle
  {2a050248-db12-4621-b5af-d3b84c28721e}, !- Name
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Source Object
  8,                                      !- Outlet Port
  {46a3cb3d-a518-4b7a-b8bd-0938cf78640c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3fbd45a-6471-4054-8ee2-9fabd61fb3ad}, !- Handle
  {7d33e77f-432e-47d6-8a3e-40dfaa9f7827}, !- Name
  {46a3cb3d-a518-4b7a-b8bd-0938cf78640c}, !- Source Object
  3,                                      !- Outlet Port
  {51dbde92-f658-4409-b754-46bf19835947}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7c2a9fec-3dce-42b9-bba6-7a45baac2f10}, !- Handle
  {777558d7-b556-41ae-9686-09683033ea14}, !- Name
  {51dbde92-f658-4409-b754-46bf19835947}, !- Source Object
  17,                                     !- Outlet Port
  {c71d3376-cfad-427e-acaf-48843044a745}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1b56854e-23eb-4651-a4b2-bd4c76aa0929}, !- Handle
  Deck_Temperature 4,                     !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  {cb0550e5-2017-4201-9f82-6d8847b83ff9}, !- Default Day Schedule Name
  {faa99b52-e4c7-4d29-a7b7-835581db5044}, !- Summer Design Day Schedule Name
  {dffc32e2-a29a-41e2-8a83-153da96a9b6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb0550e5-2017-4201-9f82-6d8847b83ff9}, !- Handle
  Deck_Temperature_Default 4,             !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {faa99b52-e4c7-4d29-a7b7-835581db5044}, !- Handle
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dffc32e2-a29a-41e2-8a83-153da96a9b6b}, !- Handle
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- Handle
  AHU 6,                                  !- Name
  ,                                       !- Controller List Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  {ee466ef5-896d-42d0-99ec-e5a347cd8cee}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2d661f1-4db9-4e0f-a5f1-d3a725ce4203}, !- Supply Side Inlet Node Name
  {4adeaa17-4380-4468-8c7c-507341fb6775}, !- Demand Side Outlet Node Name
  {c3c21014-658b-4742-846e-ed966aadfe94}, !- Demand Side Inlet Node A
  {71e02e5c-4538-455f-b95d-7f37cd2cd104}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {ee466ef5-896d-42d0-99ec-e5a347cd8cee}, !- Handle
  AHU 6 AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {b0d9b42d-679d-4d51-aef0-f35d009464e9}, !- Handle
  Node 282,                               !- Name
  {f2d661f1-4db9-4e0f-a5f1-d3a725ce4203}, !- Inlet Port
  {49b85b92-e04e-4aed-b933-39b2fc611f4a}; !- Outlet Port

OS:Node,
  {3e8ff73f-e737-43cd-b673-6f5d261b5a8b}, !- Handle
  Node 283,                               !- Name
  {33ad3113-ffee-459a-81be-5f52b3bc8c89}, !- Inlet Port
  {71e02e5c-4538-455f-b95d-7f37cd2cd104}; !- Outlet Port

OS:Connection,
  {f2d661f1-4db9-4e0f-a5f1-d3a725ce4203}, !- Handle
  {9370ca76-ce44-4f29-9b0f-f9b946725bfd}, !- Name
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- Source Object
  8,                                      !- Outlet Port
  {b0d9b42d-679d-4d51-aef0-f35d009464e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e02e5c-4538-455f-b95d-7f37cd2cd104}, !- Handle
  {7b685f4d-9061-4e86-a80c-dabb9e3603cd}, !- Name
  {3e8ff73f-e737-43cd-b673-6f5d261b5a8b}, !- Source Object
  3,                                      !- Outlet Port
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9681c11a-5441-4edb-a578-755825488539}, !- Handle
  Node 284,                               !- Name
  {c3c21014-658b-4742-846e-ed966aadfe94}, !- Inlet Port
  {e9653c75-6bdb-41cc-9476-92cf271454e9}; !- Outlet Port

OS:Node,
  {244276eb-37ba-43a9-846a-08a2b0e6ff5c}, !- Handle
  Node 285,                               !- Name
  {4e5d7bbb-b73d-4103-a781-e4fd1ba7eb51}, !- Inlet Port
  {4adeaa17-4380-4468-8c7c-507341fb6775}; !- Outlet Port

OS:Node,
  {3d873931-2db6-42ca-8b7e-6a7876daa07f}, !- Handle
  Node 286,                               !- Name
  {9ff54dd9-5de2-4484-85f3-e0d9673cff92}, !- Inlet Port
  {73d3e276-d5e0-4292-a872-6ea8f6470cae}; !- Outlet Port

OS:Connection,
  {c3c21014-658b-4742-846e-ed966aadfe94}, !- Handle
  {b59243f4-cc10-4d0f-82eb-0f807b34ff9b}, !- Name
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- Source Object
  10,                                     !- Outlet Port
  {9681c11a-5441-4edb-a578-755825488539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adeaa17-4380-4468-8c7c-507341fb6775}, !- Handle
  {9d8f337a-1db9-4b5a-b3d9-06d6b8e44dcd}, !- Name
  {244276eb-37ba-43a9-846a-08a2b0e6ff5c}, !- Source Object
  3,                                      !- Outlet Port
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3798eaf8-144d-4b4f-b53f-f23d8645a6c0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e9653c75-6bdb-41cc-9476-92cf271454e9}, !- Inlet Node Name
  {80d1c54d-123e-4bd9-a3b5-933a0ba1ab70}, !- Outlet Node Name 1
  {96390bb8-94bb-4eab-abee-d7a5b3ae4933}, !- Outlet Node Name 2
  {3790f662-1831-4f56-8bcd-db98e8a6d371}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {ad3cb724-147a-454f-ace2-a5658d334453}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4e5d7bbb-b73d-4103-a781-e4fd1ba7eb51}, !- Outlet Node Name
  {d1418309-ea4c-4b9d-9f4c-effdfe110989}, !- Inlet Node Name 1
  {331a8222-d04c-4663-973a-3394b444e830}, !- Inlet Node Name 2
  {f7c4be64-cbae-44d7-8367-fd9edc025303}; !- Inlet Node Name 3

OS:Connection,
  {e9653c75-6bdb-41cc-9476-92cf271454e9}, !- Handle
  {c9119d07-068d-475d-9d7e-0700e42ee503}, !- Name
  {9681c11a-5441-4edb-a578-755825488539}, !- Source Object
  3,                                      !- Outlet Port
  {3798eaf8-144d-4b4f-b53f-f23d8645a6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5d7bbb-b73d-4103-a781-e4fd1ba7eb51}, !- Handle
  {4c3a4ad1-39b9-4367-b845-bf2c3d445093}, !- Name
  {ad3cb724-147a-454f-ace2-a5658d334453}, !- Source Object
  2,                                      !- Outlet Port
  {244276eb-37ba-43a9-846a-08a2b0e6ff5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95a6fe73-74f1-4ebf-838e-9c3ec123cf77}, !- Handle
  {d3bde9be-eed1-4409-9c6c-4f45e928f47e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {98fc06e1-0ce3-4e07-8083-6a00ee7c64a1}, !- Handle
  AHU 6 Variable Speed Fan,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {16f5b07b-902f-416f-a4bb-d5ec82f255fa}, !- Air Inlet Node Name
  {33ad3113-ffee-459a-81be-5f52b3bc8c89}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Handle
  AHU 6 Coil Heating Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3bd6743-91c6-401c-834c-aa501c833d7a}, !- Water Inlet Node Name
  {e1333219-4345-42ab-906a-ce088672fc2b}, !- Water Outlet Node Name
  {758e297e-7676-49a8-be5c-aa6c9495ea90}, !- Air Inlet Node Name
  {d87412d0-5c80-416f-aa31-de5f4318a291}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Handle
  AHU 6 Coil Cooling Water,               !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bb4cf189-a9c3-40bf-975d-4c3794611c9e}, !- Water Inlet Node Name
  {fc2287c0-a137-4f2a-900e-4c5a5fcbde20}, !- Water Outlet Node Name
  {2b35739d-7e5d-427e-8d3f-50c3ce6c7f40}, !- Air Inlet Node Name
  {6c7b2cdb-f078-419b-be97-10deb564f17f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {c2c4060f-6914-4c28-af9b-f6ad3864dd04}, !- Handle
  Setpoint Manager Scheduled 13,          !- Name
  Temperature,                            !- Control Variable
  {1b56854e-23eb-4651-a4b2-bd4c76aa0929}, !- Schedule Name
  {3e8ff73f-e737-43cd-b673-6f5d261b5a8b}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e0e5244d-137e-40f4-b016-df46344ac801}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6764f549-318c-42c8-92f8-923ce2b7a3c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6764f549-318c-42c8-92f8-923ce2b7a3c1}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1892e4a7-7b90-45ed-8605-303bd301cc4b}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {e0e5244d-137e-40f4-b016-df46344ac801}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e9f02e2-09ff-44f1-bdde-1978254bb6d9}, !- Mixed Air Node Name
  {1e886fdf-a34c-43ed-baf3-5c51615b9a28}, !- Outdoor Air Stream Node Name
  {1d21259e-167d-42c7-b77f-730c43d03630}, !- Relief Air Stream Node Name
  {49b85b92-e04e-4aed-b933-39b2fc611f4a}; !- Return Air Stream Node Name

OS:Node,
  {4c356bb3-ddb1-4a3b-a9fb-038eac4c4992}, !- Handle
  Node 287,                               !- Name
  ,                                       !- Inlet Port
  {1e886fdf-a34c-43ed-baf3-5c51615b9a28}; !- Outlet Port

OS:Connection,
  {1e886fdf-a34c-43ed-baf3-5c51615b9a28}, !- Handle
  {e0f22a01-cc06-4075-ae0b-b28bdf70698a}, !- Name
  {4c356bb3-ddb1-4a3b-a9fb-038eac4c4992}, !- Source Object
  3,                                      !- Outlet Port
  {1892e4a7-7b90-45ed-8605-303bd301cc4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61373414-1bd4-4eab-8917-7865db2a304c}, !- Handle
  Node 288,                               !- Name
  {1d21259e-167d-42c7-b77f-730c43d03630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d21259e-167d-42c7-b77f-730c43d03630}, !- Handle
  {997efd3b-cb1d-483f-8cb6-0c9b92e3ef2d}, !- Name
  {1892e4a7-7b90-45ed-8605-303bd301cc4b}, !- Source Object
  7,                                      !- Outlet Port
  {61373414-1bd4-4eab-8917-7865db2a304c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b85b92-e04e-4aed-b933-39b2fc611f4a}, !- Handle
  {dcde09ba-3e65-4b70-b1e0-63d0844ca8e3}, !- Name
  {b0d9b42d-679d-4d51-aef0-f35d009464e9}, !- Source Object
  3,                                      !- Outlet Port
  {1892e4a7-7b90-45ed-8605-303bd301cc4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b3fa3150-96f0-437f-9fae-ca4c9d5a6913}, !- Handle
  Node 289,                               !- Name
  {6e9f02e2-09ff-44f1-bdde-1978254bb6d9}, !- Inlet Port
  {2b35739d-7e5d-427e-8d3f-50c3ce6c7f40}; !- Outlet Port

OS:Connection,
  {6e9f02e2-09ff-44f1-bdde-1978254bb6d9}, !- Handle
  {6fa980f2-d15f-41b3-aba8-130126773fd3}, !- Name
  {1892e4a7-7b90-45ed-8605-303bd301cc4b}, !- Source Object
  5,                                      !- Outlet Port
  {b3fa3150-96f0-437f-9fae-ca4c9d5a6913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b35739d-7e5d-427e-8d3f-50c3ce6c7f40}, !- Handle
  {9eb5ae05-3480-461d-a951-d1066e08db2c}, !- Name
  {b3fa3150-96f0-437f-9fae-ca4c9d5a6913}, !- Source Object
  3,                                      !- Outlet Port
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d3f8556-ea69-40da-8731-93387c6b9c17}, !- Handle
  Node 290,                               !- Name
  {6c7b2cdb-f078-419b-be97-10deb564f17f}, !- Inlet Port
  {758e297e-7676-49a8-be5c-aa6c9495ea90}; !- Outlet Port

OS:Connection,
  {6c7b2cdb-f078-419b-be97-10deb564f17f}, !- Handle
  {17c1d2b4-f51c-4df2-a23d-144f7ea92c41}, !- Name
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Source Object
  13,                                     !- Outlet Port
  {3d3f8556-ea69-40da-8731-93387c6b9c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758e297e-7676-49a8-be5c-aa6c9495ea90}, !- Handle
  {582be08b-57c5-45ce-a8cc-5982fa3afc28}, !- Name
  {3d3f8556-ea69-40da-8731-93387c6b9c17}, !- Source Object
  3,                                      !- Outlet Port
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f1932f68-75c2-4f1f-a090-e0353da6aaa7}, !- Handle
  Node 291,                               !- Name
  {d87412d0-5c80-416f-aa31-de5f4318a291}, !- Inlet Port
  {16f5b07b-902f-416f-a4bb-d5ec82f255fa}; !- Outlet Port

OS:Connection,
  {d87412d0-5c80-416f-aa31-de5f4318a291}, !- Handle
  {45818b6a-f075-4912-958b-e63e70f4c56c}, !- Name
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Source Object
  8,                                      !- Outlet Port
  {f1932f68-75c2-4f1f-a090-e0353da6aaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f5b07b-902f-416f-a4bb-d5ec82f255fa}, !- Handle
  {276174d8-f0ca-40d1-942f-7d1881f32765}, !- Name
  {f1932f68-75c2-4f1f-a090-e0353da6aaa7}, !- Source Object
  3,                                      !- Outlet Port
  {98fc06e1-0ce3-4e07-8083-6a00ee7c64a1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {33ad3113-ffee-459a-81be-5f52b3bc8c89}, !- Handle
  {cea08d41-4f26-45db-9baf-f460f5362b6b}, !- Name
  {98fc06e1-0ce3-4e07-8083-6a00ee7c64a1}, !- Source Object
  17,                                     !- Outlet Port
  {3e8ff73f-e737-43cd-b673-6f5d261b5a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fef4e9cc-b270-4cca-a230-f5a8fcc4320e}, !- Handle
  Coil Heating Water 10,                  !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc321e37-e477-4702-a659-0d9bf647c380}, !- Water Inlet Node Name
  {87be2ab3-5510-472f-99c3-889e1290398e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28fd367d-f6e2-44ff-a941-3508cb8814fb}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  {105173b2-35f3-4ede-a1a4-527edff0c68e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fef4e9cc-b270-4cca-a230-f5a8fcc4320e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ff54dd9-5de2-4484-85f3-e0d9673cff92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb49959c-7c3a-49eb-8b1f-d647844961c2}, !- Handle
  Node 320,                               !- Name
  {80d1c54d-123e-4bd9-a3b5-933a0ba1ab70}, !- Inlet Port
  {105173b2-35f3-4ede-a1a4-527edff0c68e}; !- Outlet Port

OS:Connection,
  {80d1c54d-123e-4bd9-a3b5-933a0ba1ab70}, !- Handle
  {b6710217-2756-4170-acbb-8aa957d8762d}, !- Name
  {3798eaf8-144d-4b4f-b53f-f23d8645a6c0}, !- Source Object
  3,                                      !- Outlet Port
  {cb49959c-7c3a-49eb-8b1f-d647844961c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105173b2-35f3-4ede-a1a4-527edff0c68e}, !- Handle
  {53e3b6a7-1ef1-468e-b0d3-1ea8b83dbaac}, !- Name
  {cb49959c-7c3a-49eb-8b1f-d647844961c2}, !- Source Object
  3,                                      !- Outlet Port
  {28fd367d-f6e2-44ff-a941-3508cb8814fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ff54dd9-5de2-4484-85f3-e0d9673cff92}, !- Handle
  {30c4c205-9583-486b-b27d-f340361be441}, !- Name
  {28fd367d-f6e2-44ff-a941-3508cb8814fb}, !- Source Object
  12,                                     !- Outlet Port
  {3d873931-2db6-42ca-8b7e-6a7876daa07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da8cc74d-6c6e-4886-af55-483d2dc55d96}, !- Handle
  Node 109,                               !- Name
  {13167b2c-d645-4536-9a55-ec1154e593be}, !- Inlet Port
  {4106e6e7-b14a-4457-94a1-c00305026176}; !- Outlet Port

OS:Node,
  {25701368-047d-4735-b410-13fb3125a0a5}, !- Handle
  Node 110,                               !- Name
  {c03e821d-1bf8-4d74-9362-e837576dd3e7}, !- Inlet Port
  {2c7bb6ee-6a9c-4da0-9298-45c5f039ca6d}; !- Outlet Port

OS:Connection,
  {4106e6e7-b14a-4457-94a1-c00305026176}, !- Handle
  {7f14f7d2-4093-49cc-a2bd-e049ba4b6acd}, !- Name
  {da8cc74d-6c6e-4886-af55-483d2dc55d96}, !- Source Object
  3,                                      !- Outlet Port
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c03e821d-1bf8-4d74-9362-e837576dd3e7}, !- Handle
  {96141111-a222-4dd1-9161-bed7edca20f5}, !- Name
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Source Object
  6,                                      !- Outlet Port
  {25701368-047d-4735-b410-13fb3125a0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c54a8d76-6f94-46c5-b6df-fd34a26c60d6}, !- Handle
  Controller Water Coil 3,                !- Name
  {99613ad0-8c87-4141-8666-9ce98bfb6f50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {28f3ba4b-dd80-434b-86e3-a085ee1f346c}, !- Sensor Node Name
  {da8cc74d-6c6e-4886-af55-483d2dc55d96}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ec1aba8d-b1f2-490c-9da2-1e107ac85f8c}, !- Handle
  Node 111,                               !- Name
  {2cab26f3-a031-4c1e-924c-eb305076eaca}, !- Inlet Port
  {3ec26162-fde4-463d-9244-be5c1a2bf4d7}; !- Outlet Port

OS:Connection,
  {2cab26f3-a031-4c1e-924c-eb305076eaca}, !- Handle
  {8160a66f-96a8-4736-a41a-6552b6f77e19}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  5,                                      !- Outlet Port
  {ec1aba8d-b1f2-490c-9da2-1e107ac85f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a8050b3-71b2-41d1-8bbd-9d84a0ccf6ec}, !- Handle
  Node 112,                               !- Name
  {2f24566d-ab30-4c37-a539-2e6ab2171f11}, !- Inlet Port
  {e8b069d9-e1c1-48ff-8cf3-0c1b709925f9}; !- Outlet Port

OS:Connection,
  {3ec26162-fde4-463d-9244-be5c1a2bf4d7}, !- Handle
  {9e166fe1-3937-4438-a19d-45c84e62073d}, !- Name
  {ec1aba8d-b1f2-490c-9da2-1e107ac85f8c}, !- Source Object
  3,                                      !- Outlet Port
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2f24566d-ab30-4c37-a539-2e6ab2171f11}, !- Handle
  {42e1a2da-27b1-4edc-ae71-d4fa1ba2db62}, !- Name
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Source Object
  11,                                     !- Outlet Port
  {3a8050b3-71b2-41d1-8bbd-9d84a0ccf6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b069d9-e1c1-48ff-8cf3-0c1b709925f9}, !- Handle
  {55afb4e1-a034-4829-b013-70cb9ae49f6b}, !- Name
  {3a8050b3-71b2-41d1-8bbd-9d84a0ccf6ec}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3874716f-8845-4914-971c-5c5c46eaad77}, !- Handle
  Controller Water Coil 4,                !- Name
  {69735cc0-2aea-4d4f-9b6c-97c2bec31a74}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {47e0125e-b882-43a0-ac4b-042f456a2b3b}, !- Sensor Node Name
  {ec1aba8d-b1f2-490c-9da2-1e107ac85f8c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {de6ca270-8565-441c-8224-f46ead516b72}, !- Handle
  Node 113,                               !- Name
  {ba5da1cf-2162-4ed3-b5a1-a146c228f1b7}, !- Inlet Port
  {03e9867b-9e57-4424-b68d-5b3e4c58c25e}; !- Outlet Port

OS:Node,
  {c3c6b1a3-405b-4d13-afc1-b6bd3ab041a9}, !- Handle
  Node 114,                               !- Name
  {672a4703-fcbd-4f6e-a605-f7cba1e0579b}, !- Inlet Port
  {1c9e972d-1713-430a-89e5-eb76c1b3af29}; !- Outlet Port

OS:Connection,
  {03e9867b-9e57-4424-b68d-5b3e4c58c25e}, !- Handle
  {813d6bed-270b-4109-a7ae-8fc72b319e95}, !- Name
  {de6ca270-8565-441c-8224-f46ead516b72}, !- Source Object
  3,                                      !- Outlet Port
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {672a4703-fcbd-4f6e-a605-f7cba1e0579b}, !- Handle
  {ae6e9df5-7670-4a6d-b5ea-498971f1c965}, !- Name
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Source Object
  6,                                      !- Outlet Port
  {c3c6b1a3-405b-4d13-afc1-b6bd3ab041a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7b57eb31-5c81-4503-bcd7-4cd2e3e9c0d5}, !- Handle
  Controller Water Coil 5,                !- Name
  {eacde695-426e-4665-ae9c-c348dd1fa1df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {977148d3-3728-4d52-8012-dc67254b7e6d}, !- Sensor Node Name
  {de6ca270-8565-441c-8224-f46ead516b72}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b4dca781-919a-4327-851b-28bb9128b41a}, !- Handle
  Node 115,                               !- Name
  {05d2bf98-4df1-4d7f-b250-521db5b0fdcd}, !- Inlet Port
  {198e713c-1a86-4969-aaf3-1677b3bd2b63}; !- Outlet Port

OS:Connection,
  {05d2bf98-4df1-4d7f-b250-521db5b0fdcd}, !- Handle
  {690fbcad-756f-4889-b45c-6257a0942321}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  6,                                      !- Outlet Port
  {b4dca781-919a-4327-851b-28bb9128b41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00959d92-a4bd-46c0-b89c-d8d8a2cb2157}, !- Handle
  Node 116,                               !- Name
  {16e2ffaa-6619-455e-8add-b077629bf50b}, !- Inlet Port
  {a1ec4ec6-a40e-4cb5-a636-d73ce0226f04}; !- Outlet Port

OS:Connection,
  {198e713c-1a86-4969-aaf3-1677b3bd2b63}, !- Handle
  {a69edbd7-92b1-49e8-b96c-7de672367479}, !- Name
  {b4dca781-919a-4327-851b-28bb9128b41a}, !- Source Object
  3,                                      !- Outlet Port
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {16e2ffaa-6619-455e-8add-b077629bf50b}, !- Handle
  {9eea843a-9ee9-4c2a-8cc0-b293adf5333d}, !- Name
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Source Object
  11,                                     !- Outlet Port
  {00959d92-a4bd-46c0-b89c-d8d8a2cb2157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ec4ec6-a40e-4cb5-a636-d73ce0226f04}, !- Handle
  {3b237435-a487-4a45-9517-f55e3f8458ee}, !- Name
  {00959d92-a4bd-46c0-b89c-d8d8a2cb2157}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {40190fea-d139-4b42-bbb3-759d3f34aabc}, !- Handle
  Controller Water Coil 6,                !- Name
  {fe86a271-8305-4300-9167-2c2d07298f73}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {85eb654c-8190-4860-bcf7-9d947d0717b0}, !- Sensor Node Name
  {b4dca781-919a-4327-851b-28bb9128b41a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4a601f55-c26f-47bb-80b5-4a07432b5187}, !- Handle
  Node 117,                               !- Name
  {bc2f0802-dd7a-4a61-bce5-b5485f71a23e}, !- Inlet Port
  {fc531c25-ee25-4504-82d6-43ea6dc82e91}; !- Outlet Port

OS:Node,
  {3c9bc2d7-2879-43d2-ba6d-11131a96dbf0}, !- Handle
  Node 118,                               !- Name
  {bbc3d759-729a-469f-90bd-533ee55a89aa}, !- Inlet Port
  {3f926af2-9838-4c48-88b5-dd3f654e75c9}; !- Outlet Port

OS:Connection,
  {fc531c25-ee25-4504-82d6-43ea6dc82e91}, !- Handle
  {20b6490f-30b9-4b0e-a5da-0213266a8459}, !- Name
  {4a601f55-c26f-47bb-80b5-4a07432b5187}, !- Source Object
  3,                                      !- Outlet Port
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbc3d759-729a-469f-90bd-533ee55a89aa}, !- Handle
  {9d4783e7-3969-47a7-81f7-9664deb36028}, !- Name
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Source Object
  6,                                      !- Outlet Port
  {3c9bc2d7-2879-43d2-ba6d-11131a96dbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a6cd5dee-6356-4c5c-88d7-a9045a9c49a2}, !- Handle
  Controller Water Coil 7,                !- Name
  {cee976c9-b039-4777-a74f-1f3bb6d9c44e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {46a3cb3d-a518-4b7a-b8bd-0938cf78640c}, !- Sensor Node Name
  {4a601f55-c26f-47bb-80b5-4a07432b5187}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {92062725-3a05-4e38-843c-6309bf429ab8}, !- Handle
  Node 119,                               !- Name
  {f03ad0af-e488-4ee7-ade2-411b7e108ab0}, !- Inlet Port
  {b6dfa184-6bf3-4d46-adb0-0971ab011d7e}; !- Outlet Port

OS:Connection,
  {f03ad0af-e488-4ee7-ade2-411b7e108ab0}, !- Handle
  {c7c96c67-5764-4b37-bfec-9367491f19da}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  7,                                      !- Outlet Port
  {92062725-3a05-4e38-843c-6309bf429ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed6dcf54-a548-47ef-9025-55d7b68894b0}, !- Handle
  Node 120,                               !- Name
  {c9c1bce2-f8c2-46ac-9b36-2b97610ed9c7}, !- Inlet Port
  {f2e6a61f-c07e-4508-af9a-90e5138efe3b}; !- Outlet Port

OS:Connection,
  {b6dfa184-6bf3-4d46-adb0-0971ab011d7e}, !- Handle
  {12c22060-ae5a-4581-bb37-90b4e83ab26c}, !- Name
  {92062725-3a05-4e38-843c-6309bf429ab8}, !- Source Object
  3,                                      !- Outlet Port
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c9c1bce2-f8c2-46ac-9b36-2b97610ed9c7}, !- Handle
  {9f2374fa-aee4-4d71-8909-6648dd4fbfea}, !- Name
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Source Object
  11,                                     !- Outlet Port
  {ed6dcf54-a548-47ef-9025-55d7b68894b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e6a61f-c07e-4508-af9a-90e5138efe3b}, !- Handle
  {c114a695-3527-46c2-bcc1-15073ec4f900}, !- Name
  {ed6dcf54-a548-47ef-9025-55d7b68894b0}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f41e6461-778a-455b-9216-4c70673bab3e}, !- Handle
  Controller Water Coil 8,                !- Name
  {90e03f2e-ae68-4697-b6c4-b39d6e4fa7c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {e29e6460-1afe-4a62-bbe1-edb6fd9a9ee5}, !- Sensor Node Name
  {92062725-3a05-4e38-843c-6309bf429ab8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8d577e5c-f187-4b3f-be58-3f27f86faa9d}, !- Handle
  Node 121,                               !- Name
  {b7f85bf1-c942-4536-bab1-9dcbcf696a1c}, !- Inlet Port
  {a3bd6743-91c6-401c-834c-aa501c833d7a}; !- Outlet Port

OS:Node,
  {5e3877e7-124e-44a4-98de-30bdc3170638}, !- Handle
  Node 122,                               !- Name
  {e1333219-4345-42ab-906a-ce088672fc2b}, !- Inlet Port
  {b6ffaf94-ba19-43d7-83f7-06f432917697}; !- Outlet Port

OS:Connection,
  {a3bd6743-91c6-401c-834c-aa501c833d7a}, !- Handle
  {91d56bb7-a13a-4927-b021-558edbfd05a5}, !- Name
  {8d577e5c-f187-4b3f-be58-3f27f86faa9d}, !- Source Object
  3,                                      !- Outlet Port
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1333219-4345-42ab-906a-ce088672fc2b}, !- Handle
  {adb534d5-db17-4458-b3e2-5b5a4d662f19}, !- Name
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Source Object
  6,                                      !- Outlet Port
  {5e3877e7-124e-44a4-98de-30bdc3170638}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0664f024-cb3f-481b-bec5-b8d55344e92d}, !- Handle
  Controller Water Coil 9,                !- Name
  {c3b5be44-9902-43d4-b6e2-1d347d8ce10a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {f1932f68-75c2-4f1f-a090-e0353da6aaa7}, !- Sensor Node Name
  {8d577e5c-f187-4b3f-be58-3f27f86faa9d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b9bbe3d4-b7ae-44e9-9684-5fda41c0cc46}, !- Handle
  Node 123,                               !- Name
  {42dd026a-cc6b-4c53-a282-8a67640002b0}, !- Inlet Port
  {bb4cf189-a9c3-40bf-975d-4c3794611c9e}; !- Outlet Port

OS:Connection,
  {42dd026a-cc6b-4c53-a282-8a67640002b0}, !- Handle
  {f5a762cf-05d7-4294-8331-6cf7070eeedb}, !- Name
  {0c0b2711-773e-4e67-995a-2bc7db0d502a}, !- Source Object
  8,                                      !- Outlet Port
  {b9bbe3d4-b7ae-44e9-9684-5fda41c0cc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca07d9a2-c2f0-4c70-86cf-0405dd2d9aa7}, !- Handle
  Node 124,                               !- Name
  {fc2287c0-a137-4f2a-900e-4c5a5fcbde20}, !- Inlet Port
  {51eecc3a-822a-490c-9b3b-010012eb43fc}; !- Outlet Port

OS:Connection,
  {bb4cf189-a9c3-40bf-975d-4c3794611c9e}, !- Handle
  {ec07f0fc-73c3-4b95-ab17-4a4c93aaf802}, !- Name
  {b9bbe3d4-b7ae-44e9-9684-5fda41c0cc46}, !- Source Object
  3,                                      !- Outlet Port
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc2287c0-a137-4f2a-900e-4c5a5fcbde20}, !- Handle
  {bdee5b91-7b14-4d21-b1ae-65a7290839b4}, !- Name
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Source Object
  11,                                     !- Outlet Port
  {ca07d9a2-c2f0-4c70-86cf-0405dd2d9aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51eecc3a-822a-490c-9b3b-010012eb43fc}, !- Handle
  {df2ed225-87da-4109-b851-80ab992e72a5}, !- Name
  {ca07d9a2-c2f0-4c70-86cf-0405dd2d9aa7}, !- Source Object
  3,                                      !- Outlet Port
  {74c51a90-2c4e-4cd5-a624-bff1d7912de1}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af0e2af4-531d-4d11-8a58-d974811f16db}, !- Handle
  Controller Water Coil 10,               !- Name
  {9bc31610-1ae7-4a72-ad53-19cc381a0ae1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {3d3f8556-ea69-40da-8731-93387c6b9c17}, !- Sensor Node Name
  {b9bbe3d4-b7ae-44e9-9684-5fda41c0cc46}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a95d429e-2377-4909-8284-40634c03c9f1}, !- Handle
  Node 79,                                !- Name
  {a2c444c4-781f-438a-8a9f-95647d658139}, !- Inlet Port
  {db11a787-d7e7-4aaa-b6af-a0d70f5c6f08}; !- Outlet Port

OS:Connection,
  {2b7bf8b9-e0a6-41f7-ac00-e03e19166a1f}, !- Handle
  {4eb62864-9729-4b7b-9b99-d962a59f7194}, !- Name
  {48465fc4-64b9-4938-8206-c5ddd3f1a37f}, !- Source Object
  3,                                      !- Outlet Port
  {e725d8f6-8ddf-4e08-8e67-19a66af97ddb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2c444c4-781f-438a-8a9f-95647d658139}, !- Handle
  {136af07e-36ec-4952-8d1f-8b9ae0faa3be}, !- Name
  {7709a6f7-4a4a-42e0-a0cd-4d9704051dc6}, !- Source Object
  3,                                      !- Outlet Port
  {a95d429e-2377-4909-8284-40634c03c9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db11a787-d7e7-4aaa-b6af-a0d70f5c6f08}, !- Handle
  {50257575-bbf1-41a5-adec-8849f42c8204}, !- Name
  {a95d429e-2377-4909-8284-40634c03c9f1}, !- Source Object
  3,                                      !- Outlet Port
  {9ba56ed9-3d92-402a-a762-15c954b6e0b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e56a800-f0f2-4dc5-9a86-7d9ec51b3d12}, !- Handle
  Node 80,                                !- Name
  {459a615d-1da7-41ba-aaea-3e27838a0597}, !- Inlet Port
  {d1418309-ea4c-4b9d-9f4c-effdfe110989}; !- Outlet Port

OS:Connection,
  {73d3e276-d5e0-4292-a872-6ea8f6470cae}, !- Handle
  {9632cb27-12aa-4dfb-a5db-32ede21411f0}, !- Name
  {3d873931-2db6-42ca-8b7e-6a7876daa07f}, !- Source Object
  3,                                      !- Outlet Port
  {da6c30b0-096b-43cb-9172-16f10bd1c1ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {459a615d-1da7-41ba-aaea-3e27838a0597}, !- Handle
  {d527bf08-b51c-42d9-9188-aca4506799dd}, !- Name
  {ba8730c7-5fae-4aa1-b4e4-c4a98c940a24}, !- Source Object
  3,                                      !- Outlet Port
  {7e56a800-f0f2-4dc5-9a86-7d9ec51b3d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1418309-ea4c-4b9d-9f4c-effdfe110989}, !- Handle
  {49e8c924-1d14-4314-8564-a8010787ee41}, !- Name
  {7e56a800-f0f2-4dc5-9a86-7d9ec51b3d12}, !- Source Object
  3,                                      !- Outlet Port
  {ad3cb724-147a-454f-ace2-a5658d334453}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da373a37-d93e-481b-a882-89efc7ddc37b}, !- Handle
  Node 125,                               !- Name
  {ae327111-20e7-4ba6-af1a-f8bf87728829}, !- Inlet Port
  {d6b4d445-3717-4075-8a00-c8bd662ae5af}; !- Outlet Port

OS:Connection,
  {7b886439-ba13-43ef-b4b4-374de087e58e}, !- Handle
  {f7acca88-e861-4440-a9da-649689494235}, !- Name
  {83369537-0ec3-45b3-997e-eb918c025396}, !- Source Object
  3,                                      !- Outlet Port
  {f6f7da3f-a9d7-42a1-a24d-206f071fc39e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae327111-20e7-4ba6-af1a-f8bf87728829}, !- Handle
  {b593008a-f261-4f27-9e45-a8d1476b1d50}, !- Name
  {a5e4bc6f-10a9-4655-ae0f-a85500c24dd4}, !- Source Object
  3,                                      !- Outlet Port
  {da373a37-d93e-481b-a882-89efc7ddc37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b4d445-3717-4075-8a00-c8bd662ae5af}, !- Handle
  {890ede63-3661-4c6d-b7db-416eb12a5788}, !- Name
  {da373a37-d93e-481b-a882-89efc7ddc37b}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a673229-6f7b-4ef0-834d-2ce51f789ff8}, !- Handle
  Node 126,                               !- Name
  {55304629-260f-4535-8fb6-a8c9e6073d1d}, !- Inlet Port
  {c509f503-f271-403a-b561-d37cd3c753b2}; !- Outlet Port

OS:Node,
  {aabff939-d084-472f-9917-a020be567c78}, !- Handle
  Node 127,                               !- Name
  {30c8afe8-2147-4873-b592-08a5a51bc6b1}, !- Inlet Port
  {bd51535d-868b-4d55-a96f-ae4c52ab1bff}; !- Outlet Port

OS:Connection,
  {c509f503-f271-403a-b561-d37cd3c753b2}, !- Handle
  {0753d0a3-3c09-4405-a4c0-d9e2f1683ad5}, !- Name
  {1a673229-6f7b-4ef0-834d-2ce51f789ff8}, !- Source Object
  3,                                      !- Outlet Port
  {2d0a7df4-1ff4-42cd-a060-ab85f17f8b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30c8afe8-2147-4873-b592-08a5a51bc6b1}, !- Handle
  {694a7492-4c32-4d92-a6d1-d7a207473739}, !- Name
  {66b6cb2d-3cc2-4a30-bc2b-cda048c110a4}, !- Source Object
  3,                                      !- Outlet Port
  {aabff939-d084-472f-9917-a020be567c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd51535d-868b-4d55-a96f-ae4c52ab1bff}, !- Handle
  {6d570984-11ca-4399-bf05-412620250839}, !- Name
  {aabff939-d084-472f-9917-a020be567c78}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  4;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0b17cffc-ac2d-40cf-89c9-f2b60489187b}, !- Handle
  VAV No Rht,                             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {96a5c9c4-3146-4d0f-b369-a8c1ce343233}, !- Air Outlet Node Name
  {b3624c28-2499-4aed-985a-7ca3b4d3f078}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Schedule:Constant,
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Handle
  Always On Discrete 1,                   !- Name
  {9f0c5542-9d8e-409e-b16c-d9a632408bc9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9f0c5542-9d8e-409e-b16c-d9a632408bc9}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {7679fc74-5bca-4c98-8a33-c8e8d2c3ba1b}, !- Handle
  Node 128,                               !- Name
  {5d1489a7-1204-49ae-b126-1652f074e376}, !- Inlet Port
  {b3624c28-2499-4aed-985a-7ca3b4d3f078}; !- Outlet Port

OS:Connection,
  {5d1489a7-1204-49ae-b126-1652f074e376}, !- Handle
  {f3e19f61-eef7-4b77-b6d0-2c2ee36d9201}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  3,                                      !- Outlet Port
  {7679fc74-5bca-4c98-8a33-c8e8d2c3ba1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3624c28-2499-4aed-985a-7ca3b4d3f078}, !- Handle
  {c3eb497f-f89c-49a0-91dc-5844db7ee482}, !- Name
  {7679fc74-5bca-4c98-8a33-c8e8d2c3ba1b}, !- Source Object
  3,                                      !- Outlet Port
  {0b17cffc-ac2d-40cf-89c9-f2b60489187b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {96a5c9c4-3146-4d0f-b369-a8c1ce343233}, !- Handle
  {cfe240e8-9e3c-4205-ae77-24b751df3348}, !- Name
  {0b17cffc-ac2d-40cf-89c9-f2b60489187b}, !- Source Object
  3,                                      !- Outlet Port
  {83369537-0ec3-45b3-997e-eb918c025396}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {88a1f91f-0af5-4dd7-ac8f-bb69b1fffe8d}, !- Handle
  VAV No Rht 1,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {55304629-260f-4535-8fb6-a8c9e6073d1d}, !- Air Outlet Node Name
  {120525e1-b6e0-4dbb-a8cd-afbbfd8cf5ff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40984df7-97f3-426c-98ce-3f0c5c261495}, !- Handle
  Node 129,                               !- Name
  {efc67be0-5018-4f8e-8758-982464b3f5ca}, !- Inlet Port
  {120525e1-b6e0-4dbb-a8cd-afbbfd8cf5ff}; !- Outlet Port

OS:Connection,
  {efc67be0-5018-4f8e-8758-982464b3f5ca}, !- Handle
  {bffad11b-e33a-4047-943a-7ccb68f6f4f1}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  4,                                      !- Outlet Port
  {40984df7-97f3-426c-98ce-3f0c5c261495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120525e1-b6e0-4dbb-a8cd-afbbfd8cf5ff}, !- Handle
  {2667996f-f6f7-4cee-b67c-05d37eee5e98}, !- Name
  {40984df7-97f3-426c-98ce-3f0c5c261495}, !- Source Object
  3,                                      !- Outlet Port
  {88a1f91f-0af5-4dd7-ac8f-bb69b1fffe8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {55304629-260f-4535-8fb6-a8c9e6073d1d}, !- Handle
  {9bbfdd50-1f3f-4ce2-8889-5b222700957e}, !- Name
  {88a1f91f-0af5-4dd7-ac8f-bb69b1fffe8d}, !- Source Object
  3,                                      !- Outlet Port
  {1a673229-6f7b-4ef0-834d-2ce51f789ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80be4bba-db5c-44a2-9f07-1c867e28b4eb}, !- Handle
  Node 130,                               !- Name
  {3ecf0e53-c03d-48cb-a8cc-d79624d0f9ac}, !- Inlet Port
  {93cc9ada-9658-4b0e-a34c-be2fef774604}; !- Outlet Port

OS:Node,
  {3ee0bc9e-2476-4b81-9c25-88a781a922df}, !- Handle
  Node 131,                               !- Name
  {cc36d269-4362-4602-9c7b-3efa776f3a27}, !- Inlet Port
  {1233d85b-af63-47b5-9f06-65ab476a770f}; !- Outlet Port

OS:Connection,
  {93cc9ada-9658-4b0e-a34c-be2fef774604}, !- Handle
  {86b62713-0c33-4d62-875b-5123b8a76aec}, !- Name
  {80be4bba-db5c-44a2-9f07-1c867e28b4eb}, !- Source Object
  3,                                      !- Outlet Port
  {a5195af2-c870-4b4d-89ec-3f2ec2b2b2c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc36d269-4362-4602-9c7b-3efa776f3a27}, !- Handle
  {518b8d14-7d6b-4a56-b4d7-48237961be40}, !- Name
  {cab78d9a-7dba-4d7f-8d03-12380975ffd4}, !- Source Object
  3,                                      !- Outlet Port
  {3ee0bc9e-2476-4b81-9c25-88a781a922df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1233d85b-af63-47b5-9f06-65ab476a770f}, !- Handle
  {1367f9ba-7940-45ec-a736-bfe3fdf7d341}, !- Name
  {3ee0bc9e-2476-4b81-9c25-88a781a922df}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf5b0022-9ad9-4b67-a8cd-390f0e0b2a6a}, !- Handle
  {22d95981-61c9-4a1c-96b7-578d619e4f68}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {93fbe5ce-5b5e-493c-bc98-b449debe0922}, !- Handle
  Node 76,                                !- Name
  {c62e9bcb-b1a5-43a7-94ea-4ecce3dffac8}, !- Inlet Port
  {7dd357db-5d84-493a-95d0-f79810271324}; !- Outlet Port

OS:Connection,
  {3b8f6506-120a-416c-a21f-e02706e2effd}, !- Handle
  {0a71a04d-10f7-4e07-80a4-8522b1cc6bd3}, !- Name
  {3cce442c-3523-4ac8-941b-012a1bf0808b}, !- Source Object
  3,                                      !- Outlet Port
  {e2a4293a-d3a1-4206-87c6-729b6ae4f3c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c62e9bcb-b1a5-43a7-94ea-4ecce3dffac8}, !- Handle
  {c8874347-388d-4bcb-9e84-f97610afe84b}, !- Name
  {18bce456-a551-4e7a-af22-b80dd19174dd}, !- Source Object
  3,                                      !- Outlet Port
  {93fbe5ce-5b5e-493c-bc98-b449debe0922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd357db-5d84-493a-95d0-f79810271324}, !- Handle
  {699b71bb-ef17-4c87-bb93-2bd1379f1e84}, !- Name
  {93fbe5ce-5b5e-493c-bc98-b449debe0922}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {21bd4a47-eb0e-4514-861f-e8d2c79a441c}, !- Handle
  VAV No Rht 2,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {0b0376bc-d7f3-4219-85f5-aebe961b03bb}, !- Air Outlet Node Name
  {6321ee29-b02e-4887-a82b-cfe697992dca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32a5bb98-4b5f-4173-b94c-da3f52f81178}, !- Handle
  Node 134,                               !- Name
  {7cd42e93-7f44-47de-821d-9a049eb02a98}, !- Inlet Port
  {6321ee29-b02e-4887-a82b-cfe697992dca}; !- Outlet Port

OS:Connection,
  {7cd42e93-7f44-47de-821d-9a049eb02a98}, !- Handle
  {5c0dcf86-a44a-4e07-94e9-d3aa41f6e596}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  3,                                      !- Outlet Port
  {32a5bb98-4b5f-4173-b94c-da3f52f81178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6321ee29-b02e-4887-a82b-cfe697992dca}, !- Handle
  {18e1ca18-3ad3-423e-ad3e-6cc3d80ee48b}, !- Name
  {32a5bb98-4b5f-4173-b94c-da3f52f81178}, !- Source Object
  3,                                      !- Outlet Port
  {21bd4a47-eb0e-4514-861f-e8d2c79a441c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b0376bc-d7f3-4219-85f5-aebe961b03bb}, !- Handle
  {3f9c740e-03ea-4207-9f83-fc134a5864b6}, !- Name
  {21bd4a47-eb0e-4514-861f-e8d2c79a441c}, !- Source Object
  3,                                      !- Outlet Port
  {3cce442c-3523-4ac8-941b-012a1bf0808b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {06f02641-c88e-4f8b-9b3b-15ef598ef3eb}, !- Handle
  VAV No Rht 3,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {3be9afd4-03e1-49a6-acad-547fae7bf980}, !- Air Outlet Node Name
  {9e310428-aec5-4987-9f45-085df3d001e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03c8788f-65c4-4e9a-ab95-527599624bc2}, !- Handle
  Node 135,                               !- Name
  {3be9afd4-03e1-49a6-acad-547fae7bf980}, !- Inlet Port
  {5815a04a-ca36-428f-8945-f8c41390ab92}; !- Outlet Port

OS:Node,
  {0830679d-7df8-4110-b270-bebb1df1fbfb}, !- Handle
  Node 136,                               !- Name
  {7677c23b-ba6d-41f3-bffe-f638cb9f8cc6}, !- Inlet Port
  {f3e0d5e5-8e07-413c-acde-bd171f508287}; !- Outlet Port

OS:Connection,
  {5815a04a-ca36-428f-8945-f8c41390ab92}, !- Handle
  {c550a2f9-0cda-4682-a185-a8fe776362fc}, !- Name
  {03c8788f-65c4-4e9a-ab95-527599624bc2}, !- Source Object
  3,                                      !- Outlet Port
  {7c1147e6-59f9-42b8-bbaf-b85b95740b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7677c23b-ba6d-41f3-bffe-f638cb9f8cc6}, !- Handle
  {827709d0-f697-41c5-80e9-05929dded005}, !- Name
  {d39829ff-421a-499d-a69f-73a508276f67}, !- Source Object
  3,                                      !- Outlet Port
  {0830679d-7df8-4110-b270-bebb1df1fbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e0d5e5-8e07-413c-acde-bd171f508287}, !- Handle
  {e2df967a-5fcf-4148-b351-52a6e79fb96e}, !- Name
  {0830679d-7df8-4110-b270-bebb1df1fbfb}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e75b4ac0-4e0e-4f6e-9131-137278e1964f}, !- Handle
  Node 137,                               !- Name
  {8877887d-0ef9-48c3-8552-b4dcdbe53df3}, !- Inlet Port
  {9e310428-aec5-4987-9f45-085df3d001e6}; !- Outlet Port

OS:Connection,
  {8877887d-0ef9-48c3-8552-b4dcdbe53df3}, !- Handle
  {8519bc28-8cab-4ee7-9359-ac7229a46489}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  4,                                      !- Outlet Port
  {e75b4ac0-4e0e-4f6e-9131-137278e1964f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e310428-aec5-4987-9f45-085df3d001e6}, !- Handle
  {9efe0a37-4b76-459f-b13e-3e71b3f83772}, !- Name
  {e75b4ac0-4e0e-4f6e-9131-137278e1964f}, !- Source Object
  3,                                      !- Outlet Port
  {06f02641-c88e-4f8b-9b3b-15ef598ef3eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3be9afd4-03e1-49a6-acad-547fae7bf980}, !- Handle
  {597fd616-0898-4fda-9265-280b4a3ecae3}, !- Name
  {06f02641-c88e-4f8b-9b3b-15ef598ef3eb}, !- Source Object
  3,                                      !- Outlet Port
  {03c8788f-65c4-4e9a-ab95-527599624bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bd954e-52b0-4f26-b310-e9ab3a90eff8}, !- Handle
  Node 138,                               !- Name
  {3fc25e4e-67db-45dd-8471-0a6ff3981224}, !- Inlet Port
  {050253af-4c69-4bd3-b299-3ca1796bb73a}; !- Outlet Port

OS:Node,
  {215fe540-6a30-4470-8843-4ebfed58fef1}, !- Handle
  Node 139,                               !- Name
  {2e8bba82-f519-49ce-925c-f38022b54319}, !- Inlet Port
  {3700dd4f-e5dd-4ab3-9c00-06d942a311dd}; !- Outlet Port

OS:Connection,
  {050253af-4c69-4bd3-b299-3ca1796bb73a}, !- Handle
  {608500ee-e85a-432a-be02-3cbc1b735aa8}, !- Name
  {66bd954e-52b0-4f26-b310-e9ab3a90eff8}, !- Source Object
  3,                                      !- Outlet Port
  {686166c1-99ad-4dd5-a8a4-adc321a7d611}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e8bba82-f519-49ce-925c-f38022b54319}, !- Handle
  {ca4595f5-a5ec-4fb3-bb31-ba01a7e74d10}, !- Name
  {e0d1b0d6-0d66-48ad-a379-5c5ce2548f31}, !- Source Object
  3,                                      !- Outlet Port
  {215fe540-6a30-4470-8843-4ebfed58fef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3700dd4f-e5dd-4ab3-9c00-06d942a311dd}, !- Handle
  {e3a6bee0-0ba3-402f-8643-e032af6aa151}, !- Name
  {215fe540-6a30-4470-8843-4ebfed58fef1}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {808c5fd7-43ed-46db-b9cd-f555413f1a0a}, !- Handle
  {461f8343-5777-421c-8170-8989af51f5b7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {935df019-01fd-4750-8b7c-31109103872b}, !- Handle
  Node 142,                               !- Name
  {9812d365-65aa-47c6-8261-64ea64f76793}, !- Inlet Port
  {9fbda31d-395b-47c6-b117-9e9f00a91cd2}; !- Outlet Port

OS:Node,
  {78971f86-5530-4625-9ca5-ac134362e668}, !- Handle
  Node 143,                               !- Name
  {3d5d87c5-1480-44af-b3b2-c167fb06a69d}, !- Inlet Port
  {6d51e3e5-aaa3-4391-9e16-3ca5aab16f06}; !- Outlet Port

OS:Connection,
  {9fbda31d-395b-47c6-b117-9e9f00a91cd2}, !- Handle
  {2f95e622-b10b-47f1-8b28-f0cfcb33521a}, !- Name
  {935df019-01fd-4750-8b7c-31109103872b}, !- Source Object
  3,                                      !- Outlet Port
  {3200ef2d-df11-4991-88f4-597e8bd07432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d5d87c5-1480-44af-b3b2-c167fb06a69d}, !- Handle
  {573a420d-bf6e-48fd-bfcd-dc1336f8d4cc}, !- Name
  {9784816b-2bc1-4f5d-b00b-1bcacbe68ddc}, !- Source Object
  3,                                      !- Outlet Port
  {78971f86-5530-4625-9ca5-ac134362e668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d51e3e5-aaa3-4391-9e16-3ca5aab16f06}, !- Handle
  {d17644dc-9062-4ad1-9196-a5f8e9aee3fd}, !- Name
  {78971f86-5530-4625-9ca5-ac134362e668}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {98b92045-e86c-494c-8294-a5a058c86eb2}, !- Handle
  {bb1dda55-2a33-409d-aa56-26511513d3c1}, !- Name
  {444d042b-6250-4c3c-8ea8-e05ecf7f8f20}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a8b78d-0d3f-4651-a907-e90d3d8124f1}, !- Handle
  {63799bf2-21fc-436c-acd8-2a31384c9041}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ea5acef8-a10d-4dc6-84ab-ed8b8e173f7a}, !- Handle
  VAV No Rht 4,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {9812d365-65aa-47c6-8261-64ea64f76793}, !- Air Outlet Node Name
  {e954c2d2-aeeb-413c-85ce-fd4d939d6578}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {797b55e1-cab4-46bc-a41d-87490f8dd150}, !- Handle
  Node 144,                               !- Name
  {3ef4b0bb-77af-4b67-b175-a0e2772e0fbf}, !- Inlet Port
  {e954c2d2-aeeb-413c-85ce-fd4d939d6578}; !- Outlet Port

OS:Connection,
  {3ef4b0bb-77af-4b67-b175-a0e2772e0fbf}, !- Handle
  {bfa1145f-8be0-42a8-ab16-a14424b25195}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  6,                                      !- Outlet Port
  {797b55e1-cab4-46bc-a41d-87490f8dd150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e954c2d2-aeeb-413c-85ce-fd4d939d6578}, !- Handle
  {7aecd04c-171c-4ef3-8683-d8fff07a93c3}, !- Name
  {797b55e1-cab4-46bc-a41d-87490f8dd150}, !- Source Object
  3,                                      !- Outlet Port
  {ea5acef8-a10d-4dc6-84ab-ed8b8e173f7a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9812d365-65aa-47c6-8261-64ea64f76793}, !- Handle
  {0dd8214a-2995-470a-98ce-1bb796a67ddb}, !- Name
  {ea5acef8-a10d-4dc6-84ab-ed8b8e173f7a}, !- Source Object
  3,                                      !- Outlet Port
  {935df019-01fd-4750-8b7c-31109103872b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9a774b-4d6a-43fe-b2d2-8ffa630ea726}, !- Handle
  Node 145,                               !- Name
  {a2c00603-3017-4525-af13-e9fef9756694}, !- Inlet Port
  {6e1328fb-4860-4bf3-86e2-f9116c17d1ba}; !- Outlet Port

OS:Node,
  {21e49a8c-09ed-42de-a8d8-07f4685356c7}, !- Handle
  Node 146,                               !- Name
  {3a2ad83a-d952-4a81-9546-3158c3ca9b4a}, !- Inlet Port
  {331a8222-d04c-4663-973a-3394b444e830}; !- Outlet Port

OS:Connection,
  {6e1328fb-4860-4bf3-86e2-f9116c17d1ba}, !- Handle
  {7d9b11c9-acdd-4269-9fe8-26cadfd2c33c}, !- Name
  {5e9a774b-4d6a-43fe-b2d2-8ffa630ea726}, !- Source Object
  3,                                      !- Outlet Port
  {45f32174-31c9-4cfb-b6b7-592e7721cdf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a2ad83a-d952-4a81-9546-3158c3ca9b4a}, !- Handle
  {030122dc-74be-41f8-a657-8216fbcd919f}, !- Name
  {8d646467-aa7f-4a9b-b308-6508b2f5f510}, !- Source Object
  3,                                      !- Outlet Port
  {21e49a8c-09ed-42de-a8d8-07f4685356c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331a8222-d04c-4663-973a-3394b444e830}, !- Handle
  {3531bb4c-727b-4965-9083-2224f95abaf6}, !- Name
  {21e49a8c-09ed-42de-a8d8-07f4685356c7}, !- Source Object
  3,                                      !- Outlet Port
  {ad3cb724-147a-454f-ace2-a5658d334453}, !- Target Object
  4;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {04202d24-2ca2-468c-b7bc-f2032b4e211e}, !- Handle
  Parallel PIU HW Rht,                    !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d84ec8fd-4a35-4778-91b2-4c8f626ccd1a}, !- Supply Air Inlet Node Name
  {6fbb83d9-223d-4400-8a76-3feb328350c1}, !- Secondary Air Inlet Node Name
  {a2c00603-3017-4525-af13-e9fef9756694}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {77a2904d-fddc-4b44-91c9-42f3cf1316ab}, !- Fan Name
  {084dc2c3-5b7e-4352-8133-430ad4878241}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {084dc2c3-5b7e-4352-8133-430ad4878241}, !- Handle
  Parallel PIU HW Rht Coil,               !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59d365c1-4018-45e3-9802-e9ed707a2c88}, !- Water Inlet Node Name
  {8c264cac-0bb6-4033-85ee-ce8c6bff9a5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {77a2904d-fddc-4b44-91c9-42f3cf1316ab}, !- Handle
  Parallel PIU HW Rht Fan,                !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7782dca2-d02e-48aa-b8b0-632397f5b4da}, !- Handle
  Node 147,                               !- Name
  {96390bb8-94bb-4eab-abee-d7a5b3ae4933}, !- Inlet Port
  {d84ec8fd-4a35-4778-91b2-4c8f626ccd1a}; !- Outlet Port

OS:Connection,
  {96390bb8-94bb-4eab-abee-d7a5b3ae4933}, !- Handle
  {5f040eb7-7b5e-454d-918b-1729c0ac6b78}, !- Name
  {3798eaf8-144d-4b4f-b53f-f23d8645a6c0}, !- Source Object
  4,                                      !- Outlet Port
  {7782dca2-d02e-48aa-b8b0-632397f5b4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84ec8fd-4a35-4778-91b2-4c8f626ccd1a}, !- Handle
  {75cf5cf2-5a8c-4722-a1e5-690bbc966585}, !- Name
  {7782dca2-d02e-48aa-b8b0-632397f5b4da}, !- Source Object
  3,                                      !- Outlet Port
  {04202d24-2ca2-468c-b7bc-f2032b4e211e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a2c00603-3017-4525-af13-e9fef9756694}, !- Handle
  {17d75da4-f5f3-491b-9fd3-39b68a0adf14}, !- Name
  {04202d24-2ca2-468c-b7bc-f2032b4e211e}, !- Source Object
  9,                                      !- Outlet Port
  {5e9a774b-4d6a-43fe-b2d2-8ffa630ea726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c42851ad-6b68-466c-84ce-9405dcc7675d}, !- Handle
  Node 148,                               !- Name
  {e272c857-a9bd-4b2b-8d90-c3fb16b596eb}, !- Inlet Port
  {6fbb83d9-223d-4400-8a76-3feb328350c1}; !- Outlet Port

OS:Connection,
  {e272c857-a9bd-4b2b-8d90-c3fb16b596eb}, !- Handle
  {07580c0b-68c4-485f-8a0a-d9ccf3a2bc5f}, !- Name
  {67801d6c-88b9-461d-b178-985a4ff8b695}, !- Source Object
  3,                                      !- Outlet Port
  {c42851ad-6b68-466c-84ce-9405dcc7675d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbb83d9-223d-4400-8a76-3feb328350c1}, !- Handle
  {c4e1f4b6-5af0-4d14-aa97-2ed3cb60cec9}, !- Name
  {c42851ad-6b68-466c-84ce-9405dcc7675d}, !- Source Object
  3,                                      !- Outlet Port
  {04202d24-2ca2-468c-b7bc-f2032b4e211e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a1bf7796-39eb-465b-8a91-ce7236aa1bef}, !- Handle
  VAV No Rht 5,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {aaf529b8-c1c1-4459-a022-c64e277bfae9}, !- Air Outlet Node Name
  {7ad141ce-7014-434e-8365-2f27abd856c8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8d9f702-c7c3-4dfa-bf66-264a977c52bb}, !- Handle
  Node 149,                               !- Name
  {aaf529b8-c1c1-4459-a022-c64e277bfae9}, !- Inlet Port
  {63e57f32-3a8a-4182-8f67-22427e13efed}; !- Outlet Port

OS:Node,
  {a07d6397-9277-425e-869c-925950d45f22}, !- Handle
  Node 150,                               !- Name
  {faa83f4e-2db1-41a1-90d2-3f15503b0633}, !- Inlet Port
  {01ae1cc6-6fe6-44ff-9512-75301751cf6f}; !- Outlet Port

OS:Connection,
  {63e57f32-3a8a-4182-8f67-22427e13efed}, !- Handle
  {31db80ac-e58c-443d-8881-76ccda5b9172}, !- Name
  {d8d9f702-c7c3-4dfa-bf66-264a977c52bb}, !- Source Object
  3,                                      !- Outlet Port
  {ad6206e8-d19c-492c-b760-074112f7f4e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faa83f4e-2db1-41a1-90d2-3f15503b0633}, !- Handle
  {a0860b8f-78e3-42c9-a4b4-de60d9b61c3d}, !- Name
  {bf104789-51d3-4fb1-a9b2-d2bc66c68810}, !- Source Object
  3,                                      !- Outlet Port
  {a07d6397-9277-425e-869c-925950d45f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ae1cc6-6fe6-44ff-9512-75301751cf6f}, !- Handle
  {c9da8cef-832f-462e-a659-e1867f311f8e}, !- Name
  {a07d6397-9277-425e-869c-925950d45f22}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b360174a-113f-4312-bafc-e435011b2ee4}, !- Handle
  Node 151,                               !- Name
  {70a6f1e2-e2f9-46bb-aae4-08705bddad4c}, !- Inlet Port
  {7ad141ce-7014-434e-8365-2f27abd856c8}; !- Outlet Port

OS:Connection,
  {70a6f1e2-e2f9-46bb-aae4-08705bddad4c}, !- Handle
  {d157f766-e7fc-43c4-9c2b-8ad2578a9d00}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  7,                                      !- Outlet Port
  {b360174a-113f-4312-bafc-e435011b2ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad141ce-7014-434e-8365-2f27abd856c8}, !- Handle
  {9db88e9b-6ef5-4e7f-a804-ab86c08a258e}, !- Name
  {b360174a-113f-4312-bafc-e435011b2ee4}, !- Source Object
  3,                                      !- Outlet Port
  {a1bf7796-39eb-465b-8a91-ce7236aa1bef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aaf529b8-c1c1-4459-a022-c64e277bfae9}, !- Handle
  {90a5934e-432b-4b42-8cd0-e05fde364592}, !- Name
  {a1bf7796-39eb-465b-8a91-ce7236aa1bef}, !- Source Object
  3,                                      !- Outlet Port
  {d8d9f702-c7c3-4dfa-bf66-264a977c52bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97a8f364-f1d0-4c00-8385-46a21d668a35}, !- Handle
  Node 152,                               !- Name
  {c22e370f-8b2a-40be-9a30-65c021050336}, !- Inlet Port
  {96049b41-3fb7-4908-8a8f-3fa10883bf0a}; !- Outlet Port

OS:Node,
  {0c41920b-cead-4904-a6b9-6fd27f1f29fd}, !- Handle
  Node 153,                               !- Name
  {2b7621bc-250a-44ae-87df-179d3d4266c2}, !- Inlet Port
  {179fb21f-c6eb-4204-8d9e-9609b3af08ec}; !- Outlet Port

OS:Connection,
  {96049b41-3fb7-4908-8a8f-3fa10883bf0a}, !- Handle
  {66682372-da7a-4eb9-b590-4c31d492acc2}, !- Name
  {97a8f364-f1d0-4c00-8385-46a21d668a35}, !- Source Object
  3,                                      !- Outlet Port
  {054647a4-0b3d-453b-90c1-987327fe2e8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b7621bc-250a-44ae-87df-179d3d4266c2}, !- Handle
  {7648765b-5f8f-472d-834a-07e68ccaa6c1}, !- Name
  {2d8a5036-8ee4-4988-8944-6191e3f4d103}, !- Source Object
  3,                                      !- Outlet Port
  {0c41920b-cead-4904-a6b9-6fd27f1f29fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179fb21f-c6eb-4204-8d9e-9609b3af08ec}, !- Handle
  {9732bec5-ffac-4394-99c3-477e6dae14a0}, !- Name
  {0c41920b-cead-4904-a6b9-6fd27f1f29fd}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5895f0cb-5e8b-4fb8-9c60-55af6bfe7fb4}, !- Handle
  {d1111ea5-ab8c-48eb-b24d-2eb64f15a75b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5aeba794-9782-4829-95b7-56a33f3d4253}, !- Handle
  Node 156,                               !- Name
  {c7974557-36f7-48e7-9c4a-ba579d29e340}, !- Inlet Port
  {ffdc7cde-c850-4e94-9338-9697d705e40a}; !- Outlet Port

OS:Node,
  {b2f79ed7-1046-4a37-b796-65054d3a2474}, !- Handle
  Node 157,                               !- Name
  {aa9b41f4-df68-4b33-9840-a97046c2cf67}, !- Inlet Port
  {9782f88e-60a9-48a8-b65f-bed72161d96d}; !- Outlet Port

OS:Connection,
  {ffdc7cde-c850-4e94-9338-9697d705e40a}, !- Handle
  {679ba717-e5fa-4c4f-929e-f48c8a94184f}, !- Name
  {5aeba794-9782-4829-95b7-56a33f3d4253}, !- Source Object
  3,                                      !- Outlet Port
  {5140ba3e-7845-410a-bb98-cc97bc01a3b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa9b41f4-df68-4b33-9840-a97046c2cf67}, !- Handle
  {137bed11-672a-4963-a629-4141e6e67cb4}, !- Name
  {38bc3839-9f1b-4a7a-b628-56e578c359e0}, !- Source Object
  3,                                      !- Outlet Port
  {b2f79ed7-1046-4a37-b796-65054d3a2474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9782f88e-60a9-48a8-b65f-bed72161d96d}, !- Handle
  {0ea48d13-170b-40d3-8adc-d32f5effc474}, !- Name
  {b2f79ed7-1046-4a37-b796-65054d3a2474}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a431bba8-f256-4a7f-9a47-8436f457e300}, !- Handle
  {8e5ffab0-c502-486f-945a-a52f11750314}, !- Name
  {ecc9492b-0703-499d-8952-662173f9f21f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e31386-5e7b-481d-a7f7-ca1cc2ba0a94}, !- Handle
  {81ebf8b4-b899-4952-86ff-8d5bfcb5ff49}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {23612554-a41d-4bff-a2c2-8fb2c627a593}, !- Handle
  VAV No Rht 6,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {c7974557-36f7-48e7-9c4a-ba579d29e340}, !- Air Outlet Node Name
  {b20415ee-acda-403c-8f1f-0cff87853e42}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2f2e2b6-3e08-4b77-99a5-83baca7d49aa}, !- Handle
  Node 158,                               !- Name
  {56faef49-f4e7-4304-8f03-3fd7ba396fe6}, !- Inlet Port
  {b20415ee-acda-403c-8f1f-0cff87853e42}; !- Outlet Port

OS:Connection,
  {56faef49-f4e7-4304-8f03-3fd7ba396fe6}, !- Handle
  {794b9e52-5dab-4bbe-ac70-fa243dc441f2}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  9,                                      !- Outlet Port
  {f2f2e2b6-3e08-4b77-99a5-83baca7d49aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20415ee-acda-403c-8f1f-0cff87853e42}, !- Handle
  {5cb5a757-ff4c-4f0a-8f0f-c217f5e6b5f0}, !- Name
  {f2f2e2b6-3e08-4b77-99a5-83baca7d49aa}, !- Source Object
  3,                                      !- Outlet Port
  {23612554-a41d-4bff-a2c2-8fb2c627a593}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c7974557-36f7-48e7-9c4a-ba579d29e340}, !- Handle
  {fe2a2466-8aa2-46b0-9b7f-f97d1f94d8c6}, !- Name
  {23612554-a41d-4bff-a2c2-8fb2c627a593}, !- Source Object
  3,                                      !- Outlet Port
  {5aeba794-9782-4829-95b7-56a33f3d4253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65965325-8c61-4f4f-8467-c1f983e15629}, !- Handle
  Node 159,                               !- Name
  {9a92cbaf-333b-4181-a2be-048eb10367a7}, !- Inlet Port
  {4cd40c91-6f40-410c-bd2c-a7c9a70375bf}; !- Outlet Port

OS:Node,
  {67e51d7c-e72d-4987-b74c-4316e42edcaf}, !- Handle
  Node 170,                               !- Name
  {5df98e5e-c73d-4f65-bcaf-1fa5abb418ee}, !- Inlet Port
  {810bf749-4bab-45f0-8013-d75b2c1fbb90}; !- Outlet Port

OS:Connection,
  {4cd40c91-6f40-410c-bd2c-a7c9a70375bf}, !- Handle
  {9f0a6553-b107-4b34-a5c2-1de50d1867f7}, !- Name
  {65965325-8c61-4f4f-8467-c1f983e15629}, !- Source Object
  3,                                      !- Outlet Port
  {a4a665c7-07ed-4417-b09e-ba84ad62b032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5df98e5e-c73d-4f65-bcaf-1fa5abb418ee}, !- Handle
  {c229d8aa-713b-4abd-a5c7-76675d93721c}, !- Name
  {4107baf8-1eb8-421d-94d8-e50ab0ff108c}, !- Source Object
  3,                                      !- Outlet Port
  {67e51d7c-e72d-4987-b74c-4316e42edcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810bf749-4bab-45f0-8013-d75b2c1fbb90}, !- Handle
  {76104cfa-11b1-4ee9-b5ba-33e9349927c1}, !- Name
  {67e51d7c-e72d-4987-b74c-4316e42edcaf}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2fbe1458-4feb-45d1-b12d-8a552301f3de}, !- Handle
  {4a6553b5-d8ed-4507-9b80-07130356bc66}, !- Name
  {6c6a9880-a8f4-47ab-a41a-849abda8826a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05927d8f-e7ca-400d-a70c-e4f7c7f98b95}, !- Handle
  {a97b7649-e3b8-480e-8434-23f0a2a99fe7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {63b3c675-ef27-47dc-9296-0881bcc8e32a}, !- Handle
  VAV No Rht 7,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {9a92cbaf-333b-4181-a2be-048eb10367a7}, !- Air Outlet Node Name
  {c20bd5e4-8ce6-44da-ba28-79137f0f349b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d88a8ef6-e2de-4399-b40f-a9839f4d11a4}, !- Handle
  Node 171,                               !- Name
  {17f9ada5-c63f-4400-93cd-d6d2ebd64cdf}, !- Inlet Port
  {c20bd5e4-8ce6-44da-ba28-79137f0f349b}; !- Outlet Port

OS:Connection,
  {17f9ada5-c63f-4400-93cd-d6d2ebd64cdf}, !- Handle
  {e4dacc69-358a-44ee-984d-7889895d3f31}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  6,                                      !- Outlet Port
  {d88a8ef6-e2de-4399-b40f-a9839f4d11a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20bd5e4-8ce6-44da-ba28-79137f0f349b}, !- Handle
  {ca6d3a96-83cd-4d2b-88e8-69553719ff50}, !- Name
  {d88a8ef6-e2de-4399-b40f-a9839f4d11a4}, !- Source Object
  3,                                      !- Outlet Port
  {63b3c675-ef27-47dc-9296-0881bcc8e32a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a92cbaf-333b-4181-a2be-048eb10367a7}, !- Handle
  {36fe4426-12d5-4098-949d-2a9c511b899a}, !- Name
  {63b3c675-ef27-47dc-9296-0881bcc8e32a}, !- Source Object
  3,                                      !- Outlet Port
  {65965325-8c61-4f4f-8467-c1f983e15629}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9b515298-8a59-4d2f-9c21-7edf19b28db5}, !- Handle
  VAV No Rht 8,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {6bc5ec5a-bbfc-402c-bfa0-b10e1da53539}, !- Air Outlet Node Name
  {cd9a273f-de18-4d88-b2a7-261439131eb1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1edad166-03ee-4b3f-a3dd-b240e73d39b6}, !- Handle
  Node 172,                               !- Name
  {6bc5ec5a-bbfc-402c-bfa0-b10e1da53539}, !- Inlet Port
  {b0dcc4c6-7f3a-45bd-be20-6464b06102f3}; !- Outlet Port

OS:Node,
  {fd836e3d-4393-4aff-a30e-05399e281892}, !- Handle
  Node 173,                               !- Name
  {002b9159-4479-469b-96fc-77c5cd608dde}, !- Inlet Port
  {29b8a096-96cf-468e-8aea-c90406429d74}; !- Outlet Port

OS:Connection,
  {b0dcc4c6-7f3a-45bd-be20-6464b06102f3}, !- Handle
  {95eaae59-94df-450f-9331-86d2fb6dd584}, !- Name
  {1edad166-03ee-4b3f-a3dd-b240e73d39b6}, !- Source Object
  3,                                      !- Outlet Port
  {9eb6ae3f-39f9-4e47-84dd-4522f9c468ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {002b9159-4479-469b-96fc-77c5cd608dde}, !- Handle
  {7651fbd6-ebf4-47dc-937f-00a385250081}, !- Name
  {a995009d-74be-4753-bd81-eb975edc1825}, !- Source Object
  3,                                      !- Outlet Port
  {fd836e3d-4393-4aff-a30e-05399e281892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b8a096-96cf-468e-8aea-c90406429d74}, !- Handle
  {1987843d-47da-415c-85de-79b9d0e58449}, !- Name
  {fd836e3d-4393-4aff-a30e-05399e281892}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {caf91727-adbb-41c1-bbae-91aa0270566a}, !- Handle
  Node 174,                               !- Name
  {ee83b678-bb63-471d-9261-d0a3f5179257}, !- Inlet Port
  {cd9a273f-de18-4d88-b2a7-261439131eb1}; !- Outlet Port

OS:Connection,
  {ee83b678-bb63-471d-9261-d0a3f5179257}, !- Handle
  {fe69f6b4-ef0d-4d31-afed-cc8a665dd79d}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  7,                                      !- Outlet Port
  {caf91727-adbb-41c1-bbae-91aa0270566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9a273f-de18-4d88-b2a7-261439131eb1}, !- Handle
  {62126ea9-08cc-4797-b0ef-7ab18425cf38}, !- Name
  {caf91727-adbb-41c1-bbae-91aa0270566a}, !- Source Object
  3,                                      !- Outlet Port
  {9b515298-8a59-4d2f-9c21-7edf19b28db5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6bc5ec5a-bbfc-402c-bfa0-b10e1da53539}, !- Handle
  {28ea205a-30c0-4601-af9a-ac2f94a6949b}, !- Name
  {9b515298-8a59-4d2f-9c21-7edf19b28db5}, !- Source Object
  3,                                      !- Outlet Port
  {1edad166-03ee-4b3f-a3dd-b240e73d39b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {69bece91-befa-4923-a008-f6b1ac03bd43}, !- Handle
  VAV No Rht 9,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {c5266f78-7c91-4777-a026-029fa99d01f9}, !- Air Outlet Node Name
  {bcf20db9-5b8c-4ed1-85ab-c7f2373c99a8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29398647-e8be-477e-b95a-f0309b2a655f}, !- Handle
  Node 175,                               !- Name
  {c5266f78-7c91-4777-a026-029fa99d01f9}, !- Inlet Port
  {ab90ad0b-0db6-490a-a555-3ca2b83f0799}; !- Outlet Port

OS:Node,
  {1d352b2a-9ed1-499e-977e-8dc7442884f2}, !- Handle
  Node 176,                               !- Name
  {118b0bca-9f63-41c6-9df4-2c4be0bb2bb9}, !- Inlet Port
  {d48204a7-46d0-400e-83f1-4fa41b4e8dac}; !- Outlet Port

OS:Connection,
  {ab90ad0b-0db6-490a-a555-3ca2b83f0799}, !- Handle
  {75befe7b-b81c-44c8-af62-93323d94d4ae}, !- Name
  {29398647-e8be-477e-b95a-f0309b2a655f}, !- Source Object
  3,                                      !- Outlet Port
  {336e2976-0cc9-4dc9-811a-8f3a28adbb4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {118b0bca-9f63-41c6-9df4-2c4be0bb2bb9}, !- Handle
  {22b476e2-b9ed-462b-8d5e-7bd131916245}, !- Name
  {26067a3b-ef27-4db5-aaf6-e2039d4c1bd2}, !- Source Object
  3,                                      !- Outlet Port
  {1d352b2a-9ed1-499e-977e-8dc7442884f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48204a7-46d0-400e-83f1-4fa41b4e8dac}, !- Handle
  {02c6694f-4cf7-444e-bc13-0fa36f4aaf24}, !- Name
  {1d352b2a-9ed1-499e-977e-8dc7442884f2}, !- Source Object
  3,                                      !- Outlet Port
  {7fb31b68-bfe7-4976-82a3-0307f33ba7c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6191c81a-9a61-4b3d-8eb4-1e112c8309c1}, !- Handle
  Node 177,                               !- Name
  {a3395165-3cd8-43c5-99d9-c3546fabebd6}, !- Inlet Port
  {bcf20db9-5b8c-4ed1-85ab-c7f2373c99a8}; !- Outlet Port

OS:Connection,
  {a3395165-3cd8-43c5-99d9-c3546fabebd6}, !- Handle
  {bdb47d61-87ff-4fb9-a5f8-16aa25dfadca}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  8,                                      !- Outlet Port
  {6191c81a-9a61-4b3d-8eb4-1e112c8309c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf20db9-5b8c-4ed1-85ab-c7f2373c99a8}, !- Handle
  {f5f70949-b5ee-4c37-8349-6e429f7db7c4}, !- Name
  {6191c81a-9a61-4b3d-8eb4-1e112c8309c1}, !- Source Object
  3,                                      !- Outlet Port
  {69bece91-befa-4923-a008-f6b1ac03bd43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5266f78-7c91-4777-a026-029fa99d01f9}, !- Handle
  {faf60245-dfc0-48f8-9fe9-68fce3168ab3}, !- Name
  {69bece91-befa-4923-a008-f6b1ac03bd43}, !- Source Object
  3,                                      !- Outlet Port
  {29398647-e8be-477e-b95a-f0309b2a655f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4f0a8b15-ffb2-4211-92aa-f3695aa00bc5}, !- Handle
  VAV No Rht 10,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {643c947c-3e03-4106-bd7b-89712e684d1f}, !- Air Outlet Node Name
  {e6a75e12-a83a-46f1-a9b7-6ba580eb6b66}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2c443f6-9e88-43d7-83eb-12e7c878612a}, !- Handle
  Node 178,                               !- Name
  {643c947c-3e03-4106-bd7b-89712e684d1f}, !- Inlet Port
  {43a14ff2-ae9c-4033-a450-36df750522b1}; !- Outlet Port

OS:Node,
  {e3a2455f-fecf-4e4f-bb0f-c7b3dd0a0286}, !- Handle
  Node 179,                               !- Name
  {3abbf6d9-fbeb-4349-b181-a406b214a07c}, !- Inlet Port
  {4a2ac2e7-e57a-4b4f-a54c-f2c2c8aa17ca}; !- Outlet Port

OS:Connection,
  {43a14ff2-ae9c-4033-a450-36df750522b1}, !- Handle
  {d1f3be7f-9ca9-421d-af31-72b896a8948c}, !- Name
  {e2c443f6-9e88-43d7-83eb-12e7c878612a}, !- Source Object
  3,                                      !- Outlet Port
  {96a4a37c-392b-48b2-a8b3-bbe682834dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3abbf6d9-fbeb-4349-b181-a406b214a07c}, !- Handle
  {000cc6de-84f5-47e0-9980-ecb6b2e4c042}, !- Name
  {505137ee-7d41-4431-9664-11ca380c74bc}, !- Source Object
  3,                                      !- Outlet Port
  {e3a2455f-fecf-4e4f-bb0f-c7b3dd0a0286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2ac2e7-e57a-4b4f-a54c-f2c2c8aa17ca}, !- Handle
  {08e64e9c-39cb-43d1-9acb-24b57ece190b}, !- Name
  {e3a2455f-fecf-4e4f-bb0f-c7b3dd0a0286}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6bc6c7eb-b230-4ef4-af3c-9f7ebd99d0eb}, !- Handle
  Node 180,                               !- Name
  {3f3ef6a3-6367-4c51-b641-a9023cb43b80}, !- Inlet Port
  {e6a75e12-a83a-46f1-a9b7-6ba580eb6b66}; !- Outlet Port

OS:Connection,
  {3f3ef6a3-6367-4c51-b641-a9023cb43b80}, !- Handle
  {0ae15f50-a042-4576-ae8d-b46384e9abfa}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  10,                                     !- Outlet Port
  {6bc6c7eb-b230-4ef4-af3c-9f7ebd99d0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a75e12-a83a-46f1-a9b7-6ba580eb6b66}, !- Handle
  {f4c8d5ab-491f-42c5-8560-87e4f7809962}, !- Name
  {6bc6c7eb-b230-4ef4-af3c-9f7ebd99d0eb}, !- Source Object
  3,                                      !- Outlet Port
  {4f0a8b15-ffb2-4211-92aa-f3695aa00bc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {643c947c-3e03-4106-bd7b-89712e684d1f}, !- Handle
  {3b1aa78a-8f55-4001-a9f0-1e7c8a1abef5}, !- Name
  {4f0a8b15-ffb2-4211-92aa-f3695aa00bc5}, !- Source Object
  3,                                      !- Outlet Port
  {e2c443f6-9e88-43d7-83eb-12e7c878612a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {149cd8c7-264c-404d-9edc-3bcef41757cb}, !- Handle
  VAV No Rht 11,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {926b145c-50d7-4233-a76f-7b65c2771d82}, !- Air Outlet Node Name
  {2ca1ea0d-34b3-4eab-ab5a-a2ea3f867323}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8fc16288-438c-4d8f-8af3-e7068136c99a}, !- Handle
  Node 181,                               !- Name
  {926b145c-50d7-4233-a76f-7b65c2771d82}, !- Inlet Port
  {fb579aae-7840-4931-93d9-56c9c4602c36}; !- Outlet Port

OS:Node,
  {c6916b48-8be6-4d97-bb12-ea8c535c510f}, !- Handle
  Node 182,                               !- Name
  {d4975c9a-5018-4031-a8f5-6891971d664c}, !- Inlet Port
  {2925c577-b040-4174-be60-05b787799a91}; !- Outlet Port

OS:Connection,
  {fb579aae-7840-4931-93d9-56c9c4602c36}, !- Handle
  {496efe56-fc0f-4573-bbc9-ea968eb55a03}, !- Name
  {8fc16288-438c-4d8f-8af3-e7068136c99a}, !- Source Object
  3,                                      !- Outlet Port
  {e459341a-35e9-49f4-a6a3-fd57eab091fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4975c9a-5018-4031-a8f5-6891971d664c}, !- Handle
  {7cfc3144-068e-48c4-8b72-1e8666442c39}, !- Name
  {af946a79-c70b-45a6-bf4c-316c1e8104ec}, !- Source Object
  3,                                      !- Outlet Port
  {c6916b48-8be6-4d97-bb12-ea8c535c510f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2925c577-b040-4174-be60-05b787799a91}, !- Handle
  {af610c95-b5b6-4995-9a97-623b4a22e561}, !- Name
  {c6916b48-8be6-4d97-bb12-ea8c535c510f}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a60ddd1-31f1-4acd-b610-780bea9979b9}, !- Handle
  Node 183,                               !- Name
  {9f37ec23-488f-4dd5-a346-fdc353b39b80}, !- Inlet Port
  {2ca1ea0d-34b3-4eab-ab5a-a2ea3f867323}; !- Outlet Port

OS:Connection,
  {9f37ec23-488f-4dd5-a346-fdc353b39b80}, !- Handle
  {a2cc3fc0-9538-434d-9469-63df7a8f17d3}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  11,                                     !- Outlet Port
  {1a60ddd1-31f1-4acd-b610-780bea9979b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca1ea0d-34b3-4eab-ab5a-a2ea3f867323}, !- Handle
  {52627957-d41d-453d-b60e-4fecf331445c}, !- Name
  {1a60ddd1-31f1-4acd-b610-780bea9979b9}, !- Source Object
  3,                                      !- Outlet Port
  {149cd8c7-264c-404d-9edc-3bcef41757cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {926b145c-50d7-4233-a76f-7b65c2771d82}, !- Handle
  {f0607dc3-b5d8-46ac-85e3-31c31c9af6d0}, !- Name
  {149cd8c7-264c-404d-9edc-3bcef41757cb}, !- Source Object
  3,                                      !- Outlet Port
  {8fc16288-438c-4d8f-8af3-e7068136c99a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1fc12444-5041-447c-a1e3-baea8e362aa1}, !- Handle
  Parallel PIU HW Rht 1,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {233469c0-8e28-48bb-ad84-550f3ccc0002}, !- Supply Air Inlet Node Name
  {8ce298ac-503c-4ed8-89d0-d163fe52a8cf}, !- Secondary Air Inlet Node Name
  {cab53f18-a8d4-49cb-b00d-6c94e132280f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d13e115e-bdb3-47ca-aa7f-6240c2ce9816}, !- Fan Name
  {d7e205c6-75b5-465a-be70-1d84cc625757}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {d7e205c6-75b5-465a-be70-1d84cc625757}, !- Handle
  Parallel PIU HW Rht Coil 1,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20ce5b79-9d78-4364-9a79-40bf98440958}, !- Water Inlet Node Name
  {d03bddc6-70d8-40c2-a688-a6c5004f0f93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {d13e115e-bdb3-47ca-aa7f-6240c2ce9816}, !- Handle
  Parallel PIU HW Rht Fan 1,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3179d36e-b0ff-4ac7-8ae7-83e31054e925}, !- Handle
  Node 184,                               !- Name
  {cab53f18-a8d4-49cb-b00d-6c94e132280f}, !- Inlet Port
  {d01dac3b-4a3b-456d-82a7-0d973aadd08b}; !- Outlet Port

OS:Node,
  {dad18b91-0ac5-4003-9c41-4b2f67bde0c1}, !- Handle
  Node 185,                               !- Name
  {6375e755-7d3c-4aec-a59f-a9f3c1b57bdc}, !- Inlet Port
  {f7c4be64-cbae-44d7-8367-fd9edc025303}; !- Outlet Port

OS:Connection,
  {d01dac3b-4a3b-456d-82a7-0d973aadd08b}, !- Handle
  {816413a5-3791-4252-9d88-1ff375eb201c}, !- Name
  {3179d36e-b0ff-4ac7-8ae7-83e31054e925}, !- Source Object
  3,                                      !- Outlet Port
  {8cdaed94-4d99-4f47-acba-f59334f1fb6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6375e755-7d3c-4aec-a59f-a9f3c1b57bdc}, !- Handle
  {b8636cfa-c66e-4368-9ec9-e7aa75d86c12}, !- Name
  {e8622f03-1021-43d5-b3e1-150ca8cf585b}, !- Source Object
  3,                                      !- Outlet Port
  {dad18b91-0ac5-4003-9c41-4b2f67bde0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c4be64-cbae-44d7-8367-fd9edc025303}, !- Handle
  {67e82759-fa90-4536-a5ee-d49832bbb264}, !- Name
  {dad18b91-0ac5-4003-9c41-4b2f67bde0c1}, !- Source Object
  3,                                      !- Outlet Port
  {ad3cb724-147a-454f-ace2-a5658d334453}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5fa4b174-d256-4a25-93b2-f4e847bf9587}, !- Handle
  Node 186,                               !- Name
  {3790f662-1831-4f56-8bcd-db98e8a6d371}, !- Inlet Port
  {233469c0-8e28-48bb-ad84-550f3ccc0002}; !- Outlet Port

OS:Connection,
  {3790f662-1831-4f56-8bcd-db98e8a6d371}, !- Handle
  {5fc35e92-a3c1-48d7-9add-2de3d08f5343}, !- Name
  {3798eaf8-144d-4b4f-b53f-f23d8645a6c0}, !- Source Object
  5,                                      !- Outlet Port
  {5fa4b174-d256-4a25-93b2-f4e847bf9587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233469c0-8e28-48bb-ad84-550f3ccc0002}, !- Handle
  {9ccc9a70-9687-43b5-80b1-a7dbc212a083}, !- Name
  {5fa4b174-d256-4a25-93b2-f4e847bf9587}, !- Source Object
  3,                                      !- Outlet Port
  {1fc12444-5041-447c-a1e3-baea8e362aa1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cab53f18-a8d4-49cb-b00d-6c94e132280f}, !- Handle
  {42d12ba4-82dc-47ef-a4d2-f9af5dc36c84}, !- Name
  {1fc12444-5041-447c-a1e3-baea8e362aa1}, !- Source Object
  9,                                      !- Outlet Port
  {3179d36e-b0ff-4ac7-8ae7-83e31054e925}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {899c4e0e-4293-4f40-a549-b615072e5984}, !- Handle
  Node 187,                               !- Name
  {f798c201-a050-4fce-a2c0-10b93057cae2}, !- Inlet Port
  {8ce298ac-503c-4ed8-89d0-d163fe52a8cf}; !- Outlet Port

OS:Connection,
  {f798c201-a050-4fce-a2c0-10b93057cae2}, !- Handle
  {62e26dd7-8765-439f-a5bc-1a2b69d227cf}, !- Name
  {35a8bf97-bfd4-408b-ba8d-1f7acf52cfbd}, !- Source Object
  3,                                      !- Outlet Port
  {899c4e0e-4293-4f40-a549-b615072e5984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce298ac-503c-4ed8-89d0-d163fe52a8cf}, !- Handle
  {1331f884-a949-48d6-aed7-d5fb8888c5d4}, !- Name
  {899c4e0e-4293-4f40-a549-b615072e5984}, !- Source Object
  3,                                      !- Outlet Port
  {1fc12444-5041-447c-a1e3-baea8e362aa1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32a1b92c-4866-4698-90f7-3f5f117cdbba}, !- Handle
  Node 188,                               !- Name
  {8538f78b-dbba-4b33-962a-ff0b80fcaed6}, !- Inlet Port
  {caeb187b-dfba-441d-949e-548339256d99}; !- Outlet Port

OS:Node,
  {5a52165b-dc09-4865-acec-5d93e9d90468}, !- Handle
  Node 189,                               !- Name
  {1d3785a3-20a7-4162-989d-554f44902161}, !- Inlet Port
  {8de02801-cc6c-4862-9f03-b8f49f9bc0fa}; !- Outlet Port

OS:Connection,
  {caeb187b-dfba-441d-949e-548339256d99}, !- Handle
  {e3f5384b-86ec-434f-903b-ddd7bcf85d1d}, !- Name
  {32a1b92c-4866-4698-90f7-3f5f117cdbba}, !- Source Object
  3,                                      !- Outlet Port
  {da8ae7d6-23ae-4889-be0c-28349467e665}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d3785a3-20a7-4162-989d-554f44902161}, !- Handle
  {7b8fff18-5eaf-4bcb-95c9-c69a7c2f8384}, !- Name
  {2f8984f3-809c-44aa-b75b-223a0047cbec}, !- Source Object
  3,                                      !- Outlet Port
  {5a52165b-dc09-4865-acec-5d93e9d90468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de02801-cc6c-4862-9f03-b8f49f9bc0fa}, !- Handle
  {3fba6b65-403b-4d84-a9ee-705e6156e49c}, !- Name
  {5a52165b-dc09-4865-acec-5d93e9d90468}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {caefbaf2-eca0-4369-90fd-e51aa1534e90}, !- Handle
  {177ce976-8574-4183-9980-8be633b7b1ec}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {35714a5e-9e47-4a16-bbef-2356718fb536}, !- Handle
  Node 192,                               !- Name
  {11c5f7e6-6c78-4ee5-88f9-c0dd6852bf38}, !- Inlet Port
  {2c7e04b3-5d64-432b-ae9d-e286528f3ee0}; !- Outlet Port

OS:Node,
  {879b6b26-c15a-47e4-90ba-5fdca2da09e1}, !- Handle
  Node 193,                               !- Name
  {4cf11f40-e5d0-48c4-b902-81aaa682d70d}, !- Inlet Port
  {5a9e92b0-e442-4bea-80f1-fcdb24786f14}; !- Outlet Port

OS:Connection,
  {2c7e04b3-5d64-432b-ae9d-e286528f3ee0}, !- Handle
  {6daebadf-563a-4d38-b6b1-9c4aa38fe502}, !- Name
  {35714a5e-9e47-4a16-bbef-2356718fb536}, !- Source Object
  3,                                      !- Outlet Port
  {740e5e88-dd5b-48ed-8914-1a0bd7ec4e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cf11f40-e5d0-48c4-b902-81aaa682d70d}, !- Handle
  {5a5125b8-a8fd-4f2c-8912-1ee502806f15}, !- Name
  {7934ad95-4cd1-4eed-ab88-17d5116df92d}, !- Source Object
  3,                                      !- Outlet Port
  {879b6b26-c15a-47e4-90ba-5fdca2da09e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9e92b0-e442-4bea-80f1-fcdb24786f14}, !- Handle
  {0ee66de0-aab2-4230-af42-40c9d51a764c}, !- Name
  {879b6b26-c15a-47e4-90ba-5fdca2da09e1}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {1ad06f76-b3e0-4693-a31f-7b6feae7d37e}, !- Handle
  {ae4ebcd8-3674-455d-ab3c-b604a09cf3ac}, !- Name
  {75f8279a-a6aa-4766-955c-07fb972fdba9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e880ee-21ee-43a8-a4a7-02368abc4817}, !- Handle
  {8a619301-fa67-4144-b80c-4e1aedfd25f5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e300c724-170d-4205-9f3c-e35115782ce0}, !- Handle
  Node 196,                               !- Name
  {3379cb97-d844-44b6-bdeb-c19b9848ffc2}, !- Inlet Port
  {b39f7356-fc75-4312-85c9-f7ea60533bda}; !- Outlet Port

OS:Node,
  {ff9f28f2-cdc4-40f2-8dbb-d4d561d43cad}, !- Handle
  Node 197,                               !- Name
  {59960d2b-a31d-473d-9148-6406a91ceaac}, !- Inlet Port
  {89b097c4-a15f-4822-9f7a-83ca6d10232a}; !- Outlet Port

OS:Connection,
  {b39f7356-fc75-4312-85c9-f7ea60533bda}, !- Handle
  {aa5b68fc-c8fd-4363-9ce4-e10100a0956c}, !- Name
  {e300c724-170d-4205-9f3c-e35115782ce0}, !- Source Object
  3,                                      !- Outlet Port
  {a7dcf7e1-995c-46e9-a249-c841081a9460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59960d2b-a31d-473d-9148-6406a91ceaac}, !- Handle
  {0b10a196-3077-44f7-bd25-31eba3841963}, !- Name
  {56a2a075-161d-4f9f-b90d-84ff1c4765fa}, !- Source Object
  3,                                      !- Outlet Port
  {ff9f28f2-cdc4-40f2-8dbb-d4d561d43cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b097c4-a15f-4822-9f7a-83ca6d10232a}, !- Handle
  {a0ca5417-33e6-414f-94b3-8811e9904c3a}, !- Name
  {ff9f28f2-cdc4-40f2-8dbb-d4d561d43cad}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1b76b757-b435-42e9-98f9-982673602928}, !- Handle
  {99c044c3-6a56-4d17-83ab-8645154630cd}, !- Name
  {70d6e4aa-a23e-4c59-ab56-c41f43211f4a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd865d0-13b7-477b-8c2f-a13bceab0f26}, !- Handle
  {eca8e6a1-d3e0-4ca4-8c63-749fd4629df3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6fc5e9a9-2a6c-47b8-8587-0e5cee01ecea}, !- Handle
  VAV No Rht 12,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {3379cb97-d844-44b6-bdeb-c19b9848ffc2}, !- Air Outlet Node Name
  {522cebe2-34db-4748-92d0-8e4d4f78a016}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5db15628-a2cb-4a01-9700-d05ac024078b}, !- Handle
  Node 199,                               !- Name
  {e9850736-842a-4a40-9685-45e9a4f50ac5}, !- Inlet Port
  {522cebe2-34db-4748-92d0-8e4d4f78a016}; !- Outlet Port

OS:Connection,
  {e9850736-842a-4a40-9685-45e9a4f50ac5}, !- Handle
  {65eea888-bf54-43ec-a6f6-61c94515c051}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  14,                                     !- Outlet Port
  {5db15628-a2cb-4a01-9700-d05ac024078b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522cebe2-34db-4748-92d0-8e4d4f78a016}, !- Handle
  {936adec8-2635-4042-9d72-f19c0cd17049}, !- Name
  {5db15628-a2cb-4a01-9700-d05ac024078b}, !- Source Object
  3,                                      !- Outlet Port
  {6fc5e9a9-2a6c-47b8-8587-0e5cee01ecea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3379cb97-d844-44b6-bdeb-c19b9848ffc2}, !- Handle
  {cf403682-52dd-432a-934a-f2c585b31210}, !- Name
  {6fc5e9a9-2a6c-47b8-8587-0e5cee01ecea}, !- Source Object
  3,                                      !- Outlet Port
  {e300c724-170d-4205-9f3c-e35115782ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {72604382-1b39-4724-9f60-03b988c5bfdb}, !- Handle
  VAV No Rht 13,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {b7ae236a-a831-4c8b-9808-0c3cf87d7ee3}, !- Air Outlet Node Name
  {0bda67a1-c9ca-42c3-9b28-bafb83e665f6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37d91d02-5273-4524-bc56-177a62ec265f}, !- Handle
  Node 200,                               !- Name
  {b7ae236a-a831-4c8b-9808-0c3cf87d7ee3}, !- Inlet Port
  {6d17b8f5-5e40-4e58-9c23-d7bb1499fbdc}; !- Outlet Port

OS:Node,
  {e492cd44-d07a-4d28-bf56-3d35fd5b7839}, !- Handle
  Node 201,                               !- Name
  {499f0426-531b-4612-a070-35955cf5599e}, !- Inlet Port
  {32436030-3fb2-4cc4-924c-eed065a34e87}; !- Outlet Port

OS:Connection,
  {6d17b8f5-5e40-4e58-9c23-d7bb1499fbdc}, !- Handle
  {7a59445d-61a2-4816-818e-3c3b30e4e612}, !- Name
  {37d91d02-5273-4524-bc56-177a62ec265f}, !- Source Object
  3,                                      !- Outlet Port
  {61ec3097-35f6-4447-b2e3-e4a6132caf7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {499f0426-531b-4612-a070-35955cf5599e}, !- Handle
  {529291b1-fb59-486a-b311-5815c8cf9ce7}, !- Name
  {ca9e75a9-7b5d-4c1a-85ee-aed26b6f5886}, !- Source Object
  3,                                      !- Outlet Port
  {e492cd44-d07a-4d28-bf56-3d35fd5b7839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32436030-3fb2-4cc4-924c-eed065a34e87}, !- Handle
  {145631cb-4138-464e-9e2a-0fe8185f44e9}, !- Name
  {e492cd44-d07a-4d28-bf56-3d35fd5b7839}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2ccc1a08-024f-417e-8610-22c6f43b305f}, !- Handle
  Node 202,                               !- Name
  {9273155c-468d-4bc8-9f54-bb18a2466a92}, !- Inlet Port
  {0bda67a1-c9ca-42c3-9b28-bafb83e665f6}; !- Outlet Port

OS:Connection,
  {9273155c-468d-4bc8-9f54-bb18a2466a92}, !- Handle
  {2b3debd3-d8e6-43c9-acb0-2612b0084956}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  15,                                     !- Outlet Port
  {2ccc1a08-024f-417e-8610-22c6f43b305f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bda67a1-c9ca-42c3-9b28-bafb83e665f6}, !- Handle
  {7b9448d5-e6a5-4071-8224-085d52d4cf79}, !- Name
  {2ccc1a08-024f-417e-8610-22c6f43b305f}, !- Source Object
  3,                                      !- Outlet Port
  {72604382-1b39-4724-9f60-03b988c5bfdb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7ae236a-a831-4c8b-9808-0c3cf87d7ee3}, !- Handle
  {d01dee14-4cd6-49f4-a98e-cb416c6a0cf6}, !- Name
  {72604382-1b39-4724-9f60-03b988c5bfdb}, !- Source Object
  3,                                      !- Outlet Port
  {37d91d02-5273-4524-bc56-177a62ec265f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f1c7868-61ca-446b-9bd8-cea10fa8c40b}, !- Handle
  Node 198,                               !- Name
  {5dad5556-3ca3-45c6-9d5f-027425b43097}, !- Inlet Port
  {f6600168-6c15-495d-899e-7e5e33297e4a}; !- Outlet Port

OS:Connection,
  {51ebfee6-055b-48a6-9c10-789f47c7ab9a}, !- Handle
  {f217a784-ccad-4f77-9545-f1eb8b3e9dc2}, !- Name
  {cf8d2a07-45c0-408d-94f3-aa250554033e}, !- Source Object
  3,                                      !- Outlet Port
  {f3b9c871-4386-45e2-b8e4-bc2a447c0ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dad5556-3ca3-45c6-9d5f-027425b43097}, !- Handle
  {17055744-324b-4709-a299-ae3cbb89b77e}, !- Name
  {0dd4ddc2-2f59-451b-ab60-a1526e0351b7}, !- Source Object
  3,                                      !- Outlet Port
  {1f1c7868-61ca-446b-9bd8-cea10fa8c40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6600168-6c15-495d-899e-7e5e33297e4a}, !- Handle
  {80279002-ab11-4632-9085-294b75e3690f}, !- Name
  {1f1c7868-61ca-446b-9bd8-cea10fa8c40b}, !- Source Object
  3,                                      !- Outlet Port
  {47236082-5264-4122-8edf-02b2a32b8a33}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2ea5921b-e10d-46ab-b7d9-8797eb56d1ac}, !- Handle
  VAV No Rht 14,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {ead3d2aa-22a9-49ce-b933-76808284f5b3}, !- Air Outlet Node Name
  {67836794-5cd3-4eef-aed0-dbf3ee1e9af6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9b399f6-bd5a-49fc-9079-db368d373008}, !- Handle
  Node 203,                               !- Name
  {ead3d2aa-22a9-49ce-b933-76808284f5b3}, !- Inlet Port
  {f91bd247-a873-43c0-96ff-acbfdd3bf218}; !- Outlet Port

OS:Node,
  {7bd938ab-8876-4195-84ef-9d915ef1eb3c}, !- Handle
  Node 204,                               !- Name
  {34b37b23-fa14-4d0b-a2ef-8937fae9c7b6}, !- Inlet Port
  {10cf1ec9-9d0c-44ab-af72-d685c0b7415c}; !- Outlet Port

OS:Connection,
  {f91bd247-a873-43c0-96ff-acbfdd3bf218}, !- Handle
  {cc66f6bd-8256-4927-8c5f-dcecfc8a9d1c}, !- Name
  {f9b399f6-bd5a-49fc-9079-db368d373008}, !- Source Object
  3,                                      !- Outlet Port
  {6e7d9072-89de-43f7-b435-87451ae0f93d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b37b23-fa14-4d0b-a2ef-8937fae9c7b6}, !- Handle
  {84e9527a-d121-4f1d-818f-bc9d750d9bd8}, !- Name
  {e4e8c7cf-123f-4277-a3a4-1fc66d7dd430}, !- Source Object
  3,                                      !- Outlet Port
  {7bd938ab-8876-4195-84ef-9d915ef1eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cf1ec9-9d0c-44ab-af72-d685c0b7415c}, !- Handle
  {d0642018-0c43-4694-88fe-a9dd0b213574}, !- Name
  {7bd938ab-8876-4195-84ef-9d915ef1eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {286344ca-f7f1-406b-9129-be94a6b63775}, !- Handle
  Node 205,                               !- Name
  {51c6998a-5aa0-410b-afd4-0e1a770d6f8f}, !- Inlet Port
  {67836794-5cd3-4eef-aed0-dbf3ee1e9af6}; !- Outlet Port

OS:Connection,
  {51c6998a-5aa0-410b-afd4-0e1a770d6f8f}, !- Handle
  {588c0dba-1e9e-4f35-825f-6bffcc071699}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  16,                                     !- Outlet Port
  {286344ca-f7f1-406b-9129-be94a6b63775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67836794-5cd3-4eef-aed0-dbf3ee1e9af6}, !- Handle
  {1732d3cc-92e6-4645-b4a6-cb934ebb4977}, !- Name
  {286344ca-f7f1-406b-9129-be94a6b63775}, !- Source Object
  3,                                      !- Outlet Port
  {2ea5921b-e10d-46ab-b7d9-8797eb56d1ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ead3d2aa-22a9-49ce-b933-76808284f5b3}, !- Handle
  {9a9241c1-c219-45a9-bfa4-1a99e2c6532d}, !- Name
  {2ea5921b-e10d-46ab-b7d9-8797eb56d1ac}, !- Source Object
  3,                                      !- Outlet Port
  {f9b399f6-bd5a-49fc-9079-db368d373008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b0c517-f3b7-416c-b6b3-480792c16e20}, !- Handle
  Node 206,                               !- Name
  {b33e35c4-9d57-4d72-ba88-7324a9e0f44e}, !- Inlet Port
  {435dfb99-1d39-470c-8f9e-f9ad21b16f4c}; !- Outlet Port

OS:Node,
  {bc69ee37-8dec-4647-b900-b35d507d5564}, !- Handle
  Node 207,                               !- Name
  {fe8a4b44-adda-4ef1-be39-98a9b68181e7}, !- Inlet Port
  {841b8c11-36b5-4d6c-ae66-4b44a72450db}; !- Outlet Port

OS:Connection,
  {435dfb99-1d39-470c-8f9e-f9ad21b16f4c}, !- Handle
  {75a7ffc8-75a3-4ffb-bf73-e7a154ffe5e8}, !- Name
  {35b0c517-f3b7-416c-b6b3-480792c16e20}, !- Source Object
  3,                                      !- Outlet Port
  {d41b4dd7-0190-4239-932f-988925642282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe8a4b44-adda-4ef1-be39-98a9b68181e7}, !- Handle
  {ef3ca4e4-ea61-4ba5-83b7-405721f6071f}, !- Name
  {9e9f3f47-e013-4bc5-a04a-2dd5311961be}, !- Source Object
  3,                                      !- Outlet Port
  {bc69ee37-8dec-4647-b900-b35d507d5564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841b8c11-36b5-4d6c-ae66-4b44a72450db}, !- Handle
  {7f70a7ef-3482-4111-9f43-e9a57ad8361e}, !- Name
  {bc69ee37-8dec-4647-b900-b35d507d5564}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8b47f13b-df62-4e18-84f8-ba1f90d8d607}, !- Handle
  {ba726ecb-fdc8-4afb-978f-b002770540a2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {30bb8328-ad8c-417a-8e66-858afc8d7944}, !- Handle
  Node 210,                               !- Name
  {7edd2c97-0b03-4c3f-bbeb-3d3223393cb6}, !- Inlet Port
  {8eefc98e-eec6-49eb-86f2-c511f6829dcc}; !- Outlet Port

OS:Node,
  {d6a668f5-30f6-45d4-83b1-0acd348377ab}, !- Handle
  Node 211,                               !- Name
  {45eda90e-5a91-4d76-b027-a67651c55935}, !- Inlet Port
  {b06d979f-83fe-44dd-bce2-8e03fbe37e10}; !- Outlet Port

OS:Connection,
  {8eefc98e-eec6-49eb-86f2-c511f6829dcc}, !- Handle
  {df072932-3833-444d-bd9e-d258da976163}, !- Name
  {30bb8328-ad8c-417a-8e66-858afc8d7944}, !- Source Object
  3,                                      !- Outlet Port
  {4cb008e5-c258-4f25-8265-596056528d89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45eda90e-5a91-4d76-b027-a67651c55935}, !- Handle
  {3857510e-aa96-4fd9-9ba0-837ec8ac9048}, !- Name
  {4c499239-51a9-463c-84ff-70b82011de1a}, !- Source Object
  3,                                      !- Outlet Port
  {d6a668f5-30f6-45d4-83b1-0acd348377ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06d979f-83fe-44dd-bce2-8e03fbe37e10}, !- Handle
  {c154e99e-5311-4177-8569-6f4209156bc8}, !- Name
  {d6a668f5-30f6-45d4-83b1-0acd348377ab}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {9ab99492-da98-44af-9cf7-c5c5959bd214}, !- Handle
  {e4987942-e8e8-4895-9ef1-b2ef72034870}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c4912ed6-0b5c-47d6-84cc-31c9fe32b91c}, !- Handle
  Node 214,                               !- Name
  {bfb5b30f-839b-40ef-b297-5a3fca7ad914}, !- Inlet Port
  {2eedd2b7-dc47-4d19-9a5d-66de4226038a}; !- Outlet Port

OS:Node,
  {21dac596-74b9-4186-9e21-43bf046ad125}, !- Handle
  Node 215,                               !- Name
  {87d8d6f6-a911-4859-8d77-8f969e99bf28}, !- Inlet Port
  {69e12d0f-3ed8-48f3-ae0a-1fa935cac584}; !- Outlet Port

OS:Connection,
  {2eedd2b7-dc47-4d19-9a5d-66de4226038a}, !- Handle
  {98176267-e942-439e-b9c0-934eafb8c36c}, !- Name
  {c4912ed6-0b5c-47d6-84cc-31c9fe32b91c}, !- Source Object
  3,                                      !- Outlet Port
  {1aa1bd5b-6b12-406d-90f7-525e11dc3199}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87d8d6f6-a911-4859-8d77-8f969e99bf28}, !- Handle
  {a24c7d73-8c57-433c-b495-802c3b159318}, !- Name
  {63f8e53e-63bc-43b6-b06e-25f1ac69ae2d}, !- Source Object
  3,                                      !- Outlet Port
  {21dac596-74b9-4186-9e21-43bf046ad125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e12d0f-3ed8-48f3-ae0a-1fa935cac584}, !- Handle
  {6241063d-ff08-4683-aeb6-68e6ee2978f6}, !- Name
  {21dac596-74b9-4186-9e21-43bf046ad125}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {8552b1a0-e3a5-4424-938c-76a33e78f672}, !- Handle
  {1eb5126d-6ac0-4ca5-b126-b3773dac134c}, !- Name
  {0a824d7d-a646-4321-b120-e7943ac4f892}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95e4018-4ca9-4160-9c48-571622965ff7}, !- Handle
  {3bd03921-c77c-42ad-8dbd-1f3f3b5edacf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {48d797f9-40d5-41a8-a432-5a2cda98e0fd}, !- Handle
  VAV No Rht 15,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {bfb5b30f-839b-40ef-b297-5a3fca7ad914}, !- Air Outlet Node Name
  {f0ba7e48-e623-4d5f-b24e-a16d559c9b2e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {113fd1d7-0290-4dab-8e84-e7cd4dc79db1}, !- Handle
  Node 216,                               !- Name
  {23c76f72-7731-4bd5-92be-cdd1ddc53cd7}, !- Inlet Port
  {f0ba7e48-e623-4d5f-b24e-a16d559c9b2e}; !- Outlet Port

OS:Connection,
  {23c76f72-7731-4bd5-92be-cdd1ddc53cd7}, !- Handle
  {03a27750-cb96-4c6c-9cf6-315fa2a4eeb0}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  19,                                     !- Outlet Port
  {113fd1d7-0290-4dab-8e84-e7cd4dc79db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ba7e48-e623-4d5f-b24e-a16d559c9b2e}, !- Handle
  {8709c60c-e84d-400f-8223-909b0e4767e1}, !- Name
  {113fd1d7-0290-4dab-8e84-e7cd4dc79db1}, !- Source Object
  3,                                      !- Outlet Port
  {48d797f9-40d5-41a8-a432-5a2cda98e0fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bfb5b30f-839b-40ef-b297-5a3fca7ad914}, !- Handle
  {1cc3c0f1-bd95-4f2a-b263-59f398b526f3}, !- Name
  {48d797f9-40d5-41a8-a432-5a2cda98e0fd}, !- Source Object
  3,                                      !- Outlet Port
  {c4912ed6-0b5c-47d6-84cc-31c9fe32b91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {2c7be447-1a70-44d9-b43e-cd67764e0739}, ! Handle
  AHU 1 Variable Speed Return Fan,        ! Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {bddee9b2-c0bc-445a-8332-b7e81c61b870}, ! Air Inlet Node Name
  {2e0b0a6b-62d6-47f6-83d8-a7b7ea2b16c5}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {611a652e-a97b-49f3-bc02-e97aeb1af6c2}, !- Handle
  Node 217,                               !- Name
  {2e0b0a6b-62d6-47f6-83d8-a7b7ea2b16c5}, !- Inlet Port
  {cd0c994d-fff4-4b7c-ba56-8c4af6d676d4}; !- Outlet Port

OS:Connection,
  {bddee9b2-c0bc-445a-8332-b7e81c61b870}, !- Handle
  {002fd891-bd1a-4ba0-84e9-dfff7efbc301}, !- Name
  {74571f4b-d2b8-4eb5-9bd1-b0d5b34b4040}, !- Source Object
  3,                                      !- Outlet Port
  {2c7be447-1a70-44d9-b43e-cd67764e0739}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2e0b0a6b-62d6-47f6-83d8-a7b7ea2b16c5}, !- Handle
  {df323c54-e9f1-48a4-9941-91d9d733fa51}, !- Name
  {2c7be447-1a70-44d9-b43e-cd67764e0739}, !- Source Object
  17,                                     !- Outlet Port
  {611a652e-a97b-49f3-bc02-e97aeb1af6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0c994d-fff4-4b7c-ba56-8c4af6d676d4}, !- Handle
  {5567bbbc-ad71-4e9f-98be-71acaeb41a70}, !- Name
  {611a652e-a97b-49f3-bc02-e97aeb1af6c2}, !- Source Object
  3,                                      !- Outlet Port
  {51195836-e75d-4c4e-973d-02d86c6e42ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {985b552c-f0a2-4a34-8a77-9d4439b6d8f9}, ! Handle
  AHU 2 Variable Speed Return Fan,        ! Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0ba3f3a2-7500-4e05-8eeb-2c365fa26938}, ! Air Inlet Node Name
  {dff26cd9-e345-4530-949d-e7e1a716871e}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {92f724b5-9ec7-462a-baf0-4f3708b7bae3}, !- Handle
  Node 218,                               !- Name
  {dff26cd9-e345-4530-949d-e7e1a716871e}, !- Inlet Port
  {7f1ddbd7-06e7-4a1a-bea2-ebd524ab86ee}; !- Outlet Port

OS:Connection,
  {0ba3f3a2-7500-4e05-8eeb-2c365fa26938}, !- Handle
  {0967ef66-fe35-4946-8b51-6bb9dff6fc79}, !- Name
  {e1b1f6d8-75cc-4f92-91fd-6f44f83b77f8}, !- Source Object
  3,                                      !- Outlet Port
  {985b552c-f0a2-4a34-8a77-9d4439b6d8f9}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {dff26cd9-e345-4530-949d-e7e1a716871e}, !- Handle
  {dea55547-8470-47f9-a3da-3566ceaa3bc3}, !- Name
  {985b552c-f0a2-4a34-8a77-9d4439b6d8f9}, !- Source Object
  17,                                     !- Outlet Port
  {92f724b5-9ec7-462a-baf0-4f3708b7bae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1ddbd7-06e7-4a1a-bea2-ebd524ab86ee}, !- Handle
  {69aaeb6e-eb9a-47e8-868b-b4eeae3d5693}, !- Name
  {92f724b5-9ec7-462a-baf0-4f3708b7bae3}, !- Source Object
  3,                                      !- Outlet Port
  {b445821e-d163-4e29-9b64-1d72c1ca4659}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a551116-653c-4644-a6ee-8761791c6fc9}, !- Handle
  {66a1d181-ed23-485f-8dc8-cee0ab241bbc}, !- Name
  {fb78e014-a343-4292-8b86-32f829a28094}, !- Source Object
  3,                                      !- Outlet Port
  {5514c405-f988-446a-85e8-30da34b12748}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {fcafe4bb-3677-4516-b2a7-8cb23510b620}, ! Handle
  AHU 3 Variable Speed Return Fan,        ! Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {07d75c93-0265-46af-8d77-e19a4c445747}, ! Air Inlet Node Name
  {5de30a43-39f6-4ec9-9cce-dde4d85735ad}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {a97a2098-ebed-4a7b-a1b7-b54cf6bf934a}, !- Handle
  Node 219,                               !- Name
  {5de30a43-39f6-4ec9-9cce-dde4d85735ad}, !- Inlet Port
  {ba926e6b-a7c1-47e8-8e1c-b640f9c1bac8}; !- Outlet Port

OS:Connection,
  {07d75c93-0265-46af-8d77-e19a4c445747}, !- Handle
  {7b27b817-0299-47cd-8b48-20f02952d52a}, !- Name
  {08a6f9b3-56b7-488d-99f8-006fd2934a56}, !- Source Object
  3,                                      !- Outlet Port
  {fcafe4bb-3677-4516-b2a7-8cb23510b620}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {5de30a43-39f6-4ec9-9cce-dde4d85735ad}, !- Handle
  {41011010-8b3f-419a-8c0a-1fe1c2e51d42}, !- Name
  {fcafe4bb-3677-4516-b2a7-8cb23510b620}, !- Source Object
  17,                                     !- Outlet Port
  {a97a2098-ebed-4a7b-a1b7-b54cf6bf934a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba926e6b-a7c1-47e8-8e1c-b640f9c1bac8}, !- Handle
  {3b9f9a22-b4f2-4d21-9801-1b8c9da415b5}, !- Name
  {a97a2098-ebed-4a7b-a1b7-b54cf6bf934a}, !- Source Object
  3,                                      !- Outlet Port
  {28662ced-2121-4d6f-93df-c3e9f1fa3aa5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13167b2c-d645-4536-9a55-ec1154e593be}, !- Handle
  {0fe3c8f4-4ad6-4e19-94b5-97f9156a94b3}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  4,                                      !- Outlet Port
  {da8cc74d-6c6e-4886-af55-483d2dc55d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5da1cf-2162-4ed3-b5a1-a146c228f1b7}, !- Handle
  {65893c7f-65ce-4b22-97c0-99c5c77bdacb}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  5,                                      !- Outlet Port
  {de6ca270-8565-441c-8224-f46ead516b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2f0802-dd7a-4a61-bce5-b5485f71a23e}, !- Handle
  {ca0ce1bc-9f3a-4d04-a11e-eaede49bbc51}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  6,                                      !- Outlet Port
  {4a601f55-c26f-47bb-80b5-4a07432b5187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f85bf1-c942-4536-bab1-9dcbcf696a1c}, !- Handle
  {bf8e4544-f730-4b38-8fb6-2024f1c7e1e4}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  7,                                      !- Outlet Port
  {8d577e5c-f187-4b3f-be58-3f27f86faa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7bb6ee-6a9c-4da0-9298-45c5f039ca6d}, !- Handle
  {d0af5dd3-870b-4ac3-9ae4-cad1e504f191}, !- Name
  {25701368-047d-4735-b410-13fb3125a0a5}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1c9e972d-1713-430a-89e5-eb76c1b3af29}, !- Handle
  {4a3f0da5-a55b-4217-91f9-485b606b64ca}, !- Name
  {c3c6b1a3-405b-4d13-afc1-b6bd3ab041a9}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f926af2-9838-4c48-88b5-dd3f654e75c9}, !- Handle
  {79c1f456-6672-4454-a790-a901bc9f3ed9}, !- Name
  {3c9bc2d7-2879-43d2-ba6d-11131a96dbf0}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b6ffaf94-ba19-43d7-83f7-06f432917697}, !- Handle
  {775e0cde-4083-40bb-869c-96586c7f20d7}, !- Name
  {5e3877e7-124e-44a4-98de-30bdc3170638}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0fe8bfba-8851-4066-be6d-b338c3036c39}, !- Handle
  VAV No Rht 16,                          !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {11c5f7e6-6c78-4ee5-88f9-c0dd6852bf38}, !- Air Outlet Node Name
  {b86e8017-0b9b-4cb8-9615-67b819c8fc06}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3476a422-c33f-47cb-aa2a-68cede193ac8}, !- Handle
  Node 59,                                !- Name
  {1f0c09f8-f537-494d-aa97-277cb77baf06}, !- Inlet Port
  {b86e8017-0b9b-4cb8-9615-67b819c8fc06}; !- Outlet Port

OS:Connection,
  {1f0c09f8-f537-494d-aa97-277cb77baf06}, !- Handle
  {d40d6b3d-17e9-4076-a296-5e76c6e72f76}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  13,                                     !- Outlet Port
  {3476a422-c33f-47cb-aa2a-68cede193ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86e8017-0b9b-4cb8-9615-67b819c8fc06}, !- Handle
  {dc5a9305-9748-43ca-8e93-5f6d12866eff}, !- Name
  {3476a422-c33f-47cb-aa2a-68cede193ac8}, !- Source Object
  3,                                      !- Outlet Port
  {0fe8bfba-8851-4066-be6d-b338c3036c39}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11c5f7e6-6c78-4ee5-88f9-c0dd6852bf38}, !- Handle
  {02eefdda-1664-4745-a7f9-f4a9caf09c9e}, !- Name
  {0fe8bfba-8851-4066-be6d-b338c3036c39}, !- Source Object
  3,                                      !- Outlet Port
  {35714a5e-9e47-4a16-bbef-2356718fb536}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87540f13-0518-49cb-a75c-9f1d96d01320}, !- Handle
  Node 60,                                !- Name
  {5ee9c034-f9dd-4e4c-af56-d9fe1d50a0a2}, !- Inlet Port
  {f04dcd84-7091-43ad-869c-1d66c7721953}; !- Outlet Port

OS:Node,
  {b3fe0691-08ea-4c4b-ad92-25f1498c4b5f}, !- Handle
  Node 194,                               !- Name
  {d2c337e2-ca18-458a-9f41-1105cf97cbb1}, !- Inlet Port
  {bf3bfb6a-d061-4053-a6d2-ef8950dfabb0}; !- Outlet Port

OS:Connection,
  {f04dcd84-7091-43ad-869c-1d66c7721953}, !- Handle
  {d6bc4647-980b-492e-96c8-4c06f2a31b71}, !- Name
  {87540f13-0518-49cb-a75c-9f1d96d01320}, !- Source Object
  3,                                      !- Outlet Port
  {cecf2a0c-c803-41ee-83d3-3f8125e248a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c337e2-ca18-458a-9f41-1105cf97cbb1}, !- Handle
  {47f73d30-123d-4fa0-802a-0d11bd16ae25}, !- Name
  {20e426e1-7150-4a1d-9d4f-9b15ff4c5432}, !- Source Object
  3,                                      !- Outlet Port
  {b3fe0691-08ea-4c4b-ad92-25f1498c4b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3bfb6a-d061-4053-a6d2-ef8950dfabb0}, !- Handle
  {b70c4c0a-66d7-42e9-8b65-fd3589228c16}, !- Name
  {b3fe0691-08ea-4c4b-ad92-25f1498c4b5f}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  20;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9ed45d5c-2543-455c-89ce-09937208d45d}, !- Handle
  Parallel PIU HW Rht 2,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {667d1484-7689-4b93-b7f5-c4ee5565fa6b}, !- Supply Air Inlet Node Name
  {a8d7ed4d-172e-4f47-b809-908224404f68}, !- Secondary Air Inlet Node Name
  {5ee9c034-f9dd-4e4c-af56-d9fe1d50a0a2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2188cb25-861d-4460-92cd-512f1e7a5b2c}, !- Fan Name
  {4b67dd37-4bee-4aac-93fe-c2aed081c6b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {4b67dd37-4bee-4aac-93fe-c2aed081c6b5}, !- Handle
  Parallel PIU HW Rht Coil 2,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e80bedb6-ed86-4007-a1a1-f3486ed09b6c}, !- Water Inlet Node Name
  {31ef8496-bcd1-491a-95a5-d31402615eaf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {2188cb25-861d-4460-92cd-512f1e7a5b2c}, !- Handle
  Parallel PIU HW Rht Fan 2,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f6b9b56e-0f8d-46d5-90ab-83e96a9ac321}, !- Handle
  Node 195,                               !- Name
  {c67faac9-c2af-4d7c-ad02-bc462a6af558}, !- Inlet Port
  {667d1484-7689-4b93-b7f5-c4ee5565fa6b}; !- Outlet Port

OS:Connection,
  {c67faac9-c2af-4d7c-ad02-bc462a6af558}, !- Handle
  {252cf717-aa1e-4b3f-99b3-6641e17c4614}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  20,                                     !- Outlet Port
  {f6b9b56e-0f8d-46d5-90ab-83e96a9ac321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667d1484-7689-4b93-b7f5-c4ee5565fa6b}, !- Handle
  {c2c308d4-ef58-4229-814f-c0a26f7b7ef9}, !- Name
  {f6b9b56e-0f8d-46d5-90ab-83e96a9ac321}, !- Source Object
  3,                                      !- Outlet Port
  {9ed45d5c-2543-455c-89ce-09937208d45d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5ee9c034-f9dd-4e4c-af56-d9fe1d50a0a2}, !- Handle
  {c1b0d8e8-9785-4d5b-ad62-d0b6a30d7648}, !- Name
  {9ed45d5c-2543-455c-89ce-09937208d45d}, !- Source Object
  9,                                      !- Outlet Port
  {87540f13-0518-49cb-a75c-9f1d96d01320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27163ed0-7c88-4f58-b15e-37057aace355}, !- Handle
  Node 220,                               !- Name
  {ce249c0e-9aca-4c09-b256-e2a743e58b18}, !- Inlet Port
  {a8d7ed4d-172e-4f47-b809-908224404f68}; !- Outlet Port

OS:Connection,
  {ce249c0e-9aca-4c09-b256-e2a743e58b18}, !- Handle
  {a72ac3df-cb20-4ef4-8dbd-2bdf074b504b}, !- Name
  {41c24847-5434-44a8-882c-01be054ce9b7}, !- Source Object
  3,                                      !- Outlet Port
  {27163ed0-7c88-4f58-b15e-37057aace355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d7ed4d-172e-4f47-b809-908224404f68}, !- Handle
  {104e4850-d827-43d5-a535-27eb7efc8b6c}, !- Name
  {27163ed0-7c88-4f58-b15e-37057aace355}, !- Source Object
  3,                                      !- Outlet Port
  {9ed45d5c-2543-455c-89ce-09937208d45d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {62293d60-461a-4e03-aa99-bdb62d4e80e8}, !- Handle
  Parallel PIU HW Rht 3,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ed1d5046-99f4-428b-b5f6-02e2bb9ee29a}, !- Supply Air Inlet Node Name
  {2baae040-4519-47c2-92c7-2af8dc61c807}, !- Secondary Air Inlet Node Name
  {3ecf0e53-c03d-48cb-a8cc-d79624d0f9ac}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {82634a78-319a-4fd8-bfa4-48478cce0142}, !- Fan Name
  {9bfd3380-625c-4bf0-93a2-92311381000d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {9bfd3380-625c-4bf0-93a2-92311381000d}, !- Handle
  Parallel PIU HW Rht Coil 3,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f9b0eee-33cf-4221-a68a-1175aaad2f5c}, !- Water Inlet Node Name
  {6893c660-dd6b-44ec-a536-34e6f94e3c2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {82634a78-319a-4fd8-bfa4-48478cce0142}, !- Handle
  Parallel PIU HW Rht Fan 3,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a86fe162-302f-47ee-bb4e-3176bd06a632}, !- Handle
  Node 132,                               !- Name
  {d9ba488d-b56a-49fe-8e3f-da2828f4a186}, !- Inlet Port
  {ed1d5046-99f4-428b-b5f6-02e2bb9ee29a}; !- Outlet Port

OS:Connection,
  {d9ba488d-b56a-49fe-8e3f-da2828f4a186}, !- Handle
  {96200231-0de3-4880-a2fb-810ddefa9fc6}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  5,                                      !- Outlet Port
  {a86fe162-302f-47ee-bb4e-3176bd06a632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1d5046-99f4-428b-b5f6-02e2bb9ee29a}, !- Handle
  {4da2492a-ba48-4419-90e1-fcdc1ba96687}, !- Name
  {a86fe162-302f-47ee-bb4e-3176bd06a632}, !- Source Object
  3,                                      !- Outlet Port
  {62293d60-461a-4e03-aa99-bdb62d4e80e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3ecf0e53-c03d-48cb-a8cc-d79624d0f9ac}, !- Handle
  {a2869452-b66e-432f-878a-676c659d0e74}, !- Name
  {62293d60-461a-4e03-aa99-bdb62d4e80e8}, !- Source Object
  9,                                      !- Outlet Port
  {80be4bba-db5c-44a2-9f07-1c867e28b4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {435f68bb-63a3-4a00-8f0e-cc1293dd2c9d}, !- Handle
  Node 133,                               !- Name
  {fdede42f-60dc-4b3b-88a3-b7ce5c181528}, !- Inlet Port
  {2baae040-4519-47c2-92c7-2af8dc61c807}; !- Outlet Port

OS:Connection,
  {fdede42f-60dc-4b3b-88a3-b7ce5c181528}, !- Handle
  {43096ab7-d874-40fd-825a-d77bffe4ed08}, !- Name
  {cf1f48ef-6bc0-44d9-a008-a0fb060ba45e}, !- Source Object
  3,                                      !- Outlet Port
  {435f68bb-63a3-4a00-8f0e-cc1293dd2c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2baae040-4519-47c2-92c7-2af8dc61c807}, !- Handle
  {e4823f59-8171-45d0-9c68-02a717f4b489}, !- Name
  {435f68bb-63a3-4a00-8f0e-cc1293dd2c9d}, !- Source Object
  3,                                      !- Outlet Port
  {62293d60-461a-4e03-aa99-bdb62d4e80e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {774784f4-d740-450b-8e75-391ba0cb60f9}, !- Handle
  Parallel PIU HW Rht 4,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fb75b047-0ea8-41fd-b2fe-6fc5af30432f}, !- Supply Air Inlet Node Name
  {1c17f3a0-4618-409b-a814-09844d03ec46}, !- Secondary Air Inlet Node Name
  {c22e370f-8b2a-40be-9a30-65c021050336}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2531ff07-4548-4873-8a69-87a5176ffc13}, !- Fan Name
  {29ac890f-b465-47a1-9a8e-b68fd35f8842}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {29ac890f-b465-47a1-9a8e-b68fd35f8842}, !- Handle
  Parallel PIU HW Rht Coil 4,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96a810dc-5a81-4db5-8f7a-3a3170e36bf1}, !- Water Inlet Node Name
  {71be0e3e-7cb5-4564-b167-9561c8424a13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {2531ff07-4548-4873-8a69-87a5176ffc13}, !- Handle
  Parallel PIU HW Rht Fan 4,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6139d5e8-512a-4225-849c-5b3ca8acd166}, !- Handle
  Node 154,                               !- Name
  {a5600ba8-31e3-4697-936a-130d6e367179}, !- Inlet Port
  {fb75b047-0ea8-41fd-b2fe-6fc5af30432f}; !- Outlet Port

OS:Connection,
  {a5600ba8-31e3-4697-936a-130d6e367179}, !- Handle
  {93f6fe66-15b9-4946-ba31-62b733807f42}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  8,                                      !- Outlet Port
  {6139d5e8-512a-4225-849c-5b3ca8acd166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb75b047-0ea8-41fd-b2fe-6fc5af30432f}, !- Handle
  {1fd70fc7-3fba-40e4-b7b1-e5c6a32baa23}, !- Name
  {6139d5e8-512a-4225-849c-5b3ca8acd166}, !- Source Object
  3,                                      !- Outlet Port
  {774784f4-d740-450b-8e75-391ba0cb60f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c22e370f-8b2a-40be-9a30-65c021050336}, !- Handle
  {b55a6ba4-5560-4d7f-878e-9d4596e27879}, !- Name
  {774784f4-d740-450b-8e75-391ba0cb60f9}, !- Source Object
  9,                                      !- Outlet Port
  {97a8f364-f1d0-4c00-8385-46a21d668a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ca7929-45b7-488d-8dab-89e5f53e0f31}, !- Handle
  Node 155,                               !- Name
  {70f1e086-8a1a-4d4d-bd9c-f325da9a7fd5}, !- Inlet Port
  {1c17f3a0-4618-409b-a814-09844d03ec46}; !- Outlet Port

OS:Connection,
  {70f1e086-8a1a-4d4d-bd9c-f325da9a7fd5}, !- Handle
  {76f021c6-106d-4d36-af72-9802257db2bf}, !- Name
  {5f5e011c-b32e-4723-868c-f4f65abaf3b7}, !- Source Object
  3,                                      !- Outlet Port
  {f9ca7929-45b7-488d-8dab-89e5f53e0f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c17f3a0-4618-409b-a814-09844d03ec46}, !- Handle
  {0e593bd6-e5ef-49fc-8697-181c460ade85}, !- Name
  {f9ca7929-45b7-488d-8dab-89e5f53e0f31}, !- Source Object
  3,                                      !- Outlet Port
  {774784f4-d740-450b-8e75-391ba0cb60f9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {369463a9-f9f3-482e-bd42-f7004091f5cf}, !- Handle
  Parallel PIU HW Rht 5,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {591d02d1-a33e-4ee1-aa17-c15245981115}, !- Supply Air Inlet Node Name
  {9de34639-228b-44c5-86d0-a52573a9ccb5}, !- Secondary Air Inlet Node Name
  {b33e35c4-9d57-4d72-ba88-7324a9e0f44e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {18b1670d-d962-42d2-add2-7d997572a463}, !- Fan Name
  {23bb9dcc-047a-472d-9422-17e6b7d288f9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {23bb9dcc-047a-472d-9422-17e6b7d288f9}, !- Handle
  Parallel PIU HW Rht Coil 5,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {815e5f0a-d81f-4191-9e37-46485797f77c}, !- Water Inlet Node Name
  {73b5fb50-ea1a-4967-9952-5444a463971b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {18b1670d-d962-42d2-add2-7d997572a463}, !- Handle
  Parallel PIU HW Rht Fan 5,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {31cb95e8-a1f6-4874-81ad-1c0de72ff765}, !- Handle
  Node 208,                               !- Name
  {a4a4f83c-4f33-4222-9a87-edfd897c31d3}, !- Inlet Port
  {591d02d1-a33e-4ee1-aa17-c15245981115}; !- Outlet Port

OS:Connection,
  {a4a4f83c-4f33-4222-9a87-edfd897c31d3}, !- Handle
  {785bb010-1925-4f84-8b18-fe5fa704fc9b}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  17,                                     !- Outlet Port
  {31cb95e8-a1f6-4874-81ad-1c0de72ff765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591d02d1-a33e-4ee1-aa17-c15245981115}, !- Handle
  {c107d838-9508-43f7-929d-9710fe1f136f}, !- Name
  {31cb95e8-a1f6-4874-81ad-1c0de72ff765}, !- Source Object
  3,                                      !- Outlet Port
  {369463a9-f9f3-482e-bd42-f7004091f5cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b33e35c4-9d57-4d72-ba88-7324a9e0f44e}, !- Handle
  {0db7f968-abb6-43db-b7f0-70c4c9472e03}, !- Name
  {369463a9-f9f3-482e-bd42-f7004091f5cf}, !- Source Object
  9,                                      !- Outlet Port
  {35b0c517-f3b7-416c-b6b3-480792c16e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b651128b-fb59-4a78-85eb-731c0aa54f8a}, !- Handle
  Node 209,                               !- Name
  {a722950d-387e-49b5-902a-38668ef36542}, !- Inlet Port
  {9de34639-228b-44c5-86d0-a52573a9ccb5}; !- Outlet Port

OS:Connection,
  {a722950d-387e-49b5-902a-38668ef36542}, !- Handle
  {92204127-4cd9-49f9-a799-4955b0c0c629}, !- Name
  {4ab3ec45-2259-498f-a18b-d8f8da637fcb}, !- Source Object
  3,                                      !- Outlet Port
  {b651128b-fb59-4a78-85eb-731c0aa54f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de34639-228b-44c5-86d0-a52573a9ccb5}, !- Handle
  {6095472a-5aec-41ef-964b-4da3ad452b7f}, !- Name
  {b651128b-fb59-4a78-85eb-731c0aa54f8a}, !- Source Object
  3,                                      !- Outlet Port
  {369463a9-f9f3-482e-bd42-f7004091f5cf}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cedce9c3-70af-4455-8849-0a0721ba1aa3}, !- Handle
  Parallel PIU HW Rht 6,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9dc59911-d355-4eaf-9892-fd92ea1bef99}, !- Supply Air Inlet Node Name
  {efcfac29-c837-43ff-9a16-e4a52fef9e5f}, !- Secondary Air Inlet Node Name
  {7edd2c97-0b03-4c3f-bbeb-3d3223393cb6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e563150d-0644-4a2c-83c0-6bcea943d8b4}, !- Fan Name
  {902c4759-4a28-4faf-a3b6-7317164d8750}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {902c4759-4a28-4faf-a3b6-7317164d8750}, !- Handle
  Parallel PIU HW Rht Coil 6,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2511a729-6ecb-434f-90f6-03ee0699f45e}, !- Water Inlet Node Name
  {603e5500-5e10-4bbc-a2ba-0c302f374fcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {e563150d-0644-4a2c-83c0-6bcea943d8b4}, !- Handle
  Parallel PIU HW Rht Fan 6,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {2b490379-dece-4211-aaa4-2665efffda58}, !- Handle
  Node 212,                               !- Name
  {62843529-64dd-4f4b-8948-3f80876c1c74}, !- Inlet Port
  {9dc59911-d355-4eaf-9892-fd92ea1bef99}; !- Outlet Port

OS:Connection,
  {62843529-64dd-4f4b-8948-3f80876c1c74}, !- Handle
  {fa93ea44-c937-4404-93ec-793e55d8b140}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  18,                                     !- Outlet Port
  {2b490379-dece-4211-aaa4-2665efffda58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc59911-d355-4eaf-9892-fd92ea1bef99}, !- Handle
  {24f2451e-f4d4-40ee-936f-78d713649e36}, !- Name
  {2b490379-dece-4211-aaa4-2665efffda58}, !- Source Object
  3,                                      !- Outlet Port
  {cedce9c3-70af-4455-8849-0a0721ba1aa3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7edd2c97-0b03-4c3f-bbeb-3d3223393cb6}, !- Handle
  {e2d765d4-2997-4684-902a-530587633ee6}, !- Name
  {cedce9c3-70af-4455-8849-0a0721ba1aa3}, !- Source Object
  9,                                      !- Outlet Port
  {30bb8328-ad8c-417a-8e66-858afc8d7944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ebb0e5b-ba4d-4a30-9bea-808f20dff528}, !- Handle
  Node 213,                               !- Name
  {a6d3ac10-a7ba-41fb-a32c-07fe907460ea}, !- Inlet Port
  {efcfac29-c837-43ff-9a16-e4a52fef9e5f}; !- Outlet Port

OS:Connection,
  {a6d3ac10-a7ba-41fb-a32c-07fe907460ea}, !- Handle
  {573f6467-0d52-4fb6-828d-573cbbb510fe}, !- Name
  {f0e56ffb-2e25-4555-bdd2-8ba7f88624ed}, !- Source Object
  3,                                      !- Outlet Port
  {2ebb0e5b-ba4d-4a30-9bea-808f20dff528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcfac29-c837-43ff-9a16-e4a52fef9e5f}, !- Handle
  {b85c5bb8-f749-4dae-abc2-474256841b18}, !- Name
  {2ebb0e5b-ba4d-4a30-9bea-808f20dff528}, !- Source Object
  3,                                      !- Outlet Port
  {cedce9c3-70af-4455-8849-0a0721ba1aa3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a8499f4e-9b57-4485-9d1c-8436e3643542}, !- Handle
  Parallel PIU HW Rht 7,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {55501535-c2ad-4daf-a51a-dfb3b3e7a198}, !- Supply Air Inlet Node Name
  {8000ab90-58ef-4ecb-b21d-161a9d7d5012}, !- Secondary Air Inlet Node Name
  {66ebe7ee-26f5-4985-9ee6-c7961e33db4d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {44206f78-ba26-4dab-9e91-800286f14dff}, !- Fan Name
  {baae65ea-6382-4242-846d-f1eededf0979}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {baae65ea-6382-4242-846d-f1eededf0979}, !- Handle
  Parallel PIU HW Rht Coil 7,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08bb3fc5-82fa-4bd6-96d5-6e152c7063e0}, !- Water Inlet Node Name
  {736cdfb3-9616-4338-809f-8d3aa2c1e0c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {44206f78-ba26-4dab-9e91-800286f14dff}, !- Handle
  Parallel PIU HW Rht Fan 7,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f2d3de07-ab52-4cb5-8baa-1d4f05582c1c}, !- Handle
  Node 231,                               !- Name
  {66ebe7ee-26f5-4985-9ee6-c7961e33db4d}, !- Inlet Port
  {555655dd-0256-41c2-b3be-31ea6610be1b}; !- Outlet Port

OS:Node,
  {dd50f91c-b849-45aa-a3ea-d8d0b72cff23}, !- Handle
  Node 232,                               !- Name
  {23a36ff5-2953-4d8d-bae9-748d0d9b3b66}, !- Inlet Port
  {cfff2232-7543-460d-a6bf-c8c2ff1e3c93}; !- Outlet Port

OS:Connection,
  {555655dd-0256-41c2-b3be-31ea6610be1b}, !- Handle
  {4eebcd51-3418-4226-a256-4d665c4b4552}, !- Name
  {f2d3de07-ab52-4cb5-8baa-1d4f05582c1c}, !- Source Object
  3,                                      !- Outlet Port
  {483d7e81-a539-4976-85b0-c461caa5889c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23a36ff5-2953-4d8d-bae9-748d0d9b3b66}, !- Handle
  {e6f284d5-27f6-42c1-bece-59c6b6070147}, !- Name
  {fe843fa2-2b5b-46ed-8407-c596fa14f229}, !- Source Object
  3,                                      !- Outlet Port
  {dd50f91c-b849-45aa-a3ea-d8d0b72cff23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfff2232-7543-460d-a6bf-c8c2ff1e3c93}, !- Handle
  {236c36d7-e4cf-4d55-a068-44951e8919b2}, !- Name
  {dd50f91c-b849-45aa-a3ea-d8d0b72cff23}, !- Source Object
  3,                                      !- Outlet Port
  {d7ceee92-7e5d-4021-8829-da7df1d6cd0e}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {01d43da3-ccf3-401f-b042-80bcd0663ce2}, !- Handle
  Node 233,                               !- Name
  {1d3ec9c9-89ae-4060-a4cc-5e3df07d9b50}, !- Inlet Port
  {55501535-c2ad-4daf-a51a-dfb3b3e7a198}; !- Outlet Port

OS:Connection,
  {1d3ec9c9-89ae-4060-a4cc-5e3df07d9b50}, !- Handle
  {bf960c2f-5250-45c4-94c4-bc252ce4b246}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  21,                                     !- Outlet Port
  {01d43da3-ccf3-401f-b042-80bcd0663ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55501535-c2ad-4daf-a51a-dfb3b3e7a198}, !- Handle
  {d8d0da6d-a985-4d86-9c78-c7f9848c7a80}, !- Name
  {01d43da3-ccf3-401f-b042-80bcd0663ce2}, !- Source Object
  3,                                      !- Outlet Port
  {a8499f4e-9b57-4485-9d1c-8436e3643542}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {66ebe7ee-26f5-4985-9ee6-c7961e33db4d}, !- Handle
  {999e224d-c4d2-41ef-9bb2-f0fd0570dbc3}, !- Name
  {a8499f4e-9b57-4485-9d1c-8436e3643542}, !- Source Object
  9,                                      !- Outlet Port
  {f2d3de07-ab52-4cb5-8baa-1d4f05582c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7a6f618-fd3a-4d1f-82eb-c06ca86eba18}, !- Handle
  Node 234,                               !- Name
  {7e56f92b-2fd2-4554-8540-36eccf602fbb}, !- Inlet Port
  {8000ab90-58ef-4ecb-b21d-161a9d7d5012}; !- Outlet Port

OS:Connection,
  {7e56f92b-2fd2-4554-8540-36eccf602fbb}, !- Handle
  {47fea1bf-8dfd-47ea-8648-d19b792aa257}, !- Name
  {ed964b0f-3e71-4d0c-9b62-ce53ca05b567}, !- Source Object
  3,                                      !- Outlet Port
  {c7a6f618-fd3a-4d1f-82eb-c06ca86eba18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8000ab90-58ef-4ecb-b21d-161a9d7d5012}, !- Handle
  {ad672b07-9c79-40d9-9b83-c9b37a5ccd8d}, !- Name
  {c7a6f618-fd3a-4d1f-82eb-c06ca86eba18}, !- Source Object
  3,                                      !- Outlet Port
  {a8499f4e-9b57-4485-9d1c-8436e3643542}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {319200e9-7df0-4702-9e43-7ddb5b651ee0}, !- Handle
  Parallel PIU HW Rht 8,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cc2d36d7-9cea-45f0-86ab-4a9b904b80f4}, !- Supply Air Inlet Node Name
  {2f91a995-fb1f-4510-b6ff-bb367332dadf}, !- Secondary Air Inlet Node Name
  {3fc25e4e-67db-45dd-8471-0a6ff3981224}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26d81f24-9c94-473a-baf6-d15e44c4a89d}, !- Fan Name
  {6263b4a9-94a7-4458-a16f-d6c3afda4de3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {6263b4a9-94a7-4458-a16f-d6c3afda4de3}, !- Handle
  Parallel PIU HW Rht Coil 8,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67fa80c6-49ab-4fdb-9fde-e8fd640e7818}, !- Water Inlet Node Name
  {b2fcd42d-35cc-4f50-a483-6f01cb3450d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {26d81f24-9c94-473a-baf6-d15e44c4a89d}, !- Handle
  Parallel PIU HW Rht Fan 8,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {eb182c2f-34bb-4abf-8e89-05e9296e7120}, !- Handle
  Node 140,                               !- Name
  {410bafbc-7c60-4150-8f60-7d78f789cc66}, !- Inlet Port
  {cc2d36d7-9cea-45f0-86ab-4a9b904b80f4}; !- Outlet Port

OS:Connection,
  {410bafbc-7c60-4150-8f60-7d78f789cc66}, !- Handle
  {056a221a-2b76-486c-938b-d1b4d689f380}, !- Name
  {6f06df51-f902-4ac6-b04a-f651975d3d63}, !- Source Object
  5,                                      !- Outlet Port
  {eb182c2f-34bb-4abf-8e89-05e9296e7120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2d36d7-9cea-45f0-86ab-4a9b904b80f4}, !- Handle
  {1059348e-0c1a-49ed-82fd-91a202e93d3f}, !- Name
  {eb182c2f-34bb-4abf-8e89-05e9296e7120}, !- Source Object
  3,                                      !- Outlet Port
  {319200e9-7df0-4702-9e43-7ddb5b651ee0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3fc25e4e-67db-45dd-8471-0a6ff3981224}, !- Handle
  {53f8fe9a-ca93-4487-b513-924a00cc03c4}, !- Name
  {319200e9-7df0-4702-9e43-7ddb5b651ee0}, !- Source Object
  9,                                      !- Outlet Port
  {66bd954e-52b0-4f26-b310-e9ab3a90eff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {688836c8-396b-4050-8dce-e199e752b845}, !- Handle
  Node 141,                               !- Name
  {66f76d6a-5dcc-4138-8ec4-39e78610a421}, !- Inlet Port
  {2f91a995-fb1f-4510-b6ff-bb367332dadf}; !- Outlet Port

OS:Connection,
  {66f76d6a-5dcc-4138-8ec4-39e78610a421}, !- Handle
  {2d4566a3-e047-45f2-a0d5-3f886fc67efd}, !- Name
  {cf13c81b-538b-4fba-a7d4-8ea3067e6870}, !- Source Object
  3,                                      !- Outlet Port
  {688836c8-396b-4050-8dce-e199e752b845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f91a995-fb1f-4510-b6ff-bb367332dadf}, !- Handle
  {ad7bc956-8043-45ab-9a00-a73f0bc91176}, !- Name
  {688836c8-396b-4050-8dce-e199e752b845}, !- Source Object
  3,                                      !- Outlet Port
  {319200e9-7df0-4702-9e43-7ddb5b651ee0}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {446b82ea-58f9-41c7-9115-3d7baa4f03a2}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0322de1-cb3a-49e1-b706-e98431d58234}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7385b5e3-1c1e-498a-a6b5-90b77d7f19eb}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {175f72fe-81e4-4b19-bb88-8bc50da06aea}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb8ea754-b622-4758-933b-5055705aa486}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b847a5d-8152-4b54-8d10-136d6a54e3ec}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {377198d8-899a-4c32-b7fb-3ffbd2b0827d}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9f501e4-a656-4cfe-855f-143e12aa2079}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17f1552d-59ed-4a4e-9432-d779d9d421d3}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c635474-524d-4044-977b-9e2a5d7ee617}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be42ae28-8cba-4b32-b47d-1a82ccec5246}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01db8cfd-d06f-4cf2-b0ee-9843e3b0072e}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4b9bee2-d277-44d4-a206-23c28b435126}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c308979-0f20-4f3f-b4d1-e2e3ae128e48}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb5505a-1d94-4853-858f-62a2a6748dcc}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c4a35a2-0744-4e18-b752-e8a4fbadae2f}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed7a1169-6047-42db-b64d-f29b7c84b064}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77da296b-c0b6-4eb0-98bd-1aa19131a735}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21012c88-f4d7-4d5a-be39-9ca5d5518231}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec883959-a078-43b3-808d-f28603c9e301}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53d1225b-4558-4aaf-b9a5-c67ae0f92661}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23f238a6-92bf-4263-9c25-c3c42fd52f41}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec16ad0c-42c0-4295-ba7b-5bb90a29bd70}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94e53870-c2bb-4814-af0e-17247100ca26}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61f6d395-5b63-4be1-a330-eb22ea87d436}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22f55781-706e-405b-aa16-683adc9b1520}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1605536-a226-4155-876e-327cc6a77c15}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a84783f-22fd-4689-ab63-dc1c9f1676e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be6083f4-5a50-43e5-8149-42e81827a054}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f05d381c-8196-4335-a4bf-7468bd344a4c}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2254b584-8e68-4ee2-8336-c29ff706bd5c}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4b400da-acec-41bf-92e3-9d14759ee2c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02815d2a-145f-467f-bd46-627d122184e4}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea9d3628-384c-4096-aa88-20f4230158ba}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ca9f5ec-70e6-427b-b158-8ebda1393f80}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24387d42-8bc5-417d-96ea-8feb19756bcf}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d89cdaf-ded9-48d6-acd1-5052e0f99a96}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {3e73062f-9d72-4288-8439-54bc181ebf5a}, !- Heating Setpoint Temperature Schedule Name
  {b3db3d05-22e0-4660-bb2a-737f74a15357}; !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {8cce4e12-b950-4531-beea-5ee7c090469e}, !- Handle
  Node 235,                               !- Name
  {2a9e5d84-1e90-49c5-a9f2-30e946b4d745}, !- Inlet Port
  {3f9b0eee-33cf-4221-a68a-1175aaad2f5c}; !- Outlet Port

OS:Connection,
  {2a9e5d84-1e90-49c5-a9f2-30e946b4d745}, !- Handle
  {544564e5-e890-494e-9f23-8bf0a66e639b}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  8,                                      !- Outlet Port
  {8cce4e12-b950-4531-beea-5ee7c090469e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6ebb085-d924-4b6c-8a2d-57ada09ed9b1}, !- Handle
  Node 236,                               !- Name
  {6893c660-dd6b-44ec-a536-34e6f94e3c2e}, !- Inlet Port
  {fc1e4579-4db1-4734-acd5-0f476eea0697}; !- Outlet Port

OS:Connection,
  {3f9b0eee-33cf-4221-a68a-1175aaad2f5c}, !- Handle
  {ef97bdf9-7310-4fe0-a72f-73b26c875536}, !- Name
  {8cce4e12-b950-4531-beea-5ee7c090469e}, !- Source Object
  3,                                      !- Outlet Port
  {9bfd3380-625c-4bf0-93a2-92311381000d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6893c660-dd6b-44ec-a536-34e6f94e3c2e}, !- Handle
  {d427b6e9-dfbe-4e0d-83d6-c9cf04209a33}, !- Name
  {9bfd3380-625c-4bf0-93a2-92311381000d}, !- Source Object
  6,                                      !- Outlet Port
  {d6ebb085-d924-4b6c-8a2d-57ada09ed9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1e4579-4db1-4734-acd5-0f476eea0697}, !- Handle
  {3a94451f-c755-4e4e-b873-c2bf70aadb6d}, !- Name
  {d6ebb085-d924-4b6c-8a2d-57ada09ed9b1}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {322bd2e0-2144-4392-bce0-a9e04ad8b4a4}, !- Handle
  Node 237,                               !- Name
  {8ca893e2-b16b-437e-8805-5a4e1e324a0a}, !- Inlet Port
  {96a810dc-5a81-4db5-8f7a-3a3170e36bf1}; !- Outlet Port

OS:Connection,
  {8ca893e2-b16b-437e-8805-5a4e1e324a0a}, !- Handle
  {3ddc433e-d24f-4716-a9e0-ddecdcc58947}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  9,                                      !- Outlet Port
  {322bd2e0-2144-4392-bce0-a9e04ad8b4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f25a4b7-791e-4b55-8487-a90e88607e61}, !- Handle
  Node 238,                               !- Name
  {71be0e3e-7cb5-4564-b167-9561c8424a13}, !- Inlet Port
  {707cd14f-d509-4ec6-bf37-97bacaf8eeb5}; !- Outlet Port

OS:Connection,
  {96a810dc-5a81-4db5-8f7a-3a3170e36bf1}, !- Handle
  {bb593fcf-3cdc-4fb0-98d3-d040c9e69346}, !- Name
  {322bd2e0-2144-4392-bce0-a9e04ad8b4a4}, !- Source Object
  3,                                      !- Outlet Port
  {29ac890f-b465-47a1-9a8e-b68fd35f8842}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71be0e3e-7cb5-4564-b167-9561c8424a13}, !- Handle
  {b504c3d0-cd72-456a-9c1e-b115a0548585}, !- Name
  {29ac890f-b465-47a1-9a8e-b68fd35f8842}, !- Source Object
  6,                                      !- Outlet Port
  {6f25a4b7-791e-4b55-8487-a90e88607e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707cd14f-d509-4ec6-bf37-97bacaf8eeb5}, !- Handle
  {3de6ea33-c7d9-4960-8c60-2a4c417208a7}, !- Name
  {6f25a4b7-791e-4b55-8487-a90e88607e61}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4410a9b7-8710-41c5-8101-001395fb56ab}, !- Handle
  Node 239,                               !- Name
  {80c757d9-568e-43b4-be99-3b4e09a5af75}, !- Inlet Port
  {e80bedb6-ed86-4007-a1a1-f3486ed09b6c}; !- Outlet Port

OS:Connection,
  {80c757d9-568e-43b4-be99-3b4e09a5af75}, !- Handle
  {d7dc9e95-7041-4395-a673-ffd47b76e667}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  10,                                     !- Outlet Port
  {4410a9b7-8710-41c5-8101-001395fb56ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b741795b-5a95-47e7-8a3b-2b2b0f1e0d5b}, !- Handle
  Node 240,                               !- Name
  {31ef8496-bcd1-491a-95a5-d31402615eaf}, !- Inlet Port
  {2a680bb7-5933-4ca4-9a8e-fc779be7b02c}; !- Outlet Port

OS:Connection,
  {e80bedb6-ed86-4007-a1a1-f3486ed09b6c}, !- Handle
  {c7f3415d-f7a4-4615-9fb8-bcda9262faed}, !- Name
  {4410a9b7-8710-41c5-8101-001395fb56ab}, !- Source Object
  3,                                      !- Outlet Port
  {4b67dd37-4bee-4aac-93fe-c2aed081c6b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31ef8496-bcd1-491a-95a5-d31402615eaf}, !- Handle
  {0ff6fcaf-b5f9-472e-bb73-b3e7114b1bd5}, !- Name
  {4b67dd37-4bee-4aac-93fe-c2aed081c6b5}, !- Source Object
  6,                                      !- Outlet Port
  {b741795b-5a95-47e7-8a3b-2b2b0f1e0d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a680bb7-5933-4ca4-9a8e-fc779be7b02c}, !- Handle
  {91053002-be61-4ca7-8ae9-49bfefb13b81}, !- Name
  {b741795b-5a95-47e7-8a3b-2b2b0f1e0d5b}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {536546f5-915e-436e-9af4-e430a056bc4a}, !- Handle
  Node 241,                               !- Name
  {9bc47e11-dc82-4243-aef9-c2038c871a6b}, !- Inlet Port
  {08bb3fc5-82fa-4bd6-96d5-6e152c7063e0}; !- Outlet Port

OS:Connection,
  {9bc47e11-dc82-4243-aef9-c2038c871a6b}, !- Handle
  {98c1d03a-6e3e-4f43-85db-6400b5678038}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  11,                                     !- Outlet Port
  {536546f5-915e-436e-9af4-e430a056bc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a2aebde-d5c5-4031-a63d-343f26d6afa0}, !- Handle
  Node 242,                               !- Name
  {736cdfb3-9616-4338-809f-8d3aa2c1e0c3}, !- Inlet Port
  {50294d88-74af-4d47-b2ab-4d783f36c83b}; !- Outlet Port

OS:Connection,
  {08bb3fc5-82fa-4bd6-96d5-6e152c7063e0}, !- Handle
  {cdc21c54-c264-4c44-b9e7-9222bb66550d}, !- Name
  {536546f5-915e-436e-9af4-e430a056bc4a}, !- Source Object
  3,                                      !- Outlet Port
  {baae65ea-6382-4242-846d-f1eededf0979}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {736cdfb3-9616-4338-809f-8d3aa2c1e0c3}, !- Handle
  {7f62e41a-7105-4aa1-a988-51a404adee0a}, !- Name
  {baae65ea-6382-4242-846d-f1eededf0979}, !- Source Object
  6,                                      !- Outlet Port
  {4a2aebde-d5c5-4031-a63d-343f26d6afa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50294d88-74af-4d47-b2ab-4d783f36c83b}, !- Handle
  {c5d206ce-044c-49ef-8655-628d723719dd}, !- Name
  {4a2aebde-d5c5-4031-a63d-343f26d6afa0}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  11;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cd2f493f-741f-4b4d-acd2-1a30b6fd2e76}, !- Handle
  Parallel PIU HW Rht 9,                  !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0b6eacf0-fb0f-43f8-94b0-f50cf612919c}, !- Supply Air Inlet Node Name
  {8fa4caa7-cc99-4e85-8f9d-4959072036c9}, !- Secondary Air Inlet Node Name
  {8538f78b-dbba-4b33-962a-ff0b80fcaed6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {626d201e-999d-42bf-9256-1872907714b4}, !- Fan Name
  {4aaee1ee-ed99-48d0-b2c8-ad6bb64af317}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {4aaee1ee-ed99-48d0-b2c8-ad6bb64af317}, !- Handle
  Parallel PIU HW Rht Coil 9,             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a3aa770-05f9-4be5-a4f9-9b5ceb557850}, !- Water Inlet Node Name
  {01313f28-728f-470b-b552-cefd5564dea0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  70,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  59,                                     !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {626d201e-999d-42bf-9256-1872907714b4}, !- Handle
  Parallel PIU HW Rht Fan 9,              !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9bae1dea-628f-4307-8a16-6640b3b1b331}, !- Handle
  Node 190,                               !- Name
  {b41ec5be-7cbc-4646-9a7b-c48a5721384c}, !- Inlet Port
  {0b6eacf0-fb0f-43f8-94b0-f50cf612919c}; !- Outlet Port

OS:Connection,
  {b41ec5be-7cbc-4646-9a7b-c48a5721384c}, !- Handle
  {4a635134-a3cf-4add-885c-f95a83ac731f}, !- Name
  {0197625c-50aa-4ca9-8f6a-ee5f4f0eb7ee}, !- Source Object
  12,                                     !- Outlet Port
  {9bae1dea-628f-4307-8a16-6640b3b1b331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6eacf0-fb0f-43f8-94b0-f50cf612919c}, !- Handle
  {63ad8221-87e2-4349-b1c2-56234b816569}, !- Name
  {9bae1dea-628f-4307-8a16-6640b3b1b331}, !- Source Object
  3,                                      !- Outlet Port
  {cd2f493f-741f-4b4d-acd2-1a30b6fd2e76}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8538f78b-dbba-4b33-962a-ff0b80fcaed6}, !- Handle
  {46f943ef-b1a1-4907-8036-59c2aaa8f20f}, !- Name
  {cd2f493f-741f-4b4d-acd2-1a30b6fd2e76}, !- Source Object
  9,                                      !- Outlet Port
  {32a1b92c-4866-4698-90f7-3f5f117cdbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d198f37-cde2-4c3b-8e76-b47b2a722ee1}, !- Handle
  Node 191,                               !- Name
  {6e61c5fe-ef41-4dde-9ff4-5a7c02ac4dea}, !- Inlet Port
  {8fa4caa7-cc99-4e85-8f9d-4959072036c9}; !- Outlet Port

OS:Connection,
  {6e61c5fe-ef41-4dde-9ff4-5a7c02ac4dea}, !- Handle
  {1201394f-9c38-425a-bb30-b4980fe0081b}, !- Name
  {74e11942-fa57-4d8c-9019-f263fd54c092}, !- Source Object
  3,                                      !- Outlet Port
  {6d198f37-cde2-4c3b-8e76-b47b2a722ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa4caa7-cc99-4e85-8f9d-4959072036c9}, !- Handle
  {2efe7d7b-2fdb-4268-97cc-b8298bbb666f}, !- Name
  {6d198f37-cde2-4c3b-8e76-b47b2a722ee1}, !- Source Object
  3,                                      !- Outlet Port
  {cd2f493f-741f-4b4d-acd2-1a30b6fd2e76}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4f238b64-06e1-4e01-b887-acabdb0f8b0d}, !- Handle
  Node 243,                               !- Name
  {e48cbde5-41de-40c6-80e1-b996824272a0}, !- Inlet Port
  {8a3aa770-05f9-4be5-a4f9-9b5ceb557850}; !- Outlet Port

OS:Connection,
  {e48cbde5-41de-40c6-80e1-b996824272a0}, !- Handle
  {7be1d6de-1d09-466b-827d-ebd44c98fcb3}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  12,                                     !- Outlet Port
  {4f238b64-06e1-4e01-b887-acabdb0f8b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aacee4aa-6868-4e05-a16a-cf04396fc8d7}, !- Handle
  Node 244,                               !- Name
  {01313f28-728f-470b-b552-cefd5564dea0}, !- Inlet Port
  {b4043eaa-a220-4254-ad27-7072f4dc9292}; !- Outlet Port

OS:Connection,
  {8a3aa770-05f9-4be5-a4f9-9b5ceb557850}, !- Handle
  {ecf2910c-2359-4a10-8f85-e8a0420eccb4}, !- Name
  {4f238b64-06e1-4e01-b887-acabdb0f8b0d}, !- Source Object
  3,                                      !- Outlet Port
  {4aaee1ee-ed99-48d0-b2c8-ad6bb64af317}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01313f28-728f-470b-b552-cefd5564dea0}, !- Handle
  {86b4af6f-a7a2-4155-a1b8-2247ed65748a}, !- Name
  {4aaee1ee-ed99-48d0-b2c8-ad6bb64af317}, !- Source Object
  6,                                      !- Outlet Port
  {aacee4aa-6868-4e05-a16a-cf04396fc8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4043eaa-a220-4254-ad27-7072f4dc9292}, !- Handle
  {eb691520-597a-4de0-b604-e958fb7d4b4a}, !- Name
  {aacee4aa-6868-4e05-a16a-cf04396fc8d7}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09a7090c-881d-43cb-9602-ff4eb28818d5}, !- Handle
  Node 245,                               !- Name
  {ea3b83c6-0359-4b89-9ead-3dd1b1dfc307}, !- Inlet Port
  {815e5f0a-d81f-4191-9e37-46485797f77c}; !- Outlet Port

OS:Connection,
  {ea3b83c6-0359-4b89-9ead-3dd1b1dfc307}, !- Handle
  {0112846a-204b-4b18-a777-0ac1c4b4a60a}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  13,                                     !- Outlet Port
  {09a7090c-881d-43cb-9602-ff4eb28818d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {652a0fd1-6c55-49a4-adc7-19be6ead05ce}, !- Handle
  Node 246,                               !- Name
  {73b5fb50-ea1a-4967-9952-5444a463971b}, !- Inlet Port
  {bd74cc58-dbe1-4122-a2d8-ebe696450c4f}; !- Outlet Port

OS:Connection,
  {815e5f0a-d81f-4191-9e37-46485797f77c}, !- Handle
  {7ea51b6b-8e54-4b77-86d4-98abdae34a1e}, !- Name
  {09a7090c-881d-43cb-9602-ff4eb28818d5}, !- Source Object
  3,                                      !- Outlet Port
  {23bb9dcc-047a-472d-9422-17e6b7d288f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73b5fb50-ea1a-4967-9952-5444a463971b}, !- Handle
  {2d090be2-1016-414e-a6f0-f20e594e6459}, !- Name
  {23bb9dcc-047a-472d-9422-17e6b7d288f9}, !- Source Object
  6,                                      !- Outlet Port
  {652a0fd1-6c55-49a4-adc7-19be6ead05ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd74cc58-dbe1-4122-a2d8-ebe696450c4f}, !- Handle
  {2e323718-de47-4782-bd42-70c6adcb562f}, !- Name
  {652a0fd1-6c55-49a4-adc7-19be6ead05ce}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d144565d-fc6d-4c24-96dc-7e280aded80c}, !- Handle
  Node 247,                               !- Name
  {1c788ec3-b68f-492f-8561-c29ba5bdeda3}, !- Inlet Port
  {2511a729-6ecb-434f-90f6-03ee0699f45e}; !- Outlet Port

OS:Connection,
  {1c788ec3-b68f-492f-8561-c29ba5bdeda3}, !- Handle
  {a05a480d-f334-4a87-adeb-33ab635d1586}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  14,                                     !- Outlet Port
  {d144565d-fc6d-4c24-96dc-7e280aded80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58e09199-1760-40b4-8d59-67052de6a4c5}, !- Handle
  Node 248,                               !- Name
  {603e5500-5e10-4bbc-a2ba-0c302f374fcc}, !- Inlet Port
  {d1ddf934-a554-4382-b9fc-ef4a818269a0}; !- Outlet Port

OS:Connection,
  {2511a729-6ecb-434f-90f6-03ee0699f45e}, !- Handle
  {517cf30e-40c7-463c-ac2a-977b59b9526e}, !- Name
  {d144565d-fc6d-4c24-96dc-7e280aded80c}, !- Source Object
  3,                                      !- Outlet Port
  {902c4759-4a28-4faf-a3b6-7317164d8750}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {603e5500-5e10-4bbc-a2ba-0c302f374fcc}, !- Handle
  {35e36640-83f3-45c0-a07d-612ff719b0da}, !- Name
  {902c4759-4a28-4faf-a3b6-7317164d8750}, !- Source Object
  6,                                      !- Outlet Port
  {58e09199-1760-40b4-8d59-67052de6a4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ddf934-a554-4382-b9fc-ef4a818269a0}, !- Handle
  {3460e7ab-b04a-4256-a835-d7583d73d5f7}, !- Name
  {58e09199-1760-40b4-8d59-67052de6a4c5}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {77530740-3190-4ede-9f57-62f0de2b4792}, !- Handle
  Node 249,                               !- Name
  {a20f9089-eb7e-4afe-8d3a-42b946292ca7}, !- Inlet Port
  {67fa80c6-49ab-4fdb-9fde-e8fd640e7818}; !- Outlet Port

OS:Connection,
  {a20f9089-eb7e-4afe-8d3a-42b946292ca7}, !- Handle
  {5b29a7a2-dccb-4227-ac4e-8348dd64d349}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  15,                                     !- Outlet Port
  {77530740-3190-4ede-9f57-62f0de2b4792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a628e141-04b8-4cf8-aad3-202f20eddb78}, !- Handle
  Node 250,                               !- Name
  {b2fcd42d-35cc-4f50-a483-6f01cb3450d0}, !- Inlet Port
  {54c0f2a9-d3a8-4c8c-b846-f3311a26d308}; !- Outlet Port

OS:Connection,
  {67fa80c6-49ab-4fdb-9fde-e8fd640e7818}, !- Handle
  {2688f00e-03b8-49ce-875c-ae35e0ec109c}, !- Name
  {77530740-3190-4ede-9f57-62f0de2b4792}, !- Source Object
  3,                                      !- Outlet Port
  {6263b4a9-94a7-4458-a16f-d6c3afda4de3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2fcd42d-35cc-4f50-a483-6f01cb3450d0}, !- Handle
  {18d70328-c280-4fa9-8659-66d35a90758f}, !- Name
  {6263b4a9-94a7-4458-a16f-d6c3afda4de3}, !- Source Object
  6,                                      !- Outlet Port
  {a628e141-04b8-4cf8-aad3-202f20eddb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c0f2a9-d3a8-4c8c-b846-f3311a26d308}, !- Handle
  {469b726d-e756-4fbc-8733-1d002431801f}, !- Name
  {a628e141-04b8-4cf8-aad3-202f20eddb78}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07a7c5b5-1794-4fbd-ae46-28093b8d24a8}, !- Handle
  Node 251,                               !- Name
  {20e089bf-bd3c-4ff5-9547-6e4bd95498d6}, !- Inlet Port
  {bc321e37-e477-4702-a659-0d9bf647c380}; !- Outlet Port

OS:Connection,
  {20e089bf-bd3c-4ff5-9547-6e4bd95498d6}, !- Handle
  {c6068336-1076-45d3-bbed-92324477e6a0}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  16,                                     !- Outlet Port
  {07a7c5b5-1794-4fbd-ae46-28093b8d24a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e52135da-72a3-4486-91d4-102a77f66289}, !- Handle
  Node 252,                               !- Name
  {87be2ab3-5510-472f-99c3-889e1290398e}, !- Inlet Port
  {061a6d1c-cd2c-45dd-91f5-3e63352edc8c}; !- Outlet Port

OS:Connection,
  {bc321e37-e477-4702-a659-0d9bf647c380}, !- Handle
  {049e320b-7954-499e-a5ab-d476ee88febf}, !- Name
  {07a7c5b5-1794-4fbd-ae46-28093b8d24a8}, !- Source Object
  3,                                      !- Outlet Port
  {fef4e9cc-b270-4cca-a230-f5a8fcc4320e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87be2ab3-5510-472f-99c3-889e1290398e}, !- Handle
  {17771743-d053-41a9-9b83-3784e1a57474}, !- Name
  {fef4e9cc-b270-4cca-a230-f5a8fcc4320e}, !- Source Object
  6,                                      !- Outlet Port
  {e52135da-72a3-4486-91d4-102a77f66289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061a6d1c-cd2c-45dd-91f5-3e63352edc8c}, !- Handle
  {cda5a04c-0655-4631-b8bc-b3dcd908ff72}, !- Name
  {e52135da-72a3-4486-91d4-102a77f66289}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {61a05b98-a8c9-4fc0-a2aa-c47cdcc8a5a6}, !- Handle
  Node 253,                               !- Name
  {fa2a1ffa-a57b-43e4-9054-34dd0c34263c}, !- Inlet Port
  {20ce5b79-9d78-4364-9a79-40bf98440958}; !- Outlet Port

OS:Connection,
  {fa2a1ffa-a57b-43e4-9054-34dd0c34263c}, !- Handle
  {77e23615-a4ba-4e84-b8c5-0962698c389d}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  17,                                     !- Outlet Port
  {61a05b98-a8c9-4fc0-a2aa-c47cdcc8a5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e031138-152c-42dc-bb7b-39d3d37a70ac}, !- Handle
  Node 254,                               !- Name
  {d03bddc6-70d8-40c2-a688-a6c5004f0f93}, !- Inlet Port
  {ae7a19e8-f332-4037-98b8-4d3da2259d9d}; !- Outlet Port

OS:Connection,
  {20ce5b79-9d78-4364-9a79-40bf98440958}, !- Handle
  {ac81c27a-7f17-4f4a-9ae1-ed44bd84bc39}, !- Name
  {61a05b98-a8c9-4fc0-a2aa-c47cdcc8a5a6}, !- Source Object
  3,                                      !- Outlet Port
  {d7e205c6-75b5-465a-be70-1d84cc625757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d03bddc6-70d8-40c2-a688-a6c5004f0f93}, !- Handle
  {42e53056-fc17-46ff-8804-97cafb494d9d}, !- Name
  {d7e205c6-75b5-465a-be70-1d84cc625757}, !- Source Object
  6,                                      !- Outlet Port
  {4e031138-152c-42dc-bb7b-39d3d37a70ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7a19e8-f332-4037-98b8-4d3da2259d9d}, !- Handle
  {b6fe28b9-5a5b-4d32-9f06-b9762e929baf}, !- Name
  {4e031138-152c-42dc-bb7b-39d3d37a70ac}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {919232bb-d22e-4316-93b8-0d0e8c53abf2}, !- Handle
  Node 255,                               !- Name
  {1928b7fe-72dd-44a2-85a7-0132f0182ebd}, !- Inlet Port
  {59d365c1-4018-45e3-9802-e9ed707a2c88}; !- Outlet Port

OS:Connection,
  {1928b7fe-72dd-44a2-85a7-0132f0182ebd}, !- Handle
  {2e670102-3142-4e41-8629-b2829cb30241}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  18,                                     !- Outlet Port
  {919232bb-d22e-4316-93b8-0d0e8c53abf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {285c0604-a676-467b-b1c0-6ebf6d2a87e2}, !- Handle
  Node 256,                               !- Name
  {8c264cac-0bb6-4033-85ee-ce8c6bff9a5d}, !- Inlet Port
  {b50a456b-4c91-458d-b75a-d47c413ded62}; !- Outlet Port

OS:Connection,
  {59d365c1-4018-45e3-9802-e9ed707a2c88}, !- Handle
  {14b07315-15fb-447e-8838-4f355970dab6}, !- Name
  {919232bb-d22e-4316-93b8-0d0e8c53abf2}, !- Source Object
  3,                                      !- Outlet Port
  {084dc2c3-5b7e-4352-8133-430ad4878241}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c264cac-0bb6-4033-85ee-ce8c6bff9a5d}, !- Handle
  {4aac60dd-b0f6-4692-bcaa-dfa5a22c1140}, !- Name
  {084dc2c3-5b7e-4352-8133-430ad4878241}, !- Source Object
  6,                                      !- Outlet Port
  {285c0604-a676-467b-b1c0-6ebf6d2a87e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50a456b-4c91-458d-b75a-d47c413ded62}, !- Handle
  {96bd3007-4a6a-4861-9b55-ed7213c61047}, !- Name
  {285c0604-a676-467b-b1c0-6ebf6d2a87e2}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {9bcb6ea5-612b-4b20-a7a3-f0edf295dc1c}, !- Handle
  Diffuser Inlet Node,                    !- Name
  {a688b8e9-b609-42ed-adf1-2d7599046c8a}, !- Inlet Port
  {6db55de9-e36b-45ca-902e-c184ffd294f8}; !- Outlet Port

OS:Connection,
  {6db55de9-e36b-45ca-902e-c184ffd294f8}, !- Handle
  {c7d8e8ea-f1fe-4dfb-9578-196b8d1436c3}, !- Name
  {9bcb6ea5-612b-4b20-a7a3-f0edf295dc1c}, !- Source Object
  3,                                      !- Outlet Port
  {dd07d848-a41c-4ff9-97e2-7df7717653a5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd07d848-a41c-4ff9-97e2-7df7717653a5}, !- Handle
  Diffuser,                               !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {6db55de9-e36b-45ca-902e-c184ffd294f8}, !- Air Inlet Node Name
  {b31e6981-9d1b-40df-aaba-868be795af73}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {b31e6981-9d1b-40df-aaba-868be795af73}, !- Handle
  {351a7622-f161-42a2-8691-3702be377ac0}, !- Name
  {dd07d848-a41c-4ff9-97e2-7df7717653a5}, !- Source Object
  4,                                      !- Outlet Port
  {cf8d2a07-45c0-408d-94f3-aa250554033e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a9b93bd-ee8e-4942-8466-d2dc56ae25e5}, !- Handle
  Diffuser 1 Inlet Node,                  !- Name
  {0c5ea3e7-b772-4d29-9376-408a60c2d883}, !- Inlet Port
  {eacd9059-7015-4306-81f6-0568d98db75e}; !- Outlet Port

OS:Connection,
  {eacd9059-7015-4306-81f6-0568d98db75e}, !- Handle
  {c31fa72a-6c13-42d1-b0d1-8fc10cac0e3a}, !- Name
  {8a9b93bd-ee8e-4942-8466-d2dc56ae25e5}, !- Source Object
  3,                                      !- Outlet Port
  {3e2b5cec-8eff-4ba8-88a9-09e7c63b4a3d}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e2b5cec-8eff-4ba8-88a9-09e7c63b4a3d}, !- Handle
  Diffuser 1,                             !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {eacd9059-7015-4306-81f6-0568d98db75e}, !- Air Inlet Node Name
  {4fba4161-5687-44f2-8cbf-9e0bdf1cb9fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {4fba4161-5687-44f2-8cbf-9e0bdf1cb9fa}, !- Handle
  {8e2d1ba3-8de4-4f34-a316-d8222bb37cf3}, !- Name
  {3e2b5cec-8eff-4ba8-88a9-09e7c63b4a3d}, !- Source Object
  4,                                      !- Outlet Port
  {48465fc4-64b9-4938-8206-c5ddd3f1a37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2836cc5-72e7-46c9-a3f3-100b15dc1241}, !- Handle
  {f15be244-7934-4a0a-90a7-7f685b18c9aa}, !- Name
  {02064167-52c2-40e3-9c99-774b1c52f17f}, !- Source Object
  3,                                      !- Outlet Port
  {bfef4540-415a-4662-9ce5-9b89f5c661eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a370ac7-46c7-4fd1-aa9a-216645c8b39e}, !- Handle
  {5f782338-2cab-476b-afb6-84749e44ac9c}, !- Name
  {6adb58b8-4c3a-42d8-9298-39c8f1ea8424}, !- Source Object
  3,                                      !- Outlet Port
  {2a44b652-3cdb-4c12-a528-d9b2ea93622f}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ea75e933-0307-45de-b130-9bb3b63af75a}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f762f4b5-db22-4bba-b507-0051583390fe}, !- Handle
  HW Baseboard,                           !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {1395171a-9e87-4a55-8daf-d849dcfd4d53}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1395171a-9e87-4a55-8daf-d849dcfd4d53}, !- Handle
  Baseboard HW Htg Coil,                  !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f1f7a08a-1c5b-4b0e-8b12-675194896e44}, !- Water Inlet Node Name
  {43f6d92f-e80d-4d21-baf6-dd66acecc30d}; !- Water Outlet Node Name

OS:Node,
  {bfadb8c1-173e-4d37-bacb-4eaab312b425}, !- Handle
  Node 258,                               !- Name
  {dfbc1b7d-f654-4e2b-9e41-2c0cbfae25f0}, !- Inlet Port
  {f1f7a08a-1c5b-4b0e-8b12-675194896e44}; !- Outlet Port

OS:Connection,
  {dfbc1b7d-f654-4e2b-9e41-2c0cbfae25f0}, !- Handle
  {e7dedca6-e492-4c8a-85ec-4cb320ab795e}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  19,                                     !- Outlet Port
  {bfadb8c1-173e-4d37-bacb-4eaab312b425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34ae88de-cef8-4c8e-a0d9-85958aab48b6}, !- Handle
  Node 259,                               !- Name
  {43f6d92f-e80d-4d21-baf6-dd66acecc30d}, !- Inlet Port
  {5d6d3202-6b9b-4805-b200-42f2cfd5c6bc}; !- Outlet Port

OS:Connection,
  {f1f7a08a-1c5b-4b0e-8b12-675194896e44}, !- Handle
  {9722e319-84b5-4310-b5e3-93663bf66e6d}, !- Name
  {bfadb8c1-173e-4d37-bacb-4eaab312b425}, !- Source Object
  3,                                      !- Outlet Port
  {1395171a-9e87-4a55-8daf-d849dcfd4d53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43f6d92f-e80d-4d21-baf6-dd66acecc30d}, !- Handle
  {432aa48e-c0ac-4d8c-bd82-78b2ff35da24}, !- Name
  {1395171a-9e87-4a55-8daf-d849dcfd4d53}, !- Source Object
  6,                                      !- Outlet Port
  {34ae88de-cef8-4c8e-a0d9-85958aab48b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6d3202-6b9b-4805-b200-42f2cfd5c6bc}, !- Handle
  {90d71201-f901-4502-850e-3653803bd6aa}, !- Name
  {34ae88de-cef8-4c8e-a0d9-85958aab48b6}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f5de90ce-489c-4869-82b8-e36f608786a7}, !- Handle
  HW Baseboard 1,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {6d19091a-7b5e-496a-9f17-038e1797dc62}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6d19091a-7b5e-496a-9f17-038e1797dc62}, !- Handle
  Baseboard HW Htg Coil 1,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3ce5a2e1-aaa2-42bd-9551-360e446f4c4a}, !- Water Inlet Node Name
  {fd7b58fe-3498-41df-94ad-544b25da6057}; !- Water Outlet Node Name

OS:Node,
  {7297de05-9adf-40eb-a0f8-c825e8ad5096}, !- Handle
  Node 260,                               !- Name
  {f702472d-6698-4ea3-adb4-f44db5985596}, !- Inlet Port
  {3ce5a2e1-aaa2-42bd-9551-360e446f4c4a}; !- Outlet Port

OS:Connection,
  {f702472d-6698-4ea3-adb4-f44db5985596}, !- Handle
  {b6096d73-e5dd-4e4c-b45a-c5f302fd98c0}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  20,                                     !- Outlet Port
  {7297de05-9adf-40eb-a0f8-c825e8ad5096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63415e23-0844-4a39-96e3-06acd17be13f}, !- Handle
  Node 261,                               !- Name
  {fd7b58fe-3498-41df-94ad-544b25da6057}, !- Inlet Port
  {0cd443be-7219-460f-97f4-3b13723b253f}; !- Outlet Port

OS:Connection,
  {3ce5a2e1-aaa2-42bd-9551-360e446f4c4a}, !- Handle
  {a8e3fb14-0e02-4d67-9a31-78fd5abef49f}, !- Name
  {7297de05-9adf-40eb-a0f8-c825e8ad5096}, !- Source Object
  3,                                      !- Outlet Port
  {6d19091a-7b5e-496a-9f17-038e1797dc62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd7b58fe-3498-41df-94ad-544b25da6057}, !- Handle
  {8c7d5839-08dd-4781-b63d-2ff6ea23370b}, !- Name
  {6d19091a-7b5e-496a-9f17-038e1797dc62}, !- Source Object
  6,                                      !- Outlet Port
  {63415e23-0844-4a39-96e3-06acd17be13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd443be-7219-460f-97f4-3b13723b253f}, !- Handle
  {1ca93529-1e80-4674-9f04-8aab74c54ecd}, !- Name
  {63415e23-0844-4a39-96e3-06acd17be13f}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a98b21ca-77f9-43c1-b79a-6e9c255b157e}, !- Handle
  HW Baseboard 2,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {829b2cd8-62ab-4287-8ab5-b8b74e0d728f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {829b2cd8-62ab-4287-8ab5-b8b74e0d728f}, !- Handle
  Baseboard HW Htg Coil 2,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0a33403b-4db3-408b-80af-11a62a559fe5}, !- Water Inlet Node Name
  {91aae86e-2a0f-4f22-a5a3-df2ad513d75f}; !- Water Outlet Node Name

OS:Node,
  {ef1deb92-1992-44c7-92c0-882f56682c1d}, !- Handle
  Node 262,                               !- Name
  {a295f5fa-cfab-4bef-b3ce-d9e93ec6fbdf}, !- Inlet Port
  {0a33403b-4db3-408b-80af-11a62a559fe5}; !- Outlet Port

OS:Connection,
  {a295f5fa-cfab-4bef-b3ce-d9e93ec6fbdf}, !- Handle
  {ee806d91-d0e6-4773-95a3-b0170e880a53}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  21,                                     !- Outlet Port
  {ef1deb92-1992-44c7-92c0-882f56682c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ab251c-92a9-46e1-84ff-0398c5e803a3}, !- Handle
  Node 263,                               !- Name
  {91aae86e-2a0f-4f22-a5a3-df2ad513d75f}, !- Inlet Port
  {d54a19e6-efea-4a3d-8920-02a57c1e40f5}; !- Outlet Port

OS:Connection,
  {0a33403b-4db3-408b-80af-11a62a559fe5}, !- Handle
  {5c47fd8b-db5f-443c-b9f6-57c098089a6d}, !- Name
  {ef1deb92-1992-44c7-92c0-882f56682c1d}, !- Source Object
  3,                                      !- Outlet Port
  {829b2cd8-62ab-4287-8ab5-b8b74e0d728f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91aae86e-2a0f-4f22-a5a3-df2ad513d75f}, !- Handle
  {29265ac8-d834-4c52-9a3e-b2ba579da722}, !- Name
  {829b2cd8-62ab-4287-8ab5-b8b74e0d728f}, !- Source Object
  6,                                      !- Outlet Port
  {64ab251c-92a9-46e1-84ff-0398c5e803a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54a19e6-efea-4a3d-8920-02a57c1e40f5}, !- Handle
  {ca1b1427-da4f-4d99-9df0-126821828db5}, !- Name
  {64ab251c-92a9-46e1-84ff-0398c5e803a3}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {954a5e63-c0b1-4c3a-8e83-5a56fec762fd}, !- Handle
  HW Baseboard 3,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {17a1c55f-2822-412f-a952-a0f7d7affdb2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {17a1c55f-2822-412f-a952-a0f7d7affdb2}, !- Handle
  Baseboard HW Htg Coil 3,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5e38ce12-8597-496d-8abd-d927554ac818}, !- Water Inlet Node Name
  {c189c9f1-091c-4a1c-aef1-7350149a0196}; !- Water Outlet Node Name

OS:Node,
  {f95031b9-40f1-4175-a595-ed75109477d1}, !- Handle
  Node 264,                               !- Name
  {74559036-7136-4836-bb94-44cd88bc08f2}, !- Inlet Port
  {5e38ce12-8597-496d-8abd-d927554ac818}; !- Outlet Port

OS:Connection,
  {74559036-7136-4836-bb94-44cd88bc08f2}, !- Handle
  {b29371b2-648c-4615-a0fe-0441ed3ff5ca}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  22,                                     !- Outlet Port
  {f95031b9-40f1-4175-a595-ed75109477d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca2b6b21-19a4-4d33-b71a-85755cd467d3}, !- Handle
  Node 265,                               !- Name
  {c189c9f1-091c-4a1c-aef1-7350149a0196}, !- Inlet Port
  {94996e0b-5e54-4d36-9562-ec5293620115}; !- Outlet Port

OS:Connection,
  {5e38ce12-8597-496d-8abd-d927554ac818}, !- Handle
  {d2dc35e7-2ae8-4cba-ae7b-3b82dc194d0c}, !- Name
  {f95031b9-40f1-4175-a595-ed75109477d1}, !- Source Object
  3,                                      !- Outlet Port
  {17a1c55f-2822-412f-a952-a0f7d7affdb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c189c9f1-091c-4a1c-aef1-7350149a0196}, !- Handle
  {4c5fa363-b8e9-4c09-9163-49f936d96e22}, !- Name
  {17a1c55f-2822-412f-a952-a0f7d7affdb2}, !- Source Object
  6,                                      !- Outlet Port
  {ca2b6b21-19a4-4d33-b71a-85755cd467d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94996e0b-5e54-4d36-9562-ec5293620115}, !- Handle
  {24228695-5b39-44ef-bfc9-4b07a1e1c4ce}, !- Name
  {ca2b6b21-19a4-4d33-b71a-85755cd467d3}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4585fe4f-473b-4caa-afa0-f301e2eeda67}, !- Handle
  HW Baseboard 4,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {aed5a1ba-c0b8-4699-9a8f-0f8092503fb0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {aed5a1ba-c0b8-4699-9a8f-0f8092503fb0}, !- Handle
  Baseboard HW Htg Coil 4,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6132ed1f-da0f-47bd-86c2-3eed0ef8b8fb}, !- Water Inlet Node Name
  {5c66ec46-427d-4848-95fe-edaddcf846a5}; !- Water Outlet Node Name

OS:Node,
  {0919f01b-2b84-425f-be2d-1dd21548fd0c}, !- Handle
  Node 266,                               !- Name
  {b25004f2-4d55-4bea-bd68-dd385001eeb9}, !- Inlet Port
  {6132ed1f-da0f-47bd-86c2-3eed0ef8b8fb}; !- Outlet Port

OS:Connection,
  {b25004f2-4d55-4bea-bd68-dd385001eeb9}, !- Handle
  {c4144ccb-a6f4-4714-9aee-7ac770f0b0b2}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  23,                                     !- Outlet Port
  {0919f01b-2b84-425f-be2d-1dd21548fd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eea0a1e-aa47-4a4c-a778-e3f9980a611c}, !- Handle
  Node 267,                               !- Name
  {5c66ec46-427d-4848-95fe-edaddcf846a5}, !- Inlet Port
  {fb5f9024-23c1-425c-8d99-add66fc02c94}; !- Outlet Port

OS:Connection,
  {6132ed1f-da0f-47bd-86c2-3eed0ef8b8fb}, !- Handle
  {16764e62-eaa4-4b77-8bba-d16f06131112}, !- Name
  {0919f01b-2b84-425f-be2d-1dd21548fd0c}, !- Source Object
  3,                                      !- Outlet Port
  {aed5a1ba-c0b8-4699-9a8f-0f8092503fb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c66ec46-427d-4848-95fe-edaddcf846a5}, !- Handle
  {747ba940-47c8-418a-ab79-55c66273b3af}, !- Name
  {aed5a1ba-c0b8-4699-9a8f-0f8092503fb0}, !- Source Object
  6,                                      !- Outlet Port
  {6eea0a1e-aa47-4a4c-a778-e3f9980a611c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5f9024-23c1-425c-8d99-add66fc02c94}, !- Handle
  {ddf9e262-279b-44cf-bf86-561cd0b85cd5}, !- Name
  {6eea0a1e-aa47-4a4c-a778-e3f9980a611c}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ab1b7c59-5834-4b0c-ab6a-8266e2a79b5e}, !- Handle
  HW Baseboard 5,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {fc9cbd23-1c3d-4667-9e7c-beb3bd60ca80}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fc9cbd23-1c3d-4667-9e7c-beb3bd60ca80}, !- Handle
  Baseboard HW Htg Coil 5,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {7a6a8261-6e48-4673-9324-649ebacd0828}, !- Water Inlet Node Name
  {e542f924-4d87-43fe-89ee-e59b8441e5d0}; !- Water Outlet Node Name

OS:Node,
  {c2f2ceef-ccf8-4b5c-9b09-55fc7800c4a6}, !- Handle
  Node 268,                               !- Name
  {a53985c6-dbb6-4524-bb3a-bc1bf381d15a}, !- Inlet Port
  {7a6a8261-6e48-4673-9324-649ebacd0828}; !- Outlet Port

OS:Connection,
  {a53985c6-dbb6-4524-bb3a-bc1bf381d15a}, !- Handle
  {2f41113b-af2a-45d6-8eee-cf5cb0032645}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  24,                                     !- Outlet Port
  {c2f2ceef-ccf8-4b5c-9b09-55fc7800c4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82bf0acf-8299-47fb-860f-5dd6897b17ed}, !- Handle
  Node 269,                               !- Name
  {e542f924-4d87-43fe-89ee-e59b8441e5d0}, !- Inlet Port
  {2197bf49-36b2-43a2-837f-64471cbef73f}; !- Outlet Port

OS:Connection,
  {7a6a8261-6e48-4673-9324-649ebacd0828}, !- Handle
  {4237bb42-2663-42f2-b829-c45894d5d23e}, !- Name
  {c2f2ceef-ccf8-4b5c-9b09-55fc7800c4a6}, !- Source Object
  3,                                      !- Outlet Port
  {fc9cbd23-1c3d-4667-9e7c-beb3bd60ca80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e542f924-4d87-43fe-89ee-e59b8441e5d0}, !- Handle
  {785d7bbc-f779-45f2-be3a-6a4269a55516}, !- Name
  {fc9cbd23-1c3d-4667-9e7c-beb3bd60ca80}, !- Source Object
  6,                                      !- Outlet Port
  {82bf0acf-8299-47fb-860f-5dd6897b17ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2197bf49-36b2-43a2-837f-64471cbef73f}, !- Handle
  {69e69969-722e-40e6-86bb-2305f40a18e3}, !- Name
  {82bf0acf-8299-47fb-860f-5dd6897b17ed}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {69aa0dcb-8911-405a-8843-14481f0e9113}, !- Handle
  HW Baseboard 6,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {7f761606-87ee-4ee3-940d-fc2d59fede67}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {7f761606-87ee-4ee3-940d-fc2d59fede67}, !- Handle
  Baseboard HW Htg Coil 6,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {28e1b086-c0ff-4c3b-83d1-6a4a35dccf53}, !- Water Inlet Node Name
  {b042cde9-b91f-497f-beff-89ac299fa9ee}; !- Water Outlet Node Name

OS:Node,
  {7b3c2247-5da7-4b05-a981-a2ac43a09261}, !- Handle
  Node 270,                               !- Name
  {a592238e-cf3e-422f-9a1d-0dec2ed0ddee}, !- Inlet Port
  {28e1b086-c0ff-4c3b-83d1-6a4a35dccf53}; !- Outlet Port

OS:Connection,
  {a592238e-cf3e-422f-9a1d-0dec2ed0ddee}, !- Handle
  {429c9449-c2e6-4ca2-9116-7ccdfbccc9ad}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  25,                                     !- Outlet Port
  {7b3c2247-5da7-4b05-a981-a2ac43a09261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d16c4c67-cc5e-4d0c-a79b-491db23f8d4f}, !- Handle
  Node 271,                               !- Name
  {b042cde9-b91f-497f-beff-89ac299fa9ee}, !- Inlet Port
  {6ae08be8-45d9-4eb4-9380-5d69ee1a7ad5}; !- Outlet Port

OS:Connection,
  {28e1b086-c0ff-4c3b-83d1-6a4a35dccf53}, !- Handle
  {817f03e8-1e1e-40c1-b854-55d9557ab490}, !- Name
  {7b3c2247-5da7-4b05-a981-a2ac43a09261}, !- Source Object
  3,                                      !- Outlet Port
  {7f761606-87ee-4ee3-940d-fc2d59fede67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b042cde9-b91f-497f-beff-89ac299fa9ee}, !- Handle
  {64216456-cbdd-4c9b-ae23-58577b55a75f}, !- Name
  {7f761606-87ee-4ee3-940d-fc2d59fede67}, !- Source Object
  6,                                      !- Outlet Port
  {d16c4c67-cc5e-4d0c-a79b-491db23f8d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae08be8-45d9-4eb4-9380-5d69ee1a7ad5}, !- Handle
  {9d760525-cbc5-4eea-adbf-b6c3aa1e5002}, !- Name
  {d16c4c67-cc5e-4d0c-a79b-491db23f8d4f}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3682bc71-eabe-4701-8951-9872e139d15b}, !- Handle
  HW Baseboard 7,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {1b02d68c-9679-4c14-8b93-8a3b5c3b4819}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1b02d68c-9679-4c14-8b93-8a3b5c3b4819}, !- Handle
  Baseboard HW Htg Coil 7,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b0dbe4df-caec-4203-8cf7-67b788296e11}, !- Water Inlet Node Name
  {6de0029f-a6f0-4d73-adac-86fbcc790440}; !- Water Outlet Node Name

OS:Node,
  {59917dc6-8dcd-4956-b302-4417a5fbf3ef}, !- Handle
  Node 272,                               !- Name
  {65144dd4-53ff-4992-a6c5-32e9ada56651}, !- Inlet Port
  {b0dbe4df-caec-4203-8cf7-67b788296e11}; !- Outlet Port

OS:Connection,
  {65144dd4-53ff-4992-a6c5-32e9ada56651}, !- Handle
  {3fded550-bd9d-49cd-823f-61635198949e}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  26,                                     !- Outlet Port
  {59917dc6-8dcd-4956-b302-4417a5fbf3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb2705ef-ef4c-4bb6-9291-36dd63b4776a}, !- Handle
  Node 273,                               !- Name
  {6de0029f-a6f0-4d73-adac-86fbcc790440}, !- Inlet Port
  {a8eb0ee9-cae7-4c6e-bcf3-ce9a57143b32}; !- Outlet Port

OS:Connection,
  {b0dbe4df-caec-4203-8cf7-67b788296e11}, !- Handle
  {7731c623-5ef8-4508-914d-aca47fe19c11}, !- Name
  {59917dc6-8dcd-4956-b302-4417a5fbf3ef}, !- Source Object
  3,                                      !- Outlet Port
  {1b02d68c-9679-4c14-8b93-8a3b5c3b4819}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6de0029f-a6f0-4d73-adac-86fbcc790440}, !- Handle
  {ddc1ba46-b697-4527-9eee-dba5918c3d99}, !- Name
  {1b02d68c-9679-4c14-8b93-8a3b5c3b4819}, !- Source Object
  6,                                      !- Outlet Port
  {bb2705ef-ef4c-4bb6-9291-36dd63b4776a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8eb0ee9-cae7-4c6e-bcf3-ce9a57143b32}, !- Handle
  {edd882a4-1e6c-4759-843c-8149fd9ad9a8}, !- Name
  {bb2705ef-ef4c-4bb6-9291-36dd63b4776a}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a86a30b7-faa7-4dce-9d1f-1041dd40b816}, !- Handle
  HW Baseboard 8,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {14d49853-43de-45f0-a4bf-85e9c891c4ff}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {14d49853-43de-45f0-a4bf-85e9c891c4ff}, !- Handle
  Baseboard HW Htg Coil 8,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1a157cd8-1133-439a-b80c-d3fda7c96fba}, !- Water Inlet Node Name
  {6934f295-0378-4b58-9d63-aedfe9726727}; !- Water Outlet Node Name

OS:Node,
  {81d7b9cb-df0a-4e56-b696-fda3a01283bb}, !- Handle
  Node 274,                               !- Name
  {0f8e648f-3916-4f8d-85d1-2c08cd5c841d}, !- Inlet Port
  {1a157cd8-1133-439a-b80c-d3fda7c96fba}; !- Outlet Port

OS:Connection,
  {0f8e648f-3916-4f8d-85d1-2c08cd5c841d}, !- Handle
  {73f4c4e8-0d69-4bab-af12-13cdb58ba524}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  27,                                     !- Outlet Port
  {81d7b9cb-df0a-4e56-b696-fda3a01283bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94695c1a-9750-4d79-993e-ea023dfc4a54}, !- Handle
  Node 275,                               !- Name
  {6934f295-0378-4b58-9d63-aedfe9726727}, !- Inlet Port
  {1e12830b-2576-4fb0-b7ff-3470bea6f21d}; !- Outlet Port

OS:Connection,
  {1a157cd8-1133-439a-b80c-d3fda7c96fba}, !- Handle
  {905fc3e8-0d3e-433e-a3f8-9a316af4e2cf}, !- Name
  {81d7b9cb-df0a-4e56-b696-fda3a01283bb}, !- Source Object
  3,                                      !- Outlet Port
  {14d49853-43de-45f0-a4bf-85e9c891c4ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6934f295-0378-4b58-9d63-aedfe9726727}, !- Handle
  {3b63adef-e524-4913-9e3d-e4e53bcfb266}, !- Name
  {14d49853-43de-45f0-a4bf-85e9c891c4ff}, !- Source Object
  6,                                      !- Outlet Port
  {94695c1a-9750-4d79-993e-ea023dfc4a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e12830b-2576-4fb0-b7ff-3470bea6f21d}, !- Handle
  {cf2c2e17-aa3f-484b-88b3-9104b9afa266}, !- Name
  {94695c1a-9750-4d79-993e-ea023dfc4a54}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {264d0118-f196-4666-8cbd-a6177540bcfe}, !- Handle
  HW Baseboard 9,                         !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {a9a97185-2248-4a69-a1a4-ee17d809669c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a9a97185-2248-4a69-a1a4-ee17d809669c}, !- Handle
  Baseboard HW Htg Coil 9,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f3db43c5-1ab9-49af-930f-c843a2a23847}, !- Water Inlet Node Name
  {8048fd9b-b009-429c-b90d-8858d7a28ebc}; !- Water Outlet Node Name

OS:Node,
  {133c2458-fd8d-4710-8593-b0a44a3bae38}, !- Handle
  Node 276,                               !- Name
  {a391db26-312e-42af-b95c-3c50b1335289}, !- Inlet Port
  {f3db43c5-1ab9-49af-930f-c843a2a23847}; !- Outlet Port

OS:Connection,
  {a391db26-312e-42af-b95c-3c50b1335289}, !- Handle
  {8f382c9a-c227-494e-8ce4-7b6df5e2c0c5}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  28,                                     !- Outlet Port
  {133c2458-fd8d-4710-8593-b0a44a3bae38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fcd6602-aab5-494c-99fa-5fa8cb452399}, !- Handle
  Node 277,                               !- Name
  {8048fd9b-b009-429c-b90d-8858d7a28ebc}, !- Inlet Port
  {6cdd6c94-b72f-4b2e-8e0d-35a67e9c516a}; !- Outlet Port

OS:Connection,
  {f3db43c5-1ab9-49af-930f-c843a2a23847}, !- Handle
  {801ca406-ecae-4d01-8265-4bfad7d183ee}, !- Name
  {133c2458-fd8d-4710-8593-b0a44a3bae38}, !- Source Object
  3,                                      !- Outlet Port
  {a9a97185-2248-4a69-a1a4-ee17d809669c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8048fd9b-b009-429c-b90d-8858d7a28ebc}, !- Handle
  {88aa9a63-7c31-42f6-888d-094896768eb9}, !- Name
  {a9a97185-2248-4a69-a1a4-ee17d809669c}, !- Source Object
  6,                                      !- Outlet Port
  {5fcd6602-aab5-494c-99fa-5fa8cb452399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdd6c94-b72f-4b2e-8e0d-35a67e9c516a}, !- Handle
  {7d3b8ab4-3785-4cba-886b-386931383fdc}, !- Name
  {5fcd6602-aab5-494c-99fa-5fa8cb452399}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a61abe45-6c12-4919-9fda-c79265903999}, !- Handle
  HW Baseboard 10,                        !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {f055f713-005f-4ca7-a7cf-3b41f76d4096}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f055f713-005f-4ca7-a7cf-3b41f76d4096}, !- Handle
  Baseboard HW Htg Coil 10,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5a254dd7-9790-445b-92be-c77b181b19f7}, !- Water Inlet Node Name
  {c810624e-2578-4eb2-bb4c-10831108678f}; !- Water Outlet Node Name

OS:Node,
  {35d72192-845c-4e0a-b53b-6e858f7fefc7}, !- Handle
  Node 278,                               !- Name
  {99bee139-4672-4894-a42e-b45024822b3d}, !- Inlet Port
  {5a254dd7-9790-445b-92be-c77b181b19f7}; !- Outlet Port

OS:Connection,
  {99bee139-4672-4894-a42e-b45024822b3d}, !- Handle
  {2d267efc-361b-4282-87a0-e8439ef998a5}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  29,                                     !- Outlet Port
  {35d72192-845c-4e0a-b53b-6e858f7fefc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77e408eb-51f8-4b50-96fe-eaa0fbfbb411}, !- Handle
  Node 279,                               !- Name
  {c810624e-2578-4eb2-bb4c-10831108678f}, !- Inlet Port
  {1f9f27c8-6316-48b2-83a2-f911a03aec6d}; !- Outlet Port

OS:Connection,
  {5a254dd7-9790-445b-92be-c77b181b19f7}, !- Handle
  {14e56c03-c89a-4b64-99d3-4a5c77098af1}, !- Name
  {35d72192-845c-4e0a-b53b-6e858f7fefc7}, !- Source Object
  3,                                      !- Outlet Port
  {f055f713-005f-4ca7-a7cf-3b41f76d4096}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c810624e-2578-4eb2-bb4c-10831108678f}, !- Handle
  {ec3adccf-3891-4ba1-94fc-8b831c46e586}, !- Name
  {f055f713-005f-4ca7-a7cf-3b41f76d4096}, !- Source Object
  6,                                      !- Outlet Port
  {77e408eb-51f8-4b50-96fe-eaa0fbfbb411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9f27c8-6316-48b2-83a2-f911a03aec6d}, !- Handle
  {8cde7b99-d937-4884-ad98-4cad2d08718f}, !- Name
  {77e408eb-51f8-4b50-96fe-eaa0fbfbb411}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85918e1d-121c-4f0f-bba3-4e9dc77ad99f}, !- Handle
  HW Baseboard 11,                        !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {ae56ac69-d365-453e-8449-c815a6299273}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ae56ac69-d365-453e-8449-c815a6299273}, !- Handle
  Baseboard HW Htg Coil 11,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {626f30fd-3b80-4957-9431-a28b7f2a0280}, !- Water Inlet Node Name
  {66acca14-b1ab-46ce-88af-775a3b2f0b4e}; !- Water Outlet Node Name

OS:Node,
  {1313f017-8e21-4b2e-b783-9072a8b39db8}, !- Handle
  Node 280,                               !- Name
  {2d8e0a1b-bf49-48ec-b87c-0be567ab6014}, !- Inlet Port
  {626f30fd-3b80-4957-9431-a28b7f2a0280}; !- Outlet Port

OS:Connection,
  {2d8e0a1b-bf49-48ec-b87c-0be567ab6014}, !- Handle
  {58d05ed5-ffbc-4925-8659-fff7b7336ffa}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  30,                                     !- Outlet Port
  {1313f017-8e21-4b2e-b783-9072a8b39db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36db7f94-6dbb-4b7d-a070-17019f18f549}, !- Handle
  Node 281,                               !- Name
  {66acca14-b1ab-46ce-88af-775a3b2f0b4e}, !- Inlet Port
  {156b4b25-db99-49ae-9495-87ce2b43a775}; !- Outlet Port

OS:Connection,
  {626f30fd-3b80-4957-9431-a28b7f2a0280}, !- Handle
  {45748b11-0f3c-4b13-adad-cc146db53296}, !- Name
  {1313f017-8e21-4b2e-b783-9072a8b39db8}, !- Source Object
  3,                                      !- Outlet Port
  {ae56ac69-d365-453e-8449-c815a6299273}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66acca14-b1ab-46ce-88af-775a3b2f0b4e}, !- Handle
  {57d8951c-1ef1-4e0c-bada-cbd4fcd0f350}, !- Name
  {ae56ac69-d365-453e-8449-c815a6299273}, !- Source Object
  6,                                      !- Outlet Port
  {36db7f94-6dbb-4b7d-a070-17019f18f549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156b4b25-db99-49ae-9495-87ce2b43a775}, !- Handle
  {1dff9589-40c7-41d1-ac2e-a00fbf0ca3f0}, !- Name
  {36db7f94-6dbb-4b7d-a070-17019f18f549}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3688b267-b50f-47c8-861c-2234f39fc8e3}, !- Handle
  HW Baseboard 12,                        !- Name
  {bf7e6c37-38c2-4604-a406-524b737c6fc5}, !- Availability Schedule Name
  {d67ef17c-f114-407b-ad49-4da43b8d56eb}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d67ef17c-f114-407b-ad49-4da43b8d56eb}, !- Handle
  Baseboard HW Htg Coil 12,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {275eaf84-c94a-4015-b571-d35e0c860083}, !- Water Inlet Node Name
  {f52f86f4-b152-48a2-9edb-0b37144305fb}; !- Water Outlet Node Name

OS:Node,
  {c4b737ad-05be-42aa-858e-5ec975722352}, !- Handle
  Node 292,                               !- Name
  {212cf6bc-b8be-4f5d-9c6d-15e6af0cdc35}, !- Inlet Port
  {275eaf84-c94a-4015-b571-d35e0c860083}; !- Outlet Port

OS:Connection,
  {212cf6bc-b8be-4f5d-9c6d-15e6af0cdc35}, !- Handle
  {9f4b47e5-525e-41f9-8912-7fd248a30f42}, !- Name
  {a5c431ea-be23-45c6-8a4c-9a8fb810e73e}, !- Source Object
  31,                                     !- Outlet Port
  {c4b737ad-05be-42aa-858e-5ec975722352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41b95f18-94e1-4eb5-b0fd-e47a7b6256b7}, !- Handle
  Node 293,                               !- Name
  {f52f86f4-b152-48a2-9edb-0b37144305fb}, !- Inlet Port
  {24221507-6a4b-4b46-ac98-6974480d6617}; !- Outlet Port

OS:Connection,
  {275eaf84-c94a-4015-b571-d35e0c860083}, !- Handle
  {3d18ae16-b137-4752-9839-a4327d520c50}, !- Name
  {c4b737ad-05be-42aa-858e-5ec975722352}, !- Source Object
  3,                                      !- Outlet Port
  {d67ef17c-f114-407b-ad49-4da43b8d56eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f52f86f4-b152-48a2-9edb-0b37144305fb}, !- Handle
  {2abfd87c-9ad4-4aeb-883f-0bb576e0529f}, !- Name
  {d67ef17c-f114-407b-ad49-4da43b8d56eb}, !- Source Object
  6,                                      !- Outlet Port
  {41b95f18-94e1-4eb5-b0fd-e47a7b6256b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24221507-6a4b-4b46-ac98-6974480d6617}, !- Handle
  {71502bc3-eb15-4615-a242-f40c0b47a7da}, !- Name
  {41b95f18-94e1-4eb5-b0fd-e47a7b6256b7}, !- Source Object
  3,                                      !- Outlet Port
  {760b725f-87d1-4d2d-8d43-805124cfcb27}, !- Target Object
  31;                                     !- Inlet Port

OS:StandardsInformation:Material,
  {46006f5d-e68b-4055-844b-f3fd79f10567}, !- Handle
  {e04db447-f245-4089-8586-84ea2833c061}; !- Material Name

OS:StandardsInformation:Material,
  {a5c3a03f-cda3-46f0-b934-889ffd5ed757}, !- Handle
  {9ff0df2a-369c-4168-8248-89bf2a043769}; !- Material Name

OS:StandardsInformation:Material,
  {8ecfb194-3488-4321-8ef1-ba6a4fdd1d30}, !- Handle
  {3fb032bf-a440-4a76-a7db-96615f90c3b7}; !- Material Name

OS:StandardsInformation:Material,
  {1b7e5643-8197-4772-8599-16d11c17ad07}, !- Handle
  {b00310b0-38b1-474b-9d79-8d3edc9ae96f}; !- Material Name

OS:StandardsInformation:Material,
  {409fec06-efd7-4fda-8655-5645022b048e}, !- Handle
  {313d6968-fa3c-494f-be6e-fd332547e06b}; !- Material Name

OS:Schedule:Day,
  {f65a87a1-f056-413c-afe8-c1796c6f7809}, ! Handle
  SecondarySchool HtgSetp Default Schedule 1, ! Name
  {6c626137-4671-4269-bd70-f4a8bb152955}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.7777777777778;                       !- Value Until Time 3

OS:Schedule:Day,
  {1442c99c-ec4c-423d-96d6-dadd34e75d0c}, ! Handle
  SecondarySchool ClgSetp Default Schedule 1, ! Name
  {95d061a9-c995-45bf-83ab-ff5030677b6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {9744f1cf-7dd7-48e5-8671-2b6b9a3529ec}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {cce76b78-748e-4520-97ff-4f9b92cae09b}, !- Handle
  Schedule Rule 1,                        !- Name
  {3464c16e-ae0c-4d84-8afe-7db6bd598ad6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e7df013d-b310-4d5a-8778-7f8cd70ea5e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e7df013d-b310-4d5a-8778-7f8cd70ea5e8}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464;                      !- Value Until Time 4

OS:Schedule:Day,
  {db3c1b5b-c584-4ab6-baca-890985b9998b}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {79cacf9b-a5fd-492e-935c-9dc2870aa80b}, !- Handle
  Schedule Rule 2,                        !- Name
  {3464c16e-ae0c-4d84-8afe-7db6bd598ad6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1773b911-f088-4f7b-abb5-9d008a339e37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  15,                                     !- Start Day
  8,                                      !- End Month
  18;                                     !- End Day

OS:Schedule:Day,
  {1773b911-f088-4f7b-abb5-9d008a339e37}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232;                      !- Value Until Time 4

OS:SizingPeriod:DesignDay,
  {0f7a24f0-f729-4fc4-8214-53249fa892e7}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8b43bd8a-b31b-44be-839b-8af28c2d2ec5}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:UtilityBill,
  {c5bfb8ee-64cb-4b66-a761-76dfa4cb6850}, !- Handle
  Electric Utility Bill,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  kWh,                                    !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  kW,                                     !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  1,                                      !- Billing Period Begin Month 1
  1,                                      !- Billing Period Begin Day of Month 1
  2019,                                   !- Billing Period Begin Year 1
  31,                                     !- Number of Days in Billing Period 1
  75484,                                  !- Billing Period Consumption 1
  142.8,                                  !- Billing Period Peak Demand 1
  6343.36,                                !- Billing Period Total Cost 1
  2,                                      !- Billing Period Begin Month 2
  1,                                      !- Billing Period Begin Day of Month 2
  2019,                                   !- Billing Period Begin Year 2
  28,                                     !- Number of Days in Billing Period 2
  57456,                                  !- Billing Period Consumption 2
  127.2,                                  !- Billing Period Peak Demand 2
  4935.2,                                 !- Billing Period Total Cost 2
  3,                                      !- Billing Period Begin Month 3
  1,                                      !- Billing Period Begin Day of Month 3
  2019,                                   !- Billing Period Begin Year 3
  31,                                     !- Number of Days in Billing Period 3
  66617,                                  !- Billing Period Consumption 3
  129.6,                                  !- Billing Period Peak Demand 3
  4418.75,                                !- Billing Period Total Cost 3
  4,                                      !- Billing Period Begin Month 4
  1,                                      !- Billing Period Begin Day of Month 4
  2019,                                   !- Billing Period Begin Year 4
  30,                                     !- Number of Days in Billing Period 4
  71719,                                  !- Billing Period Consumption 4
  126,                                    !- Billing Period Peak Demand 4
  4956.24,                                !- Billing Period Total Cost 4
  5,                                      !- Billing Period Begin Month 5
  1,                                      !- Billing Period Begin Day of Month 5
  2019,                                   !- Billing Period Begin Year 5
  31,                                     !- Number of Days in Billing Period 5
  69300,                                  !- Billing Period Consumption 5
  135.6,                                  !- Billing Period Peak Demand 5
  4760.09,                                !- Billing Period Total Cost 5
  6,                                      !- Billing Period Begin Month 6
  1,                                      !- Billing Period Begin Day of Month 6
  2019,                                   !- Billing Period Begin Year 6
  30,                                     !- Number of Days in Billing Period 6
  65088,                                  !- Billing Period Consumption 6
  116.4,                                  !- Billing Period Peak Demand 6
  5742.2,                                 !- Billing Period Total Cost 6
  7,                                      !- Billing Period Begin Month 7
  1,                                      !- Billing Period Begin Day of Month 7
  2019,                                   !- Billing Period Begin Year 7
  31,                                     !- Number of Days in Billing Period 7
  72094,                                  !- Billing Period Consumption 7
  119.4,                                  !- Billing Period Peak Demand 7
  5910.95,                                !- Billing Period Total Cost 7
  8,                                      !- Billing Period Begin Month 8
  1,                                      !- Billing Period Begin Day of Month 8
  2019,                                   !- Billing Period Begin Year 8
  31,                                     !- Number of Days in Billing Period 8
  70000,                                  !- Billing Period Consumption 8
  195,                                    !- Billing Period Peak Demand 8
  5590.21,                                !- Billing Period Total Cost 8
  9,                                      !- Billing Period Begin Month 9
  1,                                      !- Billing Period Begin Day of Month 9
  2019,                                   !- Billing Period Begin Year 9
  30,                                     !- Number of Days in Billing Period 9
  87490,                                  !- Billing Period Consumption 9
  143,                                    !- Billing Period Peak Demand 9
  6651.09,                                !- Billing Period Total Cost 9
  10,                                     !- Billing Period Begin Month 10
  1,                                      !- Billing Period Begin Day of Month 10
  2019,                                   !- Billing Period Begin Year 10
  31,                                     !- Number of Days in Billing Period 10
  77981,                                  !- Billing Period Consumption 10
  143,                                    !- Billing Period Peak Demand 10
  4387.78,                                !- Billing Period Total Cost 10
  11,                                     !- Billing Period Begin Month 11
  1,                                      !- Billing Period Begin Day of Month 11
  2019,                                   !- Billing Period Begin Year 11
  30,                                     !- Number of Days in Billing Period 11
  74563,                                  !- Billing Period Consumption 11
  138,                                    !- Billing Period Peak Demand 11
  4701.92,                                !- Billing Period Total Cost 11
  12,                                     !- Billing Period Begin Month 12
  1,                                      !- Billing Period Begin Day of Month 12
  2019,                                   !- Billing Period Begin Year 12
  31,                                     !- Number of Days in Billing Period 12
  67636,                                  !- Billing Period Consumption 12
  103,                                    !- Billing Period Peak Demand 12
  4678.11;                                !- Billing Period Total Cost 12

OS:UtilityBill,
  {ee01acbc-a63d-4743-98e3-939527a1b929}, !- Handle
  Steam Utility Bil,                      !- Name
  Steam,                                  !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  MLbs,                                   !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  ,                                       !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  1,                                      !- Billing Period Begin Month 1
  1,                                      !- Billing Period Begin Day of Month 1
  2014,                                   !- Billing Period Begin Year 1
  31,                                     !- Number of Days in Billing Period 1
  278,                                    !- Billing Period Consumption 1
  ,                                       !- Billing Period Peak Demand 1
  3042.42,                                !- Billing Period Total Cost 1
  2,                                      !- Billing Period Begin Month 2
  1,                                      !- Billing Period Begin Day of Month 2
  2014,                                   !- Billing Period Begin Year 2
  28,                                     !- Number of Days in Billing Period 2
  111,                                    !- Billing Period Consumption 2
  ,                                       !- Billing Period Peak Demand 2
  1288.33,                                !- Billing Period Total Cost 2
  3,                                      !- Billing Period Begin Month 3
  1,                                      !- Billing Period Begin Day of Month 3
  2014,                                   !- Billing Period Begin Year 3
  31,                                     !- Number of Days in Billing Period 3
  92,                                     !- Billing Period Consumption 3
  ,                                       !- Billing Period Peak Demand 3
  996.8,                                  !- Billing Period Total Cost 3
  4,                                      !- Billing Period Begin Month 4
  1,                                      !- Billing Period Begin Day of Month 4
  2014,                                   !- Billing Period Begin Year 4
  30,                                     !- Number of Days in Billing Period 4
  27,                                     !- Billing Period Consumption 4
  ,                                       !- Billing Period Peak Demand 4
  320.56,                                 !- Billing Period Total Cost 4
  5,                                      !- Billing Period Begin Month 5
  1,                                      !- Billing Period Begin Day of Month 5
  2014,                                   !- Billing Period Begin Year 5
  31,                                     !- Number of Days in Billing Period 5
  4,                                      !- Billing Period Consumption 5
  ,                                       !- Billing Period Peak Demand 5
  49.26,                                  !- Billing Period Total Cost 5
  6,                                      !- Billing Period Begin Month 6
  1,                                      !- Billing Period Begin Day of Month 6
  2014,                                   !- Billing Period Begin Year 6
  30,                                     !- Number of Days in Billing Period 6
  2,                                      !- Billing Period Consumption 6
  ,                                       !- Billing Period Peak Demand 6
  24.89,                                  !- Billing Period Total Cost 6
  7,                                      !- Billing Period Begin Month 7
  1,                                      !- Billing Period Begin Day of Month 7
  2014,                                   !- Billing Period Begin Year 7
  31,                                     !- Number of Days in Billing Period 7
  21,                                     !- Billing Period Consumption 7
  ,                                       !- Billing Period Peak Demand 7
  278.19,                                 !- Billing Period Total Cost 7
  8,                                      !- Billing Period Begin Month 8
  1,                                      !- Billing Period Begin Day of Month 8
  2014,                                   !- Billing Period Begin Year 8
  31,                                     !- Number of Days in Billing Period 8
  57,                                     !- Billing Period Consumption 8
  ,                                       !- Billing Period Peak Demand 8
  787.23,                                 !- Billing Period Total Cost 8
  9,                                      !- Billing Period Begin Month 9
  1,                                      !- Billing Period Begin Day of Month 9
  2014,                                   !- Billing Period Begin Year 9
  30,                                     !- Number of Days in Billing Period 9
  85,                                     !- Billing Period Consumption 9
  ,                                       !- Billing Period Peak Demand 9
  1191.97,                                !- Billing Period Total Cost 9
  10,                                     !- Billing Period Begin Month 10
  1,                                      !- Billing Period Begin Day of Month 10
  2014,                                   !- Billing Period Begin Year 10
  31,                                     !- Number of Days in Billing Period 10
  130,                                    !- Billing Period Consumption 10
  ,                                       !- Billing Period Peak Demand 10
  2018.84,                                !- Billing Period Total Cost 10
  11,                                     !- Billing Period Begin Month 11
  1,                                      !- Billing Period Begin Day of Month 11
  2014,                                   !- Billing Period Begin Year 11
  61,                                     !- Number of Days in Billing Period 11
  343,                                    !- Billing Period Consumption 11
  ,                                       !- Billing Period Peak Demand 11
  3779.17;                                !- Billing Period Total Cost 11

OS:Node,
  {98f14e5f-31c8-48bf-8905-9ae933f8f77d}, !- Handle
  Node 302,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {59c7cc75-0e32-4c8d-b7b5-11f1d4bc5ae1}, !- Handle
  Node 303,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Schedule:Day,
  {a956b927-8c4a-41dc-9477-cc881d913e5c}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c7c6d9b0-58c5-4779-b46d-462c8169fdd1}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8abbe2fd-f21e-401c-b6e6-775156542a62}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {2ec7d0e4-f27a-4ced-a509-7273f91f699d}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {78b0c08f-a035-48b9-adb2-6fb6a0290b48}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b1e6ab61-9cc9-4df9-a565-2f03ee9e7e6c}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Day,
  {69828f0c-e57b-47cc-b23e-809a42fde886}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
