  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {c869c598-7968-4069-9c97-0d75a73ababa}, !- Handle
  Schedule Rule 7,                        !- Name
  {3464c16e-ae0c-4d84-8afe-7db6bd598ad6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73596b3b-ce3a-4682-aba6-99067f544a0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  2,                                      !- Start Day
  1,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {73596b3b-ce3a-4682-aba6-99067f544a0c}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:SubSurface,
  {1c22940a-116b-4a80-8b16-b9683ce43ab6}, !- Handle
  Sub Surface 5,                          !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb5f280-2d87-4e67-8474-4b9ed924a4f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.26795, 26.6006653489393, 2.1082,     !- X,Y,Z Vertex 1 {m}
  10.26795, 26.6006653489393, 0,          !- X,Y,Z Vertex 2 {m}
  10.26795, 27.6563528489393, 0,          !- X,Y,Z Vertex 3 {m}
  10.26795, 27.6563528489393, 2.1082;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b826439-c103-431a-87a9-6a1a090a62da}, !- Handle
  Sub Surface 11,                         !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e6dbedee-e08c-4191-aeb3-628984c3a667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.337422096348562, 56.6547, 2.1574125, !- X,Y,Z Vertex 1 {m}
  -0.337422096348562, 56.6547, 0,         !- X,Y,Z Vertex 2 {m}
  -2.10430959634856, 56.6547, 0,          !- X,Y,Z Vertex 3 {m}
  -2.10430959634856, 56.6547, 2.1574125;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4373934-d504-4c64-836c-6875e5e97ea6}, !- Handle
  Sub Surface 18,                         !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0e9876e7-c6ad-44a6-8fa8-82f41d4c6f4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.76985, 19.809585343001, 2.1224875,  !- X,Y,Z Vertex 1 {m}
  -12.76985, 19.809585343001, 0,          !- X,Y,Z Vertex 2 {m}
  -12.76985, 17.687097843001, 0,          !- X,Y,Z Vertex 3 {m}
  -12.76985, 17.687097843001, 2.1224875;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e554e389-265c-4a3d-a1aa-013abfbbf2bf}, !- Handle
  Sub Surface 49,                         !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {13b1e8c7-0d62-4a59-964b-27c309028154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.03408628194537, -69.2277, 2.225675,   !- X,Y,Z Vertex 1 {m}
  9.03408628194537, -69.2277, 0,          !- X,Y,Z Vertex 2 {m}
  10.6914362819454, -69.2277, 0,          !- X,Y,Z Vertex 3 {m}
  10.6914362819454, -69.2277, 2.225675;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {94793dac-5a68-4aa6-80b7-affe233ed4db}, !- Handle
  Alpen 525,                              !- Name
  {d2140693-33e9-43c7-b251-278bcc62b068}, !- Surface Rendering Name
  {dfedb7c0-83cf-4a98-81ad-0c945cb1f573}; !- Layer 1

OS:StandardsInformation:Construction,
  {5c81818f-3089-4f75-8e6f-fcedc99b59e9}, !- Handle
  {94793dac-5a68-4aa6-80b7-affe233ed4db}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {96bf4aba-c021-4436-8bd5-a365a88896da}, !- Handle
  Alpen 725,                              !- Name
  {d2140693-33e9-43c7-b251-278bcc62b068}, !- Surface Rendering Name
  {0a185682-32f1-4462-bc78-af6697efa1c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {6426b654-9e96-497d-b048-76c6936438d7}, !- Handle
  {96bf4aba-c021-4436-8bd5-a365a88896da}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {87014639-6ab0-46f8-b733-17999aeb120a}, !- Handle
  Alpen 925,                              !- Name
  {d2140693-33e9-43c7-b251-278bcc62b068}, !- Surface Rendering Name
  {d153f200-b196-4bc2-be5e-4b28b6cd9944}; !- Layer 1

OS:StandardsInformation:Construction,
  {5654a2d5-458e-4a98-ba0b-20461760cfca}, !- Handle
  {87014639-6ab0-46f8-b733-17999aeb120a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {cf5b6223-2ff0-4b65-a3bd-556af954ec26}, !- Handle
  Home Depot Window,                      !- Name
  {d2140693-33e9-43c7-b251-278bcc62b068}, !- Surface Rendering Name
  {8c5a4a55-9ca5-4d68-b832-5002c16af62f}; !- Layer 1

OS:StandardsInformation:Construction,
  {876fbbf9-e4ba-4a10-9023-b7b879f1b048}, !- Handle
  {cf5b6223-2ff0-4b65-a3bd-556af954ec26}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {dfedb7c0-83cf-4a98-81ad-0c945cb1f573}, !- Handle
  Alpen 525 Glass,                        !- Name
  0.965304767989293,                      !- U-Factor {W/m2-K}
  0.26,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {04aa6d31-2132-492b-b5ef-7bf19dab9541}, !- Handle
  {dfedb7c0-83cf-4a98-81ad-0c945cb1f573}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0a185682-32f1-4462-bc78-af6697efa1c4}, !- Handle
  Alpen 725 Glass,                        !- Name
  0.794956867755888,                      !- U-Factor {W/m2-K}
  0.27,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {6ca29ca7-1e47-4163-bb2b-cb0f8bdc5aaf}, !- Handle
  {0a185682-32f1-4462-bc78-af6697efa1c4}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d153f200-b196-4bc2-be5e-4b28b6cd9944}, !- Handle
  Alpen 925 Glass,                        !- Name
  0.624608967522484,                      !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {a3682159-1013-4c4a-8313-f9bb01b60c75}, !- Handle
  {d153f200-b196-4bc2-be5e-4b28b6cd9944}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8c5a4a55-9ca5-4d68-b832-5002c16af62f}, !- Handle
  Home Deopt Glass,                       !- Name
  1.53313110210064,                       !- U-Factor {W/m2-K}
  0.16,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {2683a551-1989-40bd-ab14-fb57904e7901}, !- Handle
  {8c5a4a55-9ca5-4d68-b832-5002c16af62f}; !- Material Name

OS:Construction,
  {5ee6962c-8819-424d-ae3d-3520a2864a23}, !- Handle
  New Exterior Door,                      !- Name
  {9b85b009-a2a5-41fc-9e56-abff46d981e5}, !- Surface Rendering Name
  {248bc69a-f273-4ce1-ab93-1b974fd55c8b}; !- Layer 1

OS:StandardsInformation:Construction,
  {8969593b-295b-4d90-939c-892e718e9b7a}, !- Handle
  {5ee6962c-8819-424d-ae3d-3520a2864a23}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {ea3089fd-0086-423c-a296-e9f9efc1716b}, !- Handle
  {e0d951c3-ccb0-4c21-8821-a16465c6c93e}; !- Material Name

OS:Material,
  {248bc69a-f273-4ce1-ab93-1b974fd55c8b}, !- Handle
  New Door Wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0381,                                 !- Thickness {m}
  0.115382311091426,                      !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7b60177-8b70-4dd8-97b6-e38bbff3b216}, !- Handle
  {248bc69a-f273-4ce1-ab93-1b974fd55c8b}; !- Material Name

OS:Fan:ZoneExhaust,
  {b4152c1e-7a39-4086-91a3-56c74793386d}, !- Handle
  Zone Exhaust Fan,                       !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  124.5,                                  !- Pressure Rise {Pa}
  0.3,                                    !- Maximum Flow Rate {m3/s}
  {d9706b55-a4c3-4032-8f99-4ad1fcd07c4b}, !- Air Inlet Node Name
  {1a9f5235-bc59-4b2c-b887-7b3d05d77988}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d387708a-d39a-4e2e-9f3a-3b837f66678f}, !- Handle
  Node 294,                               !- Name
  {038a064e-804b-47bb-974e-0d819ea85314}, !- Inlet Port
  {d9706b55-a4c3-4032-8f99-4ad1fcd07c4b}; !- Outlet Port

OS:Connection,
  {038a064e-804b-47bb-974e-0d819ea85314}, !- Handle
  {f419325f-bb6b-4f2a-ac97-d54dfd7ef198}, !- Name
  {f0e56ffb-2e25-4555-bdd2-8ba7f88624ed}, !- Source Object
  4,                                      !- Outlet Port
  {d387708a-d39a-4e2e-9f3a-3b837f66678f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9706b55-a4c3-4032-8f99-4ad1fcd07c4b}, !- Handle
  {b06048b4-4f1a-4225-b19d-d081bffdc8cc}, !- Name
  {d387708a-d39a-4e2e-9f3a-3b837f66678f}, !- Source Object
  3,                                      !- Outlet Port
  {b4152c1e-7a39-4086-91a3-56c74793386d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e1040d3-7aa7-48ab-acb6-a4714c64c677}, !- Handle
  Node 295,                               !- Name
  {1a9f5235-bc59-4b2c-b887-7b3d05d77988}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a9f5235-bc59-4b2c-b887-7b3d05d77988}, !- Handle
  {20fa74f1-4a0b-4922-8e1a-7a949c7df2c1}, !- Name
  {b4152c1e-7a39-4086-91a3-56c74793386d}, !- Source Object
  7,                                      !- Outlet Port
  {3e1040d3-7aa7-48ab-acb6-a4714c64c677}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fb4adc94-c145-4b16-a962-b9fd300d1e73}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  {48d61844-cd85-4396-973b-a943713fb9ab}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  124.54,                                 !- Pressure Rise {Pa}
  0.6,                                    !- Maximum Flow Rate {m3/s}
  {27b61894-6710-4737-a1be-defb0030eb63}, !- Air Inlet Node Name
  {452a3a5f-e24a-4d37-974b-045c0e96d855}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d8cb632b-b376-4904-9e0d-376c611dfdcc}, !- Handle
  Node 296,                               !- Name
  {defc1839-dfde-4e93-91b0-0d11f7383642}, !- Inlet Port
  {27b61894-6710-4737-a1be-defb0030eb63}; !- Outlet Port

OS:Connection,
  {defc1839-dfde-4e93-91b0-0d11f7383642}, !- Handle
  {b8388b16-04a8-400f-a86f-df88e30f0208}, !- Name
  {b38e1d5c-86a0-4852-8170-5546890d60f7}, !- Source Object
  3,                                      !- Outlet Port
  {d8cb632b-b376-4904-9e0d-376c611dfdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b61894-6710-4737-a1be-defb0030eb63}, !- Handle
  {780cdff5-57ed-4f92-bf5a-a36cb6785689}, !- Name
  {d8cb632b-b376-4904-9e0d-376c611dfdcc}, !- Source Object
  3,                                      !- Outlet Port
  {fb4adc94-c145-4b16-a962-b9fd300d1e73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2df8cc4-9045-4170-87fe-fc9747afe82b}, !- Handle
  Node 297,                               !- Name
  {452a3a5f-e24a-4d37-974b-045c0e96d855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {452a3a5f-e24a-4d37-974b-045c0e96d855}, !- Handle
  {3b232e82-40ea-4ad4-9916-00ca81ac08a8}, !- Name
  {fb4adc94-c145-4b16-a962-b9fd300d1e73}, !- Source Object
  7,                                      !- Outlet Port
  {c2df8cc4-9045-4170-87fe-fc9747afe82b}, !- Target Object
  2;                                      !- Inlet Port

OS:ComponentData,
  {174f2fad-ebf5-472b-8d6b-572b301a8296}, !- Handle
  OS:ComponentData 1,                     !- Name
  {6d91640d-1af3-4362-a44c-f427c1b933f0}, !- UUID
  {de0e75ec-b3a2-4400-ba11-167e47e70142}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {99a95f48-bcae-4b45-8c34-57a5cab96f84}; !- Name of Object 1

OS:Material,
  {99a95f48-bcae-4b45-8c34-57a5cab96f84}, !- Handle
  Brick - Fired Clay - 4 in. - 110 lb/ft3, !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.78,                                   !- Conductivity {W/m-K}
  1762.03097113562,                       !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {1707a99c-b6e2-4227-a236-3d2af6abd291}, !- Handle
  {99a95f48-bcae-4b45-8c34-57a5cab96f84}; !- Material Name

OS:StandardsInformation:Material,
  {92bafac0-ec6b-4b60-b358-f8dfceaaeaca}, !- Handle
  {4e5a8e1c-70de-41eb-8cc4-5e9f9e2075ef}; !- Material Name

OS:StandardsInformation:Material,
  {3247228c-656f-49cb-9e74-6fc816e82423}, !- Handle
  {abe70b80-909e-41b7-a9e2-6112079deffb}; !- Material Name

OS:StandardsInformation:Material,
  {902a30a0-6b97-482c-b277-95bae747c5dd}, !- Handle
  {ba262f6c-6e60-490e-88fc-27fc83c395bc}; !- Material Name

OS:StandardsInformation:Material,
  {4dd4aa8c-3189-46f9-a29e-b08132b31c6b}, !- Handle
  {fb88eb05-1f84-4bf4-8fc9-a34b674f8156}; !- Material Name

OS:StandardsInformation:Material,
  {b33df90d-a3b7-47e6-a89b-8fea8501a24a}, !- Handle
  {0e629edb-cce8-4731-8cdc-db5209e24cca}; !- Material Name

OS:StandardsInformation:Material,
  {7702e930-b66c-4922-89d7-b591d5fa743e}, !- Handle
  {c45fea43-c6ed-4d82-a387-c1d0b8947bf3}; !- Material Name

OS:StandardsInformation:Material,
  {d9c6eea6-4008-4cf7-b0c4-f516b5a82a5b}, !- Handle
  {7c5416d0-4ced-490a-969b-ac391df9ebc0}; !- Material Name

OS:StandardsInformation:Material,
  {1905b017-e625-486c-85f6-230e5d6dd994}, !- Handle
  {0eb580dc-818e-4bec-afcb-7edc16dd0ceb}; !- Material Name

OS:StandardsInformation:Material,
  {e84c1d7b-0b93-408b-b910-2d385c9b9d44}, !- Handle
  {82482d1e-84fb-4dd9-a265-7e68037c09a1}; !- Material Name

OS:StandardsInformation:Material,
  {bf5a79d7-8246-4360-9b34-7c6138a876fd}, !- Handle
  {8648bd1f-94c1-4bd0-b64c-7afb1dcd477c}; !- Material Name

OS:StandardsInformation:Material,
  {60d39247-feaf-4c82-b89a-747881e748df}, !- Handle
  {0bcda8b9-37ae-49f5-a05b-b3ae61859c4d}; !- Material Name

OS:StandardsInformation:Material,
  {0cc1ebc1-5632-4ecc-b672-c7adc3062077}, !- Handle
  {d07abc20-8cfd-4b28-b255-a82f1f3bea02}; !- Material Name

OS:ScheduleTypeLimits,
  {fb254c8a-7cd5-41c1-9e37-3dff2b7e9ef9}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ccdcbfe7-c1c3-403d-8d04-a3b6bd36ff7f}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {1ac19d6b-ff59-4fcc-acfd-454dac79ea9c}, ! Handle
  Single Zone Reheat Temp,                ! Name
  12.7777777777778,                       ! Minimum Supply Air Temperature {C}
  35.0000000000001,                       ! Maximum Supply Air Temperature {C}
  {aa9d1846-ed43-4670-a817-66dd41f14da4}, ! Control Zone Name
  {9c71608f-843b-4083-ad67-eb6588d74480}; ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {51020932-da79-47d0-901a-2e909ec1d974}, ! Handle
  Single Zone Reheat Temp 1,              ! Name
  12.7777777777778,                       ! Minimum Supply Air Temperature {C}
  35.0000000000001,                       ! Maximum Supply Air Temperature {C}
  {52146707-8491-4901-ab6b-9cd23af7c8ba}, ! Control Zone Name
  {c71d3376-cfad-427e-acaf-48843044a745}; ! Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {81ab4217-00a5-466b-b643-096e1d47b5d1}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  82.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -6.66666666666663,                      !- Outdoor Low Temperature {C}
  48.8888888888889,                       !- Setpoint at Outdoor High Temperature {C}
  18.3333333333334,                       !- Outdoor High Temperature {C}
  {cf0f4ad1-5021-4142-aec1-9dc4d47dcca2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:FluidToFluid,
  {5847da0e-7129-44dd-91fa-d92e6b3fb02e}, !- Handle
  HW HX,                                  !- Name
  ,                                       !- Availability Schedule Name
  {bc979b4b-0087-4608-98c0-e986bbcc3d5e}, !- Loop Demand Side Inlet Node
  {80e183b2-72f7-4ce4-ac72-1d312ce80993}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {6c4013c6-4783-4dca-b039-50232d96b3be}, !- Loop Supply Side Inlet Node
  {77276d93-5b6c-44b5-840f-1304caf3c340}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {272e0f49-3c5b-4112-9683-754880aadfbe}, !- Handle
  Node 50,                                !- Name
  {bfe5ab90-a361-48da-9079-d4cc1d8fd15e}, !- Inlet Port
  {6c4013c6-4783-4dca-b039-50232d96b3be}; !- Outlet Port

OS:Connection,
  {bfe5ab90-a361-48da-9079-d4cc1d8fd15e}, !- Handle
  {ceb508d8-7238-48b5-beea-d63a21570143}, !- Name
  {02064167-52c2-40e3-9c99-774b1c52f17f}, !- Source Object
  4,                                      !- Outlet Port
  {272e0f49-3c5b-4112-9683-754880aadfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10f18d12-1d95-4ba5-a010-4a8b32a99dcd}, !- Handle
  Node 83,                                !- Name
  {77276d93-5b6c-44b5-840f-1304caf3c340}, !- Inlet Port
  {01fa96c8-7c32-4734-a6ab-9980110d4066}; !- Outlet Port

OS:Connection,
  {6c4013c6-4783-4dca-b039-50232d96b3be}, !- Handle
  {6c8e6ece-88dc-4459-a707-f8906b4b1437}, !- Name
  {272e0f49-3c5b-4112-9683-754880aadfbe}, !- Source Object
  3,                                      !- Outlet Port
  {5847da0e-7129-44dd-91fa-d92e6b3fb02e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {77276d93-5b6c-44b5-840f-1304caf3c340}, !- Handle
  {d4973257-87f7-4ec8-b5cf-01a40139de79}, !- Name
  {5847da0e-7129-44dd-91fa-d92e6b3fb02e}, !- Source Object
  7,                                      !- Outlet Port
  {10f18d12-1d95-4ba5-a010-4a8b32a99dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01fa96c8-7c32-4734-a6ab-9980110d4066}, !- Handle
  {ed5d9a18-b070-414d-b8dc-eb6900d2a1f9}, !- Name
  {10f18d12-1d95-4ba5-a010-4a8b32a99dcd}, !- Source Object
  3,                                      !- Outlet Port
  {2a44b652-3cdb-4c12-a528-d9b2ea93622f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Handle
  HWS,                                    !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2affc962-0f8e-4513-90de-319bbba919f9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1f86466a-efe4-468b-a418-fac0282d127e}, !- Plant Side Inlet Node Name
  {2ddb248d-5521-43db-8b3c-95c1a942a589}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7d3fac3-8b65-4ff2-910d-db6eb531d94f}, !- Demand Side Inlet Node Name
  {5e39f4ae-9883-43fb-9e9e-f3e1c9a7ea80}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {daf5e641-1763-43ee-a219-d25fcce4ee07}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4f78bd3e-49dc-49f5-9173-3bc88796ce1b}, !- Demand Mixer Name
  {66530c8a-6fdf-4550-b3ce-22abb47c51b2}, !- Demand Splitter Name
  {af918bbf-429b-42e0-870c-20f7eb9cf493}, !- Supply Mixer Name
  {20ede9a7-259b-4beb-914e-c446054910c9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {a9381c1c-9fc2-4a8e-a7c1-78b10bb99498}, !- Handle
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  67,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {55ef9d70-33f0-4c2c-bd05-4d97e8d22c4c}, !- Handle
  Node 84,                                !- Name
  {1f86466a-efe4-468b-a418-fac0282d127e}, !- Inlet Port
  {dc93ab30-c9ed-495b-b3f7-6590883ab69a}; !- Outlet Port

OS:Node,
  {2affc962-0f8e-4513-90de-319bbba919f9}, !- Handle
  Node 85,                                !- Name
  {d34de625-4952-486b-866a-bcbd402f9996}, !- Inlet Port
  {2ddb248d-5521-43db-8b3c-95c1a942a589}; !- Outlet Port

OS:Node,
  {df3187b7-9200-473b-8851-c3d8a1b02aff}, !- Handle
  Node 86,                                !- Name
  {74c4d704-0f57-4db6-a0ea-a9ceac361146}, !- Inlet Port
  {57cefcd3-a197-4279-883e-80a1630c5479}; !- Outlet Port

OS:Connector:Mixer,
  {af918bbf-429b-42e0-870c-20f7eb9cf493}, !- Handle
  Connector Mixer 5,                      !- Name
  {04ff96e3-c354-4782-bf71-41271136961c}, !- Outlet Branch Name
  {222e6861-606a-4ee9-867b-3ffed9782678}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {20ede9a7-259b-4beb-914e-c446054910c9}, !- Handle
  Connector Splitter 5,                   !- Name
  {dc93ab30-c9ed-495b-b3f7-6590883ab69a}, !- Inlet Branch Name
  {74c4d704-0f57-4db6-a0ea-a9ceac361146}; !- Outlet Branch Name 1

OS:Connection,
  {1f86466a-efe4-468b-a418-fac0282d127e}, !- Handle
  {388363ba-1214-41a1-955d-0c8f407187da}, !- Name
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Source Object
  14,                                     !- Outlet Port
  {55ef9d70-33f0-4c2c-bd05-4d97e8d22c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc93ab30-c9ed-495b-b3f7-6590883ab69a}, !- Handle
  {31dc61b0-0e7e-4a50-b796-8bb91227a141}, !- Name
  {55ef9d70-33f0-4c2c-bd05-4d97e8d22c4c}, !- Source Object
  3,                                      !- Outlet Port
  {20ede9a7-259b-4beb-914e-c446054910c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c4d704-0f57-4db6-a0ea-a9ceac361146}, !- Handle
  {736aed45-3141-45df-b65b-2fa8f3b8e580}, !- Name
  {20ede9a7-259b-4beb-914e-c446054910c9}, !- Source Object
  3,                                      !- Outlet Port
  {df3187b7-9200-473b-8851-c3d8a1b02aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddb248d-5521-43db-8b3c-95c1a942a589}, !- Handle
  {7bc0c4c9-35c7-44b9-87c3-fe9e49f2d512}, !- Name
  {2affc962-0f8e-4513-90de-319bbba919f9}, !- Source Object
  3,                                      !- Outlet Port
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b244d7cf-6478-4c33-ad60-fe54ec606a22}, !- Handle
  Node 87,                                !- Name
  {e7d3fac3-8b65-4ff2-910d-db6eb531d94f}, !- Inlet Port
  {6eb3ea3f-1895-4dff-bbdd-611865a248ef}; !- Outlet Port

OS:Node,
  {cd03bc54-0432-45ff-9e73-3c5ed6d7a6aa}, !- Handle
  Node 88,                                !- Name
  {e11b935f-df84-4b15-b94b-0f45fca03b62}, !- Inlet Port
  {5e39f4ae-9883-43fb-9e9e-f3e1c9a7ea80}; !- Outlet Port

OS:Connector:Mixer,
  {4f78bd3e-49dc-49f5-9173-3bc88796ce1b}, !- Handle
  Connector Mixer 6,                      !- Name
  {e11b935f-df84-4b15-b94b-0f45fca03b62}, !- Outlet Branch Name
  {1d89625c-65bf-434e-bc00-f12fc3a334b2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {66530c8a-6fdf-4550-b3ce-22abb47c51b2}, !- Handle
  Connector Splitter 6,                   !- Name
  {6eb3ea3f-1895-4dff-bbdd-611865a248ef}, !- Inlet Branch Name
  {b9e83ad6-f5cb-4f61-af3d-fc3d0b6c53fc}; !- Outlet Branch Name 1

OS:Connection,
  {e7d3fac3-8b65-4ff2-910d-db6eb531d94f}, !- Handle
  {eca949f7-113e-486d-acd4-95e461ad6180}, !- Name
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Source Object
  17,                                     !- Outlet Port
  {b244d7cf-6478-4c33-ad60-fe54ec606a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb3ea3f-1895-4dff-bbdd-611865a248ef}, !- Handle
  {f5439edf-800c-4ab9-910f-07c46f2d8ce2}, !- Name
  {b244d7cf-6478-4c33-ad60-fe54ec606a22}, !- Source Object
  3,                                      !- Outlet Port
  {66530c8a-6fdf-4550-b3ce-22abb47c51b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11b935f-df84-4b15-b94b-0f45fca03b62}, !- Handle
  {ab6c7fc7-a125-416e-ae7c-52892355a6eb}, !- Name
  {4f78bd3e-49dc-49f5-9173-3bc88796ce1b}, !- Source Object
  2,                                      !- Outlet Port
  {cd03bc54-0432-45ff-9e73-3c5ed6d7a6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e39f4ae-9883-43fb-9e9e-f3e1c9a7ea80}, !- Handle
  {67946369-99a8-4625-9ed6-b8fb52c5465a}, !- Name
  {cd03bc54-0432-45ff-9e73-3c5ed6d7a6aa}, !- Source Object
  3,                                      !- Outlet Port
  {ed9d3021-3c3b-485d-b9cd-ef6dca4f0e3f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {daf5e641-1763-43ee-a219-d25fcce4ee07}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Node,
  {3cfa2f5b-7ecc-49cd-8edc-dfff799ee7ed}, !- Handle
  Node 89,                                !- Name
  {b9e83ad6-f5cb-4f61-af3d-fc3d0b6c53fc}, !- Inlet Port
  {bc979b4b-0087-4608-98c0-e986bbcc3d5e}; !- Outlet Port

OS:Connection,
  {b9e83ad6-f5cb-4f61-af3d-fc3d0b6c53fc}, !- Handle
  {9d3c6333-a288-490c-86b9-35d06260952c}, !- Name
  {66530c8a-6fdf-4550-b3ce-22abb47c51b2}, !- Source Object
  3,                                      !- Outlet Port
  {3cfa2f5b-7ecc-49cd-8edc-dfff799ee7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96c0deaa-d8d5-4df4-a1ad-d8764424d6f2}, !- Handle
  Node 90,                                !- Name
  {80e183b2-72f7-4ce4-ac72-1d312ce80993}, !- Inlet Port
  {1d89625c-65bf-434e-bc00-f12fc3a334b2}; !- Outlet Port

OS:Connection,
  {bc979b4b-0087-4608-98c0-e986bbcc3d5e}, !- Handle
  {d64d59b9-0c29-47cc-a9e4-2e0eb580b001}, !- Name
  {3cfa2f5b-7ecc-49cd-8edc-dfff799ee7ed}, !- Source Object
  3,                                      !- Outlet Port
  {5847da0e-7129-44dd-91fa-d92e6b3fb02e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80e183b2-72f7-4ce4-ac72-1d312ce80993}, !- Handle
  {3828e5cf-3238-4327-af94-3d2839163f06}, !- Name
  {5847da0e-7129-44dd-91fa-d92e6b3fb02e}, !- Source Object
  4,                                      !- Outlet Port
  {96c0deaa-d8d5-4df4-a1ad-d8764424d6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d89625c-65bf-434e-bc00-f12fc3a334b2}, !- Handle
  {a755096c-7e10-4661-8757-6f0fdd0f24f7}, !- Name
  {96c0deaa-d8d5-4df4-a1ad-d8764424d6f2}, !- Source Object
  3,                                      !- Outlet Port
  {4f78bd3e-49dc-49f5-9173-3bc88796ce1b}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {7d936ccc-3f35-494f-8c74-fdd099df29de}, ! Handle
  District Heating,                       ! Name
  {57cefcd3-a197-4279-883e-80a1630c5479}, ! Hot Water Inlet Node Name
  {15ef5a90-b05b-43d5-914d-20d50100b95a}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {e05c7126-7b1e-4917-91f4-47d431fc17e0}, !- Handle
  Node 91,                                !- Name
  {15ef5a90-b05b-43d5-914d-20d50100b95a}, !- Inlet Port
  {222e6861-606a-4ee9-867b-3ffed9782678}; !- Outlet Port

OS:Connection,
  {57cefcd3-a197-4279-883e-80a1630c5479}, !- Handle
  {6835b113-4b1c-4310-b0a9-7611fd300326}, !- Name
  {df3187b7-9200-473b-8851-c3d8a1b02aff}, !- Source Object
  3,                                      !- Outlet Port
  {7d936ccc-3f35-494f-8c74-fdd099df29de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ef5a90-b05b-43d5-914d-20d50100b95a}, !- Handle
  {697b55a4-80aa-4b7d-aeb0-844ef2b78546}, !- Name
  {7d936ccc-3f35-494f-8c74-fdd099df29de}, !- Source Object
  3,                                      !- Outlet Port
  {e05c7126-7b1e-4917-91f4-47d431fc17e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222e6861-606a-4ee9-867b-3ffed9782678}, !- Handle
  {93673557-945d-4272-b7c0-f2e1133c2cae}, !- Name
  {e05c7126-7b1e-4917-91f4-47d431fc17e0}, !- Source Object
  3,                                      !- Outlet Port
  {af918bbf-429b-42e0-870c-20f7eb9cf493}, !- Target Object
  3;                                      !- Inlet Port

OS:HeaderedPumps:VariableSpeed,
  {3beb84f6-a8a4-4862-a2c6-76835456b33b}, !- Handle
  Headered Var Spd Pump,                  !- Name
  {f59025d0-4031-4fd6-afae-7cb8b646958f}, !- Inlet Node Name
  {d34de625-4952-486b-866a-bcbd402f9996}, !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate Fraction
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a2ed7c96-5c1d-48e7-a01b-2b8076faae6e}, !- Handle
  Node 92,                                !- Name
  {04ff96e3-c354-4782-bf71-41271136961c}, !- Inlet Port
  {f59025d0-4031-4fd6-afae-7cb8b646958f}; !- Outlet Port

OS:Connection,
  {04ff96e3-c354-4782-bf71-41271136961c}, !- Handle
  {25cd6602-4e6a-481d-94f5-a61e59e9e8ec}, !- Name
  {af918bbf-429b-42e0-870c-20f7eb9cf493}, !- Source Object
  2,                                      !- Outlet Port
  {a2ed7c96-5c1d-48e7-a01b-2b8076faae6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59025d0-4031-4fd6-afae-7cb8b646958f}, !- Handle
  {64df537f-6a71-4df5-8358-77ca5b711da3}, !- Name
  {a2ed7c96-5c1d-48e7-a01b-2b8076faae6e}, !- Source Object
  3,                                      !- Outlet Port
  {3beb84f6-a8a4-4862-a2c6-76835456b33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34de625-4952-486b-866a-bcbd402f9996}, !- Handle
  {fa743682-c3ff-4b63-9cc3-9886fd2839f3}, !- Name
  {3beb84f6-a8a4-4862-a2c6-76835456b33b}, !- Source Object
  3,                                      !- Outlet Port
  {2affc962-0f8e-4513-90de-319bbba919f9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a24f0275-9249-4b0f-8fe5-a09bcab6b5e7}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {e0498405-d0f1-4fc9-baef-8d4934ea710c}, ! Schedule Name
  {2affc962-0f8e-4513-90de-319bbba919f9}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {e0498405-d0f1-4fc9-baef-8d4934ea710c}, ! Handle
  Hot Water Temperature,                  ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  {8343a889-9f30-464e-be70-4f65d7dc6367}, ! Default Day Schedule Name
  {3ddf07ed-bd0a-4e8d-91e3-6d071895c2a3}, ! Summer Design Day Schedule Name
  {b59b8468-67f4-4174-abe0-0fd02aac9f25}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8343a889-9f30-464e-be70-4f65d7dc6367}, ! Handle
  Hot Water Temperature Default,          ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3ddf07ed-bd0a-4e8d-91e3-6d071895c2a3}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b59b8468-67f4-4174-abe0-0fd02aac9f25}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:HeatExchanger:FluidToFluid,
  {9f1ac7c9-81ee-4928-af5e-54ee92b3186f}, !- Handle
  CW HX,                                  !- Name
  ,                                       !- Availability Schedule Name
  {5c7ec979-88e2-4c58-9567-855549b64de4}, !- Loop Demand Side Inlet Node
  {1a1a52cc-16dc-4d94-9c30-70cdbc4ed780}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {c109098c-2f5d-4eab-8e12-4bab66196f41}, !- Loop Supply Side Inlet Node
  {a06c1ce0-4dd5-414d-a30d-7e497e89e028}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {194e8463-8b02-4e26-bf97-2ca758db320a}, !- Handle
  Node 93,                                !- Name
  {d85914a5-5f7f-4d5e-b419-23c194f47f1c}, !- Inlet Port
  {c109098c-2f5d-4eab-8e12-4bab66196f41}; !- Outlet Port

OS:Node,
  {9a22df8a-e20c-4712-bca4-8e7509d75b13}, !- Handle
  Node 94,                                !- Name
  {a06c1ce0-4dd5-414d-a30d-7e497e89e028}, !- Inlet Port
  {4faeec20-67e7-4690-8205-c249ed1e5764}; !- Outlet Port

OS:Connection,
  {c109098c-2f5d-4eab-8e12-4bab66196f41}, !- Handle
  {83862b46-638b-4dac-ad15-dd59cbbd11f6}, !- Name
  {194e8463-8b02-4e26-bf97-2ca758db320a}, !- Source Object
  3,                                      !- Outlet Port
  {9f1ac7c9-81ee-4928-af5e-54ee92b3186f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a06c1ce0-4dd5-414d-a30d-7e497e89e028}, !- Handle
  {9901dd92-b952-4d58-b95f-64b88ff27cef}, !- Name
  {9f1ac7c9-81ee-4928-af5e-54ee92b3186f}, !- Source Object
  7,                                      !- Outlet Port
  {9a22df8a-e20c-4712-bca4-8e7509d75b13}, !- Target Object
  2;                                      !- Inlet Port

OS:HeaderedPumps:VariableSpeed,
  {8d623e78-ed6c-4c19-aac0-ec5df45f1c42}, !- Handle
  Headered Var Spd Pump 1,                !- Name
  {176d2ff7-349e-4a82-a884-3e9b0a7218d8}, !- Inlet Node Name
  {dd7cfd5c-750d-4090-97ef-d0d1ce099f64}, !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate Fraction
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {57ce6591-5230-491c-b647-cf6f2bb54c00}, !- Handle
  Node 95,                                !- Name
  {dd7cfd5c-750d-4090-97ef-d0d1ce099f64}, !- Inlet Port
  {3bae6787-9304-4703-90f6-110b0ede6992}; !- Outlet Port

OS:Connection,
  {176d2ff7-349e-4a82-a884-3e9b0a7218d8}, !- Handle
  {90c2a72e-3e4d-4c3b-8b87-4a3f7127d649}, !- Name
  {70ee80e0-3f20-4913-bd13-29a40ec00741}, !- Source Object
  3,                                      !- Outlet Port
  {8d623e78-ed6c-4c19-aac0-ec5df45f1c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7cfd5c-750d-4090-97ef-d0d1ce099f64}, !- Handle
  {ce30a363-ed64-45c4-9734-ebe36389b363}, !- Name
  {8d623e78-ed6c-4c19-aac0-ec5df45f1c42}, !- Source Object
  3,                                      !- Outlet Port
  {57ce6591-5230-491c-b647-cf6f2bb54c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bae6787-9304-4703-90f6-110b0ede6992}, !- Handle
  {5c422825-dd70-4ed7-8933-4439fe72cf44}, !- Name
  {57ce6591-5230-491c-b647-cf6f2bb54c00}, !- Source Object
  3,                                      !- Outlet Port
  {1b55effd-4dd8-4e98-b086-23d23d739aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb46457a-c634-4385-aa11-91d230a36a06}, !- Handle
  {04f206b6-d6af-426f-8a9e-dc89091ac613}, !- Name
  {8aee4fcd-3202-4e35-8b18-731c03241c0d}, !- Source Object
  3,                                      !- Outlet Port
  {eebe145d-6cfb-4238-8f83-e085f4fcda4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85914a5-5f7f-4d5e-b419-23c194f47f1c}, !- Handle
  {3beb1839-80ea-451b-968c-dda02e5a9b46}, !- Name
  {eebe145d-6cfb-4238-8f83-e085f4fcda4f}, !- Source Object
  3,                                      !- Outlet Port
  {194e8463-8b02-4e26-bf97-2ca758db320a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4faeec20-67e7-4690-8205-c249ed1e5764}, !- Handle
  {0eeb3a62-dda5-4237-8202-ceb263530997}, !- Name
  {9a22df8a-e20c-4712-bca4-8e7509d75b13}, !- Source Object
  3,                                      !- Outlet Port
  {fc99a8cd-3186-4460-a389-f185ed48e0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce353ae8-99a3-476f-a01a-abe83beb1270}, !- Handle
  {3c74f2d8-71ca-4889-a349-abf4dd636cc8}, !- Name
  {fc99a8cd-3186-4460-a389-f185ed48e0df}, !- Source Object
  2,                                      !- Outlet Port
  {9c6bbdda-d8ee-4596-b3e7-b9cae6898518}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Handle
  CWS,                                    !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8472288-9245-4e89-a3d8-a542ceaf008f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {80809400-3bf3-4dcf-8b47-acd7084b5f20}, !- Plant Side Inlet Node Name
  {22952369-b744-4c02-90ca-4d1289c57587}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b9b1c860-33f0-4422-88a4-3f84a0332579}, !- Demand Side Inlet Node Name
  {550d4036-58ab-498b-80bf-c59ed20ac355}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e169cd58-119f-49c5-9808-f3934f852b9f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0d26d7b4-0a39-4c91-bee4-261bf447b95a}, !- Demand Mixer Name
  {0dc278af-10d5-42b8-8cd7-7636287e8fd0}, !- Demand Splitter Name
  {18169810-8d2f-4ed4-8752-4c06a5158b7a}, !- Supply Mixer Name
  {bfbb4f0c-4aa2-436b-84bd-c25b310e77b5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {2ce4c939-05c7-4777-9351-ce81539e2b1d}, !- Handle
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  6.77777777777783,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {318fc24c-740b-4c2a-9bc5-81103717b8b1}, !- Handle
  Node 66,                                !- Name
  {80809400-3bf3-4dcf-8b47-acd7084b5f20}, !- Inlet Port
  {1c7cfd1c-faea-44ac-a21b-44ffddb884e6}; !- Outlet Port

OS:Node,
  {f8472288-9245-4e89-a3d8-a542ceaf008f}, !- Handle
  Node 70,                                !- Name
  {f495e9d5-e483-4c37-a03b-f1a0e9fb2c8e}, !- Inlet Port
  {22952369-b744-4c02-90ca-4d1289c57587}; !- Outlet Port

OS:Node,
  {a26dd808-8192-4e57-a6a2-3023d6c87503}, !- Handle
  Node 71,                                !- Name
  {4f6952d3-0c86-4613-814e-3c714a19843d}, !- Inlet Port
  {319d8c24-571a-4266-b3b9-f6ef8870708e}; !- Outlet Port

OS:Connector:Mixer,
  {18169810-8d2f-4ed4-8752-4c06a5158b7a}, !- Handle
  Connector Mixer 7,                      !- Name
  {eca6ce49-96b7-4b1f-acae-330b501cba64}, !- Outlet Branch Name
  {95134043-95ed-4377-927e-90a522cf7ce2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {bfbb4f0c-4aa2-436b-84bd-c25b310e77b5}, !- Handle
  Connector Splitter 7,                   !- Name
  {1c7cfd1c-faea-44ac-a21b-44ffddb884e6}, !- Inlet Branch Name
  {4f6952d3-0c86-4613-814e-3c714a19843d}; !- Outlet Branch Name 1

OS:Connection,
  {80809400-3bf3-4dcf-8b47-acd7084b5f20}, !- Handle
  {70dff5e8-be70-45bd-9da8-f1774d62c49f}, !- Name
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Source Object
  14,                                     !- Outlet Port
  {318fc24c-740b-4c2a-9bc5-81103717b8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7cfd1c-faea-44ac-a21b-44ffddb884e6}, !- Handle
  {db54f78e-ab43-40af-848e-eba970597b5d}, !- Name
  {318fc24c-740b-4c2a-9bc5-81103717b8b1}, !- Source Object
  3,                                      !- Outlet Port
  {bfbb4f0c-4aa2-436b-84bd-c25b310e77b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6952d3-0c86-4613-814e-3c714a19843d}, !- Handle
  {2f7e849d-30c1-4252-b5b6-c33c1d74d917}, !- Name
  {bfbb4f0c-4aa2-436b-84bd-c25b310e77b5}, !- Source Object
  3,                                      !- Outlet Port
  {a26dd808-8192-4e57-a6a2-3023d6c87503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22952369-b744-4c02-90ca-4d1289c57587}, !- Handle
  {1c57f4fc-b65d-4a71-a130-9afda485e978}, !- Name
  {f8472288-9245-4e89-a3d8-a542ceaf008f}, !- Source Object
  3,                                      !- Outlet Port
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {09276dcd-8168-4259-9c54-7a73db13098f}, !- Handle
  Node 72,                                !- Name
  {b9b1c860-33f0-4422-88a4-3f84a0332579}, !- Inlet Port
  {9d3ad745-3a87-4d2a-81a0-ba333b289868}; !- Outlet Port

OS:Node,
  {a64d1db0-146c-44cc-b2ff-e0429d3d2c64}, !- Handle
  Node 73,                                !- Name
  {8165826c-5144-41e9-916d-54178e445004}, !- Inlet Port
  {550d4036-58ab-498b-80bf-c59ed20ac355}; !- Outlet Port

OS:Node,
  {760c5147-9359-4ae8-a222-4d12931a0e1a}, !- Handle
  Node 96,                                !- Name
  {e1d7124c-a859-4a6f-aea6-14f15604b492}, !- Inlet Port
  {5c7ec979-88e2-4c58-9567-855549b64de4}; !- Outlet Port

OS:Connector:Mixer,
  {0d26d7b4-0a39-4c91-bee4-261bf447b95a}, !- Handle
  Connector Mixer 8,                      !- Name
  {8165826c-5144-41e9-916d-54178e445004}, !- Outlet Branch Name
  {0eadf9fc-e94c-450d-9071-1fafc51afb2b}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0dc278af-10d5-42b8-8cd7-7636287e8fd0}, !- Handle
  Connector Splitter 8,                   !- Name
  {9d3ad745-3a87-4d2a-81a0-ba333b289868}, !- Inlet Branch Name
  {e1d7124c-a859-4a6f-aea6-14f15604b492}; !- Outlet Branch Name 1

OS:Connection,
  {b9b1c860-33f0-4422-88a4-3f84a0332579}, !- Handle
  {24fc3f29-6289-4fd5-8ea3-acbcc9e67c0c}, !- Name
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Source Object
  17,                                     !- Outlet Port
  {09276dcd-8168-4259-9c54-7a73db13098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3ad745-3a87-4d2a-81a0-ba333b289868}, !- Handle
  {5782269f-ad4f-4042-98be-91ec7fe54d54}, !- Name
  {09276dcd-8168-4259-9c54-7a73db13098f}, !- Source Object
  3,                                      !- Outlet Port
  {0dc278af-10d5-42b8-8cd7-7636287e8fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d7124c-a859-4a6f-aea6-14f15604b492}, !- Handle
  {655447d4-f83e-485d-90a1-45df98551bf9}, !- Name
  {0dc278af-10d5-42b8-8cd7-7636287e8fd0}, !- Source Object
  3,                                      !- Outlet Port
  {760c5147-9359-4ae8-a222-4d12931a0e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8165826c-5144-41e9-916d-54178e445004}, !- Handle
  {31147c4a-7946-4a4e-80e9-91098920b858}, !- Name
  {0d26d7b4-0a39-4c91-bee4-261bf447b95a}, !- Source Object
  2,                                      !- Outlet Port
  {a64d1db0-146c-44cc-b2ff-e0429d3d2c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550d4036-58ab-498b-80bf-c59ed20ac355}, !- Handle
  {0c2ed576-ad27-4238-aec7-af998950150c}, !- Name
  {a64d1db0-146c-44cc-b2ff-e0429d3d2c64}, !- Source Object
  3,                                      !- Outlet Port
  {04fd9d02-76e1-4b2a-acd2-1af602905f86}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e169cd58-119f-49c5-9808-f3934f852b9f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {de830b83-8c6c-4dd5-b9f5-faeff442a316}, ! Handle
  Scheduled CHW Temp,                     ! Name
  Temperature,                            ! Control Variable
  {80dc679e-fbde-4c37-82d5-5f9d8bea9ccf}, ! Schedule Name
  {f8472288-9245-4e89-a3d8-a542ceaf008f}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {80dc679e-fbde-4c37-82d5-5f9d8bea9ccf}, ! Handle
  Chilled Water Temperature,              ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  {490235ea-a35c-4832-98a9-e357dff73470}, ! Default Day Schedule Name
  {148a5d53-b675-4b46-96a5-97d2dd57bf95}, ! Summer Design Day Schedule Name
  {e41d9baa-17f4-4262-96c1-fedba7953f39}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {490235ea-a35c-4832-98a9-e357dff73470}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {148a5d53-b675-4b46-96a5-97d2dd57bf95}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e41d9baa-17f4-4262-96c1-fedba7953f39}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {201cdfe4-15f3-43c8-a9be-1898cb30e76d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:HeaderedPumps:VariableSpeed,
  {e67c5837-e9ca-4d0f-b79d-a15fd81c3fa4}, !- Handle
  Headered Var Spd Pump 2,                !- Name
  {5c7e69b1-ba71-4290-b989-1491cdb2160b}, !- Inlet Node Name
  {f495e9d5-e483-4c37-a03b-f1a0e9fb2c8e}, !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate Fraction
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3968ce0f-26b1-43b5-913e-603ba01fe5fb}, !- Handle
  Node 97,                                !- Name
  {eca6ce49-96b7-4b1f-acae-330b501cba64}, !- Inlet Port
  {5c7e69b1-ba71-4290-b989-1491cdb2160b}; !- Outlet Port

OS:Connection,
  {eca6ce49-96b7-4b1f-acae-330b501cba64}, !- Handle
  {19db2d80-abde-40ea-b9cd-e4bd7df5a632}, !- Name
  {18169810-8d2f-4ed4-8752-4c06a5158b7a}, !- Source Object
  2,                                      !- Outlet Port
  {3968ce0f-26b1-43b5-913e-603ba01fe5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7e69b1-ba71-4290-b989-1491cdb2160b}, !- Handle
  {f224cc2e-d869-455f-a650-7a119648e7d6}, !- Name
  {3968ce0f-26b1-43b5-913e-603ba01fe5fb}, !- Source Object
  3,                                      !- Outlet Port
  {e67c5837-e9ca-4d0f-b79d-a15fd81c3fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f495e9d5-e483-4c37-a03b-f1a0e9fb2c8e}, !- Handle
  {998c9abe-c083-4e17-b9ec-dccb2d10f223}, !- Name
  {e67c5837-e9ca-4d0f-b79d-a15fd81c3fa4}, !- Source Object
  3,                                      !- Outlet Port
  {f8472288-9245-4e89-a3d8-a542ceaf008f}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {825a136c-453e-499f-83b7-b455f5cd064e}, ! Handle
  District Cooling,                       ! Name
  {319d8c24-571a-4266-b3b9-f6ef8870708e}, ! Chilled Water Inlet Node Name
  {2087345a-aee4-4520-97ae-730ad6da059b}, ! Chilled Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {d2331d66-0874-4c5b-86b2-0cd546b41a47}, !- Handle
  Node 98,                                !- Name
  {2087345a-aee4-4520-97ae-730ad6da059b}, !- Inlet Port
  {95134043-95ed-4377-927e-90a522cf7ce2}; !- Outlet Port

OS:Connection,
  {319d8c24-571a-4266-b3b9-f6ef8870708e}, !- Handle
  {a99146d0-ab39-4ae1-97ef-79cd740b1a7e}, !- Name
  {a26dd808-8192-4e57-a6a2-3023d6c87503}, !- Source Object
  3,                                      !- Outlet Port
  {825a136c-453e-499f-83b7-b455f5cd064e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2087345a-aee4-4520-97ae-730ad6da059b}, !- Handle
  {b8b9bb6a-a859-407d-ae3d-e6c5a620f9ad}, !- Name
  {825a136c-453e-499f-83b7-b455f5cd064e}, !- Source Object
  3,                                      !- Outlet Port
  {d2331d66-0874-4c5b-86b2-0cd546b41a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95134043-95ed-4377-927e-90a522cf7ce2}, !- Handle
  {dd8f4f77-7d40-41b0-b030-8a928884e6b9}, !- Name
  {d2331d66-0874-4c5b-86b2-0cd546b41a47}, !- Source Object
  3,                                      !- Outlet Port
  {18169810-8d2f-4ed4-8752-4c06a5158b7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ed1f959-cdfc-481f-802b-ff86426450dc}, !- Handle
  Node 257,                               !- Name
  {1a1a52cc-16dc-4d94-9c30-70cdbc4ed780}, !- Inlet Port
  {0eadf9fc-e94c-450d-9071-1fafc51afb2b}; !- Outlet Port

OS:Connection,
  {5c7ec979-88e2-4c58-9567-855549b64de4}, !- Handle
  {8bc9c655-48c3-473b-b544-cb140eb73e51}, !- Name
  {760c5147-9359-4ae8-a222-4d12931a0e1a}, !- Source Object
  3,                                      !- Outlet Port
  {9f1ac7c9-81ee-4928-af5e-54ee92b3186f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a1a52cc-16dc-4d94-9c30-70cdbc4ed780}, !- Handle
  {d4efb48a-4c1c-4234-bc82-9b2beebdd353}, !- Name
  {9f1ac7c9-81ee-4928-af5e-54ee92b3186f}, !- Source Object
  4,                                      !- Outlet Port
  {8ed1f959-cdfc-481f-802b-ff86426450dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eadf9fc-e94c-450d-9071-1fafc51afb2b}, !- Handle
  {9197731a-7ccf-440c-b396-b440aab3b27f}, !- Name
  {8ed1f959-cdfc-481f-802b-ff86426450dc}, !- Source Object
  3,                                      !- Outlet Port
  {0d26d7b4-0a39-4c91-bee4-261bf447b95a}, !- Target Object
  3;                                      !- Inlet Port

OS:Lights:Definition,
  {1463ecb1-59eb-4db8-a4e3-27566d83692e}, !- Handle
  1st Floor Hallway,                      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {90f6e87e-525f-45d8-a413-e70d5e3273a6}, !- Handle
  306 Lecture and Lab,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  90,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {19793586-152c-408d-a0dd-9223240404c7}, !- Handle
  206 Lab,                                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1558ed0d-c37f-4355-aaa7-beea77b9e797}, !- Handle
  241 Lecture Auditorium Lights,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  49,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {e4cf8c7d-e69b-4b23-b15e-194d653e2cd2}, !- Handle
  Stair 5 Lights,                         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {c630d4ff-18e2-41cc-bafc-db3563ed1860}, !- Handle
  321 Mechanical Storage Lights,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  60,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2860ae9d-49b1-4db1-8536-3b16cc18afe6}, !- Handle
  Women's Restroom 408/308 Lights,        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {881e91db-2031-49d1-bc0e-c2f2e71ec527}, !- Handle
  Men's Restroom 410 /310/145 Lights,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2d3ca4ce-e5c5-474c-a968-e6d2b0aed589}, !- Handle
  412 Storage Closet,                     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  9,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {265f9115-fff9-483b-8f82-68323ec2f48b}, !- Handle
  405 Office Lights,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  68,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6ca0b033-ee25-4398-b530-40031f0553cc}, !- Handle
  403 / 401  Lights,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  397,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {70b90793-78be-41de-b0be-9e29886c5340}, !- Handle
  303/304/305 Lights,                     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  773.6,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6fd82028-7fac-4914-a32a-e764a7f01528}, !- Handle
  301 Lights,                             !- Name
  LightingLevel,                          !- Design Level Calculation Method
  246,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d186ec98-673a-42d2-8daa-7b287d1863d5}, !- Handle
  109/110/111/112 Lights,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2d4ec6a8-bcec-4e9b-9901-75627cb617f4}, !- Handle
  101/102/103 Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {896e5d71-660c-4e6a-9cf3-c93bcc9bca6c}, !- Handle
  127/126/124 Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6a86f40e-0d9b-4be7-9b7c-b06bd56b7fc5}, !- Handle
  125 Storage Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {9812a830-1108-449d-8aba-2ba529ee03be}, !- Handle
  129/130 Lights,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {15ca7be2-d144-4f38-b6b4-79d27a069bdd}, !- Handle
  108/106 Lights,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {536273dc-efbf-46f5-9a0b-112d6adda460}, !- Handle
  107 Lights,                             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {9be369cc-7a21-4b1c-9aa7-6a57546e2621}, !- Handle
  104 and 105 Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {194fa684-5e1b-4f3b-8696-98e3da805601}, !- Handle
  117 Storage Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {580289a2-1c29-426f-969d-f5b1a27e9b75}, !- Handle
  148 Office Lights,                      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {ec9b0ddf-858c-456f-a03a-c0ae73086f02}, !- Handle
  146 Women's Restroom,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {a0216345-2b9a-4365-9ad0-b3da18d2e894}, !- Handle
  141/143 Lights,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {db37a1bf-e1a4-402f-b68c-eeedd83c29d7}, !- Handle
  223/226/227 Lights,                     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  610,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d55d896e-77ad-475c-893a-7132e8600d4e}, !- Handle
  221/222 Lights,                         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  772.2,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {3d7fb8ee-1f4a-4927-be58-88284bc3b280}, !- Handle
  2 Floor Corridor,                       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {ffe2a7ae-0e5f-4e7c-a0b0-95817c912682}, !- Handle
  204/205 Lab Lights,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {14750e0d-a290-4bf6-87c5-d8bc9aa028a4}, !- Handle
  203 Lab Lights,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {17c924f4-1397-4ce9-8e98-0e185ef206d3}, !- Handle
  213/214/215 Lights,                     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  212,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ScheduleTypeLimits,
  {60b5aef4-03ef-40f4-9e5f-89e453d21c62}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {5301000b-8787-4add-8629-afa85d73ab5e}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {df307ed4-0f64-4774-ba74-5fbb13bc373b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ce92c2c1-671a-4fad-b9b4-f272a777123c}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {713987d9-7735-4b3d-b0e6-794f936512d6}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {13f8b8f2-8723-4d60-8223-47bc713383eb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {ee76b2cf-d53b-48e6-a878-cc7f63f3dced}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5a16f8c0-a35e-4301-b207-667fac6dfa37}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {579f55dd-3123-4f3f-834a-94289378d901}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {359f448e-72fc-454d-ba40-5b9ab8496fbc}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {bfaa4757-c68c-4663-b0de-7c8b846334b2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8d18c0e3-5e27-4bce-96b4-9d467baacf2a}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {2b125774-d949-4ef1-a033-ebae3e9a3588}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {74ed9646-bdeb-4858-a0aa-f48b6b7004a9}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {2b0b8d25-648e-42a1-b714-63ce4501d49b}, !- Handle
  Temperature 30,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4553fee8-8246-425c-8559-b29e435d261b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4f7792d0-ae03-4422-90af-4553599b8532}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Day,
  {974be17a-98a6-4518-8da5-d61a2441f979}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {58271386-8dda-4db5-83d5-3ac298120043}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {6bcae727-6fc4-42d1-9fe9-770667ff5756}, ! Handle
  SecondarySchool Bldg Light Default Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {051d260d-dd9a-4f68-b8b2-5c589a4db653}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {bec734b4-0fe5-446b-b394-5f62f5c003f2}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, ! Handle
  Classroom Equipment Schedule,           ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {c8243dac-78a7-4444-9e77-0d6d0976b876}, ! Default Day Schedule Name
  {954f5f1a-3b50-47b2-b0bc-e7924b7dfe72}, ! Summer Design Day Schedule Name
  {134a3eab-efaa-425f-bbab-4b759eca672e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8243dac-78a7-4444-9e77-0d6d0976b876}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 9, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464;                      !- Value Until Time 4

OS:Schedule:Day,
  {954f5f1a-3b50-47b2-b0bc-e7924b7dfe72}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {134a3eab-efaa-425f-bbab-4b759eca672e}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140000000596046;                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd1ec29b-1d34-4624-879a-652da5d45560}, !- Handle
  Schedule Rule 15,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39032a33-40c5-45c8-9c2f-b483b9be1a46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {39032a33-40c5-45c8-9c2f-b483b9be1a46}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 10, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0ca6787c-9426-4ed8-9a46-7eb56a5e6410}, !- Handle
  Schedule Rule 16,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b4c8b24b-df79-43f3-b314-3398bfe55e42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4c8b24b-df79-43f3-b314-3398bfe55e42}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 11, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.949999988079071,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Rule,
  {bb30febc-b071-475d-8517-193b73cf18dd}, !- Handle
  Schedule Rule 17,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {647740ef-6ec6-4cff-9445-e314e84d4fc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  5,                                      !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {647740ef-6ec6-4cff-9445-e314e84d4fc5}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 12, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Rule,
  {dd798f47-8378-4771-8475-4346ee250699}, !- Handle
  Schedule Rule 18,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {81dc3872-5ac4-4767-8b66-f9e9f5aa5f02}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {81dc3872-5ac4-4767-8b66-f9e9f5aa5f02}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 13, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071;                      !- Value Until Time 3

OS:Schedule:Rule,
  {75e55828-52ca-4f67-88b1-c3ac5420df07}, !- Handle
  Schedule Rule 19,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4264df75-def2-4348-8e17-ad677ee7d55b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {4264df75-def2-4348-8e17-ad677ee7d55b}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ab231ae8-0d59-4083-932c-959f9e1ee441}, !- Handle
  SecondarySchool Bldg Equip Rule 3,      !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5b5fd3f9-7877-4c98-9217-327be3a506b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b5fd3f9-7877-4c98-9217-327be3a506b8}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {03de049c-0eab-4e3a-88fd-4b9439210e1a}, !- Handle
  SecondarySchool Bldg Equip Rule 4,      !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e7a67ec7-e064-4bfe-90a8-ad8dbce4b879}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a67ec7-e064-4bfe-90a8-ad8dbce4b879}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, ! Handle
  Classroom Lights,                       ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {47ec59eb-38b0-4be4-95fd-e20b3f8e2f3e}, ! Default Day Schedule Name
  {d22215ce-2558-4909-a4ed-a9c803757ab9}, ! Summer Design Day Schedule Name
  {832a73dc-7bc8-4bb5-8bd4-cb3265553109}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {47ec59eb-38b0-4be4-95fd-e20b3f8e2f3e}, ! Handle
  SecondarySchool Bldg Light Default Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.850000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.177300006151199;                      !- Value Until Time 3

OS:Schedule:Day,
  {d22215ce-2558-4909-a4ed-a9c803757ab9}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {832a73dc-7bc8-4bb5-8bd4-cb3265553109}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {8c6970da-484e-4f6f-b9d2-624966a7abf5}, !- Handle
  Schedule Rule 20,                       !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97f07c92-b010-4fba-96fc-0970fcb38f8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {97f07c92-b010-4fba-96fc-0970fcb38f8d}, !- Handle
  Schedule Day 3,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.949999988079071,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232;                      !- Value Until Time 5

OS:Schedule:Rule,
  {c3971f93-d0fd-4571-9b16-a7060df30e66}, !- Handle
  Schedule Rule 21,                       !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1dae0bd2-7486-4ad5-8a50-c49fd48c3f15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  2,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {1dae0bd2-7486-4ad5-8a50-c49fd48c3f15}, !- Handle
  Schedule Day 4,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.307033598423004,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2b0b5ed-2181-4302-8f33-e52256b674f2}, !- Handle
  Schedule Rule 22,                       !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3cd75a02-a96e-4086-9ea0-e33ff6675df5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {3cd75a02-a96e-4086-9ea0-e33ff6675df5}, ! Handle
  SecondarySchool Bldg Light Default Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Rule,
  {504d8e7f-9441-4e03-bb5d-0b50670b4c97}, !- Handle
  SecondarySchool Bldg Light Rule 6,      !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc13469d-bce7-4a3c-96de-c34e2041080a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc13469d-bce7-4a3c-96de-c34e2041080a}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeb35ffc-902b-40a0-b857-7c33ca6eb6ca}, !- Handle
  SecondarySchool Bldg Light Rule 7,      !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {abb80c5f-ab58-4760-88d4-d1ad033f0db2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb80c5f-ab58-4760-88d4-d1ad033f0db2}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929;                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {76ed66c9-a5fd-40c8-8d2e-0a1155cce2c2}, ! Handle
  Classroom Occupation,                   ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {09e224be-2691-4a50-9ae6-640f9d79d90a}, ! Default Day Schedule Name
  {072b3699-6f1c-4c83-8dde-eef0889b0a48}, ! Summer Design Day Schedule Name
  {338ae95c-c9b9-4b88-96a8-8f39d905be8b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {09e224be-2691-4a50-9ae6-640f9d79d90a}, ! Handle
  SecondarySchool Bldg Occ Default Schedule 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {072b3699-6f1c-4c83-8dde-eef0889b0a48}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {338ae95c-c9b9-4b88-96a8-8f39d905be8b}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day 1, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9eb30c83-cdd1-42b4-b7d7-5b2290e5d8fd}, !- Handle
  Schedule Rule 23,                       !- Name
  {76ed66c9-a5fd-40c8-8d2e-0a1155cce2c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1039041-31bc-4e45-814b-838f6b5dc3d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {d1039041-31bc-4e45-814b-838f6b5dc3d5}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac614e85-e2e6-45e0-a2cd-b746c1a960cc}, !- Handle
  Schedule Rule 24,                       !- Name
  {76ed66c9-a5fd-40c8-8d2e-0a1155cce2c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {275476b9-c274-4e59-90b5-7fc60fe83da2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {275476b9-c274-4e59-90b5-7fc60fe83da2}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.70000696182251,                       !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cb62593c-fb10-406e-acf4-aefa1569c19f}, !- Handle
  Schedule Rule 25,                       !- Name
  {76ed66c9-a5fd-40c8-8d2e-0a1155cce2c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6539651c-acd4-45f5-9338-9cbbc3e9d4a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {6539651c-acd4-45f5-9338-9cbbc3e9d4a6}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.70000696182251,                       !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0689cd8b-f007-4d39-b272-db958345f721}, !- Handle
  SecondarySchool Bldg Occ Rule 2,        !- Name
  {76ed66c9-a5fd-40c8-8d2e-0a1155cce2c2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {65cf7211-fce8-4a60-a860-ed312413a9b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {65cf7211-fce8-4a60-a860-ed312413a9b5}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ac62d152-fe9f-456a-8556-0247c82e418c}, ! Handle
  Corridor Equipment Schedule,            ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {8a11cee5-1803-41f6-a986-4750b707b83c}, ! Default Day Schedule Name
  {f1b53ed0-8d4b-4eca-bac4-4ffb4df17c17}, ! Summer Design Day Schedule Name
  {76464cbc-d603-41d0-a0fa-280c97cb293e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a11cee5-1803-41f6-a986-4750b707b83c}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 14, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {f1b53ed0-8d4b-4eca-bac4-4ffb4df17c17}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {76464cbc-d603-41d0-a0fa-280c97cb293e}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140000000596046;                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b67181a-1a45-4ee1-903c-de8efcdb636c}, !- Handle
  Schedule Rule 26,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b147f90-33c7-4bdb-80f6-d2578f70a2c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {0b147f90-33c7-4bdb-80f6-d2578f70a2c2}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 15, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.319999992847443,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929;                      !- Value Until Time 3

OS:Schedule:Rule,
  {90372a09-bcde-4bfa-9bdc-73dae47e7611}, !- Handle
  Schedule Rule 27,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b008dab-5a05-4181-bf96-f22fd61683cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b008dab-5a05-4181-bf96-f22fd61683cd}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 16, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232;                      !- Value Until Time 5

OS:Schedule:Rule,
  {2e686e32-60c9-4e3c-ae3a-e6fc035915cb}, !- Handle
  Schedule Rule 28,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ba7e758-7282-4f15-9cec-2492d4dd1bb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  5,                                      !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {2ba7e758-7282-4f15-9cec-2492d4dd1bb6}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 17, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Rule,
  {41f61a53-e638-4ea3-8aed-ec40b45d3ed0}, !- Handle
  Schedule Rule 29,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {16b82de7-7b40-4ce6-8a70-d06f50f9939d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {16b82de7-7b40-4ce6-8a70-d06f50f9939d}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 18, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536;                      !- Value Until Time 4

OS:Schedule:Rule,
  {293196a7-4647-4b34-8eaf-4699ad5aa56c}, !- Handle
  Schedule Rule 30,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5011a573-adc3-42a1-a030-6633fb2ad6ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {5011a573-adc3-42a1-a030-6633fb2ad6ec}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc2fee85-d35a-4cfc-8433-167126c4fa91}, !- Handle
  SecondarySchool Bldg Equip Rule 5,      !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {49ea8942-3c4a-45e1-b7c8-5318674f71e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ea8942-3c4a-45e1-b7c8-5318674f71e9}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, ! Handle
  Corridor Lights,                        ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {1ca91154-7d26-4574-9417-16d30914947b}, ! Default Day Schedule Name
  {7041cca7-bb2d-4e48-9c67-8bfa2d438184}, ! Summer Design Day Schedule Name
  {433594b5-2ffd-43b4-83fe-840e3da84068}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ca91154-7d26-4574-9417-16d30914947b}, ! Handle
  SecondarySchool Bldg Light Default Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.177300006151199;                      !- Value Until Time 6

OS:Schedule:Day,
  {7041cca7-bb2d-4e48-9c67-8bfa2d438184}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {433594b5-2ffd-43b4-83fe-840e3da84068}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d2261687-dc34-4adf-8a6d-bde6723f8ec8}, !- Handle
  Schedule Rule 31,                       !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba2d80ec-9f37-4744-9609-3245eee36274}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba2d80ec-9f37-4744-9609-3245eee36274}, !- Handle
  Schedule Day 5,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Rule,
  {093d976c-96bd-404d-9534-d83df226ae99}, !- Handle
  Schedule Rule 32,                       !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a483f38-3333-4ead-bdd9-a46e7058c8a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  2,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {3a483f38-3333-4ead-bdd9-a46e7058c8a9}, !- Handle
  Schedule Day 6,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9ca1f43-324c-48e5-a70e-4c26f0155355}, !- Handle
  Schedule Rule 33,                       !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2261a085-47e5-4be4-b8e0-c74bc099d50b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2261a085-47e5-4be4-b8e0-c74bc099d50b}, ! Handle
  SecondarySchool Bldg Light Default Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071;                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae025f6b-b2b3-4960-8b9f-91fbdf4df7d6}, !- Handle
  SecondarySchool Bldg Light Rule 9,      !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5ba527c0-c14a-4080-9b06-c293e434cf97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ba527c0-c14a-4080-9b06-c293e434cf97}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7ff6822-998a-4e60-b321-35ca2e655295}, !- Handle
  SecondarySchool Bldg Light Rule 10,     !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {90c8dd91-cc01-40a8-993a-dcb45fe3da09}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90c8dd91-cc01-40a8-993a-dcb45fe3da09}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Rule,
  {4972b358-3cf7-4385-92ef-b8cd0b136fcc}, !- Handle
  SecondarySchool Bldg Light Rule 11,     !- Name
  {52a3d792-c6cc-4221-8a6d-aff17cf773ec}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9efe1b91-f999-4fb1-a6c5-539f7785e832}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9efe1b91-f999-4fb1-a6c5-539f7785e832}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4369df64-d8d8-4414-ae24-fde6d076aa61}, ! Handle
  Corridor Occupation,                    ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {8353ab44-c07c-4bb2-a38f-db440ff18621}, ! Default Day Schedule Name
  {e7504afe-ca8e-4ca8-83f8-78d3253d6c27}, ! Summer Design Day Schedule Name
  {ad4c9be0-d154-4977-8b67-e67352a50e28}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8353ab44-c07c-4bb2-a38f-db440ff18621}, ! Handle
  SecondarySchool Bldg Occ Default Schedule 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e7504afe-ca8e-4ca8-83f8-78d3253d6c27}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {ad4c9be0-d154-4977-8b67-e67352a50e28}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day 2, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bea6a938-7c83-4a07-a586-e67458152f6e}, !- Handle
  Schedule Rule 34,                       !- Name
  {4369df64-d8d8-4414-ae24-fde6d076aa61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cad0632-30cb-4a25-a3e5-ad270abff7f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3cad0632-30cb-4a25-a3e5-ad270abff7f6}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 8, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34e06422-2e6a-4430-b385-66c1da512b80}, !- Handle
  Schedule Rule 35,                       !- Name
  {4369df64-d8d8-4414-ae24-fde6d076aa61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {231375a2-e927-418a-93dd-3aade6963da6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {231375a2-e927-418a-93dd-3aade6963da6}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbd3ea16-b73f-4715-b5c8-bd35cab78a2d}, !- Handle
  Schedule Rule 36,                       !- Name
  {4369df64-d8d8-4414-ae24-fde6d076aa61}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8335ba2d-0426-4c2e-8556-c6577442a0df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {8335ba2d-0426-4c2e-8556-c6577442a0df}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 8, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8881727b-4907-45eb-8e07-20c67d53c4a5}, !- Handle
  SecondarySchool Bldg Occ Rule 3,        !- Name
  {4369df64-d8d8-4414-ae24-fde6d076aa61}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dd23bed1-a99a-474d-9086-b2cba756038c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {dd23bed1-a99a-474d-9086-b2cba756038c}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 9, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {193415bc-dcaa-4612-8478-d244eecfb329}, ! Handle
  Office Equipment,                       ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {08e692bf-df59-4b76-b3f0-a950fbf134b7}, ! Default Day Schedule Name
  {4729a072-97cc-4c04-97d2-bc56307ffa81}, ! Summer Design Day Schedule Name
  {29f9897d-2258-4876-8453-a593e723bf52}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {08e692bf-df59-4b76-b3f0-a950fbf134b7}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 19, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536;                      !- Value Until Time 5

OS:Schedule:Day,
  {4729a072-97cc-4c04-97d2-bc56307ffa81}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {29f9897d-2258-4876-8453-a593e723bf52}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140000000596046;                      !- Value Until Time 1

OS:Schedule:Rule,
  {465bafad-4017-4519-b747-dbf72d814954}, !- Handle
  Schedule Rule 37,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4d10c8b-9fc0-4d3d-8863-1f5060cebdfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {b4d10c8b-9fc0-4d3d-8863-1f5060cebdfa}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 20, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929;                      !- Value Until Time 3

OS:Schedule:Rule,
  {8294b342-be9a-4598-8f11-fdd69116fc37}, !- Handle
  Schedule Rule 38,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0475bcaf-2e0f-427b-8505-d9f8098ccc39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0475bcaf-2e0f-427b-8505-d9f8098ccc39}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 21, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.949999988079071,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {21721363-729b-44a3-b949-50c13ca0b864}, !- Handle
  Schedule Rule 39,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e0b2de28-7d48-43f1-85ac-46e0eea6d313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  5,                                      !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {e0b2de28-7d48-43f1-85ac-46e0eea6d313}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 22, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929;                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4f60f35-1309-4d23-b8d2-74b7294c4468}, !- Handle
  Schedule Rule 40,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4035f832-db81-498e-8810-40171898d332}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {4035f832-db81-498e-8810-40171898d332}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 23, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071;                      !- Value Until Time 3

OS:Schedule:Rule,
  {3dfefb70-6a28-49a6-bb18-aa6470a29dff}, !- Handle
  Schedule Rule 41,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {02342836-1261-4478-bd35-e5a6c7d1ca4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {02342836-1261-4478-bd35-e5a6c7d1ca4a}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6230f741-ba1e-494b-add3-07fdf94f8cb4}, !- Handle
  SecondarySchool Bldg Equip Rule 7,      !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3daadc4-1b62-4bf1-9627-de891da2de51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3daadc4-1b62-4bf1-9627-de891da2de51}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 8, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee2acc64-31eb-4937-b603-24aca357978c}, !- Handle
  SecondarySchool Bldg Equip Rule 8,      !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1ad6679e-5bb4-48ee-96d8-3886cc48a378}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ad6679e-5bb4-48ee-96d8-3886cc48a378}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000035762787,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, ! Handle
  Office Lights,                          ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {b2c7b70f-c534-4e5f-bb19-aa7187a73958}, ! Default Day Schedule Name
  {d6d5e446-f37a-45fc-a80f-8d956cf6c35e}, ! Summer Design Day Schedule Name
  {3f46f8f7-ac45-44c3-9ead-89e910c1db23}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2c7b70f-c534-4e5f-bb19-aa7187a73958}, ! Handle
  SecondarySchool Bldg Light Default Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.538786172866821,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177300006151199;                      !- Value Until Time 4

OS:Schedule:Day,
  {d6d5e446-f37a-45fc-a80f-8d956cf6c35e}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {3f46f8f7-ac45-44c3-9ead-89e910c1db23}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {af4c87d8-6c29-4496-8a79-9c9c78b74d71}, !- Handle
  Schedule Rule 42,                       !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8c515e1-eafa-4825-af3f-d4eebf272fe8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  20,                                     !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8c515e1-eafa-4825-af3f-d4eebf272fe8}, !- Handle
  Schedule Day 7,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536;                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5d25903-3053-4b17-899c-a0bcf2e65e6a}, !- Handle
  Schedule Rule 43,                       !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ffd7958-b593-491c-b134-6721a3d0e982}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  2,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {7ffd7958-b593-491c-b134-6721a3d0e982}, !- Handle
  Schedule Day 8,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Rule,
  {010bcdc8-427d-4890-8cf0-de74b01ca02b}, !- Handle
  Schedule Rule 44,                       !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {040fce6c-d649-4b16-8fc9-f6c3b74a5aaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {040fce6c-d649-4b16-8fc9-f6c3b74a5aaa}, ! Handle
  SecondarySchool Bldg Light Default Schedule 8, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929;                      !- Value Until Time 4

OS:Schedule:Rule,
  {10d2b2aa-c0be-4e7c-8244-1bf3c6323ad4}, !- Handle
  SecondarySchool Bldg Light Rule 12,     !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {31d1b519-6c65-4d44-b64c-1e303871eaff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d1b519-6c65-4d44-b64c-1e303871eaff}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {35cdaa3f-2098-40d3-a62f-f2ae58e23f5b}, !- Handle
  SecondarySchool Bldg Light Rule 13,     !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {608231ec-030f-42a9-988d-312e1a6184ea}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {608231ec-030f-42a9-988d-312e1a6184ea}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.649999976158142,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929;                      !- Value Until Time 4

OS:Schedule:Rule,
  {5f0778f4-cfb9-4ced-8559-2153c6207d19}, !- Handle
  SecondarySchool Bldg Light Rule 14,     !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {31c77ca3-8cff-4334-8ff8-8b7c8df162d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31c77ca3-8cff-4334-8ff8-8b7c8df162d8}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61169539-0536-4805-98b3-86650bfe8acc}, ! Handle
  Restroom Occupation,                    ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {d062a929-072c-4779-971d-67fb8a7606b4}, ! Default Day Schedule Name
  {571b4643-2bf4-4d96-a3a2-d4f9ea31dd86}, ! Summer Design Day Schedule Name
  {430db630-bad3-446f-955f-b67a5b625ee0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d062a929-072c-4779-971d-67fb8a7606b4}, ! Handle
  SecondarySchool Bldg Occ Default Schedule 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {571b4643-2bf4-4d96-a3a2-d4f9ea31dd86}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {430db630-bad3-446f-955f-b67a5b625ee0}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day 3, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {50edb8d4-ae71-43fa-8f30-ac03e5043c61}, !- Handle
  Schedule Rule 45,                       !- Name
  {61169539-0536-4805-98b3-86650bfe8acc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10556ad7-9b84-418b-97fb-04003506be2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {10556ad7-9b84-418b-97fb-04003506be2a}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 10, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5933e79b-095b-4b27-ba1c-d168f5a9d099}, !- Handle
  Schedule Rule 46,                       !- Name
  {61169539-0536-4805-98b3-86650bfe8acc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38819d40-8ee1-48d5-b386-dd55759e4c1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {38819d40-8ee1-48d5-b386-dd55759e4c1f}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 9, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf8487ed-8d04-4d65-be13-c6b775aa4e6c}, !- Handle
  Schedule Rule 47,                       !- Name
  {61169539-0536-4805-98b3-86650bfe8acc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6845a6ee-a989-4c6e-94bc-cf8e6b619f78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {6845a6ee-a989-4c6e-94bc-cf8e6b619f78}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 10, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68bd0c56-27d6-46be-a0b3-fcca0113a1a6}, !- Handle
  SecondarySchool Bldg Occ Rule 4,        !- Name
  {61169539-0536-4805-98b3-86650bfe8acc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {15bf4635-f100-48da-ae4b-907bccfa201f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {15bf4635-f100-48da-ae4b-907bccfa201f}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 11, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {863f7537-f095-4810-8a86-706040021584}, ! Handle
  Restroom Lights,                        ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {0d5ebf20-8b2f-4ba7-9821-e51630e5809d}, ! Default Day Schedule Name
  {d0c68961-4fb7-4aa1-a79c-b5e6c6e80353}, ! Summer Design Day Schedule Name
  {1d14fb62-b761-4f49-8bc9-40b95b902a4a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d5ebf20-8b2f-4ba7-9821-e51630e5809d}, ! Handle
  SecondarySchool Bldg Light Default Schedule 9, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929;                      !- Value Until Time 3

OS:Schedule:Day,
  {d0c68961-4fb7-4aa1-a79c-b5e6c6e80353}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {1d14fb62-b761-4f49-8bc9-40b95b902a4a}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {b3197964-b3fb-4418-a5b9-da424fb71b41}, !- Handle
  Schedule Rule 48,                       !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b71481a-6c84-4427-ba0a-fc156cf9358c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b71481a-6c84-4427-ba0a-fc156cf9358c}, !- Handle
  Schedule Day 9,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bd3c40f-7854-4c60-8846-1aad8edcff57}, !- Handle
  Schedule Rule 49,                       !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b26b3100-285a-4feb-97f3-c1d10c695439}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {b26b3100-285a-4feb-97f3-c1d10c695439}, !- Handle
  Schedule Day 10,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.119999997317791;                      !- Value Until Time 1

OS:Schedule:Rule,
  {58ffdbbb-851e-4af8-b667-3edbc9bf63b2}, !- Handle
  Schedule Rule 50,                       !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ce1927d-6353-4851-b5a1-71e6470122c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ce1927d-6353-4851-b5a1-71e6470122c4}, ! Handle
  SecondarySchool Bldg Light Default Schedule 10, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.177300006151199;                      !- Value Until Time 3

OS:Schedule:Rule,
  {b16aee7e-3750-4ee5-9596-47cc8ada7f33}, !- Handle
  SecondarySchool Bldg Light Rule 15,     !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {31eb5aa4-1393-4028-9351-368a7879517f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31eb5aa4-1393-4028-9351-368a7879517f}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {b367ae86-bd7f-4f72-bc37-8c84c2b67294}, !- Handle
  SecondarySchool Bldg Light Rule 16,     !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {409fbc3b-da6c-45c9-9e2a-1b1423c74372}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {409fbc3b-da6c-45c9-9e2a-1b1423c74372}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.177300006151199;                      !- Value Until Time 3

OS:Schedule:Rule,
  {681d8cf9-3e0c-4f70-9a13-d0c00e976e30}, !- Handle
  SecondarySchool Bldg Light Rule 17,     !- Name
  {863f7537-f095-4810-8a86-706040021584}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {062bfad6-2c7b-44f8-af49-1990e4b3715c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {062bfad6-2c7b-44f8-af49-1990e4b3715c}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {52fbb276-3718-422b-960d-53c3575937e3}, ! Handle
  Restroom Equipment,                     ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {b68a9d3e-9f80-4bf8-b7a3-e3ba09d0d5c8}, ! Default Day Schedule Name
  {cc3fbafd-ed77-47d9-9586-9206dbfdb7a8}, ! Summer Design Day Schedule Name
  {e0adb80d-bbc0-4d8c-a6ba-bddf8c6f3348}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b68a9d3e-9f80-4bf8-b7a3-e3ba09d0d5c8}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 24, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464;                      !- Value Until Time 5

OS:Schedule:Day,
  {cc3fbafd-ed77-47d9-9586-9206dbfdb7a8}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {e0adb80d-bbc0-4d8c-a6ba-bddf8c6f3348}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140000000596046;                      !- Value Until Time 1

OS:Schedule:Rule,
  {80620766-26b0-47af-ad0b-36d2861ea4c6}, !- Handle
  Schedule Rule 51,                       !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9464c50-6efa-4bef-b1dc-b3d7b3ebb601}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {c9464c50-6efa-4bef-b1dc-b3d7b3ebb601}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 25, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {40cd74ec-47bd-4435-96b9-730fbbf67e9e}, !- Handle
  Schedule Rule 52,                       !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c36fafe-5431-4ef7-98f3-9f31cc802b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c36fafe-5431-4ef7-98f3-9f31cc802b3c}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 26, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {55570b96-a851-4379-b8fe-871b1224a25f}, !- Handle
  Schedule Rule 53,                       !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {032f8964-5be1-44f1-88af-ec0c1a889cea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  5,                                      !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {032f8964-5be1-44f1-88af-ec0c1a889cea}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 27, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464;                      !- Value Until Time 5

OS:Schedule:Rule,
  {acbfe9e3-9320-47c1-9707-1a720e75465f}, !- Handle
  Schedule Rule 54,                       !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93e138d5-19e0-431c-89f1-d844698183f1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {93e138d5-19e0-431c-89f1-d844698183f1}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 28, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232;                      !- Value Until Time 5

OS:Schedule:Rule,
  {41176577-ca29-4455-90b0-01a08bf05f3b}, !- Handle
  Schedule Rule 55,                       !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cff73867-a07f-4a12-b1a0-fe132b649f15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {cff73867-a07f-4a12-b1a0-fe132b649f15}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 9, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {7021baf0-187b-4a59-b844-b1b5e6fb4f51}, !- Handle
  SecondarySchool Bldg Equip Rule 9,      !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {13155f1d-a3ba-437d-9960-e9693243abac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13155f1d-a3ba-437d-9960-e9693243abac}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 10, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929;                      !- Value Until Time 1

OS:Schedule:Rule,
  {e54f0ec3-c15b-45cc-a826-cd289772dc69}, !- Handle
  SecondarySchool Bldg Equip Rule 10,     !- Name
  {52fbb276-3718-422b-960d-53c3575937e3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6e053a23-f9f7-4fb1-9bbe-0ec19519debb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e053a23-f9f7-4fb1-9bbe-0ec19519debb}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464;                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {930d21bb-4879-4095-8053-dc9082688130}, ! Handle
  Lab Lights,                             ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {d91d4255-a366-453f-a061-d7ebb3efbdf0}, ! Default Day Schedule Name
  {d07f579e-e21b-483f-893b-6f68a2f24c4d}, ! Summer Design Day Schedule Name
  {394a2cd0-7752-4add-a847-a0c9ceef462b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d91d4255-a366-453f-a061-d7ebb3efbdf0}, ! Handle
  SecondarySchool Bldg Light Default Schedule 11, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.649999976158142,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929;                      !- Value Until Time 4

OS:Schedule:Day,
  {d07f579e-e21b-483f-893b-6f68a2f24c4d}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {394a2cd0-7752-4add-a847-a0c9ceef462b}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cff6f2a6-bb4c-4ae5-a3fb-704a9b2178c5}, !- Handle
  Schedule Rule 56,                       !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b41409fb-f0a7-49f9-bf12-60e142ffb5f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b41409fb-f0a7-49f9-bf12-60e142ffb5f0}, !- Handle
  Schedule Day 11,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536;                      !- Value Until Time 4

OS:Schedule:Rule,
  {90a746ee-87e7-40f4-b75d-3fce2622cac4}, !- Handle
  Schedule Rule 57,                       !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8508b19b-2e41-4f80-9232-f231b05a05a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {8508b19b-2e41-4f80-9232-f231b05a05a9}, !- Handle
  Schedule Day 12,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Rule,
  {f180ecc5-bc35-48b3-9fa8-8aafb21d1c70}, !- Handle
  Schedule Rule 58,                       !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e64f3343-6e64-4a73-8220-15467bcb8cde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e64f3343-6e64-4a73-8220-15467bcb8cde}, ! Handle
  SecondarySchool Bldg Light Default Schedule 12, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Rule,
  {f78d34c0-e4ac-4757-a2d1-d9acf96c16d2}, !- Handle
  SecondarySchool Bldg Light Rule 18,     !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b9d61b13-b321-427b-8fe3-51c5831e11ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9d61b13-b321-427b-8fe3-51c5831e11ac}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9c79326-6198-4f01-813a-a02b0d53992a}, !- Handle
  SecondarySchool Bldg Light Rule 19,     !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7e65e7f4-4d55-4998-a59a-b937df54bf11}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e65e7f4-4d55-4998-a59a-b937df54bf11}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Rule,
  {256bcaca-b360-45e6-86e1-44f44cf3e14e}, !- Handle
  SecondarySchool Bldg Light Rule 20,     !- Name
  {930d21bb-4879-4095-8053-dc9082688130}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9f452aa6-347a-413c-9def-ddd016946e63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f452aa6-347a-413c-9def-ddd016946e63}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e996313-bd14-47c0-9acc-59ace8ffd728}, ! Handle
  Lab Occupation,                         ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {39ac25d3-cb1b-4ba1-911f-8722790187e6}, ! Default Day Schedule Name
  {22803323-3596-45c3-9bbd-730a217f033d}, ! Summer Design Day Schedule Name
  {9091cf11-4400-4457-b123-8ba84ac7c635}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {39ac25d3-cb1b-4ba1-911f-8722790187e6}, ! Handle
  SecondarySchool Bldg Occ Default Schedule 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {22803323-3596-45c3-9bbd-730a217f033d}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {9091cf11-4400-4457-b123-8ba84ac7c635}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day 4, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {86285796-eaea-4791-a55a-95ad8bb534be}, !- Handle
  Schedule Rule 59,                       !- Name
  {8e996313-bd14-47c0-9acc-59ace8ffd728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dd5ff9f-216b-4bbc-aa8d-3da57e9709f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {0dd5ff9f-216b-4bbc-aa8d-3da57e9709f2}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 12, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ca9b9c8-e197-4842-9d96-74dfb7190628}, !- Handle
  Schedule Rule 60,                       !- Name
  {8e996313-bd14-47c0-9acc-59ace8ffd728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3cf9bb63-9a93-4c67-a0aa-2c48a9706636}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3cf9bb63-9a93-4c67-a0aa-2c48a9706636}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 11, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d78f1d97-9d0b-4e77-8b97-34ab7b13ee2b}, !- Handle
  Schedule Rule 61,                       !- Name
  {8e996313-bd14-47c0-9acc-59ace8ffd728}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46ebf1d6-7290-4492-96ae-a117eb1b8885}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {46ebf1d6-7290-4492-96ae-a117eb1b8885}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 12, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a69eaaa5-f6a4-4078-b209-5e5c19995c96}, !- Handle
  SecondarySchool Bldg Occ Rule 5,        !- Name
  {8e996313-bd14-47c0-9acc-59ace8ffd728}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {466dec95-351b-4b62-beb3-e495e65980fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {466dec95-351b-4b62-beb3-e495e65980fa}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 13, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {73e2e474-7987-46da-a96e-23529649ffbc}, ! Handle
  Mechanical Lights Schedule,             ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {330ea8fc-26ca-435d-9978-b3635a841904}, ! Default Day Schedule Name
  {bb246cb7-63ff-4c27-8290-2b8f2dbcdaff}, ! Summer Design Day Schedule Name
  {440cd48c-f825-403b-ac90-8fe3ea260744}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {330ea8fc-26ca-435d-9978-b3635a841904}, ! Handle
  SecondarySchool Bldg Light Default Schedule 13, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb246cb7-63ff-4c27-8290-2b8f2dbcdaff}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {440cd48c-f825-403b-ac90-8fe3ea260744}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {1472e15d-5e1b-4c33-a55e-6873a12ee113}, !- Handle
  Schedule Rule 67,                       !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42da67d9-5d04-4454-aeae-c5109a98fd23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42da67d9-5d04-4454-aeae-c5109a98fd23}, !- Handle
  Schedule Day 13,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {495f9084-70db-49df-878d-c1d53fbc7ecb}, !- Handle
  Schedule Rule 68,                       !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d985c6ca-8d27-4c66-868b-60c6b0f84473}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  13,                                     !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {d985c6ca-8d27-4c66-868b-60c6b0f84473}, !- Handle
  Schedule Day 14,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a16c0b3b-d2da-4857-9b6d-30e7807fd902}, !- Handle
  Schedule Rule 69,                       !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c3d7356-a7ec-409f-a48d-bacf86095c09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c3d7356-a7ec-409f-a48d-bacf86095c09}, ! Handle
  SecondarySchool Bldg Light Default Schedule 14, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177300006151199;                      !- Value Until Time 4

OS:Schedule:Rule,
  {76edac27-4f67-4d58-b23a-a897b5872d0c}, !- Handle
  SecondarySchool Bldg Light Rule 21,     !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a064fe5-1c89-431a-b1fb-257b4ce2253c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a064fe5-1c89-431a-b1fb-257b4ce2253c}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa46db93-6508-4fa7-ae9a-a417b460f7f8}, !- Handle
  SecondarySchool Bldg Light Rule 22,     !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6f4aef2a-5337-4887-ab36-63d7f2c13494}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f4aef2a-5337-4887-ab36-63d7f2c13494}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177300006151199;                      !- Value Until Time 4

OS:Schedule:Rule,
  {d5da5c36-3fc1-44c9-8d49-96bfec997182}, !- Handle
  SecondarySchool Bldg Light Rule 23,     !- Name
  {73e2e474-7987-46da-a96e-23529649ffbc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {78e48867-6430-4f4d-987e-74a041e48377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78e48867-6430-4f4d-987e-74a041e48377}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 6, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0073377-05d5-4bcd-8d68-ba7e76a720bb}, ! Handle
  Mechanical Occupation,                  ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {7d0671fe-ad45-4e0a-bbe1-30b1b8992b59}, ! Default Day Schedule Name
  {56b1e384-f31c-47af-a31d-bca031e8821b}, ! Summer Design Day Schedule Name
  {438c1a6e-f67d-4803-ac83-1ab998de9152}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d0671fe-ad45-4e0a-bbe1-30b1b8992b59}, ! Handle
  SecondarySchool Bldg Occ Default Schedule 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {56b1e384-f31c-47af-a31d-bca031e8821b}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {438c1a6e-f67d-4803-ac83-1ab998de9152}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ae345f64-b54c-44c4-8e49-f6d82c0691e7}, !- Handle
  Schedule Rule 70,                       !- Name
  {a0073377-05d5-4bcd-8d68-ba7e76a720bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69e94d55-a25c-44a2-a1f1-622f317cad3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {69e94d55-a25c-44a2-a1f1-622f317cad3b}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 14, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae22266f-4a95-45c4-ba0a-8468c9b1ab48}, !- Handle
  Schedule Rule 71,                       !- Name
  {a0073377-05d5-4bcd-8d68-ba7e76a720bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a48697f-2438-49b3-81e8-64cf33cd0588}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {8a48697f-2438-49b3-81e8-64cf33cd0588}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 13, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21b414a8-0016-4909-9660-774b954481f9}, !- Handle
  Schedule Rule 72,                       !- Name
  {a0073377-05d5-4bcd-8d68-ba7e76a720bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd8c4b40-c663-4c6d-bb8f-f515d46a03d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {dd8c4b40-c663-4c6d-bb8f-f515d46a03d3}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule 14, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdc4fd59-6a5a-4446-891f-498a5db107e7}, !- Handle
  SecondarySchool Bldg Occ Rule 6,        !- Name
  {a0073377-05d5-4bcd-8d68-ba7e76a720bb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4355a111-33cd-4056-a158-6a1b805a6096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  5,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {4355a111-33cd-4056-a158-6a1b805a6096}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule 15, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d8799fc-fc37-4aeb-bbb3-c54fabca9370}, !- Handle
  Schedule Day 15,                        !- Name
  {60b5aef4-03ef-40f4-9e5f-89e453d21c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a039065d-b38e-4400-abd0-33d589920554}, !- Handle
  Schedule Day 17,                        !- Name
  {60b5aef4-03ef-40f4-9e5f-89e453d21c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {28a9c731-793b-4e40-9693-eff7964bc073}, ! Handle
  Mechanical Room Equipment,              ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  {3e9fd920-15cd-4898-9c17-9ff4dd7ebeeb}, ! Default Day Schedule Name
  {4177ec1c-674a-4be6-b39a-d1e1baac87a9}, ! Summer Design Day Schedule Name
  {8b117433-f218-4077-b59b-df7a11f3b822}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e9fd920-15cd-4898-9c17-9ff4dd7ebeeb}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 29, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929;                      !- Value Until Time 1

OS:Schedule:Day,
  {4177ec1c-674a-4be6-b39a-d1e1baac87a9}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {8b117433-f218-4077-b59b-df7a11f3b822}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 5, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140000000596046;                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec228e7f-1850-4c57-bf56-92e05b4ac8d9}, !- Handle
  Schedule Rule 73,                       !- Name
  {28a9c731-793b-4e40-9693-eff7964bc073}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {693a0828-ad23-4db3-9aad-19470348ffb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {693a0828-ad23-4db3-9aad-19470348ffb5}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 30, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929;                      !- Value Until Time 1

OS:Schedule:Rule,
  {81c22a4c-f8a3-439c-865c-1a65081c7ee4}, !- Handle
  Schedule Rule 74,                       !- Name
  {28a9c731-793b-4e40-9693-eff7964bc073}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {142535c4-78f7-4421-952d-bb4c730fc050}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {142535c4-78f7-4421-952d-bb4c730fc050}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 31, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f1e6c42-9549-4cd0-b654-f17fd552a5b1}, !- Handle
  Schedule Rule 3,                        !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70a44168-ab8e-442d-b5c3-141af5897be6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  6;                                      !- End Day

OS:Schedule:Day,
  {70a44168-ab8e-442d-b5c3-141af5897be6}, !- Handle
  Schedule Day 1,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Rule,
  {423ea5e3-7937-43fe-87be-652d0a92795e}, !- Handle
  Schedule Rule 4,                        !- Name
  {ce8253b4-453e-4bb9-b4cf-3e5231c8f69a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a44b085c-af39-45a5-81b9-5a8acb38af0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a44b085c-af39-45a5-81b9-5a8acb38af0b}, !- Handle
  Schedule Day 2,                         !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {381b292b-ecc2-4679-9ec4-399ab9522cdd}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 7, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232;                      !- Value Until Time 4

OS:Schedule:Rule,
  {84ece949-005a-4287-87a0-9fa405d26bb9}, !- Handle
  Schedule Rule 5,                        !- Name
  {3464c16e-ae0c-4d84-8afe-7db6bd598ad6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55771899-101c-4108-848b-b56ac62ebba2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55771899-101c-4108-848b-b56ac62ebba2}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule 8, ! Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929;                      !- Value Until Time 4

OS:Schedule:Rule,
  {907d09d2-000d-4bf1-8ec0-35dc5ada6c01}, !- Handle
  Schedule Rule 6,                        !- Name
  {7f823989-f517-4ad0-84e5-1af4dc811b39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ff5f248-9d48-464c-9c94-eea768c264f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ff5f248-9d48-464c-9c94-eea768c264f6}, !- Handle
  Schedule Day 16,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536;                      !- Value Until Time 4

OS:Schedule:Rule,
  {ec8a3115-10b6-4acd-a595-dbd4c57b3c25}, !- Handle
  Schedule Rule 8,                        !- Name
  {28a9c731-793b-4e40-9693-eff7964bc073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12a06582-2aee-47a5-8343-32d5929c4679}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  16,                                     !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {12a06582-2aee-47a5-8343-32d5929c4679}, !- Handle
  Schedule Day 18,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcd7091f-9d89-4a86-aacf-07363ae0519d}, !- Handle
  Schedule Rule 9,                        !- Name
  {28271645-8f10-49fe-9a71-479ccbcee3f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fee0751-9cab-4a68-bf93-1f80a1f3d569}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fee0751-9cab-4a68-bf93-1f80a1f3d569}, !- Handle
  Schedule Day 19,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1ca466a-902e-4e22-b4f7-16fbb7ef8d0a}, !- Handle
  Schedule Rule 10,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee30b183-c9a3-4aad-9452-da44606bf79d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ee30b183-c9a3-4aad-9452-da44606bf79d}, !- Handle
  Schedule Day 20,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536;                      !- Value Until Time 3

OS:Schedule:Rule,
  {b43b9246-3a39-4ac7-a903-6537616bfe0b}, !- Handle
  Schedule Rule 11,                       !- Name
  {b8e9336e-77aa-4c8b-ae6c-cfe7236b2155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b11254c4-0689-4546-ad59-17be453a4d8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b11254c4-0689-4546-ad59-17be453a4d8f}, !- Handle
  Schedule Day 21,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.649999976158142,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {63d1efb6-c631-46b5-8ff4-ce8f34018adc}, !- Handle
  Schedule Rule 12,                       !- Name
  {ac62d152-fe9f-456a-8556-0247c82e418c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8820a313-ae6f-406a-8c0d-a01cccd5b7a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8820a313-ae6f-406a-8c0d-a01cccd5b7a6}, !- Handle
  Schedule Day 22,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {3eac2eab-ffd7-420b-9759-ff05428360a4}, !- Handle
  Schedule Rule 13,                       !- Name
  {193415bc-dcaa-4612-8478-d244eecfb329}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ffbb329-8ebf-4890-9d6b-565687eb9f84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ffbb329-8ebf-4890-9d6b-565687eb9f84}, !- Handle
  Schedule Day 23,                        !- Name
  {dc01b527-3ead-4ca0-9cba-1bd6f237a627}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.550000011920929,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071;                      !- Value Until Time 4

OS:Connection,
  {a688b8e9-b609-42ed-adf1-2d7599046c8a}, !- Handle
  {5d5f8949-9e18-4cec-9b24-dbf99762dc15}, !- Name
  {6feb8279-d06d-40ee-b43b-df80631d4fb1}, !- Source Object
  3,                                      !- Outlet Port
  {9bcb6ea5-612b-4b20-a7a3-f0edf295dc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5ea3e7-b772-4d29-9376-408a60c2d883}, !- Handle
  {e2d435e6-0cbf-4dbb-aba5-faa79c2913ec}, !- Name
  {b4552a34-4d34-4604-b570-a4c1d5b4acfc}, !- Source Object
  3,                                      !- Outlet Port
  {8a9b93bd-ee8e-4942-8466-d2dc56ae25e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:JSON,
  {12c515f1-2b6d-40e5-ad8d-fd72a845b64a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:WeatherFile,
  {8b0e0fbd-19fc-4435-b0d4-0b28e28cee2a}, !- Handle
  BROOMFIELD-JEFFCO,                      !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724699,                          !- Data Source
  724699,                                 !- WMO Number
  39.91,                                  !- Latitude {deg}
  -105.12,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1728,                                   !- Elevation {m}
  2019 NREL Wx.epw,                       !- Url
  FFFC57CB;                               !- Checksum

OS:Output:Variable,
  {80d451d6-ef80-4d87-8c15-e119b6101fff}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  District Cooling Chilled Water Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9221a0b4-e6a4-4b3f-8ab6-f3f329bb4510}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fe983da2-ea23-4b2e-9683-7804f7d114e1}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d509f4a5-f009-4f5c-bbd8-0fd727169a7e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ba87cf1c-d880-4e20-b4b2-2bad0c77b59b}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  District Cooling Rate,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {6347e31a-0c55-4364-b3df-e3238354e202}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ddeca4ec-400c-4e8e-b17d-66a43d500874}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

