
OS:Version,
  {7e37168c-b8d3-49b6-b7e7-c57d54c0b9b4}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Material,
  {ccfcb8e9-9017-440c-9b88-7a9314acfe34}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {07a812d6-9e8d-483f-a7bd-f580b48eb843}, !- Handle
  Roof Membrane,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {7dcb3b52-321e-4448-ae04-faec804dbe23}, !- Handle
  I01 25mm insulation board,              !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {db81353a-25e3-4297-a272-00e802e240b9}, !- Handle
  Roof Insulation [18],                   !- Name
  Smooth,                                 !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001;                       !- Specific Heat {J/kg-K}

OS:Material,
  {b72c6b56-5a99-4f48-9613-5f3d7bb6ea62}, !- Handle
  8IN Concrete HW,                        !- Name
  Rough,                                  !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999;                       !- Specific Heat {J/kg-K}

OS:Material,
  {8ee888aa-e575-4ed2-92ed-e2d824d5b397}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001;                       !- Specific Heat {J/kg-K}

OS:Material,
  {551bdc78-f0ae-4112-8f97-d99ea785b85b}, !- Handle
  1/2IN Gypsum,                           !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001;                       !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fbadd01a-2075-484b-bbad-a3623b36d978}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Material,
  {e8b46d44-0561-4bee-ad74-c71b4aa2d1cc}, !- Handle
  1IN Stucco,                             !- Name
  MediumRough,                            !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999;                       !- Specific Heat {J/kg-K}

OS:Material,
  {e5697c3f-3913-4411-967e-805e740ff104}, !- Handle
  Metal Decking,                          !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {a3b3a5ec-9085-466d-b314-49ec86666988}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002;                       !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {03424442-a63d-41ae-8f34-71eb4267f7e6}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  Smooth,                                 !- Roughness
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {a83b56e6-56a8-43cc-8389-c165b2771c57}, !- Handle
  Wall Insulation [31],                   !- Name
  VerySmooth,                             !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999;                       !- Specific Heat {J/kg-K}

OS:Material,
  {03aa2a1f-594a-42a8-9f2a-21a2105e51e3}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {57a2a952-4bbc-487c-a9ae-863600489c8e}, !- Handle
  F04 Wall air space resistance,          !- Name
  Smooth,                                 !- Roughness
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {11dcc4c9-a94c-43b4-ac6c-7ff295535a72}, !- Handle
  F08 Metal surface,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {30e764be-20b8-42b8-87ee-a5227df00897}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002;                       !- Specific Heat {J/kg-K}

OS:Material,
  {faed2ccb-e796-466a-891c-9fe79b91271b}, !- Handle
  Wall Insulation [40],                   !- Name
  VerySmooth,                             !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999;                       !- Specific Heat {J/kg-K}

OS:Material,
  {4b5f339a-8b55-4bc5-9054-51b42896c862}, !- Handle
  Roof Insulation [21],                   !- Name
  Smooth,                                 !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {f0f76961-d053-48cd-85db-2f9c4ee8c05b}, !- Handle
  Interior Partition,                     !- Name
  {7d2c1db7-0409-4a2a-ae90-6de45ed36b62}, !- Surface Rendering Name
  {ccfcb8e9-9017-440c-9b88-7a9314acfe34}; !- Layer 1

OS:Construction,
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {8ed360fe-4e76-40ff-bc8a-e593223a83d9}, !- Surface Rendering Name
  {8ee888aa-e575-4ed2-92ed-e2d824d5b397}; !- Layer 1

OS:Construction,
  {0fa8148c-4cb7-455e-a694-7b22f75446ca}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {462bd1e3-4df8-4aa5-af76-cc7fd64c94fe}, !- Surface Rendering Name
  {e8b46d44-0561-4bee-ad74-c71b4aa2d1cc}; !- Layer 1

OS:Construction,
  {6a0fa199-aa06-4ecb-aa5d-c3272a6ada83}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {fecb3bb1-5a80-4521-babf-dba60f8d5f3d}, !- Surface Rendering Name
  {07a812d6-9e8d-483f-a7bd-f580b48eb843}; !- Layer 1

OS:Construction,
  {d83a0a81-3114-4777-b9ce-328df0d8713c}, !- Handle
  Interior Floor,                         !- Name
  {0dfd3ad0-acd4-43ab-bcbd-2812c0515acf}, !- Surface Rendering Name
  {a3b3a5ec-9085-466d-b314-49ec86666988}; !- Layer 1

OS:Construction,
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Handle
  Interior Wall,                          !- Name
  {8f7ee4d3-6a4b-406c-b540-49c120ef2a16}, !- Surface Rendering Name
  {03aa2a1f-594a-42a8-9f2a-21a2105e51e3}; !- Layer 1

OS:Construction,
  {81d8234e-c171-4233-961c-31b286f54144}, !- Handle
  Interior Ceiling,                       !- Name
  {8aaa9b9e-0700-412b-944d-e09da5aea93b}, !- Surface Rendering Name
  {30e764be-20b8-42b8-87ee-a5227df00897}; !- Layer 1

OS:Construction,
  {3a630500-00d1-4ee4-8b9b-fd5137dbaa9a}, !- Handle
  Exterior Door,                          !- Name
  {1a940575-36a3-4fd5-9cb3-5254d89c5562}, !- Surface Rendering Name
  {11dcc4c9-a94c-43b4-ac6c-7ff295535a72}; !- Layer 1

OS:Construction,
  {86834ab1-d605-4539-9684-93b13e5cd5a2}, !- Handle
  Interior Door,                          !- Name
  {00a466cd-fc17-4e2d-b9a3-354943bba815}, !- Surface Rendering Name
  {ccfcb8e9-9017-440c-9b88-7a9314acfe34}; !- Layer 1

OS:Construction,
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {0433fe17-6cd4-45f8-b4ba-73f5be438e1c}, !- Surface Rendering Name
  {e8b46d44-0561-4bee-ad74-c71b4aa2d1cc}; !- Layer 1

OS:Construction,
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {2fb3f438-90d3-4886-80d0-22ca3deb0bdb}, !- Surface Rendering Name
  {07a812d6-9e8d-483f-a7bd-f580b48eb843}; !- Layer 1

OS:Construction,
  {5e7451b1-069b-4043-9754-f4644eb6bc62}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {d0995351-8eab-42fd-93a9-2be832345103}, !- Surface Rendering Name
  {dd94d40a-f88d-4815-b287-86fd93a7301f}; !- Layer 1

OS:Construction,
  {d9165ada-cd5b-434c-9bfa-d7c3ed9a5e3b}, !- Handle
  Interior Window,                        !- Name
  {79d3082b-0285-4a07-8666-3c244561be38}, !- Surface Rendering Name
  {4bd6f61a-087f-4c31-9670-1a3237b43ffa}; !- Layer 1

OS:Construction,
  {5c80ecd8-6162-45b1-9656-8bf40f0133f7}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {d661ff61-169e-4d9f-accd-c92027a1db43}, !- Surface Rendering Name
  {3fa6ef69-ee61-4b64-bd2a-4b37fff58c2d}; !- Layer 1

OS:ThermalZone,
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- Handle
  West Stairways,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71d6cffe-dad9-4381-ba3c-79aa32b64600}, !- Zone Air Inlet Port List
  {0e80449e-9c1b-4bb8-a046-3a305d396c9c}, !- Zone Air Exhaust Port List
  {9a191d37-0408-4970-a4ff-f34514f584dd}, !- Zone Air Node Name
  {ac2b209e-ad65-415c-b2f6-91660750035e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb3aa6d3-2ac9-4a5f-8ad5-099659d7572b}, !- Group Rendering Name
  {ed317be2-ee5f-4727-a428-2a8918b97f6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ac2b209e-ad65-415c-b2f6-91660750035e}, !- Handle
  Port List 1,                            !- Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- HVAC Component
  {100bc8ca-5ac7-499a-b0d2-002e1a79a7ea}; !- Port 1

OS:Node,
  {a2c835b0-6e8e-485a-8f58-8ddf7af5cb77}, !- Handle
  {6bd8e921-a5ea-4e7f-bfe3-e06f15481fb1}, !- Name
  {9a191d37-0408-4970-a4ff-f34514f584dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a191d37-0408-4970-a4ff-f34514f584dd}, !- Handle
  {df2f5b9b-27b4-4e7f-9c4e-0f1be8b1dd92}, !- Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- Source Object
  11,                                     !- Outlet Port
  {a2c835b0-6e8e-485a-8f58-8ddf7af5cb77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71d6cffe-dad9-4381-ba3c-79aa32b64600}, !- Handle
  {1407c8be-b1c3-48a3-9568-dd4b496d7b1e}, !- Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- HVAC Component
  {0fd89498-3034-4ce7-8ad9-fc9dc3992b6f}; !- Port 1

OS:PortList,
  {0e80449e-9c1b-4bb8-a046-3a305d396c9c}, !- Handle
  {61f624b7-9e7f-4c49-965b-afa332687130}, !- Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- HVAC Component

OS:Sizing:Zone,
  {34cf80b1-af17-475c-bc92-31673934c6d2}, !- Handle
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6ee37d1-05ce-489f-8198-558f64ffc97e}, !- Handle
  {49b9eb02-208d-4212-bea9-90b7de4a77e8}, !- Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c80d6a9f-e062-4bd0-83de-fba281bc1c4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13c491ad-c01b-4c9d-bf04-e4e42437b7f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- Handle
  Basement - North Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ecef727-4d5f-49ab-a9c0-967ac6f7cb41}, !- Zone Air Inlet Port List
  {0f5fc358-66d1-4f85-9f15-f7a6d7b093c8}, !- Zone Air Exhaust Port List
  {9918ac60-b5a9-4605-9173-300781c875ac}, !- Zone Air Node Name
  {5dbc4462-b3d8-4b95-b668-5eebcf55dc47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43292ee7-0591-4d6d-a37a-f5d948ee853d}, !- Group Rendering Name
  {e67f631d-b4fa-44f8-8cf3-3de171d3a7fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5dbc4462-b3d8-4b95-b668-5eebcf55dc47}, !- Handle
  Port List 2,                            !- Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- HVAC Component
  {37b178c5-8732-441b-b5e3-4271f5979a0d}; !- Port 1

OS:Node,
  {fe627542-e343-4029-83fb-8231d22f4f23}, !- Handle
  {f95ce3e0-d62a-4989-b51d-2fcf9d283ec3}, !- Name
  {9918ac60-b5a9-4605-9173-300781c875ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9918ac60-b5a9-4605-9173-300781c875ac}, !- Handle
  {275d27b6-342b-4225-8977-6e56dab1d99b}, !- Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- Source Object
  11,                                     !- Outlet Port
  {fe627542-e343-4029-83fb-8231d22f4f23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ecef727-4d5f-49ab-a9c0-967ac6f7cb41}, !- Handle
  {ff9afb4f-e6eb-45dc-8523-0c2f5d28368e}, !- Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- HVAC Component
  {dfa64e6c-d028-4364-84ae-d98dff884669}; !- Port 1

OS:PortList,
  {0f5fc358-66d1-4f85-9f15-f7a6d7b093c8}, !- Handle
  {cc1672a0-b957-4b72-b107-6715875e1a0c}, !- Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}; !- HVAC Component

OS:Sizing:Zone,
  {0b8caa17-64cd-4c29-9b92-5a816cbf600c}, !- Handle
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e79cba0-ce8b-416d-addf-67c1d3e633f7}, !- Handle
  {83f67bbf-205b-4287-8917-f4a7b6fdafe7}, !- Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fefa4b47-734e-44c6-be99-72c4eaf6787b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- Handle
  2nd Floor - East Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7af70a2-a72e-49ee-9913-39c21400acb8}, !- Zone Air Inlet Port List
  {757f8c52-781b-4cd2-b735-269719b1ba7b}, !- Zone Air Exhaust Port List
  {8efffec5-8407-47b6-a24c-98195e7b485c}, !- Zone Air Node Name
  {9307109a-5152-490e-af05-29de634fcd5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f8d82d7-3bfb-4d77-9c16-a929428bb579}, !- Group Rendering Name
  {3256e735-bce5-4faf-8dc8-ac4b53c71e31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9307109a-5152-490e-af05-29de634fcd5c}, !- Handle
  Port List 3,                            !- Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- HVAC Component
  {1747c0a4-5f7a-457b-b531-e68f970c6615}; !- Port 1

OS:Node,
  {5999af41-0525-4efe-a125-fce37e1eb63c}, !- Handle
  {197bc9b2-c4a2-4cbb-97dd-cba11f97dfab}, !- Name
  {8efffec5-8407-47b6-a24c-98195e7b485c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8efffec5-8407-47b6-a24c-98195e7b485c}, !- Handle
  {4472ec58-9b04-443b-8944-65475a48f918}, !- Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- Source Object
  11,                                     !- Outlet Port
  {5999af41-0525-4efe-a125-fce37e1eb63c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7af70a2-a72e-49ee-9913-39c21400acb8}, !- Handle
  {b4713d00-c63b-4e5c-a13e-7318ccc0f7f2}, !- Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- HVAC Component
  {3aa58d7d-22a7-4439-9ae0-ea2a302b67c0}; !- Port 1

OS:PortList,
  {757f8c52-781b-4cd2-b735-269719b1ba7b}, !- Handle
  {0dee5cce-01d6-45e5-b10e-125e6dc0a1fc}, !- Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}; !- HVAC Component

OS:Sizing:Zone,
  {4dfc999e-5b50-45d4-9ac0-d97fc99539a9}, !- Handle
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e794d238-53f0-44a2-9ec2-0455095a6bb4}, !- Handle
  {c921598f-3360-4ca2-8588-756f8723bd69}, !- Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {167c75d6-1454-464c-90e9-755a686f42d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77b8e696-e569-4f26-8b5e-2487be70388b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- Handle
  2nd Floor - Utility,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df9f37d3-dd79-4fe5-bf4e-0cfe588f518c}, !- Zone Air Inlet Port List
  {521308dd-9407-4346-9530-b337c3d59851}, !- Zone Air Exhaust Port List
  {53a0e51c-8652-48d9-872a-6f740c8752cd}, !- Zone Air Node Name
  {5425fc59-c583-4b6a-ba58-6ebd3a3c2a67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65facb15-9558-464e-af65-e2d8a50e023f}, !- Group Rendering Name
  {f1bf0203-b8e2-4a82-98e7-18c7857f5fb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5425fc59-c583-4b6a-ba58-6ebd3a3c2a67}, !- Handle
  Port List 4,                            !- Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- HVAC Component
  {87fe5f93-ad78-4fbf-9264-cd147fe9b853}; !- Port 1

OS:Node,
  {eb87731f-e8da-4bb0-b41b-540101340ada}, !- Handle
  {659235d5-4667-4941-a435-2538e66fe599}, !- Name
  {53a0e51c-8652-48d9-872a-6f740c8752cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53a0e51c-8652-48d9-872a-6f740c8752cd}, !- Handle
  {05811965-5eb5-409a-972b-a5cd614f0604}, !- Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- Source Object
  11,                                     !- Outlet Port
  {eb87731f-e8da-4bb0-b41b-540101340ada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df9f37d3-dd79-4fe5-bf4e-0cfe588f518c}, !- Handle
  {f30ebe2e-950e-455b-af12-86c6ff911e3b}, !- Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- HVAC Component
  {502f6a4f-b321-4288-9565-33f042db5c1d}; !- Port 1

OS:PortList,
  {521308dd-9407-4346-9530-b337c3d59851}, !- Handle
  {c69183e0-8b94-4aeb-a715-0820254d7364}, !- Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}; !- HVAC Component

OS:Sizing:Zone,
  {bdbd0aa5-b4a4-4fc7-adb8-0c926f5a24ff}, !- Handle
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc42e613-b642-4928-ad7e-e568dce9724b}, !- Handle
  {c7b9a2ea-8baf-4d35-b8f0-1f41bdbd2b53}, !- Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {823f5939-7386-4d5f-bdae-59cf3f2f6982}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- Handle
  2nd Floor - Grad Offices,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a55fd790-639a-4194-8918-17a06d8f2915}, !- Zone Air Inlet Port List
  {eefbe24d-b4e0-4baa-8f59-6a1e6be632ab}, !- Zone Air Exhaust Port List
  {48c442fa-98e6-474b-8c75-da54fa847a5d}, !- Zone Air Node Name
  {ab21eeb9-3d89-4e4b-8789-4a8dc6da7bb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be175a11-25f3-467e-8334-897dafb6c844}, !- Group Rendering Name
  {01b887bf-dbf8-4c72-a18f-983cd3f3257b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ab21eeb9-3d89-4e4b-8789-4a8dc6da7bb1}, !- Handle
  Port List 5,                            !- Name
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- HVAC Component
  {ba414c68-a54d-4f81-8f8c-d137d42fb194}; !- Port 1

OS:Node,
  {84182996-de86-4da3-8728-b87190c9d98f}, !- Handle
  {aaf7b127-c13a-4f45-b978-0732cb5bb580}, !- Name
  {48c442fa-98e6-474b-8c75-da54fa847a5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c442fa-98e6-474b-8c75-da54fa847a5d}, !- Handle
  {72273c77-7661-4bfa-8b45-d5d65922ff04}, !- Name
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- Source Object
  11,                                     !- Outlet Port
  {84182996-de86-4da3-8728-b87190c9d98f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a55fd790-639a-4194-8918-17a06d8f2915}, !- Handle
  {3dc9d60e-8ec0-444e-b2bf-a7ffd76e85a8}, !- Name
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- HVAC Component
  {90884413-0514-4719-9d4d-ebebd56b21be}; !- Port 1

OS:PortList,
  {eefbe24d-b4e0-4baa-8f59-6a1e6be632ab}, !- Handle
  {5afacb40-e783-46c2-ba6a-cd007d53a44a}, !- Name
  {6195af34-74f8-429d-9872-b8c372190e9b}; !- HVAC Component

OS:Sizing:Zone,
  {5fc3285e-7507-4d80-95df-d31af5bcd85f}, !- Handle
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ceb326-1f65-47a8-be6e-81eb33653ff6}, !- Handle
  {ad87c908-f7f6-4188-97f0-28966a38ecc2}, !- Name
  {6195af34-74f8-429d-9872-b8c372190e9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a736bde1-9f72-4e97-8103-d1a71ab0d4fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de3b1b60-3b77-46b5-8881-20e2e28d500a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- Handle
  2nd Floor - West Offices,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7bee0a7-9caf-4208-b744-4f7daa921281}, !- Zone Air Inlet Port List
  {9aafe86a-0477-4dd5-9e4e-7cf463d3b30e}, !- Zone Air Exhaust Port List
  {a0e3d0ec-750f-45b8-8aeb-4dcdd259a5b3}, !- Zone Air Node Name
  {65a3e64d-c806-4a93-83df-b19e99072af2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb83f6bb-9b93-468b-b2cf-4ac832d85c1c}, !- Group Rendering Name
  {413a83c9-2f4d-46a4-bd56-3aad3b7f7ce1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {65a3e64d-c806-4a93-83df-b19e99072af2}, !- Handle
  Port List 6,                            !- Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- HVAC Component
  {8c2c65a1-a7ae-4e09-9d6a-f96256d53fab}; !- Port 1

OS:Node,
  {ad7e8415-04f0-41ec-a1fe-4d8f2082d458}, !- Handle
  {356aa660-380f-4e91-be14-50268d566360}, !- Name
  {a0e3d0ec-750f-45b8-8aeb-4dcdd259a5b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0e3d0ec-750f-45b8-8aeb-4dcdd259a5b3}, !- Handle
  {888f504f-27d2-4b8b-a41b-2767fbe3d305}, !- Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- Source Object
  11,                                     !- Outlet Port
  {ad7e8415-04f0-41ec-a1fe-4d8f2082d458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bee0a7-9caf-4208-b744-4f7daa921281}, !- Handle
  {8a9561fc-d2b2-46e1-a8be-af88740620a5}, !- Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- HVAC Component
  {da6a908c-5874-4c30-ab8b-af81f5036873}; !- Port 1

OS:PortList,
  {9aafe86a-0477-4dd5-9e4e-7cf463d3b30e}, !- Handle
  {d9a333f7-d7e7-46e1-bd12-4c9511e9f90a}, !- Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}; !- HVAC Component

OS:Sizing:Zone,
  {744be67c-cdfe-4e42-8d4f-ec18ed241f06}, !- Handle
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {514d0ce9-f5f0-40a7-a355-c4c33fb0dab4}, !- Handle
  {c7252805-67fb-4eaf-97ca-71abb9a0555c}, !- Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d033103f-2cb9-4ec7-aff3-d189bfa45fc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de9629f3-701d-48a7-86b2-3819dc852d00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- Handle
  Basement - Grad Offices,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76da9aea-f0ab-43c5-afae-9ed1bf8a985b}, !- Zone Air Inlet Port List
  {00fe136c-dfa6-40e1-ae66-ae0f155510a2}, !- Zone Air Exhaust Port List
  {b52fc5d2-255f-4bf7-9844-8f0eb0b8b3d9}, !- Zone Air Node Name
  {0f22236e-ed74-46a6-b1d7-305673dbb16c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb135450-1d97-434a-be46-85108d146992}, !- Group Rendering Name
  {15b4eea2-ea6e-4c22-9553-4cd1a9541cca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0f22236e-ed74-46a6-b1d7-305673dbb16c}, !- Handle
  Port List 7,                            !- Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- HVAC Component
  {aba0cca3-d72d-4a79-82b1-7091c5ad7b6a}; !- Port 1

OS:Node,
  {2e8f3aee-d948-4fed-b183-db23f3304dbd}, !- Handle
  {e105e2fd-b245-4f1f-bff7-a880452c3400}, !- Name
  {b52fc5d2-255f-4bf7-9844-8f0eb0b8b3d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b52fc5d2-255f-4bf7-9844-8f0eb0b8b3d9}, !- Handle
  {4d25ca76-b827-407d-851a-2f5cad3133ce}, !- Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- Source Object
  11,                                     !- Outlet Port
  {2e8f3aee-d948-4fed-b183-db23f3304dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76da9aea-f0ab-43c5-afae-9ed1bf8a985b}, !- Handle
  {6ba8d4c5-6da7-4728-af77-138ebf25b1ab}, !- Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- HVAC Component
  {97e40d0d-0d47-4bd2-bbd0-89db0339e1c7}; !- Port 1

OS:PortList,
  {00fe136c-dfa6-40e1-ae66-ae0f155510a2}, !- Handle
  {b4c37c20-7510-4842-bf93-49877959d78b}, !- Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}; !- HVAC Component

OS:Sizing:Zone,
  {5e1be2f4-96a0-49bd-af64-7e8ef60ccb9b}, !- Handle
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc6f8b3f-4b98-4156-8b11-5c07cc8f9c00}, !- Handle
  {96ae5344-b1aa-4369-9a50-588c1c7f90a0}, !- Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8534b334-fe47-46ec-b85d-3010408db86f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- Handle
  1st Floor - Restrooms,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f575d91-fc53-4d52-8868-eedc768e01db}, !- Zone Air Inlet Port List
  {b3815d00-2e21-4a8d-a0ce-5631057e3dc9}, !- Zone Air Exhaust Port List
  {d95b0126-1442-4771-a622-e2cab704279e}, !- Zone Air Node Name
  {6d0a4dc4-f075-429f-8643-1d575a4b0305}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3eb7dca3-054b-4d39-a0bd-9248fc326a84}, !- Group Rendering Name
  {71e2e01a-f645-4022-a6f5-50380f18f0b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6d0a4dc4-f075-429f-8643-1d575a4b0305}, !- Handle
  Port List 8,                            !- Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- HVAC Component
  {dac658b1-57ce-4124-8581-71106bfd09b5}; !- Port 1

OS:Node,
  {bf342be6-22d3-46e4-8382-b434ef401b4b}, !- Handle
  {a3323632-63c2-448c-856f-b3c93fa82f70}, !- Name
  {d95b0126-1442-4771-a622-e2cab704279e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d95b0126-1442-4771-a622-e2cab704279e}, !- Handle
  {626058ee-cfd7-41de-b4ec-edc39ef52d8a}, !- Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- Source Object
  11,                                     !- Outlet Port
  {bf342be6-22d3-46e4-8382-b434ef401b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f575d91-fc53-4d52-8868-eedc768e01db}, !- Handle
  {a2862475-bbac-455c-84a9-8552b4e516b3}, !- Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- HVAC Component
  {ad2bc9bb-f39a-4d8d-8bd6-0901e0ba6b94}; !- Port 1

OS:PortList,
  {b3815d00-2e21-4a8d-a0ce-5631057e3dc9}, !- Handle
  {8a3ffbf9-11a6-411c-a195-317acfe14425}, !- Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}; !- HVAC Component

OS:Sizing:Zone,
  {b1a16f48-f09d-4e14-9c1d-7b0678e98979}, !- Handle
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88b1daba-bd76-46ff-b8fb-d967236a20e3}, !- Handle
  {c35066f1-fe71-4b03-b435-7daaf214e64f}, !- Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {977a6ffc-579f-42ac-9f6c-9d16c015bf22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {451ad588-0888-46a3-9d36-871109c3a685}, !- Handle
  1st Floor - East Classrooms,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19e0b101-e6bf-41b1-b5e0-a50674d9acf3}, !- Zone Air Inlet Port List
  {1c8307de-29c8-4485-af70-67cd46d4b78d}, !- Zone Air Exhaust Port List
  {61414952-e799-465a-87ba-0804b6b4dee7}, !- Zone Air Node Name
  {f367320e-a81f-4ff3-a2d7-8759f1ec0ad9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ffc3fc3-8f25-4591-9632-6c1e85d52413}, !- Group Rendering Name
  {5f377ac3-4de2-42c3-bd11-e890237e33f7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {44445040-7788-4f13-a380-11e6c248cac7}; !- Humidistat Name

OS:PortList,
  {f367320e-a81f-4ff3-a2d7-8759f1ec0ad9}, !- Handle
  Port List 9,                            !- Name
  {451ad588-0888-46a3-9d36-871109c3a685}, !- HVAC Component
  {f8b09a82-ddfa-4d05-a9c3-eb969ef6dc33}; !- Port 1

OS:Node,
  {757f4734-bbe3-484b-9479-a3488dd07fc6}, !- Handle
  {05b52754-1221-4070-9838-17814fc0a1a8}, !- Name
  {61414952-e799-465a-87ba-0804b6b4dee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61414952-e799-465a-87ba-0804b6b4dee7}, !- Handle
  {63e212a7-d93a-4253-9372-fbb8b51e51d2}, !- Name
  {451ad588-0888-46a3-9d36-871109c3a685}, !- Source Object
  11,                                     !- Outlet Port
  {757f4734-bbe3-484b-9479-a3488dd07fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19e0b101-e6bf-41b1-b5e0-a50674d9acf3}, !- Handle
  {c8dab1bd-f7d6-4d63-afe2-8c5cf0b555be}, !- Name
  {451ad588-0888-46a3-9d36-871109c3a685}, !- HVAC Component
  {f4cb5756-94ae-4dc3-be30-04292a8eed2a}; !- Port 1

OS:PortList,
  {1c8307de-29c8-4485-af70-67cd46d4b78d}, !- Handle
  {b6666078-277a-41fd-9904-42450a9b7c1b}, !- Name
  {451ad588-0888-46a3-9d36-871109c3a685}; !- HVAC Component

OS:Sizing:Zone,
  {f0af7aff-b817-444c-8205-537083aea487}, !- Handle
  {451ad588-0888-46a3-9d36-871109c3a685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {145c0c0f-f279-4e61-bf8c-5aeba5f0bcaa}, !- Handle
  {b544ac6f-2710-4261-8d94-a76316bdd05d}, !- Name
  {451ad588-0888-46a3-9d36-871109c3a685}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {129927b1-42e9-4451-8c90-d559d1088fb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7806897a-318f-451f-9d17-93ceb081d2d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- Handle
  Atrium,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e5b90fb-a0e4-4c06-bf5f-b0c9830c6414}, !- Zone Air Inlet Port List
  {697b013f-8606-423f-a49b-73ccfa200e30}, !- Zone Air Exhaust Port List
  {1734f392-7f3d-4470-885f-701d70186a35}, !- Zone Air Node Name
  {293cebbf-8aa5-4668-9558-9cfd296f98ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ca2ee21-5599-4dc3-b72a-e8c09749be90}, !- Group Rendering Name
  {7908a745-bb72-4e5a-ad15-6b7358d966dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {293cebbf-8aa5-4668-9558-9cfd296f98ec}, !- Handle
  Port List 10,                           !- Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- HVAC Component
  {7847c5b8-b04e-4d2f-b175-b9edf1146a65}; !- Port 1

OS:Node,
  {056ab5ea-4037-425a-ac8f-0c66bd107752}, !- Handle
  {2ff4eb85-beee-4e9f-b3a0-3513a91b7a8b}, !- Name
  {1734f392-7f3d-4470-885f-701d70186a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1734f392-7f3d-4470-885f-701d70186a35}, !- Handle
  {b880693e-f925-43bc-bf9c-d93575bb5333}, !- Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- Source Object
  11,                                     !- Outlet Port
  {056ab5ea-4037-425a-ac8f-0c66bd107752}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e5b90fb-a0e4-4c06-bf5f-b0c9830c6414}, !- Handle
  {6fef13cf-40eb-47aa-a1ab-523752815049}, !- Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- HVAC Component
  {81eab06f-f310-41d5-999e-0e4657f9838f}; !- Port 1

OS:PortList,
  {697b013f-8606-423f-a49b-73ccfa200e30}, !- Handle
  {967a2609-4f25-4cc0-bf16-21183d1ddc1d}, !- Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}; !- HVAC Component

OS:Sizing:Zone,
  {fac0a604-1908-4b0c-92ff-7af009b25c45}, !- Handle
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1be604c1-be66-4c51-b13f-24ad3a7f965b}, !- Handle
  {b337ee01-0267-439b-976a-257182d0183b}, !- Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {990111db-a42d-4ec4-add2-043732df2d7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55939571-41e8-4bb6-9d29-fdaccae9972e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- Handle
  3rd Floor - East Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61c5034e-cdae-4707-8218-2cd502b3d54b}, !- Zone Air Inlet Port List
  {07e58d5c-1d6b-4477-a7ff-d53ffb012be8}, !- Zone Air Exhaust Port List
  {c75c939e-9ec6-4f67-85a7-cfc106332f36}, !- Zone Air Node Name
  {f4e73ce5-ab2a-463a-84e3-9645b8415f2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da486263-ce3f-4615-b0a0-7361acc743a6}, !- Group Rendering Name
  {2e2c8d17-88cc-4aa0-bd8f-1a97c1271c5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f4e73ce5-ab2a-463a-84e3-9645b8415f2e}, !- Handle
  Port List 11,                           !- Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- HVAC Component
  {a66b46d5-c33a-4117-8275-d11fd54139de}; !- Port 1

OS:Node,
  {eb7fd08b-af04-4da6-b7c9-12e6140e1360}, !- Handle
  {e807d1f3-abea-439b-84d8-69934479e4f2}, !- Name
  {c75c939e-9ec6-4f67-85a7-cfc106332f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75c939e-9ec6-4f67-85a7-cfc106332f36}, !- Handle
  {ed5a6d1e-d36b-440b-abda-17a4d3f12b85}, !- Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- Source Object
  11,                                     !- Outlet Port
  {eb7fd08b-af04-4da6-b7c9-12e6140e1360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61c5034e-cdae-4707-8218-2cd502b3d54b}, !- Handle
  {f7e33d17-2bb3-47f7-9c03-c1d11495ee96}, !- Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- HVAC Component
  {0bc3249b-adff-4d23-b473-c27bc9ab941d}; !- Port 1

OS:PortList,
  {07e58d5c-1d6b-4477-a7ff-d53ffb012be8}, !- Handle
  {e7accaf1-6519-4d35-94dc-49799e655023}, !- Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}; !- HVAC Component

OS:Sizing:Zone,
  {91799137-1330-4351-95f8-b5e775f2f91b}, !- Handle
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b39e095-7e5c-43ca-922d-c71aed8321c4}, !- Handle
  {44593f68-81ae-4b2c-9ccd-9373f93304c5}, !- Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4009e8d-1f73-45e6-891d-377bac7f1a89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {befbf365-774f-43c6-8381-3a4aa88ad985}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- Handle
  2nd Floor - Restrooms,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acefe087-b171-4ebd-bd29-69422ebe9351}, !- Zone Air Inlet Port List
  {2e37beb3-f76d-491d-b42a-ffb325b9332f}, !- Zone Air Exhaust Port List
  {c600ac58-d7b4-495e-b045-38d7712cc4f0}, !- Zone Air Node Name
  {ff034432-b7b7-4e14-a7d3-5267de9e2c77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {027afd68-0fdb-482d-b303-23f26429290b}, !- Group Rendering Name
  {00b4ee4c-7c68-461e-99e4-4edd20abc5bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ff034432-b7b7-4e14-a7d3-5267de9e2c77}, !- Handle
  Port List 12,                           !- Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- HVAC Component
  {bef1c092-fb58-43b1-acfe-92165164f726}; !- Port 1

OS:Node,
  {fcf99103-1faa-4160-b6b6-cb1fae6b2b88}, !- Handle
  {d65ab821-7909-4124-b510-bf3599857336}, !- Name
  {c600ac58-d7b4-495e-b045-38d7712cc4f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c600ac58-d7b4-495e-b045-38d7712cc4f0}, !- Handle
  {615f4b42-f55a-48fd-9466-5eec6e87d677}, !- Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- Source Object
  11,                                     !- Outlet Port
  {fcf99103-1faa-4160-b6b6-cb1fae6b2b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acefe087-b171-4ebd-bd29-69422ebe9351}, !- Handle
  {4ce5f598-16ca-4db4-ad80-a9d388f2ca43}, !- Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- HVAC Component
  {b1aedb7c-6d41-4d83-bd10-bcc96863ce6e}; !- Port 1

OS:PortList,
  {2e37beb3-f76d-491d-b42a-ffb325b9332f}, !- Handle
  {fd563bdc-53ed-4ba0-bf10-59f153f6aba2}, !- Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}; !- HVAC Component

OS:Sizing:Zone,
  {7d47bca4-ae2f-4d6e-a9b6-7a78153063b5}, !- Handle
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4e193d4-0c27-4d14-9a59-6abaebcfeaab}, !- Handle
  {ac1716f7-cc2a-4c91-9c52-5e6f025178a7}, !- Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d413fc4-16d2-47dd-86c6-3c4072fb9357}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- Handle
  Basement - Hallways,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b9ca47-aa34-4899-b6e8-f9973639d85f}, !- Zone Air Inlet Port List
  {d0c8d327-9d52-4011-ae0d-db02b092b25a}, !- Zone Air Exhaust Port List
  {8caa1c1a-f073-4270-a91e-acb1dbfa54e7}, !- Zone Air Node Name
  {322f4023-3ddf-4da5-9c9a-cdcb69e9f760}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78b69240-3358-486c-9ab1-f775eea7b86d}, !- Group Rendering Name
  {506a4ba8-eb9a-4efc-a093-b19444731c7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {322f4023-3ddf-4da5-9c9a-cdcb69e9f760}, !- Handle
  Port List 13,                           !- Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- HVAC Component
  {3b279e7d-ffdc-4de8-98bb-42d93a89cf72}; !- Port 1

OS:Node,
  {700c7a72-60be-408c-ae88-777f072d3b00}, !- Handle
  {ed746101-4a3f-4953-9528-aff8c4659a8a}, !- Name
  {8caa1c1a-f073-4270-a91e-acb1dbfa54e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8caa1c1a-f073-4270-a91e-acb1dbfa54e7}, !- Handle
  {ad763540-6527-4821-b85e-b786676ceb46}, !- Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- Source Object
  11,                                     !- Outlet Port
  {700c7a72-60be-408c-ae88-777f072d3b00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b9ca47-aa34-4899-b6e8-f9973639d85f}, !- Handle
  {062e283e-7728-4b08-928d-09b5e41b5b8b}, !- Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- HVAC Component
  {263f004c-0a0a-44b9-9592-08406ed0e6ab}; !- Port 1

OS:PortList,
  {d0c8d327-9d52-4011-ae0d-db02b092b25a}, !- Handle
  {882a5504-06a8-4c9a-bfac-3eda95827ffb}, !- Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}; !- HVAC Component

OS:Sizing:Zone,
  {889911cd-0680-4e0a-90eb-04cabe41394a}, !- Handle
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4374973-38f7-4b71-a74e-442c6d6f916b}, !- Handle
  {6957d524-130a-4889-8539-6e51205ab5c1}, !- Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c684aef-cba0-45b0-bf54-cdf719455b22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- Handle
  Basement - South Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da89bd68-c4e5-46e7-9384-824d356cecd9}, !- Zone Air Inlet Port List
  {0cca8d13-5161-4b66-aeb4-a6fc222c5d8c}, !- Zone Air Exhaust Port List
  {32176d11-9949-41ab-8553-0c2ba51b7fc4}, !- Zone Air Node Name
  {229c956c-54bd-4a2d-ab79-81993edcedbd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98c2a063-9a0c-490b-86da-0c33f8f90829}, !- Group Rendering Name
  {7c2ae0b1-fff2-4e23-9861-96a1c87faefe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {229c956c-54bd-4a2d-ab79-81993edcedbd}, !- Handle
  Port List 14,                           !- Name
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- HVAC Component
  {e4c6aac2-c619-4767-9619-fb4bb517ac1f}; !- Port 1

OS:Node,
  {aab0b274-69e0-483b-85c4-225cb5efa223}, !- Handle
  {ca4f8a63-adda-4b42-8229-82ea948d5a48}, !- Name
  {32176d11-9949-41ab-8553-0c2ba51b7fc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32176d11-9949-41ab-8553-0c2ba51b7fc4}, !- Handle
  {ed6c1b26-a32f-4227-9b0a-293d63972302}, !- Name
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- Source Object
  11,                                     !- Outlet Port
  {aab0b274-69e0-483b-85c4-225cb5efa223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da89bd68-c4e5-46e7-9384-824d356cecd9}, !- Handle
  {9b77c4bc-d981-4f6a-99ae-d0ebfe4a00d4}, !- Name
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- HVAC Component
  {7c62d24f-fec6-4050-b2df-38d1b9a4cd6c}; !- Port 1

OS:PortList,
  {0cca8d13-5161-4b66-aeb4-a6fc222c5d8c}, !- Handle
  {106a2f96-569f-4717-be8e-6f322df31acb}, !- Name
  {4477edc8-7a97-4085-bf94-95830db0732f}; !- HVAC Component

OS:Sizing:Zone,
  {ade910c8-93bd-4008-aae3-998074c41a9f}, !- Handle
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5232f6e0-a6ab-4d5a-aee6-87bc4d39e587}, !- Handle
  {1fc66d91-381a-4d96-b3f3-992ffb80fae9}, !- Name
  {4477edc8-7a97-4085-bf94-95830db0732f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58a8d7f0-9906-4bf6-ae80-b598bcee9580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- Handle
  3rd Floor Glass Study Room,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab7e90f5-c973-4c24-84d9-671fecb2d8c2}, !- Zone Air Inlet Port List
  {83257fc2-e665-4176-8e4c-37b005b6f723}, !- Zone Air Exhaust Port List
  {e355f241-0259-41ad-9f9e-0417af844ae7}, !- Zone Air Node Name
  {291b881d-3b59-4446-be19-128e3447b1dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f616f05-b5ad-4b24-9423-a3a517213adc}, !- Group Rendering Name
  {ab539677-d955-4673-ab20-43b00ad8b245}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {291b881d-3b59-4446-be19-128e3447b1dc}, !- Handle
  Port List 15,                           !- Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- HVAC Component
  {161bed53-e7f9-41d3-a425-1861e9c4d121}; !- Port 1

OS:Node,
  {99cd4402-27b0-4509-9159-90c5371f9640}, !- Handle
  {116a8ef2-9239-4b17-b84d-a2d0adc5917a}, !- Name
  {e355f241-0259-41ad-9f9e-0417af844ae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e355f241-0259-41ad-9f9e-0417af844ae7}, !- Handle
  {e4f4e1af-bcd2-4c2e-9880-3860f009a01e}, !- Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- Source Object
  11,                                     !- Outlet Port
  {99cd4402-27b0-4509-9159-90c5371f9640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab7e90f5-c973-4c24-84d9-671fecb2d8c2}, !- Handle
  {2c9e9153-c66a-4795-ba78-0a247f991b3c}, !- Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- HVAC Component
  {8e1bdd6b-6195-4942-9cc3-ba9e71a2f7ec}; !- Port 1

OS:PortList,
  {83257fc2-e665-4176-8e4c-37b005b6f723}, !- Handle
  {3995dee6-7f62-46c8-b667-270b2dae594f}, !- Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}; !- HVAC Component

OS:Sizing:Zone,
  {b6c4d7ef-97fb-442b-8e0b-b5c1d3b5b8d9}, !- Handle
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fa4008b-7dd0-4085-846e-3d04fc5536b3}, !- Handle
  {4a948530-da9f-4a8f-865e-aa04d7ba0200}, !- Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ec5f746-fd08-45c8-8e10-ccbc34cc7f51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {caf615dd-25aa-4d13-a455-a3a05260a5cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- Handle
  3rd Floor - East Offices,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8352390-2fa4-49c8-a442-92b413ea753d}, !- Zone Air Inlet Port List
  {f595ea72-c859-4c8c-b495-00ac42d783ee}, !- Zone Air Exhaust Port List
  {e5971187-1f07-473b-b785-9f89ef1fa2bb}, !- Zone Air Node Name
  {05bc3829-b22f-4006-97d8-2db14b6abc6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7d155b5-cb0d-421a-b769-b67d4b32843d}, !- Group Rendering Name
  {1ac43296-5e6e-4e2f-9fe1-13a1c3e9a493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {05bc3829-b22f-4006-97d8-2db14b6abc6d}, !- Handle
  Port List 16,                           !- Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- HVAC Component
  {aac9068c-8dac-4cec-891f-e85bc58492b3}; !- Port 1

OS:Node,
  {4ea4c540-1487-4cc0-8f98-35e5257f5c9a}, !- Handle
  {e139bae2-9e24-43d1-ae7a-49812a61cf59}, !- Name
  {e5971187-1f07-473b-b785-9f89ef1fa2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5971187-1f07-473b-b785-9f89ef1fa2bb}, !- Handle
  {d9eb854b-e935-474d-8ae7-8cbd056f258a}, !- Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- Source Object
  11,                                     !- Outlet Port
  {4ea4c540-1487-4cc0-8f98-35e5257f5c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8352390-2fa4-49c8-a442-92b413ea753d}, !- Handle
  {5c70d2fa-8629-4729-ade0-2cfe241d32a5}, !- Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- HVAC Component
  {c3225db3-3523-4df6-8459-d767a6dd0473}; !- Port 1

OS:PortList,
  {f595ea72-c859-4c8c-b495-00ac42d783ee}, !- Handle
  {2b08850c-87eb-4557-8228-fd20f6072058}, !- Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}; !- HVAC Component

OS:Sizing:Zone,
  {e67ca3a2-2795-4294-8f5a-0229c07ff0c5}, !- Handle
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3258ccc-c4d7-4adc-9371-244e8cf4e24c}, !- Handle
  {c7029fea-efc8-46ad-b1e8-b26114fdc083}, !- Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c89996e-420e-459a-9abb-630b0f934fef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f469ac1-354c-4e6a-90ea-02b55e6df07e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- Handle
  2nd Floor - Hallways,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25189652-caf9-456b-af4e-394e6d5bc9f5}, !- Zone Air Inlet Port List
  {b7f2d099-e459-4676-bb19-90e5b380e896}, !- Zone Air Exhaust Port List
  {b991683a-2e62-4036-a4cb-1b68a4fb6fc9}, !- Zone Air Node Name
  {e6d80999-44be-4830-829c-6c252fc3d1a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3cb8c529-e4b0-46a4-bab0-23427998dd1b}, !- Group Rendering Name
  {f912f7c2-70cc-469e-aebe-c185508557f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e6d80999-44be-4830-829c-6c252fc3d1a2}, !- Handle
  Port List 17,                           !- Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- HVAC Component
  {3c5bba6e-cb23-4baa-9761-62aaa70157fc}; !- Port 1

OS:Node,
  {e9219676-d4d1-4934-ba68-e1716a727c4d}, !- Handle
  {56243467-c46a-4672-8b35-4743dc582424}, !- Name
  {b991683a-2e62-4036-a4cb-1b68a4fb6fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b991683a-2e62-4036-a4cb-1b68a4fb6fc9}, !- Handle
  {92e9693f-ce14-47d6-9158-8341bb687b71}, !- Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- Source Object
  11,                                     !- Outlet Port
  {e9219676-d4d1-4934-ba68-e1716a727c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25189652-caf9-456b-af4e-394e6d5bc9f5}, !- Handle
  {62744958-f247-4125-9a95-b64b8866772f}, !- Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- HVAC Component
  {104850cf-2948-46c0-8172-751e782f53d7}; !- Port 1

OS:PortList,
  {b7f2d099-e459-4676-bb19-90e5b380e896}, !- Handle
  {0db00a08-bd89-4d98-9558-2d0ea6dac847}, !- Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}; !- HVAC Component

OS:Sizing:Zone,
  {129b187c-4387-493d-ba4b-4b574de3e251}, !- Handle
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a651395-1920-463e-addc-6b250a9a8124}, !- Handle
  {0c0ded7f-2f3e-4075-afe4-8dd17f07829c}, !- Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec08d557-a5d0-49ef-80ab-11fe00036c36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6f2ca57-ae74-472f-b815-f0c8ae5c3e08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- Handle
  3rd Floor - Hallways,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2028f3d7-ee09-4b2e-8095-bc103ffd8e98}, !- Zone Air Inlet Port List
  {4e2191d8-dbfd-4d20-8e80-4af6f8d74feb}, !- Zone Air Exhaust Port List
  {9b80ddc4-ac72-40b5-91cb-4d318d246c56}, !- Zone Air Node Name
  {ab2d4c37-7856-467e-84af-d816589f7e3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1da28ed1-ed38-4b06-a8eb-0ab78b031238}, !- Group Rendering Name
  {b05468aa-e724-479e-a256-cadfc00b3cca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ab2d4c37-7856-467e-84af-d816589f7e3a}, !- Handle
  Port List 18,                           !- Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- HVAC Component
  {6528d2ab-5010-4989-86cf-f72b46b97955}; !- Port 1

OS:Node,
  {3f6b519d-7956-4009-94aa-42cdd060e1dc}, !- Handle
  {070838aa-404e-4ef3-93ee-e682e3bb639f}, !- Name
  {9b80ddc4-ac72-40b5-91cb-4d318d246c56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b80ddc4-ac72-40b5-91cb-4d318d246c56}, !- Handle
  {62bc8fd7-941c-44ff-8f19-c8eb18340ce4}, !- Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- Source Object
  11,                                     !- Outlet Port
  {3f6b519d-7956-4009-94aa-42cdd060e1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2028f3d7-ee09-4b2e-8095-bc103ffd8e98}, !- Handle
  {60d12a01-8d80-48f5-975d-67fe76d47f44}, !- Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- HVAC Component
  {2fedf965-bc34-4630-b089-5f0f8b914533}; !- Port 1

OS:PortList,
  {4e2191d8-dbfd-4d20-8e80-4af6f8d74feb}, !- Handle
  {6b171924-8df2-49aa-845b-6a3e45a60997}, !- Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}; !- HVAC Component

OS:Sizing:Zone,
  {cf7dc3f7-0d71-4bda-b0e0-4cfd41a613c4}, !- Handle
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94e7f41d-2c00-44bb-8056-0cb4012bdb6f}, !- Handle
  {104e6a3c-4aa9-47f6-8965-0360270de773}, !- Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0af81ca8-da8f-4e89-b585-af4f791dc55e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b78ef511-9148-4208-a641-af840bf8a26e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- Handle
  3rd Floor - Conference Room,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0724660d-7df1-4bc4-a214-0879e8b00391}, !- Zone Air Inlet Port List
  {195e9a8c-4dd1-4411-badd-af5edf2cccf8}, !- Zone Air Exhaust Port List
  {7c8889f0-e8df-44bb-8475-b68bc62e9564}, !- Zone Air Node Name
  {3106a28b-d598-439a-ab5b-b1e3bb92f823}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e47f885d-6a57-494f-a630-7bcdbea5720d}, !- Group Rendering Name
  {94746d0e-54b0-4b44-8eb9-e46efa4b9d29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3106a28b-d598-439a-ab5b-b1e3bb92f823}, !- Handle
  Port List 19,                           !- Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- HVAC Component
  {d00bb937-672b-4b1e-92a2-bf0ba6eaa854}; !- Port 1

OS:Node,
  {6056bced-3faf-41d2-800b-0e3684fbb517}, !- Handle
  {4f6fcdcd-f036-40ca-ab82-a90e817034c9}, !- Name
  {7c8889f0-e8df-44bb-8475-b68bc62e9564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8889f0-e8df-44bb-8475-b68bc62e9564}, !- Handle
  {a65678fa-087b-4fdd-986b-0a1f58c00337}, !- Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- Source Object
  11,                                     !- Outlet Port
  {6056bced-3faf-41d2-800b-0e3684fbb517}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0724660d-7df1-4bc4-a214-0879e8b00391}, !- Handle
  {c1fb4f3b-a219-4c00-8c1c-0c67e7d5f1d0}, !- Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- HVAC Component
  {ae6769b5-79f6-4f08-a019-bad2576d0ccb}; !- Port 1

OS:PortList,
  {195e9a8c-4dd1-4411-badd-af5edf2cccf8}, !- Handle
  {625528be-621a-4ca5-a254-6f09365d4b26}, !- Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}; !- HVAC Component

OS:Sizing:Zone,
  {98ec54a3-c79e-49f1-9e95-2f559d0f1518}, !- Handle
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10d538f5-942b-4609-a20b-ebe88a1ccdae}, !- Handle
  {0ccd7153-c3dd-472c-91ba-5ee05977d0c3}, !- Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4be5cff7-2a11-46a9-ba04-81a9cc4243af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe0e33d5-f60f-44fe-a5f3-2e9cd3b9dab7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- Handle
  Basement - Restrooms,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00bfba66-7868-4f34-883d-63788458619e}, !- Zone Air Inlet Port List
  {69fd1b5b-70b6-4245-8d77-cb0c68560aed}, !- Zone Air Exhaust Port List
  {b9cd06e9-3a76-49ea-8390-61feb7ea675b}, !- Zone Air Node Name
  {8731b5eb-66d0-46c0-800f-449f67c89f47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b20d40c2-2144-4eb2-97e8-ebd90718c018}, !- Group Rendering Name
  {d8f7cf0d-e5d0-4e07-8e71-1c324be6069e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8731b5eb-66d0-46c0-800f-449f67c89f47}, !- Handle
  Port List 20,                           !- Name
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- HVAC Component
  {93a4ac11-4277-4fea-8c69-e868ec522357}; !- Port 1

OS:Node,
  {e9abe289-1ebe-45d9-af82-8eec47c99ffb}, !- Handle
  {9bdd165c-a6bf-4bcf-9c33-e7c57f855bb6}, !- Name
  {b9cd06e9-3a76-49ea-8390-61feb7ea675b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9cd06e9-3a76-49ea-8390-61feb7ea675b}, !- Handle
  {fc9ae25f-bc50-4149-8973-c3397c43217f}, !- Name
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- Source Object
  11,                                     !- Outlet Port
  {e9abe289-1ebe-45d9-af82-8eec47c99ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00bfba66-7868-4f34-883d-63788458619e}, !- Handle
  {65eb21a6-9914-4d27-941a-d141bec8923f}, !- Name
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- HVAC Component
  {37de5450-85e8-4440-8e10-de6ba21e41b1}; !- Port 1

OS:PortList,
  {69fd1b5b-70b6-4245-8d77-cb0c68560aed}, !- Handle
  {a89ba492-47f9-4953-9958-e889037078a9}, !- Name
  {41b86312-9f57-47f2-a65f-6139f972263d}; !- HVAC Component

OS:Sizing:Zone,
  {48dd5b78-de78-4579-b506-0b593102c7d0}, !- Handle
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b3e60ec-5f7a-43b2-a9bb-e7bf659287ba}, !- Handle
  {42a88005-c8df-440e-9689-debf3f7af911}, !- Name
  {41b86312-9f57-47f2-a65f-6139f972263d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c75251-70de-40c7-8697-1b7fae41d268}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- Handle
  3rd Floor - Restrooms,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28f7bb5e-91c3-4a7d-9098-243f6a3ac5a8}, !- Zone Air Inlet Port List
  {dcc9b23d-8352-499b-8e04-a136674a8142}, !- Zone Air Exhaust Port List
  {eae5b2f3-0f6d-4f8f-9d31-de9fa6fd5aa9}, !- Zone Air Node Name
  {eda3a60f-746f-4da2-aa8d-269345f81a47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {590cee6f-f874-46b2-b36a-22d162c8d964}, !- Group Rendering Name
  {0b562d83-e6bb-432c-8180-2eab73751947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eda3a60f-746f-4da2-aa8d-269345f81a47}, !- Handle
  Port List 21,                           !- Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- HVAC Component
  {5fe55e51-1c07-407d-b826-ac2ee4490275}; !- Port 1

OS:Node,
  {45702a67-4906-46b2-87eb-484d38563f00}, !- Handle
  {5b0d7775-1e1e-4306-9beb-8c443cc2f006}, !- Name
  {eae5b2f3-0f6d-4f8f-9d31-de9fa6fd5aa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae5b2f3-0f6d-4f8f-9d31-de9fa6fd5aa9}, !- Handle
  {d5943175-e2e0-4193-8d03-36d28671915d}, !- Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- Source Object
  11,                                     !- Outlet Port
  {45702a67-4906-46b2-87eb-484d38563f00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28f7bb5e-91c3-4a7d-9098-243f6a3ac5a8}, !- Handle
  {a1274743-70b4-498b-b4ea-f5b96eee038a}, !- Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- HVAC Component
  {5d0840a4-85a3-42f5-882d-c8a03f54917e}; !- Port 1

OS:PortList,
  {dcc9b23d-8352-499b-8e04-a136674a8142}, !- Handle
  {f3a4ca72-ae59-4b64-bc55-c2c3c039d8ca}, !- Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}; !- HVAC Component

OS:Sizing:Zone,
  {3ea99d46-32d8-44db-83a1-73c59450066a}, !- Handle
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d9ac40f-dfb0-4cba-9c14-35909ba7531b}, !- Handle
  {518ec83d-2b48-4225-838b-caf409103f74}, !- Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5008284c-a16f-478f-b12a-cf839c9bfb40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- Handle
  East Stairways,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29e9fb0b-f812-4587-bfc3-2995a75b6827}, !- Zone Air Inlet Port List
  {62f67272-7f76-40f7-832b-6a453fec28c4}, !- Zone Air Exhaust Port List
  {68253210-26d1-4c83-8b14-66df6301473d}, !- Zone Air Node Name
  {2a211ac6-6e13-47c7-8540-ef855540e504}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {367e6d03-a8f6-4a8c-91a7-f2a17633e2b7}, !- Group Rendering Name
  {363239bc-36be-4de4-b84f-f1d89f28ccca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2a211ac6-6e13-47c7-8540-ef855540e504}, !- Handle
  Port List 22,                           !- Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- HVAC Component
  {8ae04e51-9404-4e4b-960e-e80a33e7157c}; !- Port 1

OS:Node,
  {8496bf6c-e22b-4f2a-99a8-55244a1bea81}, !- Handle
  {34c33c81-c22c-4dc9-a5d2-807d2c9a3c48}, !- Name
  {68253210-26d1-4c83-8b14-66df6301473d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68253210-26d1-4c83-8b14-66df6301473d}, !- Handle
  {8585760c-74c1-4ed9-abd1-5c31e7c92549}, !- Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- Source Object
  11,                                     !- Outlet Port
  {8496bf6c-e22b-4f2a-99a8-55244a1bea81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29e9fb0b-f812-4587-bfc3-2995a75b6827}, !- Handle
  {368e5242-cb66-4753-8e41-e5a8ff33839f}, !- Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- HVAC Component
  {92ae006c-9d56-4f1b-afc4-d0764f4eeb2b}; !- Port 1

OS:PortList,
  {62f67272-7f76-40f7-832b-6a453fec28c4}, !- Handle
  {048d0e6c-c9f3-485e-ace6-765c5b10caf6}, !- Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- HVAC Component

OS:Sizing:Zone,
  {2c0cbebe-9abc-44f4-abfd-156a524dd9f5}, !- Handle
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37279535-42f3-4938-8143-14cfffbe6f12}, !- Handle
  {df34d84c-936e-4994-8c27-0f3c0818728d}, !- Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d4f376e-4535-40c1-a5ed-397e04e19800}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0fcbceb-dd20-46c4-9cad-776249f3e9b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- Handle
  3rd Floor- West Offices,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f4de2b1-bc2a-457a-88b1-cb7984920af3}, !- Zone Air Inlet Port List
  {2843ab0d-09b9-47fc-8a78-a086a2cf50f9}, !- Zone Air Exhaust Port List
  {2fcf73f1-6a06-4cf2-9469-05dfbacb2857}, !- Zone Air Node Name
  {836b0cae-32c1-4af2-a8e5-3bf7b50b600e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1c09ff2-07d2-4577-8005-a432f7d2cc6d}, !- Group Rendering Name
  {d0be1cc7-6c82-417a-a6a6-52a7612668c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {836b0cae-32c1-4af2-a8e5-3bf7b50b600e}, !- Handle
  Port List 23,                           !- Name
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- HVAC Component
  {1ccfdc1c-38f1-499b-baef-c1fce3834387}; !- Port 1

OS:Node,
  {2bd930cd-b399-41a5-aa9a-a4c203b50566}, !- Handle
  {5b8d06f7-0b8f-4db0-9ad0-15b0d6aebb01}, !- Name
  {2fcf73f1-6a06-4cf2-9469-05dfbacb2857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fcf73f1-6a06-4cf2-9469-05dfbacb2857}, !- Handle
  {673598b3-b1f4-4d13-bf48-053d6a3bf31c}, !- Name
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- Source Object
  11,                                     !- Outlet Port
  {2bd930cd-b399-41a5-aa9a-a4c203b50566}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f4de2b1-bc2a-457a-88b1-cb7984920af3}, !- Handle
  {e347d62f-42cf-4354-885d-82c5587eb43c}, !- Name
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- HVAC Component
  {42bd7c6e-2a8d-4277-bf54-651557680e83}; !- Port 1

OS:PortList,
  {2843ab0d-09b9-47fc-8a78-a086a2cf50f9}, !- Handle
  {d393e2d5-a3fa-4683-8328-5e8fb8108679}, !- Name
  {18f529a8-1aeb-4929-9977-f534b542c811}; !- HVAC Component

OS:Sizing:Zone,
  {0c99105e-3881-4454-aec0-df6c1b0228b8}, !- Handle
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18a75798-689d-4f18-9e2c-3a0334541015}, !- Handle
  {b9fd107f-8625-4407-ad7b-2dbfcd5ab8ff}, !- Name
  {18f529a8-1aeb-4929-9977-f534b542c811}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59f8be6c-fb64-4ef2-9b84-72a404dee5af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9686a218-bd2d-4f80-883f-7cdf9a85b3ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- Handle
  1st Floor - Labs,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d12da540-3ce4-4609-879f-1f17e5816ef3}, !- Zone Air Inlet Port List
  {ddc49e9d-e03d-4460-b3b3-eeca20f896c2}, !- Zone Air Exhaust Port List
  {e72edb6e-c4da-4424-b159-e5bef28bf32a}, !- Zone Air Node Name
  {008662eb-278e-4633-a017-e325872e455b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c3d1d4f-97c9-49c3-b598-fc8ca6c2a994}, !- Group Rendering Name
  {39ba5ce5-c0fd-49c1-b82f-d839e2986468}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {008662eb-278e-4633-a017-e325872e455b}, !- Handle
  Port List 24,                           !- Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- HVAC Component
  {66ff0801-942c-4118-8471-21b02ccf6f0f}; !- Port 1

OS:Node,
  {fdcb269f-9f52-4a5d-a9de-0650b7c867ed}, !- Handle
  {eb70fe08-a499-4e85-9097-1ec20e297258}, !- Name
  {e72edb6e-c4da-4424-b159-e5bef28bf32a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e72edb6e-c4da-4424-b159-e5bef28bf32a}, !- Handle
  {685f90be-ceb0-4e8e-95a8-574aff3583ff}, !- Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- Source Object
  11,                                     !- Outlet Port
  {fdcb269f-9f52-4a5d-a9de-0650b7c867ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d12da540-3ce4-4609-879f-1f17e5816ef3}, !- Handle
  {55752371-2324-45ce-93db-537a23c45dc1}, !- Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- HVAC Component
  {0e487c42-7990-4bf9-87fd-4716ec2114bc}; !- Port 1

OS:PortList,
  {ddc49e9d-e03d-4460-b3b3-eeca20f896c2}, !- Handle
  {8c973afc-f6d5-40f2-868f-2c76064d30bb}, !- Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}; !- HVAC Component

OS:Sizing:Zone,
  {24b201f8-ec76-4ff5-8206-115646db53b5}, !- Handle
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a1b26d0-5a3b-43dd-a5e6-d14b34de814f}, !- Handle
  {3f71b0cc-19f6-4492-aa2e-a7ae815627b2}, !- Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f05c2dea-0961-4c61-94b0-eaf9f6f990eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b340829-38ab-4516-8298-12c79f4eeeb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- Handle
  2nd Floor - West Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0840f51d-6fee-407d-a1dd-6afd7f76197f}, !- Zone Air Inlet Port List
  {8c45c9f3-4a57-48f4-9575-3036c44591b9}, !- Zone Air Exhaust Port List
  {57122927-260a-47d6-8086-147e1dbef7be}, !- Zone Air Node Name
  {41e92895-70e0-4673-8af5-210da86448a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89963658-1ae4-4b9b-a247-bf77e2dc257c}, !- Group Rendering Name
  {e78f1636-857e-4880-9805-ff45773c196c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {41e92895-70e0-4673-8af5-210da86448a3}, !- Handle
  Port List 25,                           !- Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- HVAC Component
  {7c16c704-7c8f-4cd8-aa98-18737f32c044}; !- Port 1

OS:Node,
  {94603f46-279e-4e59-8267-4d16eb393bcc}, !- Handle
  {2bf9d3e3-d47d-4530-9cf4-92dd44168b63}, !- Name
  {57122927-260a-47d6-8086-147e1dbef7be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57122927-260a-47d6-8086-147e1dbef7be}, !- Handle
  {b7fd584f-db92-43fc-9aa9-2aac280f7631}, !- Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- Source Object
  11,                                     !- Outlet Port
  {94603f46-279e-4e59-8267-4d16eb393bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0840f51d-6fee-407d-a1dd-6afd7f76197f}, !- Handle
  {f5225c06-8ac9-43b5-8c3e-86864a1a0d70}, !- Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- HVAC Component
  {29e36e08-50fc-4484-908b-f31d3a568b64}; !- Port 1

OS:PortList,
  {8c45c9f3-4a57-48f4-9575-3036c44591b9}, !- Handle
  {d321165f-a01b-41dc-a66f-e5cd6223e87e}, !- Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}; !- HVAC Component

OS:Sizing:Zone,
  {21ae51bf-78ad-49db-8ecd-8bcb4402390b}, !- Handle
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb1c0489-482a-43ae-9a24-1461b9190c0c}, !- Handle
  {3afbe51b-8881-4479-baca-42aba51394c7}, !- Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c9bd865-9a4e-4d5f-bf56-de5ac9390a04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bba1398e-206d-448b-bb9b-7097255ed614}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- Handle
  3rd Floor - West Labs,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {557e9812-b82a-4f38-b54d-abac8eb108d2}, !- Zone Air Inlet Port List
  {cd76ec21-3a18-4c01-8aa0-791c8a032ddf}, !- Zone Air Exhaust Port List
  {eef09bbf-60bb-42c8-87de-43391af921f8}, !- Zone Air Node Name
  {fcb10fa3-2b55-44b2-b576-34853851d212}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22003903-734a-4dbc-b1b8-a70049d26d89}, !- Group Rendering Name
  {b3603007-298e-4aca-8054-2bcd37599d03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {fcb10fa3-2b55-44b2-b576-34853851d212}, !- Handle
  Port List 26,                           !- Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- HVAC Component
  {78a28030-e1dc-441f-a766-1be4008e1d10}; !- Port 1

OS:Node,
  {c054f58c-65e2-4bda-9398-1fb210ad9330}, !- Handle
  {7200eefe-85cb-4b99-aa1c-7af2b2e9cde7}, !- Name
  {eef09bbf-60bb-42c8-87de-43391af921f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef09bbf-60bb-42c8-87de-43391af921f8}, !- Handle
  {d7708fca-3abc-4291-84a2-dbb9374e9b91}, !- Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- Source Object
  11,                                     !- Outlet Port
  {c054f58c-65e2-4bda-9398-1fb210ad9330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {557e9812-b82a-4f38-b54d-abac8eb108d2}, !- Handle
  {8e71a9a0-adee-4b6c-9043-541b161c292c}, !- Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- HVAC Component
  {3d4df0d4-2861-4d09-b73e-5a30a25e9818}; !- Port 1

OS:PortList,
  {cd76ec21-3a18-4c01-8aa0-791c8a032ddf}, !- Handle
  {181270f8-b752-4924-b18a-449c2f65c46a}, !- Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}; !- HVAC Component

OS:Sizing:Zone,
  {ed8e090f-cde4-4586-9082-08601113ea47}, !- Handle
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4589169b-f876-4e6a-b1af-abab52fe6cea}, !- Handle
  {24ff68dc-fbd8-40e4-be81-8b2fad0759ad}, !- Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {546ec943-ee8b-4cde-a954-f250a49eb479}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {893e95c6-1688-4801-8d83-9d87a417bca8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- Handle
  2nd Floor - East Offices,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e6e52cf-1365-4d8d-b50c-e8bdf201f323}, !- Zone Air Inlet Port List
  {ee469663-7678-4607-b916-5179734c07ba}, !- Zone Air Exhaust Port List
  {f69f5ec2-eabc-4f03-a32a-bd32c69f388e}, !- Zone Air Node Name
  {f9a91b83-3b45-4978-a9c3-728cb3576b40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f5d0043-ab1d-4262-977a-213c79b89fd9}, !- Group Rendering Name
  {530c9b8b-9f5a-434f-8fda-8096b29da380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f9a91b83-3b45-4978-a9c3-728cb3576b40}, !- Handle
  Port List 27,                           !- Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- HVAC Component
  {e99603d5-337b-4bb3-ae1a-66389bda4e28}; !- Port 1

OS:Node,
  {f3999879-7b2d-4b05-86c7-a1389e3266ce}, !- Handle
  {57a8996b-a505-413e-ae9f-b09e314d6a7d}, !- Name
  {f69f5ec2-eabc-4f03-a32a-bd32c69f388e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69f5ec2-eabc-4f03-a32a-bd32c69f388e}, !- Handle
  {4a2ca3c9-8c23-4af9-9fdb-db627173ed69}, !- Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- Source Object
  11,                                     !- Outlet Port
  {f3999879-7b2d-4b05-86c7-a1389e3266ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e6e52cf-1365-4d8d-b50c-e8bdf201f323}, !- Handle
  {712299e3-528f-4aa7-a541-6749743c789a}, !- Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- HVAC Component
  {0ac3eae8-636f-4346-a090-d8f81ffce9da}; !- Port 1

OS:PortList,
  {ee469663-7678-4607-b916-5179734c07ba}, !- Handle
  {3723a20e-83dd-442d-bed0-25c456860e2e}, !- Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}; !- HVAC Component

OS:Sizing:Zone,
  {62ab9213-a304-4052-b55d-62c2bd0cf185}, !- Handle
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b925e5a7-5dc9-452d-b5a0-6c1e5ed47117}, !- Handle
  {94ff17fd-cc9b-428c-9916-088aa113fecd}, !- Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8880aa1-7f0b-4e7a-9fc3-d7fe550f624a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6903612c-6130-4c55-bd8b-de510d52717c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- Handle
  Basement - West Labs,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea3ccb74-e294-45aa-8084-ae1b582df935}, !- Zone Air Inlet Port List
  {98577e7e-deb2-4e7c-96b7-0d9c2ee0315e}, !- Zone Air Exhaust Port List
  {dd49656c-4b8f-426e-8b7e-9007483b9ad3}, !- Zone Air Node Name
  {ec8a9c52-9f93-488b-af61-93527b87897b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b448c8c1-b236-4ea3-87aa-d83c9ca3984e}, !- Group Rendering Name
  {4f63c41d-eb38-4bfc-8fa5-980325ac6fa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ec8a9c52-9f93-488b-af61-93527b87897b}, !- Handle
  Port List 28,                           !- Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- HVAC Component
  {782a3632-eca9-44e9-8c71-ea423426c12a}; !- Port 1

OS:Node,
  {4f04d18f-aa3c-4cf5-8fe3-361d5018a939}, !- Handle
  {f4073ec6-f14c-4bc3-a07b-eb6e75dbe79c}, !- Name
  {dd49656c-4b8f-426e-8b7e-9007483b9ad3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd49656c-4b8f-426e-8b7e-9007483b9ad3}, !- Handle
  {042d250a-4720-4cfe-8dc8-2ad3eff997f5}, !- Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- Source Object
  11,                                     !- Outlet Port
  {4f04d18f-aa3c-4cf5-8fe3-361d5018a939}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea3ccb74-e294-45aa-8084-ae1b582df935}, !- Handle
  {313efd10-d1cb-4502-8ca5-20cab539f28d}, !- Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- HVAC Component
  {626c2154-be10-4d76-aa66-35aa4cb74121}; !- Port 1

OS:PortList,
  {98577e7e-deb2-4e7c-96b7-0d9c2ee0315e}, !- Handle
  {237347f2-1aa7-405f-93f1-912629f6cfdd}, !- Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}; !- HVAC Component

OS:Sizing:Zone,
  {de878dd7-90c8-415d-b298-bb871b8b4a84}, !- Handle
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {557c63fe-ea5d-497a-a320-d64ca554f792}, !- Handle
  {be1d429b-6444-4a8f-b762-0bfd15a2c819}, !- Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9da8913-4110-4b62-8f70-4b2d24ebca3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- Handle
  Basement - Utility,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15b10a5b-a2c2-48ed-b9e1-7218a090a815}, !- Zone Air Inlet Port List
  {4dea012e-10c5-41ab-80d3-b6c3b3aa8ab5}, !- Zone Air Exhaust Port List
  {064000b5-e11b-4ba6-86ea-3698ce411e27}, !- Zone Air Node Name
  {a50d1800-844c-4a5c-8e18-73e79226fce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bcdf0cd7-ce80-426c-9ecc-25cd5044ab59}, !- Group Rendering Name
  {043957bf-dcb2-4eb8-9d75-52c6b738b622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a50d1800-844c-4a5c-8e18-73e79226fce9}, !- Handle
  Port List 29,                           !- Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- HVAC Component
  {c09d154e-da24-4985-b771-32edbe9cfe25}; !- Port 1

OS:Node,
  {b8dae537-d67f-43d6-8553-b2b9482f7ad9}, !- Handle
  {d15f1f50-996c-47b3-80c7-2772136ec6bc}, !- Name
  {064000b5-e11b-4ba6-86ea-3698ce411e27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {064000b5-e11b-4ba6-86ea-3698ce411e27}, !- Handle
  {51a1458d-fb8a-4d96-b6b3-1f600cb6dd46}, !- Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- Source Object
  11,                                     !- Outlet Port
  {b8dae537-d67f-43d6-8553-b2b9482f7ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15b10a5b-a2c2-48ed-b9e1-7218a090a815}, !- Handle
  {f5d6212c-a8b1-4852-ae28-68fa3a8524a7}, !- Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- HVAC Component
  {720d2c36-b335-4adf-8809-e781356e325b}; !- Port 1

OS:PortList,
  {4dea012e-10c5-41ab-80d3-b6c3b3aa8ab5}, !- Handle
  {14c7f6a2-3aed-4593-8ff8-92900c8338c7}, !- Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}; !- HVAC Component

OS:Sizing:Zone,
  {d3cbc478-49fc-4db6-8589-cf989ff52e87}, !- Handle
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69c269bd-efe9-4ffd-9d15-5c96ae8232c7}, !- Handle
  {fa71b53d-c0ae-43d4-b81a-db125c0e8e16}, !- Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bed33301-4596-43c4-9b11-3e12947f31eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- Handle
  2nd Floor - Glass Study Room,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aab1a3c9-22db-4a2a-a836-cdeca697ca71}, !- Zone Air Inlet Port List
  {e97855b8-8982-457a-8847-34ba32a53ede}, !- Zone Air Exhaust Port List
  {08560d98-7d92-43eb-9ddd-c424f00ac485}, !- Zone Air Node Name
  {062261e2-5956-4164-bb1d-8bcd22586471}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e06d3ea8-1e4f-4a57-ba88-dbdbb58dfc1b}, !- Group Rendering Name
  {c409fd76-fb46-4405-beb3-f564d9f31f84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {062261e2-5956-4164-bb1d-8bcd22586471}, !- Handle
  Port List 30,                           !- Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- HVAC Component
  {d9c7f8d4-08f1-4672-b15c-4708a6cf62b7}; !- Port 1

OS:Node,
  {f4c06fb3-0573-4380-b1ea-8823e69fb178}, !- Handle
  {a872554a-5cfd-4491-bce6-fcde90a75696}, !- Name
  {08560d98-7d92-43eb-9ddd-c424f00ac485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08560d98-7d92-43eb-9ddd-c424f00ac485}, !- Handle
  {aa59981b-dfaf-4609-a63f-c9c44680487c}, !- Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- Source Object
  11,                                     !- Outlet Port
  {f4c06fb3-0573-4380-b1ea-8823e69fb178}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aab1a3c9-22db-4a2a-a836-cdeca697ca71}, !- Handle
  {e2a34f64-d6f0-4660-8291-357de798f320}, !- Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- HVAC Component
  {b1925c7b-6d46-4d05-b484-19a4a1de0af3}; !- Port 1

OS:PortList,
  {e97855b8-8982-457a-8847-34ba32a53ede}, !- Handle
  {d439a051-fe64-415a-9922-7a4b73d6569e}, !- Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}; !- HVAC Component

OS:Sizing:Zone,
  {bb2e9254-f312-4f6a-96b5-043409bf96f7}, !- Handle
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5dc7b35-1c96-4729-8fdb-78efa207493e}, !- Handle
  {f95ba5cd-c6e8-4af0-a3b2-d1ccf12463e2}, !- Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {635ec7bc-83b0-411d-ab7d-efcd085303d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c7a6bfe-e338-418d-a489-242ab88fbb40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- Handle
  3rd Floor - Grad Offices,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9357e70b-a208-4451-8bc6-7b034bd993e7}, !- Zone Air Inlet Port List
  {d384f739-2762-476c-905f-1ec16ec0516a}, !- Zone Air Exhaust Port List
  {def6af69-832e-45ce-a390-a7be924440f4}, !- Zone Air Node Name
  {4bb19f0e-e83f-48b3-abc8-e8490e697a83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8472bfc1-1fe7-4aa6-98cc-b12b35130bd0}, !- Group Rendering Name
  {4d812f3a-8e16-46a2-851b-bc363713afca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4bb19f0e-e83f-48b3-abc8-e8490e697a83}, !- Handle
  Port List 31,                           !- Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- HVAC Component
  {59618380-4539-4a9c-80ef-88ee0ce7d376}; !- Port 1

OS:Node,
  {d6fc4fed-04b2-40c6-917c-aa796e0300f2}, !- Handle
  {c713a9f8-3037-4dcb-a059-90806382e05c}, !- Name
  {def6af69-832e-45ce-a390-a7be924440f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {def6af69-832e-45ce-a390-a7be924440f4}, !- Handle
  {a68acc8b-b12d-43c4-a39a-034d38444911}, !- Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- Source Object
  11,                                     !- Outlet Port
  {d6fc4fed-04b2-40c6-917c-aa796e0300f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9357e70b-a208-4451-8bc6-7b034bd993e7}, !- Handle
  {5989688f-2c53-4c6a-abc1-2a1743b791ea}, !- Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- HVAC Component
  {03106458-3de2-4f5d-af04-f20255ae88b3}; !- Port 1

OS:PortList,
  {d384f739-2762-476c-905f-1ec16ec0516a}, !- Handle
  {231a924c-8698-4617-a56b-db99730e55fc}, !- Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}; !- HVAC Component

OS:Sizing:Zone,
  {59046db6-b3be-455a-89e6-dde51a1694aa}, !- Handle
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25e0e3b4-984e-42d8-9625-f1a27dcedbc3}, !- Handle
  {ff5ff30e-a896-4f07-9cd1-b04334669894}, !- Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82e4b223-4781-4b57-82e8-3a7cbc81d40e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a69b82f-2150-433e-b263-88554e42c928}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- Handle
  1st Floor - West Classrooms,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0df17d23-dbee-4750-9026-ee2e2a1f66d1}, !- Zone Air Inlet Port List
  {7c57b72d-b2c9-4f57-ac2d-18c94931ea33}, !- Zone Air Exhaust Port List
  {7cfdae3e-feeb-4502-b0d4-7fa7c5086133}, !- Zone Air Node Name
  {d167a441-bb4d-480b-930b-4987b1a75e05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6550ba17-e28e-4f5c-8e0f-77d02d568552}, !- Group Rendering Name
  {a4254bb3-d894-4783-992e-dd67afda7b22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d167a441-bb4d-480b-930b-4987b1a75e05}, !- Handle
  Port List 32,                           !- Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- HVAC Component
  {51b06695-a2f7-4d45-8ace-392ca7e31d44}; !- Port 1

OS:Node,
  {dd952e28-e638-4d21-a1e6-d21492000566}, !- Handle
  {bcdb71db-7f0d-4702-9f04-a330e89a02d1}, !- Name
  {7cfdae3e-feeb-4502-b0d4-7fa7c5086133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cfdae3e-feeb-4502-b0d4-7fa7c5086133}, !- Handle
  {dce38b16-eb1e-4a03-b397-7ca36f6abd25}, !- Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- Source Object
  11,                                     !- Outlet Port
  {dd952e28-e638-4d21-a1e6-d21492000566}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0df17d23-dbee-4750-9026-ee2e2a1f66d1}, !- Handle
  {ef45fd7b-90da-4ddb-9625-7f9cb1ea23f9}, !- Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- HVAC Component
  {a13cd0d9-79b5-40cc-ae12-103c22b41fc2}; !- Port 1

OS:PortList,
  {7c57b72d-b2c9-4f57-ac2d-18c94931ea33}, !- Handle
  {2b6a71ac-8879-489c-ab52-9d576ce545c1}, !- Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}; !- HVAC Component

OS:Sizing:Zone,
  {99ad6bab-ad0e-478b-85cc-1228abb341f8}, !- Handle
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ade901c-286d-41a9-abf4-96c754a82296}, !- Handle
  {452cd92c-c02f-4cbc-8821-da398cebe5b8}, !- Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e80ffce1-a202-46a3-a9c1-46d237e5be36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e385ef29-055f-461e-ae41-03c1dbd0a9f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- Handle
  1st Floor - Utility,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2edb69f8-30a2-472c-82b4-e51108a3fa74}, !- Zone Air Inlet Port List
  {67468a96-78c2-44be-9693-bf501c7cdb0e}, !- Zone Air Exhaust Port List
  {6ca66fe0-c871-4db3-970d-f4697048cd79}, !- Zone Air Node Name
  {b474ea18-3a41-4a13-aa1d-42b9b9b73b9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe50f73e-7da3-4048-bee4-6ee4b5374ef3}, !- Group Rendering Name
  {2a851e78-3333-4f8c-baee-bbad836c5415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b474ea18-3a41-4a13-aa1d-42b9b9b73b9b}, !- Handle
  Port List 33,                           !- Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- HVAC Component
  {75ef9f38-eb58-43e7-ba61-2933e1d3156e}; !- Port 1

OS:Node,
  {774473cb-2814-48dd-ac2e-a34676bc251e}, !- Handle
  {a8052499-03ab-424b-b601-24e9a55b984e}, !- Name
  {6ca66fe0-c871-4db3-970d-f4697048cd79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ca66fe0-c871-4db3-970d-f4697048cd79}, !- Handle
  {78e8ba73-4b2d-436e-bbbe-d60f9e58883e}, !- Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- Source Object
  11,                                     !- Outlet Port
  {774473cb-2814-48dd-ac2e-a34676bc251e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2edb69f8-30a2-472c-82b4-e51108a3fa74}, !- Handle
  {de623ae2-f2c5-4362-9b17-b4edfa0d9aae}, !- Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- HVAC Component
  {55ab3ffc-ce7b-41ba-8fe1-3ad17746f4c3}; !- Port 1

OS:PortList,
  {67468a96-78c2-44be-9693-bf501c7cdb0e}, !- Handle
  {c97c4cce-7283-432f-977a-0368ae60b576}, !- Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}; !- HVAC Component

OS:Sizing:Zone,
  {d5427fda-4d6f-46d7-bb0c-8f5769a2252f}, !- Handle
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e9f7fd3-a307-4c75-aa8f-f050a393f1fe}, !- Handle
  {74366323-3ad9-4294-9bf6-628adc5f271a}, !- Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52cadfc3-96d8-41b1-9c67-1650f68d0e74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- Handle
  3rd Floor - Utility,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71f9728f-e216-4a28-ac16-efc414e1588f}, !- Zone Air Inlet Port List
  {d7e75b1b-2553-4975-a81f-39fea8b2a858}, !- Zone Air Exhaust Port List
  {d1b40770-6cd0-4b36-856f-ed0f631e73f5}, !- Zone Air Node Name
  {6ba577aa-c69c-45e4-9cb1-e4f9f0087b25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {566d3314-e1c7-40ec-98e5-b6a93494ce52}, !- Group Rendering Name
  {c3e1e3e7-299e-461e-8c7b-e999adfa8b29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6ba577aa-c69c-45e4-9cb1-e4f9f0087b25}, !- Handle
  Port List 34,                           !- Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- HVAC Component
  {76b11801-e4e1-4733-8f98-fe77e5f0d95e}; !- Port 1

OS:Node,
  {ea0bec1f-9952-4719-aad1-25db695df366}, !- Handle
  {7282cd66-fec7-471c-bb3f-d8655b95c849}, !- Name
  {d1b40770-6cd0-4b36-856f-ed0f631e73f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1b40770-6cd0-4b36-856f-ed0f631e73f5}, !- Handle
  {e60f1d02-0e8c-456e-8e87-bc24a9a16b44}, !- Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- Source Object
  11,                                     !- Outlet Port
  {ea0bec1f-9952-4719-aad1-25db695df366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71f9728f-e216-4a28-ac16-efc414e1588f}, !- Handle
  {b1716433-45d7-42f3-9c45-4c2c49628395}, !- Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- HVAC Component
  {44ab8ce0-814b-4c41-b4dc-caa0c94ba6ac}; !- Port 1

OS:PortList,
  {d7e75b1b-2553-4975-a81f-39fea8b2a858}, !- Handle
  {585ee194-f3bc-4cd5-b9db-284f43346d1a}, !- Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}; !- HVAC Component

OS:Sizing:Zone,
  {b6e9bcf7-fd0c-4b44-8c86-2da941a71312}, !- Handle
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c88d20f1-2c8e-46d3-b691-9e5bae41071a}, !- Handle
  {5bc5c071-9e7c-4f62-b77b-d7df20640b32}, !- Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d90984db-4e13-4361-aa17-047f26ba698c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- Handle
  Basement - Offices,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c43bce-a2a2-4792-a44d-d53366adf713}, !- Zone Air Inlet Port List
  {4872ddbc-9e04-47f5-b193-fabb75178fe9}, !- Zone Air Exhaust Port List
  {df90ab78-5f1f-4632-8e9f-4d765b1e8b92}, !- Zone Air Node Name
  {cedc7edd-7c1f-4dd6-a2ea-a60a5d83ea1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbda1c3d-a445-428f-b6ec-41c4200313ca}, !- Group Rendering Name
  {b2e79a67-6cae-4477-a454-9a9f2c56f0bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cedc7edd-7c1f-4dd6-a2ea-a60a5d83ea1b}, !- Handle
  Port List 35,                           !- Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- HVAC Component
  {658abb55-a31b-47a3-93a7-5744524fa9d1}; !- Port 1

OS:Node,
  {70cbf78c-40ef-4cde-aadf-1c9c1ff71a63}, !- Handle
  {aa54c697-e187-4a1c-97c2-b5eccc36757f}, !- Name
  {df90ab78-5f1f-4632-8e9f-4d765b1e8b92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df90ab78-5f1f-4632-8e9f-4d765b1e8b92}, !- Handle
  {1e4bf741-9a6e-4231-b817-19182cc0c819}, !- Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- Source Object
  11,                                     !- Outlet Port
  {70cbf78c-40ef-4cde-aadf-1c9c1ff71a63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c43bce-a2a2-4792-a44d-d53366adf713}, !- Handle
  {60d9d38e-ffe3-46e5-8085-35237c9b1efd}, !- Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- HVAC Component
  {2c170148-f53a-4412-942e-a3513a2ceff7}; !- Port 1

OS:PortList,
  {4872ddbc-9e04-47f5-b193-fabb75178fe9}, !- Handle
  {e0f030da-5174-4fde-b958-416fe2fb84de}, !- Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}; !- HVAC Component

OS:Sizing:Zone,
  {aa6ed92d-6cac-49fb-b73b-a14da444b79f}, !- Handle
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ff83516-25ef-42f2-9e3a-88e582d75f2d}, !- Handle
  {5b005a35-120f-4960-a54d-2118c94891ca}, !- Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78036272-2bbc-4d93-8b5c-9c27298a41d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- Handle
  1st Floor - Computer Lab,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {141f4882-c2ee-4e62-9883-67fcba75dd0c}, !- Zone Air Inlet Port List
  {a9b5043c-b53b-452e-9695-f6b433e5152a}, !- Zone Air Exhaust Port List
  {63d7bf88-d56b-45ed-b803-acd36840c700}, !- Zone Air Node Name
  {cab71b4f-f6ec-434b-a89b-201d1a14075a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32309b30-989f-43a1-9f8e-834ea7e32661}, !- Group Rendering Name
  {7ad7cf8b-aeed-4269-9fb3-fa30f6533382}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cab71b4f-f6ec-434b-a89b-201d1a14075a}, !- Handle
  Port List 36,                           !- Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- HVAC Component
  {71a48537-2738-42ed-8e2a-e6a96de256cf}; !- Port 1

OS:Node,
  {5e454284-cc0b-4216-8621-b663faf99523}, !- Handle
  {285cae3e-eb90-4351-abb1-3062e73d5dec}, !- Name
  {63d7bf88-d56b-45ed-b803-acd36840c700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63d7bf88-d56b-45ed-b803-acd36840c700}, !- Handle
  {f0f45158-0985-4c16-a85f-b8d6ad03fc77}, !- Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- Source Object
  11,                                     !- Outlet Port
  {5e454284-cc0b-4216-8621-b663faf99523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {141f4882-c2ee-4e62-9883-67fcba75dd0c}, !- Handle
  {d0698dda-9d90-40f5-8518-7a8f11e08663}, !- Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- HVAC Component
  {4d7c282b-a34e-4889-abb2-b5e163c9b6e3}; !- Port 1

OS:PortList,
  {a9b5043c-b53b-452e-9695-f6b433e5152a}, !- Handle
  {c6b91cc2-dc71-4767-990e-9cdbba798f3e}, !- Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}; !- HVAC Component

OS:Sizing:Zone,
  {b43f1466-672a-4f1d-b33f-f47843244cb2}, !- Handle
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02f277e6-a3b1-4459-abdd-902f237f182b}, !- Handle
  {ca847bc2-123b-45b4-a7ad-6de4898bf486}, !- Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {038e58a9-3a96-429b-a652-e4d6505a8699}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df92e136-2ab9-4464-950c-bf5750b6648c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {32d641df-4282-4337-bae0-df654db0ac40}, !- Handle
  Elevator,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b672a4aa-1bf4-42ff-9ddf-e742a6977624}, !- Zone Air Inlet Port List
  {019eb5d5-a2c1-4c39-9bdb-0fc106c81259}, !- Zone Air Exhaust Port List
  {d852e36b-2bfe-43d1-8f22-0ab147cc3df0}, !- Zone Air Node Name
  {b7fe7ccd-2552-4020-8f19-f814a922d159}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3a812a2-ccd9-4861-8707-5464700f118f}, !- Group Rendering Name
  {5f32ec60-650b-40f1-8bc3-2a2bfcce11bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b7fe7ccd-2552-4020-8f19-f814a922d159}, !- Handle
  Port List 37,                           !- Name
  {32d641df-4282-4337-bae0-df654db0ac40}, !- HVAC Component
  {ee6e2db9-b58f-4e48-a691-f3603bed4638}; !- Port 1

OS:Node,
  {0b29d46d-f5c6-4539-aea5-6644fb174531}, !- Handle
  {29b33eb7-e34f-44be-bfa2-0cab9e765a13}, !- Name
  {d852e36b-2bfe-43d1-8f22-0ab147cc3df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d852e36b-2bfe-43d1-8f22-0ab147cc3df0}, !- Handle
  {79149e8d-aabb-4b28-a18e-90980c2c1bba}, !- Name
  {32d641df-4282-4337-bae0-df654db0ac40}, !- Source Object
  11,                                     !- Outlet Port
  {0b29d46d-f5c6-4539-aea5-6644fb174531}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b672a4aa-1bf4-42ff-9ddf-e742a6977624}, !- Handle
  {ba021327-7f0c-4d66-b93a-247c55712556}, !- Name
  {32d641df-4282-4337-bae0-df654db0ac40}, !- HVAC Component
  {87d44d86-b97a-45b8-8a8d-7f9d3a1e0d46}; !- Port 1

OS:PortList,
  {019eb5d5-a2c1-4c39-9bdb-0fc106c81259}, !- Handle
  {228dab37-81c3-4f4e-9365-5a022c74a3a3}, !- Name
  {32d641df-4282-4337-bae0-df654db0ac40}; !- HVAC Component

OS:Sizing:Zone,
  {143df20f-e512-48d7-82b8-c3dcf3ead9d7}, !- Handle
  {32d641df-4282-4337-bae0-df654db0ac40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe896d44-047d-43cb-aa1c-b34f1a73393e}, !- Handle
  {c33a894d-a473-4fab-9606-d7fbb4767bd5}, !- Name
  {32d641df-4282-4337-bae0-df654db0ac40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f96ee1d8-6e7b-49c2-945e-1b2f45800a15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- Handle
  1st Floor - Lounge,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50ad9cbc-8737-433a-b6e2-ae38a0ab6213}, !- Zone Air Inlet Port List
  {9185a978-76a2-4f78-abbd-1f211863c93a}, !- Zone Air Exhaust Port List
  {dd53a1b8-1a0e-43d5-be4d-6dcbfc50ceb7}, !- Zone Air Node Name
  {8a367c07-e0eb-4238-a1ba-8b1ded558c09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee419a8f-1a54-49ad-992d-3e756c21d1b1}, !- Group Rendering Name
  {6f2506b9-aa67-440a-9351-55e8c601d2ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8a367c07-e0eb-4238-a1ba-8b1ded558c09}, !- Handle
  Port List 38,                           !- Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- HVAC Component
  {e6a6b8d8-d6c3-4e3b-95df-d34cb4bb6e34}; !- Port 1

OS:Node,
  {c485b0c8-968b-4db0-9e8f-0073b745ff76}, !- Handle
  {9c750acc-cd61-4556-b446-437e967ed3da}, !- Name
  {dd53a1b8-1a0e-43d5-be4d-6dcbfc50ceb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd53a1b8-1a0e-43d5-be4d-6dcbfc50ceb7}, !- Handle
  {4fffb784-2fad-4a5e-a645-fb12585a54a7}, !- Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- Source Object
  11,                                     !- Outlet Port
  {c485b0c8-968b-4db0-9e8f-0073b745ff76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50ad9cbc-8737-433a-b6e2-ae38a0ab6213}, !- Handle
  {dc8d6234-1fca-47a4-9a91-1e6538f9b36c}, !- Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- HVAC Component
  {aeeb6dcd-9dfb-4fc7-96e3-55420494c7eb}; !- Port 1

OS:PortList,
  {9185a978-76a2-4f78-abbd-1f211863c93a}, !- Handle
  {281019d0-6507-4373-a869-6a557453b642}, !- Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}; !- HVAC Component

OS:Sizing:Zone,
  {681ef148-f729-4289-8881-ea45cca852e2}, !- Handle
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f66da23-e57f-41cd-83b9-1a1a09bf9584}, !- Handle
  {637d5f3a-59ab-4aec-b4ff-919f036b4d66}, !- Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc2046e6-4e56-4a11-a157-8a8c35306d70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ea2290f-93a9-4f8c-9bab-4ac7e7d0a969}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- Handle
  2nd Floor - Conference Room,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70405b4f-a6ad-46a9-8ea6-658a199d2ce7}, !- Zone Air Inlet Port List
  {2138b988-275e-47ce-b123-760023a45390}, !- Zone Air Exhaust Port List
  {95f6cf46-fb5f-46a5-84b2-3e03e3afe682}, !- Zone Air Node Name
  {272560c3-2aaf-43d3-a32f-e0ac0624cad3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {372044de-d99e-41c0-9f1c-c922e10f149b}, !- Group Rendering Name
  {0287a914-fd90-46b0-bcca-59c9693add28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {272560c3-2aaf-43d3-a32f-e0ac0624cad3}, !- Handle
  Port List 39,                           !- Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- HVAC Component
  {a104478d-4ad0-4266-8ef6-cba999636477}; !- Port 1

OS:Node,
  {36999a2f-cd14-4e90-90b4-298cb76f189d}, !- Handle
  {d6708657-eed8-4af2-bc87-972456e8ad6a}, !- Name
  {95f6cf46-fb5f-46a5-84b2-3e03e3afe682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95f6cf46-fb5f-46a5-84b2-3e03e3afe682}, !- Handle
  {3a78267c-6b01-4d24-8236-96df87347df1}, !- Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- Source Object
  11,                                     !- Outlet Port
  {36999a2f-cd14-4e90-90b4-298cb76f189d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70405b4f-a6ad-46a9-8ea6-658a199d2ce7}, !- Handle
  {3aaf1afc-407b-4447-b269-7e6f77927338}, !- Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- HVAC Component
  {7c93c7d8-109e-45ed-ac7f-5cb1cc19f9a9}; !- Port 1

OS:PortList,
  {2138b988-275e-47ce-b123-760023a45390}, !- Handle
  {aa28da31-90de-4443-86e0-6b781480fada}, !- Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}; !- HVAC Component

OS:Sizing:Zone,
  {b70c1f08-2378-4850-a136-01670663cfac}, !- Handle
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19226875-5df2-4ba7-ae3a-c6cc264b7b86}, !- Handle
  {bd33d184-6fc6-4603-903c-cb371cf60f44}, !- Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03637581-28d7-4203-8dca-0e0f4b090d15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55af2023-7bec-4efc-82c9-1e87116047d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- Handle
  3rd Floor - South Offices,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6126d781-70c5-4eab-88c5-fa0c589f40ac}, !- Zone Air Inlet Port List
  {3da56461-bdc0-4811-951f-c701894f55e0}, !- Zone Air Exhaust Port List
  {26316003-d051-4c15-be40-d73e724157d1}, !- Zone Air Node Name
  {b2a6387c-3cd5-40c3-a74f-2f4fdf16c6c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {859995a3-bdab-42a9-97f8-a078ccc24006}, !- Group Rendering Name
  {0c819685-712f-435a-b41b-509300988cd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b2a6387c-3cd5-40c3-a74f-2f4fdf16c6c5}, !- Handle
  Port List 40,                           !- Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- HVAC Component
  {3773de97-1ddb-43c2-9b6a-127453f8dd70}; !- Port 1

OS:Node,
  {61fdf473-0d31-4cf8-aba9-be306a1ea8b6}, !- Handle
  {856820ff-89d4-4100-9354-32bdb4dcbbaa}, !- Name
  {26316003-d051-4c15-be40-d73e724157d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26316003-d051-4c15-be40-d73e724157d1}, !- Handle
  {e1de090f-c94b-41c2-99c4-d7709542e317}, !- Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- Source Object
  11,                                     !- Outlet Port
  {61fdf473-0d31-4cf8-aba9-be306a1ea8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6126d781-70c5-4eab-88c5-fa0c589f40ac}, !- Handle
  {1cd6fd14-9924-44d8-b11a-b0533bd8ca77}, !- Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- HVAC Component
  {f49718a8-7b12-4d5a-a9c3-0e466311b272}; !- Port 1

OS:PortList,
  {3da56461-bdc0-4811-951f-c701894f55e0}, !- Handle
  {135bdf14-14fb-4b77-847e-be7f02c911cf}, !- Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}; !- HVAC Component

OS:Sizing:Zone,
  {654443ad-f5d0-4baa-88e4-3c116cbd85fe}, !- Handle
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7d03bb9-c125-4390-bbae-f0fbf1bf2d51}, !- Handle
  {847c9da1-ec28-400c-a6cd-bb74e7d1377b}, !- Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c877545-0822-4e62-a126-271d1fb92172}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {11d423e7-dc7a-4529-a89e-1cd7ea9dc70b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- Handle
  3rd Floor - Lounge,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {406d2cb1-fda5-4314-83eb-3534d7e31243}, !- Zone Air Inlet Port List
  {b3dd9a0b-ccc5-4a97-b0b7-8b12d73d47c0}, !- Zone Air Exhaust Port List
  {16e68895-d4f6-4300-9929-94e934216230}, !- Zone Air Node Name
  {2387ff23-66cb-40ce-b673-3690a1ee14bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a807ab9-469c-4b9b-846e-1a754fd168f9}, !- Group Rendering Name
  {26c25a6f-e9b6-44ff-9726-029391a9e1f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2387ff23-66cb-40ce-b673-3690a1ee14bf}, !- Handle
  Port List 41,                           !- Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- HVAC Component
  {cfc29f80-ef3e-43de-812f-778ae617a3e2}; !- Port 1

OS:Node,
  {34a3ec1e-d1de-4664-b2ef-fa5e3af1f5a5}, !- Handle
  {2c2bcfaf-abe3-4d26-a45c-8e4811fbfbcc}, !- Name
  {16e68895-d4f6-4300-9929-94e934216230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16e68895-d4f6-4300-9929-94e934216230}, !- Handle
  {4597e073-c6af-4f99-8583-29cf863254be}, !- Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- Source Object
  11,                                     !- Outlet Port
  {34a3ec1e-d1de-4664-b2ef-fa5e3af1f5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {406d2cb1-fda5-4314-83eb-3534d7e31243}, !- Handle
  {f0c820b2-42e1-414b-ac40-a605dd838a09}, !- Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- HVAC Component
  {bd73e665-96e2-4cf6-9b0e-bcad4c28bd7d}; !- Port 1

OS:PortList,
  {b3dd9a0b-ccc5-4a97-b0b7-8b12d73d47c0}, !- Handle
  {acbf1342-a419-4d6f-97bd-603361cd418a}, !- Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}; !- HVAC Component

OS:Sizing:Zone,
  {18a983d5-00b9-4e8f-8f11-3e3cbc01b852}, !- Handle
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b39ae686-a5a2-4f71-9526-2d9db95b1f87}, !- Handle
  {d9f0d88a-7c6a-4785-8bb9-70d64f142389}, !- Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbf8fda3-5a49-42b3-8d75-deccd6ec4b87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {718040dc-8817-4636-a1cd-189f245f0a03}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- Handle
  2nd Floor - Research Lab,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {322aeef5-5ca8-4ff1-89ee-60c89b7e31d1}, !- Zone Air Inlet Port List
  {3f6115c9-360e-43d4-84fb-ba3882ca7593}, !- Zone Air Exhaust Port List
  {f3bb85a2-7c8f-43ee-ad80-ab0b56a12221}, !- Zone Air Node Name
  {7b678d36-1d39-4d18-be67-a0dbc6329f51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b8c7303-9390-4c53-9104-165e3d21a023}, !- Group Rendering Name
  {3310eb9d-cd85-4ea3-a2a6-7dde0a03e80d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7b678d36-1d39-4d18-be67-a0dbc6329f51}, !- Handle
  Port List 42,                           !- Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- HVAC Component
  {3a24d00c-a121-4559-bebe-e2b4c93baaf8}; !- Port 1

OS:Node,
  {0260b0b9-b773-48b1-83c8-11f227305c17}, !- Handle
  {0d8a5177-fd96-48cc-9001-24e7e0f00cb2}, !- Name
  {f3bb85a2-7c8f-43ee-ad80-ab0b56a12221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3bb85a2-7c8f-43ee-ad80-ab0b56a12221}, !- Handle
  {70bc80e7-7377-431a-adf4-9fe5ea84ad43}, !- Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- Source Object
  11,                                     !- Outlet Port
  {0260b0b9-b773-48b1-83c8-11f227305c17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {322aeef5-5ca8-4ff1-89ee-60c89b7e31d1}, !- Handle
  {12613ae2-a067-4e43-b824-69d6d682d6ed}, !- Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- HVAC Component
  {c6e7d4bf-5295-4acd-9582-e9024c0e66a7}; !- Port 1

OS:PortList,
  {3f6115c9-360e-43d4-84fb-ba3882ca7593}, !- Handle
  {80a5209b-1153-4d15-9a1b-6efa2560442f}, !- Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}; !- HVAC Component

OS:Sizing:Zone,
  {e0f6c7fd-7441-4efb-900f-84a5b392d2a4}, !- Handle
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33e72e5c-fbab-4909-907d-4faef39349b4}, !- Handle
  {76d8e6d3-8ee2-467b-8665-e64e56c01fa2}, !- Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {288251ee-d1ce-496b-baad-2fd4d4939e1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- Handle
  1st Floor - Hallways,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070cb243-146b-4530-aff4-3375cf694e84}, !- Zone Air Inlet Port List
  {cf56ac94-2597-4da5-ad8d-4c2380769aeb}, !- Zone Air Exhaust Port List
  {8cd349b6-8eb3-439a-8dd6-22df5cfc69a0}, !- Zone Air Node Name
  {f3fdab95-8d90-42dc-9b1e-ac56a6fe2612}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7319d988-4cff-401b-ad93-3930ccf5b555}, !- Group Rendering Name
  {6204b69f-f46f-414a-9b17-7903b92907da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f3fdab95-8d90-42dc-9b1e-ac56a6fe2612}, !- Handle
  Port List 43,                           !- Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- HVAC Component
  {3ac6453a-0beb-4c4b-bcc3-5b6ff218d29a}; !- Port 1

OS:Node,
  {b5fd989f-532a-445b-bd2f-97f09f11b381}, !- Handle
  {f8a12104-c27c-4167-b2b7-96334aef960e}, !- Name
  {8cd349b6-8eb3-439a-8dd6-22df5cfc69a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd349b6-8eb3-439a-8dd6-22df5cfc69a0}, !- Handle
  {5a36d16d-e03f-4103-b951-f711a6b26b8e}, !- Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- Source Object
  11,                                     !- Outlet Port
  {b5fd989f-532a-445b-bd2f-97f09f11b381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070cb243-146b-4530-aff4-3375cf694e84}, !- Handle
  {ccd33085-8c7d-400e-a5c6-86e9d5f29f19}, !- Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- HVAC Component
  {b9545337-6b6b-4a3e-97ed-47da3a7a5fb5}; !- Port 1

OS:PortList,
  {cf56ac94-2597-4da5-ad8d-4c2380769aeb}, !- Handle
  {9085bb6f-1f22-414a-bf92-8758994eaf95}, !- Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}; !- HVAC Component

OS:Sizing:Zone,
  {abf7c134-d4ed-4c6b-bdc6-46ee14094df3}, !- Handle
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84378fca-1dea-4b23-971b-b837e3ebe265}, !- Handle
  {a37bee49-23e2-4b56-9aab-c3b303f23f1b}, !- Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ceb3c9a7-ede0-4a85-9c3e-f781574a9691}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ba985fd-e2da-4ee1-9846-36dd6f4c7afe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Facility,
  {5423ce9c-9b1a-46aa-8460-ef1c03fc1083}; !- Handle

OS:Building,
  {42a09a6d-4f68-40aa-afcf-44f9da010687}, !- Handle
  CoorsTEK,                               !- Name
  ,                                       !- Building Sector Type
  30,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {570d9ec0-83e9-401b-a033-6f9d73a8d24f}, !- Space Type Name
  {1eda0cdd-56c4-4fb3-97d4-ef4f5cc92a88}, !- Default Construction Set Name
  {eadb32b2-674d-485e-9248-904480b911f0}; !- Default Schedule Set Name

OS:BuildingStory,
  {abe2d166-f746-415b-9c06-a00a4a77e0e0}, !- Handle
  Story 5,                                !- Name
  19.5072,                                !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {47728b93-0969-4c16-bebe-aaea9045cb46}, !- Group Rendering Name
  4.8768;                                 !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Handle
  Story 2,                                !- Name
  4.8768,                                 !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f2340201-4aa1-4abb-971b-d784b34f204d}, !- Group Rendering Name
  4.8768;                                 !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Handle
  Story 3,                                !- Name
  9.7536,                                 !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {706733c3-a263-449c-a051-5193dfc1c078}, !- Group Rendering Name
  4.8768;                                 !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {df95acd6-ca74-4103-8c48-f25b20de75d3}, !- Group Rendering Name
  4.8768;                                 !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Handle
  Story 4,                                !- Name
  14.6304,                                !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2f58a332-db2a-4216-a19b-6c6b1c9c7b08}, !- Group Rendering Name
  4.8768;                                 !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {7d837195-597f-475e-a2e1-fea166cc2829}, !- Handle
  Space 3 - 10,                           !- Name
  {17f18529-4bdd-46f0-a064-e094c311be5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {c73442a5-8723-4e8c-954e-e6a2450201cb}; !- Thermal Zone Name

OS:Space,
  {f144e2c2-ac29-469d-8567-836f80ac4907}, !- Handle
  Space 2 - 9,                            !- Name
  {d2bb1415-a13d-4792-95d7-66a64419d47f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {0e6b490b-e57e-4582-a260-edd38657cc82}; !- Thermal Zone Name

OS:Space,
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Handle
  Space 4 - 8,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {1ea3b2bf-e03d-40c6-a821-f10364f105cf}; !- Thermal Zone Name

OS:Space,
  {075165f3-36ab-4f3f-b6e8-a8a6e3691010}, !- Handle
  Space 3 - 9,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {ac16bd61-bc74-486d-9048-f2ba4384300f}; !- Thermal Zone Name

OS:Space,
  {8b7d7255-f3a1-434d-af35-b460353f6515}, !- Handle
  Space 2 - 5,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {9754f57b-1578-4bc1-8c9b-5c0ad4289d5d}; !- Thermal Zone Name

OS:Space,
  {27308949-63ea-40b6-b7b0-bf181c19000c}, !- Handle
  Space 4 - 7,                            !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {18f529a8-1aeb-4929-9977-f534b542c811}; !- Thermal Zone Name

OS:Space,
  {f93e9c78-ff5d-4038-936b-448f6723c129}, !- Handle
  Space 1 - 7,                            !- Name
  {7bbc86f7-7990-4de2-ac01-6a8919e59783}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {41b86312-9f57-47f2-a65f-6139f972263d}; !- Thermal Zone Name

OS:Space,
  {996ae149-0b16-497b-94e1-30a9e06efe74}, !- Handle
  Space 2 - 1,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {0d5d392a-d12c-4225-a735-9b8d58e8902a}; !- Thermal Zone Name

OS:Space,
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Handle
  Space 3 - 1,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {5f4c9892-8c6d-4e5d-8a02-91a454d611a4}; !- Thermal Zone Name

OS:Space,
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Handle
  Space 1 - 1,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}; !- Thermal Zone Name

OS:Space,
  {6f9e1d2e-1cf7-4c00-9c90-e4fd93a01792}, !- Handle
  Space 17,                               !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {32d641df-4282-4337-bae0-df654db0ac40}; !- Thermal Zone Name

OS:Space,
  {006d84fa-958a-4733-809f-03c35ec90d22}, !- Handle
  Space 4 - 5,                            !- Name
  {17f18529-4bdd-46f0-a064-e094c311be5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {1cd4c997-0b6e-4a86-bff5-c648580a3eac}; !- Thermal Zone Name

OS:Space,
  {fcf7d812-bad8-411c-b07e-99f2fa6bce6e}, !- Handle
  Space 6,                                !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}; !- Thermal Zone Name

OS:Space,
  {f994e88e-9c6a-4c10-a2c2-233cbd649ff8}, !- Handle
  Space 1 - 10,                           !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- Thermal Zone Name

OS:Space,
  {01c50914-c7a4-4530-aa30-f76b10c8634e}, !- Handle
  Space 18,                               !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {b955b6d5-f042-4662-a6cb-8ce1f4c67280}; !- Thermal Zone Name

OS:Space,
  {c8d2ebc9-5e16-4ad1-95d6-57bf3f57af24}, !- Handle
  Space 3,                                !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {32d641df-4282-4337-bae0-df654db0ac40}; !- Thermal Zone Name

OS:Space,
  {22b550b3-6e49-464e-a3cd-45babd545c2a}, !- Handle
  Space 3 - 12,                           !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}; !- Thermal Zone Name

OS:Space,
  {ddd2541a-a2ef-4888-910d-2e43b5e1ca30}, !- Handle
  Space 1 - 8,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {7281be09-28c0-4f6b-b4e3-94974fb2fe8a}; !- Thermal Zone Name

OS:Space,
  {da212ac8-eceb-4e46-88bb-4bdf2b5c556c}, !- Handle
  Space 1 - 4,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {4477edc8-7a97-4085-bf94-95830db0732f}; !- Thermal Zone Name

OS:Space,
  {4f52614a-425f-4eab-bc03-cdedf7f4ea68}, !- Handle
  Space 1 - 2,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- Thermal Zone Name

OS:Space,
  {01388c32-bdf9-4aa3-a771-e08ddca50fc7}, !- Handle
  Space 1 - 3,                            !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {4c0440ce-ce34-4822-a0fc-67063f879ee2}; !- Thermal Zone Name

OS:Space,
  {02b81f55-37c6-45b8-a75f-293f3bdcb27e}, !- Handle
  Space 1 - 6,                            !- Name
  {17f18529-4bdd-46f0-a064-e094c311be5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}; !- Thermal Zone Name

OS:Space,
  {ba974315-6380-407e-a9f8-8f2b28a3a523}, !- Handle
  Space 1 - 5,                            !- Name
  {7bbc86f7-7990-4de2-ac01-6a8919e59783}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {41b86312-9f57-47f2-a65f-6139f972263d}; !- Thermal Zone Name

OS:Space,
  {faff33cf-2502-4332-b8e2-6a19d4f17e57}, !- Handle
  Space 4 - 2,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- Thermal Zone Name

OS:Space,
  {1acc0fc9-81d7-4c95-9fc2-025d75aeef8a}, !- Handle
  Space 2 - 10,                           !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {ffedb5f8-7636-4b1f-a2c9-8b6c21e48676}; !- Thermal Zone Name

OS:Space,
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Handle
  Space 3 - 7,                            !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {a447e671-bcaf-4503-9108-43fbe8b7175c}; !- Thermal Zone Name

OS:Space,
  {67cfcd6a-1542-47e0-b8a3-1b346a762cde}, !- Handle
  Space 2 - 6,                            !- Name
  {17f18529-4bdd-46f0-a064-e094c311be5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {22b8543a-32e1-45b8-ba29-8f18e9459fa5}; !- Thermal Zone Name

OS:Space,
  {968ee9f2-2c22-43a6-86b6-487b4c625280}, !- Handle
  Space 2 - 3,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- Thermal Zone Name

OS:Space,
  {1a01969c-4510-441f-a96a-449f7aed8ef0}, !- Handle
  Space 4 - 4,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- Thermal Zone Name

OS:Space,
  {bfd78c36-1d2c-4c28-b306-5b767a9232b5}, !- Handle
  Space 2 - 4,                            !- Name
  {d2bb1415-a13d-4792-95d7-66a64419d47f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {35275393-5e8d-474f-bc71-8dccb63bf9e8}; !- Thermal Zone Name

OS:Space,
  {887edfb2-b6b3-416d-9ca3-deaeab52ac7e}, !- Handle
  Space 4 - 1,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {fc5e6f94-73a7-4740-baa9-6b4a9dc2b902}; !- Thermal Zone Name

OS:Space,
  {71d6cfdd-4b80-4a1c-bd14-094600a20782}, !- Handle
  Space 3 - 2,                            !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}; !- Thermal Zone Name

OS:Space,
  {0ac70c93-6ab8-48b7-a776-30d78080ddee}, !- Handle
  Space 2 - 7,                            !- Name
  {7bbc86f7-7990-4de2-ac01-6a8919e59783}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {2b8caf9c-6a4f-4d55-b684-ecc539ed7c14}; !- Thermal Zone Name

OS:Space,
  {7f184079-fde7-46d8-8cb5-f120aeca2615}, !- Handle
  Space 3 - 11,                           !- Name
  {7bbc86f7-7990-4de2-ac01-6a8919e59783}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {f1cc077d-a06f-4d17-a11f-f27d7b25ada5}; !- Thermal Zone Name

OS:Space,
  {b722d5d3-1155-42aa-aa4f-debaefa30394}, !- Handle
  Space 15,                               !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {a11b40d6-816d-42eb-a958-cd7a037749b5}; !- Thermal Zone Name

OS:Space,
  {22f5dfe3-83d0-4699-a667-75b47728673c}, !- Handle
  Space 4,                                !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {1cd4fe06-35d7-4c0b-82ed-46b6cf08c053}; !- Thermal Zone Name

OS:Space,
  {90b7f877-ba5e-41c5-824a-d8e9e4c01295}, !- Handle
  Space 4 - 6,                            !- Name
  {7bbc86f7-7990-4de2-ac01-6a8919e59783}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {50a78f1e-cd01-4839-8625-7c2527de113f}; !- Thermal Zone Name

OS:Space,
  {477679ad-ab97-4510-825f-ff1157cf37b1}, !- Handle
  Space 3 - 8,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- Thermal Zone Name

OS:Space,
  {7f3a8f04-6ed0-4c2e-97fa-ec873cba88a9}, !- Handle
  Space 3 - 3,                            !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {2219a264-9c56-45c8-96e2-91b4709e4ae9}; !- Thermal Zone Name

OS:Space,
  {dfa2dd82-be33-4cb7-a078-3224c06ff493}, !- Handle
  Space 4 - 9,                            !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}; !- Thermal Zone Name

OS:Space,
  {8237d5b6-0185-4a60-8459-b5800c030306}, !- Handle
  Space 3 - 4,                            !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {be44a1cf-1ec0-4a7b-9456-0aeedd63a30e}; !- Thermal Zone Name

OS:Space,
  {f3da5279-0beb-4fe0-b4a5-7f81356fa05f}, !- Handle
  Space 3 - 6,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- Thermal Zone Name

OS:Space,
  {022eb3ac-d54d-4994-b61c-69f25dee8838}, !- Handle
  Space 4 - 10,                           !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {cbc9f5cf-2e4d-45df-a0b6-a4b39777ac3c}; !- Thermal Zone Name

OS:Space,
  {a7dea7fa-fcc0-41ea-ad71-665c23394225}, !- Handle
  Space 4 - 3,                            !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {373bf103-f4c5-47b7-ab74-5643b02baec6}; !- Thermal Zone Name

OS:Space,
  {a56d72f1-fcb6-4800-b88e-91853d09b403}, !- Handle
  Space 7,                                !- Name
  {17f18529-4bdd-46f0-a064-e094c311be5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {f8debfc0-9d0e-403b-8e90-ebc3d1b1bb5f}; !- Thermal Zone Name

OS:Space,
  {8193aa09-3ea6-4e94-bb2a-51e6be639f9d}, !- Handle
  Space 5 - 2,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {abe2d166-f746-415b-9c06-a00a4a77e0e0}, !- Building Story Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- Thermal Zone Name

OS:Space,
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Handle
  Space 5 - 1,                            !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {abe2d166-f746-415b-9c06-a00a4a77e0e0}, !- Building Story Name
  {f1280c9b-a4a7-4ced-bcb5-f2a8a8d28bf7}; !- Thermal Zone Name

OS:Space,
  {ae9b1537-e689-46b8-88a0-a0296b76b9ab}, !- Handle
  Space 1,                                !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {6a907eb7-737f-4bff-8d95-4b5841912a87}; !- Thermal Zone Name

OS:Space,
  {6e6fd134-d440-4557-a69e-9f13a203ce1a}, !- Handle
  Space 2,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  ;                                       !- Thermal Zone Name

OS:Space,
  {af46e687-be30-4da1-86f5-eecabf583790}, !- Handle
  Space 5,                                !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {381a8438-2113-4101-b614-4ad85d6b51a9}, !- Building Story Name
  {72bb0fba-02ac-488c-ba2d-7097bb351b5f}; !- Thermal Zone Name

OS:Space,
  {66c2f974-1160-4b3c-bfce-3f354649c51c}, !- Handle
  Space 8,                                !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {082ad289-8cf6-425a-b9a0-88bd46379b30}; !- Thermal Zone Name

OS:Space,
  {924404ce-cc96-4314-87c2-d746d0567990}, !- Handle
  Space 9,                                !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {916ffee7-114c-4f6f-942e-d5a86169956f}; !- Thermal Zone Name

OS:Space,
  {626f5d9b-850c-4d97-80ea-62c4c29e1783}, !- Handle
  Space 10,                               !- Name
  {d2bb1415-a13d-4792-95d7-66a64419d47f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {451ad588-0888-46a3-9d36-871109c3a685}; !- Thermal Zone Name

OS:Space,
  {7534bd0e-7d37-4960-bdc8-a575407c17f4}, !- Handle
  Space 12,                               !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {8aed2d06-2ebd-481c-a2b3-5994c58df4f5}; !- Thermal Zone Name

OS:Space,
  {764ebc2a-8e89-4738-86d1-677cbfb1e664}, !- Handle
  Space 11,                               !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f13e8a7-27f5-4eb6-a7f7-13c23eda0b01}, !- Building Story Name
  {32d641df-4282-4337-bae0-df654db0ac40}; !- Thermal Zone Name

OS:Space,
  {021f9bff-5f86-401f-a5b8-8f98f88c2e2d}, !- Handle
  Space 13,                               !- Name
  {41274e03-4f56-4f49-9839-d99be384cdea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {32d641df-4282-4337-bae0-df654db0ac40}; !- Thermal Zone Name

OS:Space,
  {1f5ad632-2d73-4b9b-a199-09772b3b082d}, !- Handle
  Space 16,                               !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {4f8a3afc-6e4b-446b-b1c6-89f10be8ca99}; !- Thermal Zone Name

OS:Space,
  {d7ab9bb1-d1ff-4072-9c4d-28674f7b215b}, !- Handle
  Space 14,                               !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb32eea6-63d0-4d4f-8043-331a5d97e81c}, !- Building Story Name
  {6195af34-74f8-429d-9872-b8c372190e9b}; !- Thermal Zone Name

OS:Space,
  {28147e17-fdb1-49e1-bc01-2769d8c05d27}, !- Handle
  Space 19,                               !- Name
  {bb0458f1-3cee-4264-914f-70063e32436a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {c84bc12b-392a-4314-9ee5-e22373e71e16}; !- Thermal Zone Name

OS:Space,
  {c515d9dd-4ff4-42b1-b04a-1cb798a6ee95}, !- Handle
  Space 20,                               !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {af858f17-3f0a-42ea-a19a-dd0590dd65e6}; !- Thermal Zone Name

OS:Space,
  {726f54d7-d281-431c-919b-099a398de8ce}, !- Handle
  Space 21,                               !- Name
  {9858efec-e2a8-4366-8dcc-2927155164b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9724f834-b398-4773-b807-8b3753e03ebf}, !- Building Story Name
  {e693aaf1-3205-4a0e-b56c-f1c23ff4dc22}; !- Thermal Zone Name

OS:Space,
  {5064d159-856d-4c6e-a8c1-a533c33f589e}, !- Handle
  Space 22,                               !- Name
  {3371015a-fcf9-45f8-be38-007007b58bbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e812e33b-eb40-4b03-9471-c448fbc3298e}; !- Thermal Zone Name

OS:Surface,
  {1fc4b1fb-8a6e-4aa6-ad87-2acabf199874}, !- Handle
  Face_507,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {1f5ad632-2d73-4b9b-a199-09772b3b082d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abad1a5-4606-4ee1-9ab7-f37ba6d340e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.961009, -22.623767, 19.507884,       !- X,Y,Z Vertex 1 {m}
  87.961009, -22.623767, 14.631084,       !- X,Y,Z Vertex 2 {m}
  87.656209, -23.151696, 14.631084,       !- X,Y,Z Vertex 3 {m}
  87.656209, -23.151696, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abad1a5-4606-4ee1-9ab7-f37ba6d340e4}, !- Handle
  Face_507 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887edfb2-b6b3-416d-9ca3-deaeab52ac7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc4b1fb-8a6e-4aa6-ad87-2acabf199874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.656209, -23.151696, 19.507884,       !- X,Y,Z Vertex 1 {m}
  87.656209, -23.151696, 14.631084,       !- X,Y,Z Vertex 2 {m}
  87.961009, -22.623767, 14.631084,       !- X,Y,Z Vertex 3 {m}
  87.961009, -22.623767, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4de310-a80e-49d6-b334-62d16c3cc934}, !- Handle
  Face_729,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.431866, 15.731425, 24.384684,        !- X,Y,Z Vertex 1 {m}
  15.431866, 15.731425, 19.507884,        !- X,Y,Z Vertex 2 {m}
  13.145866, 11.771957, 19.507884,        !- X,Y,Z Vertex 3 {m}
  13.145866, 11.771957, 24.384684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d31cc7df-92d0-4756-bcd4-8267714c5c7c}, !- Handle
  Surface_144,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {a56d72f1-fcb6-4800-b88e-91853d09b403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.073521, -19.99227, 4.877484,         !- X,Y,Z Vertex 1 {m}
  37.073521, -19.99227, 0.000684,         !- X,Y,Z Vertex 2 {m}
  39.896096, -15.103427, 0.000684,        !- X,Y,Z Vertex 3 {m}
  39.896096, -15.103427, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6480896f-4840-4a57-960f-f036838138b3}, !- Handle
  Surface_692,                            !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {996ae149-0b16-497b-94e1-30a9e06efe74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f8c996-3420-4f68-9e61-444984b851e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.330939, -11.416896, 9.754284,        !- X,Y,Z Vertex 1 {m}
  67.635739, -10.888967, 9.754284,        !- X,Y,Z Vertex 2 {m}
  69.624895, -12.037407, 9.754284,        !- X,Y,Z Vertex 3 {m}
  70.386895, -10.717585, 9.754284,        !- X,Y,Z Vertex 4 {m}
  67.675873, -9.152375, 9.754284,         !- X,Y,Z Vertex 5 {m}
  66.609073, -11.000127, 9.754284;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {64f8c996-3420-4f68-9e61-444984b851e3}, !- Handle
  Surface_692 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6480896f-4840-4a57-960f-f036838138b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.609073, -11.000127, 9.754284,        !- X,Y,Z Vertex 1 {m}
  67.675873, -9.152375, 9.754284,         !- X,Y,Z Vertex 2 {m}
  70.386895, -10.717585, 9.754284,        !- X,Y,Z Vertex 3 {m}
  69.624895, -12.037407, 9.754284,        !- X,Y,Z Vertex 4 {m}
  67.635739, -10.888967, 9.754284,        !- X,Y,Z Vertex 5 {m}
  67.330939, -11.416896, 9.754284;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b480ed6-9146-402d-bd46-d28760a3fb0f}, !- Handle
  Face_549,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {c515d9dd-4ff4-42b1-b04a-1cb798a6ee95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ff9ff8-6b0e-4637-a831-f4932f38ed6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.057988, -6.229433, 19.507884,        !- X,Y,Z Vertex 1 {m}
  40.057988, -6.229433, 14.631084,        !- X,Y,Z Vertex 2 {m}
  38.838788, -8.341149, 14.631084,        !- X,Y,Z Vertex 3 {m}
  38.838788, -8.341149, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ff9ff8-6b0e-4637-a831-f4932f38ed6e}, !- Handle
  Face_549 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887edfb2-b6b3-416d-9ca3-deaeab52ac7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b480ed6-9146-402d-bd46-d28760a3fb0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.838788, -8.341149, 19.507884,        !- X,Y,Z Vertex 1 {m}
  38.838788, -8.341149, 14.631084,        !- X,Y,Z Vertex 2 {m}
  40.057988, -6.229433, 14.631084,        !- X,Y,Z Vertex 3 {m}
  40.057988, -6.229433, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8cf36d-7a1d-48a9-b193-b1581c9ae403}, !- Handle
  Face_571,                               !- Name
  Floor,                                  !- Surface Type
  {d83a0a81-3114-4777-b9ce-328df0d8713c}, !- Construction Name
  {022eb3ac-d54d-4994-b61c-69f25dee8838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b03dd10-f351-4947-9e37-338a7fb5429a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.499796, -9.015614, 14.631084,        !- X,Y,Z Vertex 1 {m}
  19.128196, -11.391295, 14.631084,       !- X,Y,Z Vertex 2 {m}
  15.168728, -9.105295, 14.631084,        !- X,Y,Z Vertex 3 {m}
  16.540328, -6.729614, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b03dd10-f351-4947-9e37-338a7fb5429a}, !- Handle
  Face_571 Reversed,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8237d5b6-0185-4a60-8459-b5800c030306}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8cf36d-7a1d-48a9-b193-b1581c9ae403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.540328, -6.729614, 14.631084,        !- X,Y,Z Vertex 1 {m}
  15.168728, -9.105295, 14.631084,        !- X,Y,Z Vertex 2 {m}
  19.128196, -11.391295, 14.631084,       !- X,Y,Z Vertex 3 {m}
  20.499796, -9.015614, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821ad1a3-b1df-4f78-a47b-016c65ff0ed0}, !- Handle
  Face_1235,                              !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6cff193-8a7b-4df8-b633-d4a55e8b5cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.667338, -17.38462, 14.631084,        !- X,Y,Z Vertex 1 {m}
  77.667338, -17.38462, 9.754284,         !- X,Y,Z Vertex 2 {m}
  75.777804, -16.293696, 9.754284,        !- X,Y,Z Vertex 3 {m}
  75.777804, -16.293696, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6cff193-8a7b-4df8-b633-d4a55e8b5cc4}, !- Handle
  Face_1235 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821ad1a3-b1df-4f78-a47b-016c65ff0ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.777804, -16.293696, 14.631084,       !- X,Y,Z Vertex 1 {m}
  75.777804, -16.293696, 9.754284,        !- X,Y,Z Vertex 2 {m}
  77.667338, -17.38462, 9.754284,         !- X,Y,Z Vertex 3 {m}
  77.667338, -17.38462, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c616e47-cb3c-44cc-82eb-e39d147049b1}, !- Handle
  Surface_110,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Construction Name
  {f144e2c2-ac29-469d-8567-836f80ac4907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.636111, -1.841873, 9.754284,          !- X,Y,Z Vertex 1 {m}
  16.496785, -6.805033, 9.754284,         !- X,Y,Z Vertex 2 {m}
  16.540328, -6.729614, 9.754284,         !- X,Y,Z Vertex 3 {m}
  6.245711, -0.786014, 9.754284;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb395fb-bc7c-4aee-9b9c-9355050466e1}, !- Handle
  Face_14,                                !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {962413bc-6752-4c1f-9772-f930f7bec22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.39103, -16.576613, 4.877484,         !- X,Y,Z Vertex 1 {m}
  71.39103, -16.576613, 0.000684,         !- X,Y,Z Vertex 2 {m}
  71.918959, -16.881413, 0.000684,        !- X,Y,Z Vertex 3 {m}
  71.918959, -16.881413, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962413bc-6752-4c1f-9772-f930f7bec22e}, !- Handle
  Face_14 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae9b1537-e689-46b8-88a0-a0296b76b9ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb395fb-bc7c-4aee-9b9c-9355050466e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.918959, -16.881413, 4.877484,        !- X,Y,Z Vertex 1 {m}
  71.918959, -16.881413, 0.000684,        !- X,Y,Z Vertex 2 {m}
  71.39103, -16.576613, 0.000684,         !- X,Y,Z Vertex 3 {m}
  71.39103, -16.576613, 4.877484;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adab03b-574c-47ac-9a07-c0839c61ce6c}, !- Handle
  Face_371,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {075165f3-36ab-4f3f-b6e8-a8a6e3691010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d1e8ab-8840-4c4e-81a5-54ee786e0e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.838788, -8.341149, 14.631084,        !- X,Y,Z Vertex 1 {m}
  38.838788, -8.341149, 9.754284,         !- X,Y,Z Vertex 2 {m}
  33.961988, -16.788014, 9.754284,        !- X,Y,Z Vertex 3 {m}
  33.961988, -16.788014, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d1e8ab-8840-4c4e-81a5-54ee786e0e1a}, !- Handle
  Face_371 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d837195-597f-475e-a2e1-fea166cc2829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9adab03b-574c-47ac-9a07-c0839c61ce6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.961988, -16.788014, 14.631084,       !- X,Y,Z Vertex 1 {m}
  33.961988, -16.788014, 9.754284,        !- X,Y,Z Vertex 2 {m}
  38.838788, -8.341149, 9.754284,         !- X,Y,Z Vertex 3 {m}
  38.838788, -8.341149, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa87896e-26c5-4a0d-8f24-73abff2850bc}, !- Handle
  Face_548,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {c515d9dd-4ff4-42b1-b04a-1cb798a6ee95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ae82f1-7c6d-463d-819d-06d169e6efed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.838788, -8.341149, 19.507884,        !- X,Y,Z Vertex 1 {m}
  38.838788, -8.341149, 14.631084,        !- X,Y,Z Vertex 2 {m}
  33.961988, -16.788014, 14.631084,       !- X,Y,Z Vertex 3 {m}
  33.961988, -16.788014, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ae82f1-7c6d-463d-819d-06d169e6efed}, !- Handle
  Face_548 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d84fa-958a-4733-809f-03c35ec90d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa87896e-26c5-4a0d-8f24-73abff2850bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.961988, -16.788014, 19.507884,       !- X,Y,Z Vertex 1 {m}
  33.961988, -16.788014, 14.631084,       !- X,Y,Z Vertex 2 {m}
  38.838788, -8.341149, 14.631084,        !- X,Y,Z Vertex 3 {m}
  38.838788, -8.341149, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7440f47-78bf-4780-9733-e3b1e64b5924}, !- Handle
  Surface_187,                            !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e94b8f-e27a-4888-8698-54aa8656244e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.763745, -6.090937, 14.631084,        !- X,Y,Z Vertex 1 {m}
  26.763745, -6.090937, 9.754284,         !- X,Y,Z Vertex 2 {m}
  23.361077, -4.126405, 9.754284,         !- X,Y,Z Vertex 3 {m}
  23.361077, -4.126405, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e94b8f-e27a-4888-8698-54aa8656244e}, !- Handle
  Surface_187 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {021f9bff-5f86-401f-a5b8-8f98f88c2e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7440f47-78bf-4780-9733-e3b1e64b5924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.361077, -4.126405, 14.631084,        !- X,Y,Z Vertex 1 {m}
  23.361077, -4.126405, 9.754284,         !- X,Y,Z Vertex 2 {m}
  26.763745, -6.090937, 9.754284,         !- X,Y,Z Vertex 3 {m}
  26.763745, -6.090937, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae2d129-dcee-4ff0-a302-72a58a311349}, !- Handle
  Face_728,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.613447, 11.007787, 24.384684,        !- X,Y,Z Vertex 1 {m}
  23.613447, 11.007787, 19.507884,        !- X,Y,Z Vertex 2 {m}
  15.431866, 15.731425, 19.507884,        !- X,Y,Z Vertex 3 {m}
  15.431866, 15.731425, 24.384684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d80c81-fcf3-416f-b50d-735247d910cc}, !- Handle
  Face_726,                               !- Name
  RoofCeiling,                            !- Surface Type
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.327447, 7.048319, 24.384684,         !- X,Y,Z Vertex 1 {m}
  23.613447, 11.007787, 24.384684,        !- X,Y,Z Vertex 2 {m}
  15.431866, 15.731425, 24.384684,        !- X,Y,Z Vertex 3 {m}
  13.145866, 11.771957, 24.384684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e6d9b7-bb47-40d2-83db-d3867d3f4923}, !- Handle
  Face_779,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {ae9b1537-e689-46b8-88a0-a0296b76b9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.323938, -6.639784, 4.877484,         !- X,Y,Z Vertex 1 {m}
  63.323938, -6.639784, 0.000684,         !- X,Y,Z Vertex 2 {m}
  57.648999, -3.363357, 0.000684,         !- X,Y,Z Vertex 3 {m}
  57.648999, -3.363357, 4.877484;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777de060-f003-4c08-b798-5654fa1182e7}, !- Handle
  Face_273,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389690b8-a7fd-42c6-ab43-4252a38f775f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.142695, -20.925484, 14.631084,       !- X,Y,Z Vertex 1 {m}
  80.142695, -20.925484, 9.754284,        !- X,Y,Z Vertex 2 {m}
  89.117489, -26.107084, 9.754284,        !- X,Y,Z Vertex 3 {m}
  89.117489, -26.107084, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389690b8-a7fd-42c6-ab43-4252a38f775f}, !- Handle
  Face_273 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {477679ad-ab97-4510-825f-ff1157cf37b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {777de060-f003-4c08-b798-5654fa1182e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.117489, -26.107084, 14.631084,       !- X,Y,Z Vertex 1 {m}
  89.117489, -26.107084, 9.754284,        !- X,Y,Z Vertex 2 {m}
  80.142695, -20.925484, 9.754284,        !- X,Y,Z Vertex 3 {m}
  80.142695, -20.925484, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e9b922-b4cb-4f74-9409-e3cbbb61b091}, !- Handle
  Surface_295,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {01c50914-c7a4-4530-aa30-f76b10c8634e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.35009, 7.948845, 19.507884,          !- X,Y,Z Vertex 1 {m}
  31.35009, 7.948845, 14.631084,          !- X,Y,Z Vertex 2 {m}
  29.042274, 3.951591, 14.631084,         !- X,Y,Z Vertex 3 {m}
  29.042274, 3.951591, 19.507884;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9391138-3f5a-43fd-bfd2-8fc4b5fb1cdd}, !- Handle
  Surface_484,                            !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.38694, -10.21139, 9.754284,          !- X,Y,Z Vertex 1 {m}
  73.16774, -12.323106, 9.754284,         !- X,Y,Z Vertex 2 {m}
  70.386895, -10.717585, 9.754284,        !- X,Y,Z Vertex 3 {m}
  71.606095, -8.605868, 9.754284;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625d4198-7206-487a-a0a2-ae95d1f2c7fd}, !- Handle
  Surface_228,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.422996, -15.554914, 14.631084,       !- X,Y,Z Vertex 1 {m}
  82.422996, -15.554914, 9.754284,        !- X,Y,Z Vertex 2 {m}
  79.648538, -13.95308, 9.754284,         !- X,Y,Z Vertex 3 {m}
  79.648538, -13.95308, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6f3736-d1ca-4941-a1b9-f35aed674e4d}, !- Handle
  Sub_Surface_32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {5c80ecd8-6162-45b1-9656-8bf40f0133f7}, !- Construction Name
  {625d4198-7206-487a-a0a2-ae95d1f2c7fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.400999, -15.542214, 14.170816,       !- X,Y,Z Vertex 1 {m}
  82.400999, -15.542214, 10.454284,       !- X,Y,Z Vertex 2 {m}
  79.670535, -13.96578, 10.454284,        !- X,Y,Z Vertex 3 {m}
  79.670535, -13.96578, 14.170816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {726b5755-9058-4509-83f3-594118638b6e}, !- Handle
  Surface_996,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Construction Name
  {dfa2dd82-be33-4cb7-a078-3224c06ff493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.688626, -15.750483, 19.507884,       !- X,Y,Z Vertex 1 {m}
  61.811302, -10.341849, 19.507884,       !- X,Y,Z Vertex 2 {m}
  58.321903, -8.327243, 19.507884,        !- X,Y,Z Vertex 3 {m}
  55.199227, -13.735877, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fd913d-e0e2-492d-a5c3-f5d2fd1563fd}, !- Handle
  Face_546,                               !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.664303, -14.662392, 14.631084,       !- X,Y,Z Vertex 1 {m}
  52.850743, -17.80357, 14.631084,        !- X,Y,Z Vertex 2 {m}
  60.947452, -22.478208, 14.631084,       !- X,Y,Z Vertex 3 {m}
  56.665012, -29.895612, 14.631084,       !- X,Y,Z Vertex 4 {m}
  45.714163, -23.573136, 14.631084,       !- X,Y,Z Vertex 5 {m}
  51.810163, -13.014554, 14.631084;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fc7e66a9-de00-4116-984a-1cd890678c45}, !- Handle
  Surface_383,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {ae9b1537-e689-46b8-88a0-a0296b76b9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.16789, 1.169698, 4.877484,           !- X,Y,Z Vertex 1 {m}
  39.16789, 1.169698, 0.000684,           !- X,Y,Z Vertex 2 {m}
  37.405697, -1.88251, 0.000684,          !- X,Y,Z Vertex 3 {m}
  37.405697, -1.88251, 4.877484;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73982714-47f7-4d9b-a1a5-96f1c3294446}, !- Handle
  Face_16,                                !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.732888, -13.226745, 4.877484,        !- X,Y,Z Vertex 1 {m}
  74.732888, -13.226745, 0.000684,        !- X,Y,Z Vertex 2 {m}
  73.67703, -12.617145, 0.000684,         !- X,Y,Z Vertex 3 {m}
  73.67703, -12.617145, 4.877484;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5d1362-6df2-425d-9a99-4b721dd6a8f2}, !- Handle
  Surface_118,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {ae9b1537-e689-46b8-88a0-a0296b76b9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.987861, -9.909852, 4.877484,         !- X,Y,Z Vertex 1 {m}
  68.987861, -9.909852, 0.000684,         !- X,Y,Z Vertex 2 {m}
  68.068698, -11.501888, 0.000684,        !- X,Y,Z Vertex 3 {m}
  68.068698, -11.501888, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f103ed-a459-415d-8a8a-1ed04f14e54e}, !- Handle
  Surface_159,                            !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {ddd2541a-a2ef-4888-910d-2e43b5e1ca30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.131717, 6.311327, 4.877484,          !- X,Y,Z Vertex 1 {m}
  16.131717, 6.311327, 0.000684,          !- X,Y,Z Vertex 2 {m}
  16.987776, 7.794066, 0.000684,          !- X,Y,Z Vertex 3 {m}
  16.987776, 7.794066, 4.877484;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbcfc54b-223f-4311-b5ca-127c3378988a}, !- Handle
  Surface_886,                            !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {887edfb2-b6b3-416d-9ca3-deaeab52ac7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.988631, 13.156002, 14.631084,        !- X,Y,Z Vertex 1 {m}
  25.074231, 11.572215, 14.631084,        !- X,Y,Z Vertex 2 {m}
  24.473981, 11.918769, 14.631084,        !- X,Y,Z Vertex 3 {m}
  25.388381, 13.502556, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9481bfd-bcb7-43d9-9c65-5d0344e4312a}, !- Handle
  Face_586,                               !- Name
  Floor,                                  !- Surface Type
  {d83a0a81-3114-4777-b9ce-328df0d8713c}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76fdeca8-1cfc-4565-b2c7-bd79864be291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.613447, 11.007787, 19.507884,        !- X,Y,Z Vertex 1 {m}
  21.327447, 7.048319, 19.507884,         !- X,Y,Z Vertex 2 {m}
  13.837453, 11.372669, 19.507884,        !- X,Y,Z Vertex 3 {m}
  16.123453, 15.332137, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76fdeca8-1cfc-4565-b2c7-bd79864be291}, !- Handle
  Face_586 Reversed,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a01969c-4510-441f-a96a-449f7aed8ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9481bfd-bcb7-43d9-9c65-5d0344e4312a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.123453, 15.332137, 19.507884,        !- X,Y,Z Vertex 1 {m}
  13.837453, 11.372669, 19.507884,        !- X,Y,Z Vertex 2 {m}
  21.327447, 7.048319, 19.507884,         !- X,Y,Z Vertex 3 {m}
  23.613447, 11.007787, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e93496-ee87-4eed-a0d4-d90c5a5d0191}, !- Handle
  Surface_366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25253c92-934b-46e2-9650-a9f14d6aae0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.777804, -16.293696, 14.631084,       !- X,Y,Z Vertex 1 {m}
  76.082604, -15.765767, 14.631084,       !- X,Y,Z Vertex 2 {m}
  74.771415, -15.008752, 14.631084,       !- X,Y,Z Vertex 3 {m}
  74.466615, -15.536681, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25253c92-934b-46e2-9650-a9f14d6aae0e}, !- Handle
  Surface_366 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f5ad632-2d73-4b9b-a199-09772b3b082d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e93496-ee87-4eed-a0d4-d90c5a5d0191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.466615, -15.536681, 14.631084,       !- X,Y,Z Vertex 1 {m}
  74.771415, -15.008752, 14.631084,       !- X,Y,Z Vertex 2 {m}
  76.082604, -15.765767, 14.631084,       !- X,Y,Z Vertex 3 {m}
  75.777804, -16.293696, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b466e6-0540-43e4-b776-4d51c40268d6}, !- Handle
  Surface_843,                            !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {7534bd0e-7d37-4960-bdc8-a575407c17f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855b6bc7-4e0c-43aa-a0c2-312cf6b9930f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.792711, 7.651787, 14.631084,         !- X,Y,Z Vertex 1 {m}
  41.456286, 8.801132, 14.631084,         !- X,Y,Z Vertex 2 {m}
  41.226182, 8.933983, 14.631084,         !- X,Y,Z Vertex 3 {m}
  40.562607, 7.784637, 14.631084;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855b6bc7-4e0c-43aa-a0c2-312cf6b9930f}, !- Handle
  Surface_843 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27308949-63ea-40b6-b7b0-bf181c19000c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b466e6-0540-43e4-b776-4d51c40268d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.562607, 7.784637, 14.631084,         !- X,Y,Z Vertex 1 {m}
  41.226182, 8.933983, 14.631084,         !- X,Y,Z Vertex 2 {m}
  41.456286, 8.801132, 14.631084,         !- X,Y,Z Vertex 3 {m}
  40.792711, 7.651787, 14.631084;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d44ed9-6636-4913-942b-971e466a461a}, !- Handle
  Face_1301,                              !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {71d6cfdd-4b80-4a1c-bd14-094600a20782}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f876244-bf99-4ef3-a61e-489b8c4cdeb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.70717, 2.800114, 14.631084,          !- X,Y,Z Vertex 1 {m}
  18.189766, 7.100096, 14.631084,         !- X,Y,Z Vertex 2 {m}
  12.910476, 10.148096, 14.631084,        !- X,Y,Z Vertex 3 {m}
  10.42788, 5.848114, 14.631084;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f876244-bf99-4ef3-a61e-489b8c4cdeb3}, !- Handle
  Face_1301 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7dea7fa-fcc0-41ea-ad71-665c23394225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d44ed9-6636-4913-942b-971e466a461a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.42788, 5.848114, 14.631084,          !- X,Y,Z Vertex 1 {m}
  12.910476, 10.148096, 14.631084,        !- X,Y,Z Vertex 2 {m}
  18.189766, 7.100096, 14.631084,         !- X,Y,Z Vertex 3 {m}
  15.70717, 2.800114, 14.631084;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71a9065-321c-40b1-b676-e3f0a71f4580}, !- Handle
  Face_1055,                              !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {27308949-63ea-40b6-b7b0-bf181c19000c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.197844, 3.797608, 19.507884,         !- X,Y,Z Vertex 1 {m}
  42.197844, 3.797608, 14.631084,         !- X,Y,Z Vertex 2 {m}
  44.920553, 2.225652, 14.631084,         !- X,Y,Z Vertex 3 {m}
  44.920553, 2.225652, 19.507884;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b06f9b-5dce-4409-8834-1f36c5e6fe96}, !- Handle
  Face_730,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.327447, 7.048319, 24.384684,         !- X,Y,Z Vertex 1 {m}
  21.327447, 7.048319, 19.507884,         !- X,Y,Z Vertex 2 {m}
  23.613447, 11.007787, 19.507884,        !- X,Y,Z Vertex 3 {m}
  23.613447, 11.007787, 24.384684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bddb334f-1968-4096-86df-b3c34d17562c}, !- Handle
  Surface_496,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.499796, -20.048085, 14.631084,       !- X,Y,Z Vertex 1 {m}
  85.176196, -17.144475, 14.631084,       !- X,Y,Z Vertex 2 {m}
  83.799596, -16.349695, 14.631084,       !- X,Y,Z Vertex 3 {m}
  82.123196, -19.253305, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff437755-ba5d-4748-b504-1483236559a6}, !- Handle
  Face_803,                               !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {da212ac8-eceb-4e46-88bb-4bdf2b5c556c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.683428, -20.074633, 0.000684,        !- X,Y,Z Vertex 1 {m}
  58.279803, -22.505782, 0.000684,        !- X,Y,Z Vertex 2 {m}
  54.819386, -20.50791, 0.000684,         !- X,Y,Z Vertex 3 {m}
  56.223011, -18.07676, 0.000684;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d4156d-467f-455f-88b9-2b3792cff753}, !- Handle
  Face_727,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {78f75954-a293-47b9-baae-9a379b2713ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.145866, 11.771957, 24.384684,        !- X,Y,Z Vertex 1 {m}
  13.145866, 11.771957, 19.507884,        !- X,Y,Z Vertex 2 {m}
  21.327447, 7.048319, 19.507884,         !- X,Y,Z Vertex 3 {m}
  21.327447, 7.048319, 24.384684;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cb9206-3260-4fb4-b341-5dd3f4fa62dc}, !- Handle
  Face_1315,                              !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {968ee9f2-2c22-43a6-86b6-487b4c625280}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a186ebe-c4c4-4cb9-98b1-20af9ab3bc78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.631944, 9.181919, 9.754284,          !- X,Y,Z Vertex 1 {m}
  17.784344, 9.445884, 9.754284,          !- X,Y,Z Vertex 2 {m}
  14.616769, 11.274684, 9.754284,         !- X,Y,Z Vertex 3 {m}
  16.750369, 14.970187, 9.754284,         !- X,Y,Z Vertex 4 {m}
  15.430546, 15.732187, 9.754284,         !- X,Y,Z Vertex 5 {m}
  13.144546, 11.772719, 9.754284;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4a186ebe-c4c4-4cb9-98b1-20af9ab3bc78}, !- Handle
  Face_1315 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3da5279-0beb-4fe0-b4a5-7f81356fa05f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90cb9206-3260-4fb4-b341-5dd3f4fa62dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.144546, 11.772719, 9.754284,         !- X,Y,Z Vertex 1 {m}
  15.430546, 15.732187, 9.754284,         !- X,Y,Z Vertex 2 {m}
  16.750369, 14.970187, 9.754284,         !- X,Y,Z Vertex 3 {m}
  14.616769, 11.274684, 9.754284,         !- X,Y,Z Vertex 4 {m}
  17.784344, 9.445884, 9.754284,          !- X,Y,Z Vertex 5 {m}
  17.631944, 9.181919, 9.754284;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8b77e257-27a3-42e6-9714-24a9620120f0}, !- Handle
  Face_553,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.820634, -39.800414, 19.507884,       !- X,Y,Z Vertex 1 {m}
  73.820634, -39.800414, 14.631084,       !- X,Y,Z Vertex 2 {m}
  78.545034, -31.617514, 14.631084,       !- X,Y,Z Vertex 3 {m}
  78.545034, -31.617514, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad22f21-8de8-4e56-b34e-58a714eba0d0}, !- Handle
  Sub_Surface_22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {5c80ecd8-6162-45b1-9656-8bf40f0133f7}, !- Construction Name
  {8b77e257-27a3-42e6-9714-24a9620120f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.833334, -39.778417, 17.975955,       !- X,Y,Z Vertex 1 {m}
  73.833334, -39.778417, 15.539084,       !- X,Y,Z Vertex 2 {m}
  78.532334, -31.639511, 15.539084,       !- X,Y,Z Vertex 3 {m}
  78.532334, -31.639511, 17.975955;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a43bcd-6753-48c1-8418-531d2c9bfb31}, !- Handle
  Surface_369,                            !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.885422, 4.163661, 9.754284,          !- X,Y,Z Vertex 1 {m}
  23.733022, 3.899696, 9.754284,          !- X,Y,Z Vertex 2 {m}
  15.550121, 8.624096, 9.754284,          !- X,Y,Z Vertex 3 {m}
  15.702521, 8.888061, 9.754284;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53b7391d-0a13-43c3-b1d7-78a1159fc513}, !- Handle
  Surface_703,                            !- Name
  Floor,                                  !- Surface Type
  {d83a0a81-3114-4777-b9ce-328df0d8713c}, !- Construction Name
  {bfd78c36-1d2c-4c28-b306-5b767a9232b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c3531ad-896a-4d9b-8bfd-96d13621095f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.279803, -22.505782, 4.877484,        !- X,Y,Z Vertex 1 {m}
  55.764174, -26.862979, 4.877484,        !- X,Y,Z Vertex 2 {m}
  52.303758, -24.865107, 4.877484,        !- X,Y,Z Vertex 3 {m}
  54.819386, -20.50791, 4.877484;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3531ad-896a-4d9b-8bfd-96d13621095f}, !- Handle
  Surface_703 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da212ac8-eceb-4e46-88bb-4bdf2b5c556c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53b7391d-0a13-43c3-b1d7-78a1159fc513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.819386, -20.50791, 4.877484,         !- X,Y,Z Vertex 1 {m}
  52.303758, -24.865107, 4.877484,        !- X,Y,Z Vertex 2 {m}
  55.764174, -26.862979, 4.877484,        !- X,Y,Z Vertex 3 {m}
  58.279803, -22.505782, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716a94db-0fac-46b7-a15f-f9c4b3b57761}, !- Handle
  Surface_453,                            !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {764ebc2a-8e89-4738-86d1-677cbfb1e664}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d24441-bebc-40e2-9d9b-215fe69aa306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.139754, -3.707619, 9.754284,         !- X,Y,Z Vertex 1 {m}
  28.703475, -2.731226, 9.754284,         !- X,Y,Z Vertex 2 {m}
  26.144943, -1.254058, 9.754284,         !- X,Y,Z Vertex 3 {m}
  25.581223, -2.230451, 9.754284;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d24441-bebc-40e2-9d9b-215fe69aa306}, !- Handle
  Surface_453 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {021f9bff-5f86-401f-a5b8-8f98f88c2e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716a94db-0fac-46b7-a15f-f9c4b3b57761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.581223, -2.230451, 9.754284,         !- X,Y,Z Vertex 1 {m}
  26.144943, -1.254058, 9.754284,         !- X,Y,Z Vertex 2 {m}
  28.703475, -2.731226, 9.754284,         !- X,Y,Z Vertex 3 {m}
  28.139754, -3.707619, 9.754284;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6da5277-c713-4601-9599-e510314cfe03}, !- Handle
  Face_547,                               !- Name
  RoofCeiling,                            !- Surface Type
  {8858e46d-6e09-4a14-8b8e-ad7719950b06}, !- Construction Name
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.554701, -19.364701, 19.507884,       !- X,Y,Z Vertex 1 {m}
  56.461481, -17.794112, 19.507884,       !- X,Y,Z Vertex 2 {m}
  53.757523, -16.232981, 19.507884,       !- X,Y,Z Vertex 3 {m}
  52.850743, -17.80357, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b938e358-acf7-484a-8854-91df7dced56d}, !- Handle
  Surface_12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a50f0e-1c34-44cd-977a-ec15ab13bce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.001391, -22.813359, 4.877484,        !- X,Y,Z Vertex 1 {m}
  70.306191, -22.28543, 4.877484,         !- X,Y,Z Vertex 2 {m}
  51.490134, -11.421975, 4.877484,        !- X,Y,Z Vertex 3 {m}
  51.185334, -11.949904, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a50f0e-1c34-44cd-977a-ec15ab13bce3}, !- Handle
  Surface_12 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfd78c36-1d2c-4c28-b306-5b767a9232b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b938e358-acf7-484a-8854-91df7dced56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.185334, -11.949904, 4.877484,        !- X,Y,Z Vertex 1 {m}
  51.490134, -11.421975, 4.877484,        !- X,Y,Z Vertex 2 {m}
  70.306191, -22.28543, 4.877484,         !- X,Y,Z Vertex 3 {m}
  70.001391, -22.813359, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9d469f-8074-4910-a4b9-25f09fa18c2d}, !- Handle
  Face_108,                               !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {f994e88e-9c6a-4c10-a2c2-233cbd649ff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64c882c-07ca-4f69-83d6-553a342ca70c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.479847, 7.312284, 4.877484,          !- X,Y,Z Vertex 1 {m}
  23.613447, 11.007787, 4.877484,         !- X,Y,Z Vertex 2 {m}
  23.40665, 11.127181, 4.877484,          !- X,Y,Z Vertex 3 {m}
  21.27305, 7.431678, 4.877484;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64c882c-07ca-4f69-83d6-553a342ca70c}, !- Handle
  Face_108 Reversed,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {968ee9f2-2c22-43a6-86b6-487b4c625280}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9d469f-8074-4910-a4b9-25f09fa18c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.27305, 7.431678, 4.877484,           !- X,Y,Z Vertex 1 {m}
  23.40665, 11.127181, 4.877484,          !- X,Y,Z Vertex 2 {m}
  23.613447, 11.007787, 4.877484,         !- X,Y,Z Vertex 3 {m}
  21.479847, 7.312284, 4.877484;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4954f86d-4a40-4354-b9b4-b2d16e7a5171}, !- Handle
  Face_21,                                !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195b8fa1-988e-4178-a4c5-c237b08617dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.142695, -20.925484, 4.877484,        !- X,Y,Z Vertex 1 {m}
  80.142695, -20.925484, 0.000684,        !- X,Y,Z Vertex 2 {m}
  85.158021, -23.821084, 0.000684,        !- X,Y,Z Vertex 3 {m}
  85.158021, -23.821084, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195b8fa1-988e-4178-a4c5-c237b08617dd}, !- Handle
  Face_21 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f52614a-425f-4eab-bc03-cdedf7f4ea68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4954f86d-4a40-4354-b9b4-b2d16e7a5171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.158021, -23.821084, 4.877484,        !- X,Y,Z Vertex 1 {m}
  85.158021, -23.821084, 0.000684,        !- X,Y,Z Vertex 2 {m}
  80.142695, -20.925484, 0.000684,        !- X,Y,Z Vertex 3 {m}
  80.142695, -20.925484, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eebf0c0-2397-42eb-8835-ce0905d3aa42}, !- Handle
  Surface_914,                            !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {1f5ad632-2d73-4b9b-a199-09772b3b082d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.65918, -16.845976, 14.631084,        !- X,Y,Z Vertex 1 {m}
  82.98278, -19.749586, 14.631084,        !- X,Y,Z Vertex 2 {m}
  81.864688, -19.104055, 14.631084,       !- X,Y,Z Vertex 3 {m}
  83.541088, -16.200445, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b40d3c7-04a9-434f-934b-c5cf856c7689}, !- Handle
  Surface_143,                            !- Name
  Floor,                                  !- Surface Type
  {d83a0a81-3114-4777-b9ce-328df0d8713c}, !- Construction Name
  {f144e2c2-ac29-469d-8567-836f80ac4907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee09470-c1ca-46d0-bd1f-99e79726d5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.107912, -2.542665, 4.877484,         !- X,Y,Z Vertex 1 {m}
  9.575485, -3.464856, 4.877484,          !- X,Y,Z Vertex 2 {m}
  11.048078, -4.315058, 4.877484,         !- X,Y,Z Vertex 3 {m}
  5.636111, -1.841873, 4.877484,          !- X,Y,Z Vertex 4 {m}
  6.450609, -0.43112, 4.877484;           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bee09470-c1ca-46d0-bd1f-99e79726d5c5}, !- Handle
  Surface_143 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddd2541a-a2ef-4888-910d-2e43b5e1ca30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b40d3c7-04a9-434f-934b-c5cf856c7689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.450609, -0.43112, 4.877484,           !- X,Y,Z Vertex 1 {m}
  5.636111, -1.841873, 4.877484,          !- X,Y,Z Vertex 2 {m}
  11.048078, -4.315058, 4.877484,         !- X,Y,Z Vertex 3 {m}
  9.575485, -3.464856, 4.877484,          !- X,Y,Z Vertex 4 {m}
  10.107912, -2.542665, 4.877484;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cf2da36b-eff6-4a01-bd76-b5d78814c1c8}, !- Handle
  Face_35,                                !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {4f52614a-425f-4eab-bc03-cdedf7f4ea68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.024269, -26.713752, 4.877484,        !- X,Y,Z Vertex 1 {m}
  81.024269, -26.713752, 0.000684,        !- X,Y,Z Vertex 2 {m}
  82.872021, -27.780552, 0.000684,        !- X,Y,Z Vertex 3 {m}
  82.872021, -27.780552, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac9ceed-7c6e-46d5-911d-b5686ca1a27a}, !- Handle
  Face_554,                               !- Name
  Wall,                                   !- Surface Type
  {58392958-56b9-4baa-946b-50aca6f4137b}, !- Construction Name
  {c515d9dd-4ff4-42b1-b04a-1cb798a6ee95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.961988, -16.788014, 19.507884,       !- X,Y,Z Vertex 1 {m}
  33.961988, -16.788014, 14.631084,       !- X,Y,Z Vertex 2 {m}
  40.353079, -20.477913, 14.631084,       !- X,Y,Z Vertex 3 {m}
  40.353079, -20.477913, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {742be60c-8620-49f7-988f-28bc64a0bbe2}, !- Handle
  Sub_Surface_95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {5c80ecd8-6162-45b1-9656-8bf40f0133f7}, !- Construction Name
  {9ac9ceed-7c6e-46d5-911d-b5686ca1a27a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.983985, -16.800714, 17.979654,       !- X,Y,Z Vertex 1 {m}
  33.983985, -16.800714, 15.539084,       !- X,Y,Z Vertex 2 {m}
  40.331082, -20.465213, 15.539084,       !- X,Y,Z Vertex 3 {m}
  40.331082, -20.465213, 17.979654;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e7881a-0d13-4667-a966-6cbd1542c454}, !- Handle
  Face_411,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {887edfb2-b6b3-416d-9ca3-deaeab52ac7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d140e918-4e5f-4563-bb94-1cda6b4fb4cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.209108, -6.055001, 19.507884,        !- X,Y,Z Vertex 1 {m}
  22.209108, -6.055001, 14.631084,        !- X,Y,Z Vertex 2 {m}
  20.499796, -9.015614, 14.631084,        !- X,Y,Z Vertex 3 {m}
  20.499796, -9.015614, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d140e918-4e5f-4563-bb94-1cda6b4fb4cb}, !- Handle
  Face_411 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022eb3ac-d54d-4994-b61c-69f25dee8838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e7881a-0d13-4667-a966-6cbd1542c454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.499796, -9.015614, 19.507884,        !- X,Y,Z Vertex 1 {m}
  20.499796, -9.015614, 14.631084,        !- X,Y,Z Vertex 2 {m}
  22.209108, -6.055001, 14.631084,        !- X,Y,Z Vertex 3 {m}
  22.209108, -6.055001, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570acb17-c1cd-4c4e-acd7-a724bb759c63}, !- Handle
  Face_1271,                              !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {ddd2541a-a2ef-4888-910d-2e43b5e1ca30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.733022, 3.899696, 0.000684,          !- X,Y,Z Vertex 1 {m}
  21.656068, 0.302307, 0.000684,          !- X,Y,Z Vertex 2 {m}
  14.22686, 4.591562, 0.000684,           !- X,Y,Z Vertex 3 {m}
  14.591695, 5.223475, 0.000684,          !- X,Y,Z Vertex 4 {m}
  15.275657, 4.828589, 0.000684,          !- X,Y,Z Vertex 5 {m}
  16.987776, 7.794066, 0.000684;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {862b2cde-7df6-47ab-bc37-5b1b2116e90a}, !- Handle
  Face_1236,                              !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {dd9f2a54-48e3-45ad-a46e-ae5b643dca41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81058f24-8057-48dc-9151-efe6b15a09d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.441796, -18.986453, 14.631084,       !- X,Y,Z Vertex 1 {m}
  80.441796, -18.986453, 9.754284,        !- X,Y,Z Vertex 2 {m}
  77.667338, -17.38462, 9.754284,         !- X,Y,Z Vertex 3 {m}
  77.667338, -17.38462, 14.631084;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81058f24-8057-48dc-9151-efe6b15a09d4}, !- Handle
  Face_1236 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10a5b2b2-c3e5-4175-a980-6d5c3a60a453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862b2cde-7df6-47ab-bc37-5b1b2116e90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.667338, -17.38462, 14.631084,        !- X,Y,Z Vertex 1 {m}
  77.667338, -17.38462, 9.754284,         !- X,Y,Z Vertex 2 {m}
  80.441796, -18.986453, 9.754284,        !- X,Y,Z Vertex 3 {m}
  80.441796, -18.986453, 14.631084;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3835e8ba-7923-4337-8e77-fff6e54a279a}, !- Handle
  Surface_16,                             !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07097691-7fa4-4063-b332-5b255bf5c445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.15453, -5.355868, 4.877484,          !- X,Y,Z Vertex 1 {m}
  39.30693, -5.091904, 4.877484,          !- X,Y,Z Vertex 2 {m}
  40.362788, -5.701504, 4.877484,         !- X,Y,Z Vertex 3 {m}
  40.667588, -5.173575, 4.877484,         !- X,Y,Z Vertex 4 {m}
  42.51534, -6.240375, 4.877484,          !- X,Y,Z Vertex 5 {m}
  43.12494, -5.184516, 4.877484,          !- X,Y,Z Vertex 6 {m}
  38.901507, -2.746116, 4.877484,         !- X,Y,Z Vertex 7 {m}
  37.834707, -4.593868, 4.877484;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {07097691-7fa4-4063-b332-5b255bf5c445}, !- Handle
  Surface_16 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {996ae149-0b16-497b-94e1-30a9e06efe74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3835e8ba-7923-4337-8e77-fff6e54a279a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.834707, -4.593868, 4.877484,         !- X,Y,Z Vertex 1 {m}
  38.901507, -2.746116, 4.877484,         !- X,Y,Z Vertex 2 {m}
  43.12494, -5.184516, 4.877484,          !- X,Y,Z Vertex 3 {m}
  42.51534, -6.240375, 4.877484,          !- X,Y,Z Vertex 4 {m}
  40.667588, -5.173575, 4.877484,         !- X,Y,Z Vertex 5 {m}
  40.362788, -5.701504, 4.877484,         !- X,Y,Z Vertex 6 {m}
  39.30693, -5.091904, 4.877484,          !- X,Y,Z Vertex 7 {m}
  39.15453, -5.355868, 4.877484;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {eed0c2bb-1a39-446f-b4ad-15895b6ee33b}, !- Handle
  Surface_98,                             !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {996ae149-0b16-497b-94e1-30a9e06efe74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea349e2f-b7b9-4cc3-8f65-4a550fcd06ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.19916, 14.639948, 9.754284,          !- X,Y,Z Vertex 1 {m}
  23.26596, 16.4877, 9.754284,            !- X,Y,Z Vertex 2 {m}
  21.41205, 17.558055, 9.754284,          !- X,Y,Z Vertex 3 {m}
  20.34525, 15.710304, 9.754284;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea349e2f-b7b9-4cc3-8f65-4a550fcd06ce}, !- Handle
  Surface_98 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7534bd0e-7d37-4960-bdc8-a575407c17f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed0c2bb-1a39-446f-b4ad-15895b6ee33b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.34525, 15.710304, 9.754284,          !- X,Y,Z Vertex 1 {m}
  21.41205, 17.558055, 9.754284,          !- X,Y,Z Vertex 2 {m}
  23.26596, 16.4877, 9.754284,            !- X,Y,Z Vertex 3 {m}
  22.19916, 14.639948, 9.754284;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9147250b-57e6-4451-9099-ce93a99d1929}, !- Handle
  Face_551,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e930c9d-8baf-4b58-83a2-0c77c5538615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.47385, -28.112314, 19.507884,        !- X,Y,Z Vertex 1 {m}
  72.47385, -28.112314, 14.631084,        !- X,Y,Z Vertex 2 {m}
  73.84545, -25.736633, 14.631084,        !- X,Y,Z Vertex 3 {m}
  73.84545, -25.736633, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e930c9d-8baf-4b58-83a2-0c77c5538615}, !- Handle
  Face_551 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {726f54d7-d281-431c-919b-099a398de8ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9147250b-57e6-4451-9099-ce93a99d1929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.84545, -25.736633, 19.507884,        !- X,Y,Z Vertex 1 {m}
  73.84545, -25.736633, 14.631084,        !- X,Y,Z Vertex 2 {m}
  72.47385, -28.112314, 14.631084,        !- X,Y,Z Vertex 3 {m}
  72.47385, -28.112314, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07307681-6ae2-4b62-b8eb-4344824046bd}, !- Handle
  Face_1276,                              !- Name
  Floor,                                  !- Surface Type
  {55ca07df-4c30-499b-ab91-45db7c084cc7}, !- Construction Name
  {ddd2541a-a2ef-4888-910d-2e43b5e1ca30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.270485, 9.649201, 0.000684,          !- X,Y,Z Vertex 1 {m}
  10.489191, 6.563908, 0.000684,          !- X,Y,Z Vertex 2 {m}
  5.473864, 9.459508, 0.000684,           !- X,Y,Z Vertex 3 {m}
  7.255159, 12.544801, 0.000684;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89abc6f1-99d0-4b4c-a788-ad7a8a0a4c3b}, !- Handle
  Face_552,                               !- Name
  Wall,                                   !- Surface Type
  {e23d6675-2f97-460b-b83b-6f2ffaf53517}, !- Construction Name
  {9b7a1cc7-5856-4633-b4c4-2bf8acad4bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c10cb193-1c1a-4603-b7f7-c6f1c9fd0a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.545034, -31.617514, 19.507884,       !- X,Y,Z Vertex 1 {m}
  78.545034, -31.617514, 14.631084,       !- X,Y,Z Vertex 2 {m}
  72.47385, -28.112314, 14.631084,        !- X,Y,Z Vertex 3 {m}
  72.47385, -28.112314, 19.507884;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10cb193-1c1a-4603-b7f7-c6f1c9fd0a99}, !- Handle
  Face_552 Reversed,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {726f54d7-d281-431c-919b-099a398de8ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89abc6f1-99d0-4b4c-a788-ad7a8a0a4c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.47385, -28.112314, 19.507884,        !- X,Y,Z Vertex 1 {m}
  72.47385, -28.112314, 14.631084,        !- X,Y,Z Vertex 2 {m}
  78.545034, -31.617514, 14.631084,       !- X,Y,Z Vertex 3 {m}
  78.545034, -31.617514, 19.507884;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345d85a1-1a11-47fb-b2f2-e245d381b6bd}, !- Handle
  Surface_341,                            !- Name
  RoofCeiling,                            !- Surface Type
  {81d8234e-c171-4233-961c-31b286f54144}, !- Construction Name
  {b1c583d9-9e23-43e8-99fa-c0ee58fb9bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4c85b1-d695-4aa0-afeb-da0b9e377f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.02454, -24.186514, 4.877484,         !- X,Y,Z Vertex 1 {m}
  76.217943, -22.119479, 4.877484,        !- X,Y,Z Vertex 2 {m}
  73.365201, -20.472448, 4.877484,        !- X,Y,Z Vertex 3 {m}
  72.171798, -22.539482, 4.877484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4c85b1-d695-4aa0-afeb-da0b9e377f8d}, !- Handle
  Surface_341 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {996ae149-0b16-497b-94e1-30a9e06efe74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345d85a1-1a11-47fb-b2f2-e245d381b6bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
