
OS:Version,
  {1f87e6b7-7846-49a3-bea5-d50d81985bf3}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {26f1c638-f83f-4489-af38-fe8343611152}, !- Handle
  BROOMFIELD-JEFFCO,                      !- Name
  39.91,                                  !- Latitude {deg}
  -105.12,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1728,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {f7d9a70c-7857-45c2-ae30-6f4e5e45fa94}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {11cc3edd-fe0a-449d-823b-07fba376eea0}, !- Handle
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  1;                                      !- Climate Zone Value 2

OS:Building,
  {4a79776b-3947-4297-9b14-84e7b15c0b29}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {38072bd5-8a21-4cf8-b0e0-45af05e1ed85}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {4a076730-fedd-4a78-966c-124b929505e0}; !- Handle

OS:SimulationControl,
  {bfc07a81-d344-459a-b385-637f224fa2cb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {6caff6eb-6210-4114-bb1f-1eefdedac410}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6367019d-61ac-4ea7-a821-1c963eca4f17}, !- Handle
  12;                                     !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c284baf7-c39f-4082-9a24-bbee4b42632e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e1dca9d4-051f-4e7f-84d9-d6f2c1eb2ec1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {eacf581d-ddc1-40a9-992d-7c6036fc6626}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {08a98a82-0904-46e6-a588-036a832e9cf5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Rendering:Color,
  {44d2ea0d-154c-487e-9334-3393cc8dbdd5}, !- Handle
  Rendering Color 1,                      !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {79ebbe87-8be0-4b2d-9fa0-da3eb255c065}, !- Handle
  Basement,                               !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cbad52e4-9c6b-456f-b961-4409045afdeb}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {cbad52e4-9c6b-456f-b961-4409045afdeb}, !- Handle
  Rendering Color 2,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {8681fcfa-c12a-44ed-91a8-6be36b922e70}, !- Handle
  Rendering Color 3,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {fdd10783-afdb-498b-bf96-d0589bed524f}, !- Handle
  Rendering Color 4,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {d5d7cc8f-3e33-45d3-a4bd-9d7aa9861963}, !- Handle
  Rendering Color 5,                      !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {e70a2414-00ee-4957-991d-631aecc6fa02}, !- Handle
  Rendering Color 6,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {5a40611e-c3b8-45da-8636-7432bfe31ce1}, !- Handle
  Rendering Color 7,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {31acde5c-861b-4957-a642-f03b57b70303}, !- Handle
  Rendering Color 8,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {bb3ce3f6-d33b-4981-9843-56aa14f9fd0e}, !- Handle
  Rendering Color 9,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {bc9d4d98-b631-4dea-85cb-6a366d9651e9}, !- Handle
  Rendering Color 10,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {83bd7230-8daf-4966-a5dd-51c3faa339b8}, !- Handle
  Rendering Color 11,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9aac3028-10be-4ef1-852c-7c893ab1e3e1}, !- Handle
  Rendering Color 12,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {e1423361-6f41-442c-8423-cf9510758421}, !- Handle
  Rendering Color 13,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {48ad24bf-8035-4b6b-9350-9e6e78e8520a}, !- Handle
  Rendering Color 14,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {64143baf-bfdf-4ec9-a850-873642d981d9}, !- Handle
  Rendering Color 15,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultConstructionSet,
  {38072bd5-8a21-4cf8-b0e0-45af05e1ed85}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {97695aeb-11c8-4586-bcd1-ee955b5c35c2}, !- Default Exterior Surface Constructions Name
  {2912f460-afe6-4266-a94a-6e1e6363292c}, !- Default Interior Surface Constructions Name
  {ecb4dc54-1b9d-4a86-9c3e-7cf0d5f17ba0}, !- Default Ground Contact Surface Constructions Name
  {fe0e1586-627d-4ee7-88fb-12edaead350a}, !- Default Exterior SubSurface Constructions Name
  {f6199280-d424-4c18-b399-cc3967ba2b83}, !- Default Interior SubSurface Constructions Name
  {e88cd788-f8e2-4dd8-99bb-d2031e4c86c9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {97695aeb-11c8-4586-bcd1-ee955b5c35c2}, !- Handle
  Default Surface Constructions 13,       !- Name
  {faacba36-ac03-4c37-9144-973d0822054f}, !- Floor Construction Name
  {5e477763-2264-4f2c-9596-cbdf3e04ec6f}, !- Wall Construction Name
  {b6f6fabb-f1d6-460a-99e7-879068507549}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2912f460-afe6-4266-a94a-6e1e6363292c}, !- Handle
  Default Surface Constructions 14,       !- Name
  {2d240379-5f8f-4a84-82bf-84178f5ead43}, !- Floor Construction Name
  {fe7a9d67-536c-4ea6-ae70-2aee2d2583ec}, !- Wall Construction Name
  {49e4d589-7496-4254-a058-c2867df2cebc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ecb4dc54-1b9d-4a86-9c3e-7cf0d5f17ba0}, !- Handle
  Default Surface Constructions 15,       !- Name
  {faacba36-ac03-4c37-9144-973d0822054f}, !- Floor Construction Name
  {faacba36-ac03-4c37-9144-973d0822054f}, !- Wall Construction Name
  {faacba36-ac03-4c37-9144-973d0822054f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe0e1586-627d-4ee7-88fb-12edaead350a}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {caf8fa6e-e49b-48a3-922d-b0f43ab9bc7a}, !- Fixed Window Construction Name
  {caf8fa6e-e49b-48a3-922d-b0f43ab9bc7a}, !- Operable Window Construction Name
  {4364d987-5e3d-42b4-8dc2-c8e5fddb9b80}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {811b0363-2789-4a4e-9193-08ddcf6db227}, !- Tubular Daylight Dome Construction Name
  {811b0363-2789-4a4e-9193-08ddcf6db227}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6199280-d424-4c18-b399-cc3967ba2b83}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {811b0363-2789-4a4e-9193-08ddcf6db227}, !- Fixed Window Construction Name
  {811b0363-2789-4a4e-9193-08ddcf6db227}, !- Operable Window Construction Name
  {71ae2f21-cecd-4a45-a05f-56a5b52abd7b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e88cd788-f8e2-4dd8-99bb-d2031e4c86c9}, !- Handle
  Interior Partition,                     !- Name
  {baff908e-f870-40bb-85d5-3e76b0f5ed9f}, !- Surface Rendering Name
  {f38456c8-e04b-4a3d-bf81-064cc9fffce1}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab1d4784-0980-4b7c-b50e-71ef129f33e1}, !- Handle
  {e88cd788-f8e2-4dd8-99bb-d2031e4c86c9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {faacba36-ac03-4c37-9144-973d0822054f}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {ef3b3a28-92ef-4538-8852-391395231cff}, !- Surface Rendering Name
  {861f8d4c-0593-49a4-b266-1624ce4aa698}, !- Layer 1
  {99443e3f-fc8b-4923-a43b-197817e701e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {e57df501-3515-493a-b817-d6a2e6436e28}, !- Handle
  {faacba36-ac03-4c37-9144-973d0822054f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {5e477763-2264-4f2c-9596-cbdf3e04ec6f}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {e1af7f3f-2eef-48db-b195-9c51bdbe4161}, !- Surface Rendering Name
  {e167aab9-533b-4c68-9fbf-4ed12b7d8845}, !- Layer 1
  {7c5fef6d-4723-46cd-a9ad-bdc7c99e6777}, !- Layer 2
  {fc3bdad9-7b1e-4c6f-9437-06baafb6234d}, !- Layer 3
  {cacd6072-8219-4f82-9386-a67e66b3462e}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf7fdb62-4925-4f70-be86-eece75dd4c7c}, !- Handle
  {5e477763-2264-4f2c-9596-cbdf3e04ec6f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {b6f6fabb-f1d6-460a-99e7-879068507549}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {84217b6d-74e1-43e1-ba60-0fdf398e1f22}, !- Surface Rendering Name
  {d76e1cb9-7af2-4942-b01a-36d00a5b86ab}, !- Layer 1
  {c5337794-17f7-43f9-b626-75719d5ea2df}, !- Layer 2
  {bde3ca4b-74e8-4627-b127-e0e2928d6ded}; !- Layer 3

OS:StandardsInformation:Construction,
  {e580582a-19cf-4227-86f3-3fd5b69bc7ec}, !- Handle
  {b6f6fabb-f1d6-460a-99e7-879068507549}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {2d240379-5f8f-4a84-82bf-84178f5ead43}, !- Handle
  Interior Floor,                         !- Name
  {fc84a349-406d-4323-875f-060e0ad3e11c}, !- Surface Rendering Name
  {40c87817-e8f5-40e4-a866-3630a6e6f8f4}, !- Layer 1
  {3a69ee74-8321-45f6-8971-91ea90da959a}, !- Layer 2
  {15bcf0f6-3248-48b4-8488-38e156102a9c}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a99e215-1cc3-48e6-93b9-97c82ee98d06}, !- Handle
  {2d240379-5f8f-4a84-82bf-84178f5ead43}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {fe7a9d67-536c-4ea6-ae70-2aee2d2583ec}, !- Handle
  Interior Wall,                          !- Name
  {52989020-c843-4b5b-bf76-a27c2bca7453}, !- Surface Rendering Name
  {57912703-bf50-47e3-8649-1c6959bd680d}, !- Layer 1
  {3f41a15a-ee17-4f60-9329-a44887827adc}, !- Layer 2
  {57912703-bf50-47e3-8649-1c6959bd680d}; !- Layer 3

OS:StandardsInformation:Construction,
  {8fea14df-99c0-45d0-aef3-28c4ca1d92f7}, !- Handle
  {fe7a9d67-536c-4ea6-ae70-2aee2d2583ec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {49e4d589-7496-4254-a058-c2867df2cebc}, !- Handle
  Interior Ceiling,                       !- Name
  {320f9905-4b0c-4cbb-a805-c044f5a70c7c}, !- Surface Rendering Name
  {15bcf0f6-3248-48b4-8488-38e156102a9c}, !- Layer 1
  {3a69ee74-8321-45f6-8971-91ea90da959a}, !- Layer 2
  {40c87817-e8f5-40e4-a866-3630a6e6f8f4}; !- Layer 3

OS:StandardsInformation:Construction,
  {3d64fcb2-f0e2-4138-a40d-803bed8c3312}, !- Handle
  {49e4d589-7496-4254-a058-c2867df2cebc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {caf8fa6e-e49b-48a3-922d-b0f43ab9bc7a}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {bed331ab-2a02-450f-9ccd-2f2b8bfa289b}, !- Surface Rendering Name
  {2b4c07d8-9431-45e3-a362-d65c320fd463}; !- Layer 1

OS:StandardsInformation:Construction,
  {d0978a30-789c-42f7-b215-6bf88716f635}, !- Handle
  {caf8fa6e-e49b-48a3-922d-b0f43ab9bc7a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {4364d987-5e3d-42b4-8dc2-c8e5fddb9b80}, !- Handle
  Exterior Door,                          !- Name
  {7bf8aa1a-1754-4d89-a8e9-264fca30863d}, !- Surface Rendering Name
  {4f4dcbf5-f6f4-465a-a141-024e1d21162d}, !- Layer 1
  {4c3aaaf8-3ebc-42b7-9bdf-40ff06a68b85}; !- Layer 2

OS:StandardsInformation:Construction,
  {084b09d8-78c4-4336-bfd2-b81da0f72914}, !- Handle
  {4364d987-5e3d-42b4-8dc2-c8e5fddb9b80}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {811b0363-2789-4a4e-9193-08ddcf6db227}, !- Handle
  Interior Window,                        !- Name
  {8d687a76-3a55-4f7d-a707-49842db8ee39}, !- Surface Rendering Name
  {013fe05a-974a-46b9-9c2f-15a26673d10a}; !- Layer 1

OS:StandardsInformation:Construction,
  {5da5f1f7-187e-4b21-ab59-30bc85ffea68}, !- Handle
  {811b0363-2789-4a4e-9193-08ddcf6db227}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {71ae2f21-cecd-4a45-a05f-56a5b52abd7b}, !- Handle
  Interior Door,                          !- Name
  {e43ca8b3-d743-4f7d-ba49-0b831f3c1c66}, !- Surface Rendering Name
  {f38456c8-e04b-4a3d-bf81-064cc9fffce1}; !- Layer 1

OS:StandardsInformation:Construction,
  {7449bcd2-2697-43f6-8832-b971dc481e5a}, !- Handle
  {71ae2f21-cecd-4a45-a05f-56a5b52abd7b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {baff908e-f870-40bb-85d5-3e76b0f5ed9f}, !- Handle
  Rendering Color 147,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {f38456c8-e04b-4a3d-bf81-064cc9fffce1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8ba8d23f-054c-4a10-82b7-981de541ce80}, !- Handle
  {f38456c8-e04b-4a3d-bf81-064cc9fffce1}; !- Material Name

OS:Rendering:Color,
  {ef3b3a28-92ef-4538-8852-391395231cff}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Material,
  {861f8d4c-0593-49a4-b266-1624ce4aa698}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b76da5f-571f-419d-96c3-07903ac86ea7}, !- Handle
  {861f8d4c-0593-49a4-b266-1624ce4aa698}; !- Material Name

OS:Material:NoMass,
  {99443e3f-fc8b-4923-a43b-197817e701e1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d875c5aa-aafc-4052-b59f-df4c989cf0b6}, !- Handle
  {99443e3f-fc8b-4923-a43b-197817e701e1}; !- Material Name

OS:Material,
  {e167aab9-533b-4c68-9fbf-4ed12b7d8845}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4cd3f524-bfcd-4615-afde-4782f61b8e97}, !- Handle
  {e167aab9-533b-4c68-9fbf-4ed12b7d8845}; !- Material Name

OS:Material,
  {7c5fef6d-4723-46cd-a9ad-bdc7c99e6777}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e8e2d45-0813-481c-ae19-a95a9673cd4b}, !- Handle
  {7c5fef6d-4723-46cd-a9ad-bdc7c99e6777}; !- Material Name

OS:Material,
  {fc3bdad9-7b1e-4c6f-9437-06baafb6234d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd7b4cbd-a86a-47c9-88b0-9c8d5f021721}, !- Handle
  {fc3bdad9-7b1e-4c6f-9437-06baafb6234d}; !- Material Name

OS:Material,
  {cacd6072-8219-4f82-9386-a67e66b3462e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed1d6c94-37be-4dbe-905e-6f00e6c4503d}, !- Handle
  {cacd6072-8219-4f82-9386-a67e66b3462e}; !- Material Name

OS:Material,
  {d76e1cb9-7af2-4942-b01a-36d00a5b86ab}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd9356cd-9a6f-4060-ae74-d7eda139e362}, !- Handle
  {d76e1cb9-7af2-4942-b01a-36d00a5b86ab}; !- Material Name

OS:Material,
  {c5337794-17f7-43f9-b626-75719d5ea2df}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ce572201-050d-4c60-8aa5-e3e13448ddd8}, !- Handle
  {c5337794-17f7-43f9-b626-75719d5ea2df}; !- Material Name

OS:Material,
  {bde3ca4b-74e8-4627-b127-e0e2928d6ded}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a092590-8794-4377-8089-228041b9fdc0}, !- Handle
  {bde3ca4b-74e8-4627-b127-e0e2928d6ded}; !- Material Name

OS:Rendering:Color,
  {fc84a349-406d-4323-875f-060e0ad3e11c}, !- Handle
  Rendering Color 150,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Material,
  {40c87817-e8f5-40e4-a866-3630a6e6f8f4}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd6ee0ed-cd8c-4f86-b62c-5599179aa9d5}, !- Handle
  {40c87817-e8f5-40e4-a866-3630a6e6f8f4}; !- Material Name

OS:Material:AirGap,
  {3a69ee74-8321-45f6-8971-91ea90da959a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b9b2f28f-f85a-49fa-ba71-e90bfb4647c2}, !- Handle
  {3a69ee74-8321-45f6-8971-91ea90da959a}; !- Material Name

OS:Material,
  {15bcf0f6-3248-48b4-8488-38e156102a9c}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b590d077-749f-4c6d-8a4c-4667c3bda90b}, !- Handle
  {15bcf0f6-3248-48b4-8488-38e156102a9c}; !- Material Name

OS:Rendering:Color,
  {52989020-c843-4b5b-bf76-a27c2bca7453}, !- Handle
  Rendering Color 151,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Material,
  {57912703-bf50-47e3-8649-1c6959bd680d}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5884e6ef-c43a-496c-8659-5a53802077f7}, !- Handle
  {57912703-bf50-47e3-8649-1c6959bd680d}; !- Material Name

OS:Material:AirGap,
  {3f41a15a-ee17-4f60-9329-a44887827adc}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e0059c67-c3bf-4607-9d62-e386f3066ce4}, !- Handle
  {3f41a15a-ee17-4f60-9329-a44887827adc}; !- Material Name

OS:Rendering:Color,
  {320f9905-4b0c-4cbb-a805-c044f5a70c7c}, !- Handle
  Rendering Color 152,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {2b4c07d8-9431-45e3-a362-d65c320fd463}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ed5bace0-6f8d-4184-abc0-eef2657c0ac6}, !- Handle
  {2b4c07d8-9431-45e3-a362-d65c320fd463}; !- Material Name

OS:Rendering:Color,
  {7bf8aa1a-1754-4d89-a8e9-264fca30863d}, !- Handle
  Rendering Color 153,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Material,
  {4f4dcbf5-f6f4-465a-a141-024e1d21162d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {66751be6-a4d3-4b2f-81d6-ed17cd10e8f5}, !- Handle
  {4f4dcbf5-f6f4-465a-a141-024e1d21162d}; !- Material Name

OS:Material,
  {4c3aaaf8-3ebc-42b7-9bdf-40ff06a68b85}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {89c4b3e6-2e1a-4d02-b489-61c1867ca696}, !- Handle
  {4c3aaaf8-3ebc-42b7-9bdf-40ff06a68b85}; !- Material Name

OS:Rendering:Color,
  {8d687a76-3a55-4f7d-a707-49842db8ee39}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {013fe05a-974a-46b9-9c2f-15a26673d10a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d973e0a8-dc28-4087-a849-6a6445fef847}, !- Handle
  {013fe05a-974a-46b9-9c2f-15a26673d10a}; !- Material Name

OS:Rendering:Color,
  {e43ca8b3-d743-4f7d-ba49-0b831f3c1c66}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1af7f3f-2eef-48db-b195-9c51bdbe4161}, !- Handle
  Rendering Color 16,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84217b6d-74e1-43e1-ba60-0fdf398e1f22}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bed331ab-2a02-450f-9ccd-2f2b8bfa289b}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {12bffe38-ee96-4a5a-9504-64f79ab746c1}, !- Handle
  1-L-Living R,                           !- Name
  {001209c7-d65d-4a68-b1ad-5ad7fc341e09}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- Handle
  1-L-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1709d09b-cbd6-444e-9f3c-0c09ed7c9baf}, !- Zone Air Inlet Port List
  {ac9d2acd-b5d5-4581-9465-d4db5615547f}, !- Zone Air Exhaust Port List
  {1f163b11-6085-41d6-af3f-a54432138c18}, !- Zone Air Node Name
  {b5ac2429-ac4b-4b21-b046-ee348efc8575}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49b65d47-0662-4ac9-b440-95bf83a16a18}, !- Group Rendering Name
  {946ed0a7-556c-4dbc-8010-bd266577af6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b5ac2429-ac4b-4b21-b046-ee348efc8575}, !- Handle
  Port List 1,                            !- Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- HVAC Component
  {79a77ba8-e282-4244-be52-7c7551ca6031}; !- Port 1

OS:Node,
  {b5636a9d-e88c-4306-a38c-daf63de63d67}, !- Handle
  Node 15,                                !- Name
  {1f163b11-6085-41d6-af3f-a54432138c18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f163b11-6085-41d6-af3f-a54432138c18}, !- Handle
  {b700ab11-76ca-4d88-aab7-1887e12eb43d}, !- Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- Source Object
  11,                                     !- Outlet Port
  {b5636a9d-e88c-4306-a38c-daf63de63d67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1709d09b-cbd6-444e-9f3c-0c09ed7c9baf}, !- Handle
  {1471e8fd-c605-4e3a-889a-321e2c2cc7a7}, !- Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- HVAC Component
  {9d16490e-ebad-49d4-a3e0-59a24c1a9258}, !- Port 1
  {b4285968-2470-4ab3-bfad-8c57d09b3d9d}; !- Port 2

OS:PortList,
  {ac9d2acd-b5d5-4581-9465-d4db5615547f}, !- Handle
  {ff54c1d4-37c0-4211-a159-403350998f50}, !- Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- HVAC Component
  {a5ceb4d8-5211-4ea9-b7f2-e331e66371ce}; !- Port 1

OS:Sizing:Zone,
  {5dc09f95-5105-4e4f-a9d1-e0d4c127cfc4}, !- Handle
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {690014f3-dc9f-4619-ba7b-c6346e29f8b0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {8712a1d4-6f2d-49dc-8c91-5e1f6edaabb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {363c1f6c-e607-458f-8ea6-ffeff9166792}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a277c7d0-5eb7-4360-80c1-e8dceb293bf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {15f82e17-b497-432a-b7a4-890874d24395}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {49b65d47-0662-4ac9-b440-95bf83a16a18}, !- Handle
  Rendering Color 19,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Handle
  1st Floor,                              !- Name
  2.4384,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f89809c5-aa3b-40fb-b57c-c0525f709450}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f89809c5-aa3b-40fb-b57c-c0525f709450}, !- Handle
  Rendering Color 20,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {a131ff98-95dc-4b27-9cd5-72039c45f0f9}, !- Handle
  1-L-Mechanical,                         !- Name
  {24ed9c3e-d59f-4427-ad45-58b7213ca2ec}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- Handle
  1-L-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a1b51c-64e7-4ff9-857f-af1068486b2f}, !- Zone Air Inlet Port List
  {ea7b4e9e-52f8-44be-aa2d-7203dcbb28e4}, !- Zone Air Exhaust Port List
  {c0ed4a2d-dccc-40a7-8a94-194436bfd60a}, !- Zone Air Node Name
  {99aa266b-35d2-439e-8b1b-0c798584ab4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa9eb460-3165-4ed8-9e53-539bc066dada}, !- Group Rendering Name
  {64da776d-4a69-4124-a12c-4b124bc1e595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {99aa266b-35d2-439e-8b1b-0c798584ab4e}, !- Handle
  Port List 2,                            !- Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- HVAC Component
  {04d130ec-ceb1-4058-9af9-68b751e7e5f4}; !- Port 1

OS:Node,
  {358f464f-9454-4078-98a0-61d0d3d2ce57}, !- Handle
  Node 16,                                !- Name
  {c0ed4a2d-dccc-40a7-8a94-194436bfd60a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0ed4a2d-dccc-40a7-8a94-194436bfd60a}, !- Handle
  {e8b6bf66-08df-4dee-b24f-6798d9a21cd8}, !- Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- Source Object
  11,                                     !- Outlet Port
  {358f464f-9454-4078-98a0-61d0d3d2ce57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a1b51c-64e7-4ff9-857f-af1068486b2f}, !- Handle
  {01c9a03d-7f60-45f5-bf70-385fac320008}, !- Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- HVAC Component
  {d2a2a3ca-20b1-4c65-a3a4-1b8842524522}, !- Port 1
  {3a24edfd-f891-4455-b8ad-2be60c3cd8a8}; !- Port 2

OS:PortList,
  {ea7b4e9e-52f8-44be-aa2d-7203dcbb28e4}, !- Handle
  {83cf95a4-af7e-4ec1-9818-7679d9c0c4fe}, !- Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- HVAC Component
  {2710f73a-b538-4a4c-9042-cbab254b7d0e}; !- Port 1

OS:Sizing:Zone,
  {2b2335a6-8b9a-43a3-b8b8-5af65ca9eb07}, !- Handle
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e09a33b-9643-4b70-88c3-cbb30e6e2aa5}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e67496b5-dfec-4701-b2e0-32e0ed8c3e9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b86d8f0a-9bf7-4221-ad76-69c47564bf4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4d82837-eed5-4878-9ecb-8ff7f6cf5c34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {873e7209-bfdc-40f9-ac46-04e8b6583318}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {fa9eb460-3165-4ed8-9e53-539bc066dada}, !- Handle
  Rendering Color 21,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {621bdfcc-80a5-4b82-b6df-b3022596161f}, !- Handle
  1-L-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- Handle
  1-L-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf95a1f5-713e-4cd1-8640-3cbfb2482b03}, !- Zone Air Inlet Port List
  {dec31f8b-601b-47a5-b2dd-ea6831a233c8}, !- Zone Air Exhaust Port List
  {597fc924-25d9-4ed1-bf90-8f239eba7d56}, !- Zone Air Node Name
  {4e39054d-b058-4ef6-bc26-614012b66725}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8f7c8e9-684e-4bd6-a1b2-03c18841633c}, !- Group Rendering Name
  {dc6b2361-0db0-4ad9-8037-ffce7de32602}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4e39054d-b058-4ef6-bc26-614012b66725}, !- Handle
  Port List 4,                            !- Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- HVAC Component
  {cf7c3d51-ca2d-4bae-9e16-7f00de1a64f6}; !- Port 1

OS:Node,
  {57e884c2-e573-4f4f-8f06-a7070aa74a15}, !- Handle
  Node 17,                                !- Name
  {597fc924-25d9-4ed1-bf90-8f239eba7d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {597fc924-25d9-4ed1-bf90-8f239eba7d56}, !- Handle
  {6664dbd6-e6b6-4aa1-aab5-b650fc09e19e}, !- Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- Source Object
  11,                                     !- Outlet Port
  {57e884c2-e573-4f4f-8f06-a7070aa74a15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf95a1f5-713e-4cd1-8640-3cbfb2482b03}, !- Handle
  {fd13acba-61f0-425b-842e-e296289fe271}, !- Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- HVAC Component
  {0bc5d868-4dd9-482e-8bdd-e488fe61d315}, !- Port 1
  {a4f69cbf-450f-4bc3-8798-49faa095d599}; !- Port 2

OS:PortList,
  {dec31f8b-601b-47a5-b2dd-ea6831a233c8}, !- Handle
  {0f5e8ccd-72ae-4290-87e2-5fb43b93c0d1}, !- Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- HVAC Component
  {33e14fb7-a0fc-44bb-bc1e-668cfb0e2717}; !- Port 1

OS:Sizing:Zone,
  {9062d414-7469-4502-a829-f0e8c475e70d}, !- Handle
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fdedba2-9b61-4db6-9cc1-ded84f18644e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8ed1929a-697c-49b5-a44a-007ce9476509}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77b66793-8fc8-4c50-9bed-46a5de113ff1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43d4dea6-7405-48f5-9a22-5726574ad6da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6f83b4e-4b5a-4be6-bfa0-712144ffc7a2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {a8f7c8e9-684e-4bd6-a1b2-03c18841633c}, !- Handle
  Rendering Color 22,                     !- Name
  243,                                    !- Rendering Red Value
  156,                                    !- Rendering Green Value
  25,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {0e7596a7-8d6f-40c9-b6e6-ff12f8293571}, !- Handle
  1-R-Dwelling,                           !- Name
  {69cacc61-b272-4ae3-882f-53f326102d5f}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {9219e350-0594-4985-94b8-e0e553107634}, !- Handle
  1-R-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {722e6cc8-ba9f-4984-a04b-0453a3f22e6a}, !- Zone Air Inlet Port List
  {c9721344-71e2-4cd4-aced-c44ad946c32b}, !- Zone Air Exhaust Port List
  {0cde2b41-f3b1-457a-bfe1-aca8249fc7e5}, !- Zone Air Node Name
  {3f1f8cd4-e7c6-48f6-9475-7f3c8ddd40d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0c586d3-2587-4d7b-8329-73b5e3e85502}, !- Group Rendering Name
  {2082a73b-f967-42c4-bb01-71407eae27f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3f1f8cd4-e7c6-48f6-9475-7f3c8ddd40d5}, !- Handle
  Port List 5,                            !- Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- HVAC Component
  {d21e1535-a5a0-4705-89f7-0a9641300270}; !- Port 1

OS:Node,
  {e7158553-6fc4-4e99-9102-5b87f3d9e223}, !- Handle
  Node 18,                                !- Name
  {0cde2b41-f3b1-457a-bfe1-aca8249fc7e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cde2b41-f3b1-457a-bfe1-aca8249fc7e5}, !- Handle
  {a94d0db8-d94d-4def-9ceb-770afdc8f201}, !- Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- Source Object
  11,                                     !- Outlet Port
  {e7158553-6fc4-4e99-9102-5b87f3d9e223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {722e6cc8-ba9f-4984-a04b-0453a3f22e6a}, !- Handle
  {b2390b47-0d6f-4dbb-b6e5-eb6255afefe4}, !- Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- HVAC Component
  {106d3ce3-fd9b-49a6-b684-6941fcc2784f}, !- Port 1
  {1bd814d6-1674-465e-b281-81e188ef08b5}; !- Port 2

OS:PortList,
  {c9721344-71e2-4cd4-aced-c44ad946c32b}, !- Handle
  {6e7d2fdb-aaa9-45be-abfd-1bd1906d7b2d}, !- Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- HVAC Component
  {1d1ed73d-3cec-402d-9af5-075116705fb7}; !- Port 1

OS:Sizing:Zone,
  {4bb6303d-beb1-4186-8874-44967e6b4fe1}, !- Handle
  {9219e350-0594-4985-94b8-e0e553107634}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7446eb10-0210-4168-aca3-df5601a11cf1}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {9219e350-0594-4985-94b8-e0e553107634}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68ebf62b-e25f-486e-9664-f2096443518f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2090d94e-a623-4711-ac56-81b2e047ca1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {703d3c59-c84e-48a5-b883-aafcae84abf3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {a0c586d3-2587-4d7b-8329-73b5e3e85502}, !- Handle
  Rendering Color 23,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {359f641d-3987-427c-87d7-b8e41d72e98f}, !- Handle
  1-R-Suite 3,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- Handle
  1-R-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec349132-1ae7-4a41-9221-3182b6230580}, !- Zone Air Inlet Port List
  {5a55388d-f447-4a51-9738-bea1cac0812c}, !- Zone Air Exhaust Port List
  {b68af8a3-cc9d-4228-80e1-9c10efb843c2}, !- Zone Air Node Name
  {0d390593-0af3-4c9d-8e72-e55ef3557ca5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c745c033-a75f-4719-910f-2b517b681c81}, !- Group Rendering Name
  {19b5a2a2-74bb-4c2f-a2d7-ea8a42139bd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0d390593-0af3-4c9d-8e72-e55ef3557ca5}, !- Handle
  Port List 6,                            !- Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- HVAC Component
  {f925de3a-7a03-4c2c-990a-278440ce783d}; !- Port 1

OS:Node,
  {f7a90303-bea6-43e3-8144-7849648ad5fd}, !- Handle
  Node 19,                                !- Name
  {b68af8a3-cc9d-4228-80e1-9c10efb843c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b68af8a3-cc9d-4228-80e1-9c10efb843c2}, !- Handle
  {4aa7ca42-cd1d-4dfb-8f26-c182f924670e}, !- Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- Source Object
  11,                                     !- Outlet Port
  {f7a90303-bea6-43e3-8144-7849648ad5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec349132-1ae7-4a41-9221-3182b6230580}, !- Handle
  {47042d09-21d8-4e00-b47b-fac4e5e9e86b}, !- Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- HVAC Component
  {1c8031a1-c8e6-4450-b1fa-346c56eb19d6}, !- Port 1
  {1db54ffd-0e25-4c10-950c-3a8a4c753622}; !- Port 2

OS:PortList,
  {5a55388d-f447-4a51-9738-bea1cac0812c}, !- Handle
  {645af395-0dee-4b70-b0ed-3c6b14a3302d}, !- Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- HVAC Component
  {c2912eea-d00f-4afc-82c6-b1be3d79b87c}; !- Port 1

OS:Sizing:Zone,
  {26090100-6ad6-4418-b794-a94c93b8f18c}, !- Handle
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74afa3a0-417e-47e7-84d7-685724c046ca}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {17a5a727-fee3-4f9f-b437-7d20955ce3d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4abf0f7e-d5c4-4bbd-8c2b-5ed72729b301}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {432fc46c-20ad-4a48-9180-cc3d0c1b1ddd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {09ecfbe6-78b1-4d78-ab2e-9c2e3efb8ec8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {c745c033-a75f-4719-910f-2b517b681c81}, !- Handle
  Rendering Color 24,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {4f996ea0-01ea-426c-9b25-a55f154da32c}, !- Handle
  1-R-Suite 4,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- Handle
  1-R-6,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {915ca8c0-66eb-44d3-a891-7d05b09fd347}, !- Zone Air Inlet Port List
  {4c9d9657-a4c0-4372-aa3d-7346d6e5901d}, !- Zone Air Exhaust Port List
  {6ff0a2b0-4273-4197-a7be-3752adedfd2b}, !- Zone Air Node Name
  {7c74bff4-0c55-4aa6-8906-2ee157a1a0c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d58bd3de-4e43-48c0-868e-99d8c353b984}, !- Group Rendering Name
  {125b9669-bd34-4c26-982c-9ec89ab41e29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7c74bff4-0c55-4aa6-8906-2ee157a1a0c0}, !- Handle
  Port List 7,                            !- Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- HVAC Component
  {137cb8d3-5674-4e51-8f9e-857f6104b635}; !- Port 1

OS:Node,
  {42dbd04f-1e00-4a02-9077-1567c3d05fb3}, !- Handle
  Node 20,                                !- Name
  {6ff0a2b0-4273-4197-a7be-3752adedfd2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff0a2b0-4273-4197-a7be-3752adedfd2b}, !- Handle
  {3c058521-231d-4b77-9bfa-e939bdd62237}, !- Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- Source Object
  11,                                     !- Outlet Port
  {42dbd04f-1e00-4a02-9077-1567c3d05fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {915ca8c0-66eb-44d3-a891-7d05b09fd347}, !- Handle
  {6af866d3-2dbb-4591-a600-64a812b4808a}, !- Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- HVAC Component
  {2829296c-1550-4b84-9df2-262a5f21a39e}, !- Port 1
  {6f6de5d5-68e8-4a0c-acec-5b6ba405680c}; !- Port 2

OS:PortList,
  {4c9d9657-a4c0-4372-aa3d-7346d6e5901d}, !- Handle
  {c1c9cb31-70f3-47e3-8e7c-df9e08e40a86}, !- Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- HVAC Component
  {2de4af73-391b-4472-ba79-53482c1f874e}; !- Port 1

OS:Sizing:Zone,
  {25c30b83-535b-493d-8397-0af151b13c97}, !- Handle
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cb547a8-cc4b-45dd-8e93-5532557b4fcb}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {77d29de4-becc-4afb-a335-9e14e898338c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2812f003-76dc-409b-8d3d-510b8e976f0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1bd07f7-a5f4-4eba-a788-a33aa411581d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {497a705c-e1f4-474d-af97-cfd9cee6f64f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {d58bd3de-4e43-48c0-868e-99d8c353b984}, !- Handle
  Rendering Color 25,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {928a243e-9908-4a8b-b0b7-41eca2021188}, !- Handle
  1-R-Living R,                           !- Name
  {001209c7-d65d-4a68-b1ad-5ad7fc341e09}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- Handle
  1-R-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26202b90-2955-48a4-8c17-85aaf206b91c}, !- Zone Air Inlet Port List
  {69671d1d-b234-4bce-997e-f71d67a0e84a}, !- Zone Air Exhaust Port List
  {187485a1-eb95-438b-8451-2bc6d11d3065}, !- Zone Air Node Name
  {15850e79-799e-4ca7-96b4-68c396b81244}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {411396ce-cf99-485c-99fa-6bdde6e87d30}, !- Group Rendering Name
  {f72ea4cf-a637-4d5c-8f20-d511d5500dcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {15850e79-799e-4ca7-96b4-68c396b81244}, !- Handle
  Port List 8,                            !- Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- HVAC Component
  {4b86bf5a-a026-468b-8624-615d077f91d1}; !- Port 1

OS:Node,
  {df5d8bfb-aac7-4534-8238-26752988e538}, !- Handle
  Node 21,                                !- Name
  {187485a1-eb95-438b-8451-2bc6d11d3065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {187485a1-eb95-438b-8451-2bc6d11d3065}, !- Handle
  {debf261f-699d-4b4c-b192-f5b805408773}, !- Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- Source Object
  11,                                     !- Outlet Port
  {df5d8bfb-aac7-4534-8238-26752988e538}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26202b90-2955-48a4-8c17-85aaf206b91c}, !- Handle
  {542e97c9-9de1-4a74-ac67-1b21de348a05}, !- Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- HVAC Component
  {102562f3-d930-49d8-bce8-b16904e32bfd}, !- Port 1
  {6d61ecd1-1990-4941-99d3-2491623857bd}; !- Port 2

OS:PortList,
  {69671d1d-b234-4bce-997e-f71d67a0e84a}, !- Handle
  {74e8193f-013d-41a9-a2a1-b680b31f1dc8}, !- Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- HVAC Component
  {63d3d713-7c1d-4eeb-83b3-b89fa56f46b9}; !- Port 1

OS:Sizing:Zone,
  {e691f494-ac09-4964-9692-b3a6d3bf2236}, !- Handle
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dd50db4-aa01-434b-a01f-69b1b78ddd91}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3958e70d-909a-4cab-b559-8880627cfb26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51dfca34-cb8c-4b51-8b27-4a6358d5a920}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ab320817-fba3-4a90-b44b-fa69804b890e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b65fc13d-5dec-418a-9f3f-4f07e4895998}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {411396ce-cf99-485c-99fa-6bdde6e87d30}, !- Handle
  Rendering Color 26,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {c9d28d87-6b9f-43cb-b884-b8bdad1b6d51}, !- Handle
  1-M-Living R,                           !- Name
  {1032490f-e88c-4473-8dad-7f5e5d8c9216}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Handle
  12-M-2,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fb05dbe-d34f-4cc9-9032-e276543c91dd}, !- Zone Air Inlet Port List
  {6176b6a8-5c45-40d2-a02e-f73ecc7cf14b}, !- Zone Air Exhaust Port List
  {24a4139f-f6d9-40c4-b2e6-d6ad29e8f2b4}, !- Zone Air Node Name
  {a4987d69-f832-48e5-bc62-699b901e146b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b57f8e2-24c5-44e5-b4ed-dd504be908ca}, !- Group Rendering Name
  {8876e32f-6243-4bd5-b07d-4f49815744fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a4987d69-f832-48e5-bc62-699b901e146b}, !- Handle
  Port List 9,                            !- Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- HVAC Component
  {084b7dbc-d1f9-4ad2-a9a7-4c9a768b18e2}; !- Port 1

OS:Node,
  {457e649b-d2af-4b45-b520-7922c800f9d0}, !- Handle
  Node 22,                                !- Name
  {24a4139f-f6d9-40c4-b2e6-d6ad29e8f2b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a4139f-f6d9-40c4-b2e6-d6ad29e8f2b4}, !- Handle
  {32a1c3f4-6268-44c9-b73f-135b3e60fef5}, !- Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Source Object
  11,                                     !- Outlet Port
  {457e649b-d2af-4b45-b520-7922c800f9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fb05dbe-d34f-4cc9-9032-e276543c91dd}, !- Handle
  {d30fc274-cfb0-4d1d-9ea0-3c62414f9445}, !- Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- HVAC Component
  {77420729-c9a7-4957-85b3-cf56b3a3243b}; !- Port 1

OS:PortList,
  {6176b6a8-5c45-40d2-a02e-f73ecc7cf14b}, !- Handle
  {adb78c8a-4edc-4d13-8812-1190b0c45fae}, !- Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}; !- HVAC Component

OS:Sizing:Zone,
  {0d7c60ce-a071-4d49-99bd-161bddaeae48}, !- Handle
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebf907ca-2405-4fdf-9163-dfbd692d801a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07c6ad5b-bdca-47a6-886e-b221ee1569cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6977b906-f182-4982-9943-7fbd59dd9a9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3b57f8e2-24c5-44e5-b4ed-dd504be908ca}, !- Handle
  Rendering Color 27,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {b23560bd-235c-4543-8aca-0de62e75984c}, !- Handle
  1-L-Dwelling,                           !- Name
  {69cacc61-b272-4ae3-882f-53f326102d5f}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- Handle
  1-L-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63911f2a-a4b9-494c-9ada-eaf38d47f036}, !- Zone Air Inlet Port List
  {b9596732-055e-450b-9ff1-66620586009b}, !- Zone Air Exhaust Port List
  {775b4113-bb3f-4643-a4e4-dbe70bab0d1a}, !- Zone Air Node Name
  {ba6f28dc-1af2-48b3-8b63-bb080c99e757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45ae33cf-3ba8-4e32-a7f0-055223e656e0}, !- Group Rendering Name
  {d991eba1-6806-4496-a91e-2f34a227ae05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ba6f28dc-1af2-48b3-8b63-bb080c99e757}, !- Handle
  Port List 10,                           !- Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- HVAC Component
  {9da398d6-6ed3-4c0c-82ad-4b110723e4d8}; !- Port 1

OS:Node,
  {6392feb4-f704-4793-8ca8-e77e720d8978}, !- Handle
  Node 23,                                !- Name
  {775b4113-bb3f-4643-a4e4-dbe70bab0d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {775b4113-bb3f-4643-a4e4-dbe70bab0d1a}, !- Handle
  {3fec1a45-949f-49ff-b3d7-1fec664ae8ea}, !- Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- Source Object
  11,                                     !- Outlet Port
  {6392feb4-f704-4793-8ca8-e77e720d8978}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63911f2a-a4b9-494c-9ada-eaf38d47f036}, !- Handle
  {ff938ffe-e020-4748-a804-0df08bdf686a}, !- Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- HVAC Component
  {57cc2caf-1d42-49fe-90b3-2bb665c092be}, !- Port 1
  {85ec71b2-b656-4014-ac24-045196d81891}; !- Port 2

OS:PortList,
  {b9596732-055e-450b-9ff1-66620586009b}, !- Handle
  {e60f0bf8-d461-462a-8e0c-fa2b3112cfee}, !- Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- HVAC Component
  {941bea0e-e578-44dc-a972-a927f0598c44}; !- Port 1

OS:Sizing:Zone,
  {48708f2f-52ea-404d-8a52-e3411375bca6}, !- Handle
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5905e21-8c31-4041-9fe0-bff74af6917e}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {239dc8a5-56a1-4b3e-be68-df98295c16cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1038d086-8c55-496e-8b01-42babe8f156a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a636ebf-dbfd-4e81-8b7e-286f33c76aa0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c3026173-93f4-4952-9605-ec29d6bed891}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {45ae33cf-3ba8-4e32-a7f0-055223e656e0}, !- Handle
  Rendering Color 28,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {dc010dad-0f78-40e2-be23-adf2d1a8c94c}, !- Handle
  1-R-Mechanical,                         !- Name
  {24ed9c3e-d59f-4427-ad45-58b7213ca2ec}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- Handle
  1-R-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e49e2e95-c117-495b-81ca-65693cea4787}, !- Zone Air Inlet Port List
  {06c1c1b4-f2d9-41c7-a476-881c635f23f5}, !- Zone Air Exhaust Port List
  {6b4a9488-434c-41c2-85c0-b00511ba51bd}, !- Zone Air Node Name
  {ee354361-bd3b-47b7-a448-a01e05dedee4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {139560ae-75a8-45e9-80f8-7dddec594580}, !- Group Rendering Name
  {d4b09482-8525-496c-9ca0-972f19ef7f68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ee354361-bd3b-47b7-a448-a01e05dedee4}, !- Handle
  Port List 3,                            !- Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- HVAC Component
  {de4d7952-c05c-4863-b190-f8fe669dc942}; !- Port 1

OS:Node,
  {27e71d8c-82b8-46ee-9d4f-c52cde8cd162}, !- Handle
  Node 24,                                !- Name
  {6b4a9488-434c-41c2-85c0-b00511ba51bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b4a9488-434c-41c2-85c0-b00511ba51bd}, !- Handle
  {8915e741-01ce-430b-90d6-207ff5809144}, !- Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- Source Object
  11,                                     !- Outlet Port
  {27e71d8c-82b8-46ee-9d4f-c52cde8cd162}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e49e2e95-c117-495b-81ca-65693cea4787}, !- Handle
  {c943a1ec-0552-4d89-bed0-0aef169a626f}, !- Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- HVAC Component
  {e526dc8c-17e4-42b6-9269-d82bac1a4c83}, !- Port 1
  {6b22df7d-3ec2-48b5-a1f3-8965c8b98cc5}; !- Port 2

OS:PortList,
  {06c1c1b4-f2d9-41c7-a476-881c635f23f5}, !- Handle
  {5f3f6db4-2b2f-4993-a761-00e44568e328}, !- Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- HVAC Component
  {72db22dd-c4f0-4a64-a6ea-fbc2e5517666}; !- Port 1

OS:Sizing:Zone,
  {4a9ff04a-6d70-4183-a167-e291a1753038}, !- Handle
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7da8cc7-172a-4b3e-b92e-8c63d6d54386}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {bdc8869f-848d-403b-9a4f-8598551ce4cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee93941d-3d35-4433-bd41-0b5bd8af25a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73ee6ca9-e167-4a7e-bfdc-302d36deb18b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f60f2290-8856-45a5-a638-845aa090c087}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {139560ae-75a8-45e9-80f8-7dddec594580}, !- Handle
  Rendering Color 29,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {739ba69e-6bb1-4276-85ba-5e53198ed671}, !- Handle
  1-R-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- Handle
  1-R-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e776bc0-21e3-409d-8d9a-a074171e258e}, !- Zone Air Inlet Port List
  {0ef2a36e-797e-4ac2-84a5-5c4543d08e5c}, !- Zone Air Exhaust Port List
  {9c747324-e8a8-4076-bc33-e5c083d52597}, !- Zone Air Node Name
  {da0bcd0a-209e-4900-be97-4a91e2577ab4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d346352b-fe85-43f5-9325-79cda01aaa90}, !- Group Rendering Name
  {ce60a291-5cd7-4c3c-9b63-ce456bef55a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {da0bcd0a-209e-4900-be97-4a91e2577ab4}, !- Handle
  Port List 11,                           !- Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- HVAC Component
  {4006a354-bb43-4b6f-8f6f-5e1980663a98}; !- Port 1

OS:Node,
  {a51e3078-8e55-4a39-a097-bce6027ec71c}, !- Handle
  Node 25,                                !- Name
  {9c747324-e8a8-4076-bc33-e5c083d52597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c747324-e8a8-4076-bc33-e5c083d52597}, !- Handle
  {ca58ea69-bf25-42d2-b170-1fa754fa8694}, !- Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- Source Object
  11,                                     !- Outlet Port
  {a51e3078-8e55-4a39-a097-bce6027ec71c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e776bc0-21e3-409d-8d9a-a074171e258e}, !- Handle
  {677f7030-2f33-4344-a61d-825ddf343857}, !- Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- HVAC Component
  {093e9f22-6cda-4259-b559-e74fb453a96f}, !- Port 1
  {16483e56-5553-421d-8dcb-ada65c28ac32}; !- Port 2

OS:PortList,
  {0ef2a36e-797e-4ac2-84a5-5c4543d08e5c}, !- Handle
  {80817fae-f8c2-4120-b754-2967dc65d9b1}, !- Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- HVAC Component
  {311b972f-9c31-4a8b-b3be-411b5ffbc19f}; !- Port 1

OS:Sizing:Zone,
  {8bd1b81a-2e1d-41bf-9f6f-ae65d8934803}, !- Handle
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70e84f86-eba4-47ba-852a-f61468d589cb}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {a7967e33-2376-4e88-b51b-a99de779c8c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee9a5e10-4b6b-49b5-b030-6f52b49bed69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23e375d3-514e-4a3e-a21b-11d1656105a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ed61f913-6e72-4707-abc0-38405af358dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {d346352b-fe85-43f5-9325-79cda01aaa90}, !- Handle
  Rendering Color 30,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {f9c8b01e-6080-4201-9f73-e5be5d348698}, !- Handle
  1-L-Suite 4,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- Handle
  1-L-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {947cbab4-229f-4603-9204-a75732f1a3d6}, !- Zone Air Inlet Port List
  {317033ac-1806-417a-81f3-f046e249ef80}, !- Zone Air Exhaust Port List
  {511edc06-ec72-47d3-81d5-a9aed71daa87}, !- Zone Air Node Name
  {45ac87ac-930c-427a-845b-de7c233e9a42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35bd8053-47a5-481e-b069-f90e3e5178cc}, !- Group Rendering Name
  {261d0f64-0d17-4ddb-8288-7826e8c63c7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {45ac87ac-930c-427a-845b-de7c233e9a42}, !- Handle
  Port List 12,                           !- Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- HVAC Component
  {f4e698b6-a82b-4d7b-8f42-31a2e61a69f6}; !- Port 1

OS:Node,
  {e71697a5-a3d3-4fc5-ab44-17ee6bf169e7}, !- Handle
  Node 26,                                !- Name
  {511edc06-ec72-47d3-81d5-a9aed71daa87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {511edc06-ec72-47d3-81d5-a9aed71daa87}, !- Handle
  {b3ce04b8-9f61-47d9-85f7-e58213d0092b}, !- Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- Source Object
  11,                                     !- Outlet Port
  {e71697a5-a3d3-4fc5-ab44-17ee6bf169e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {947cbab4-229f-4603-9204-a75732f1a3d6}, !- Handle
  {ec16d497-f0fd-48b8-ae0e-3a7741f278bb}, !- Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- HVAC Component
  {cf8b870f-398f-4ff2-90a2-2fab9ba79437}, !- Port 1
  {e0d6ecee-11d4-4237-a3ba-3e614dba0d98}; !- Port 2

OS:PortList,
  {317033ac-1806-417a-81f3-f046e249ef80}, !- Handle
  {0d4a5ef7-723e-48a4-9c16-a4a2cb0f271d}, !- Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- HVAC Component
  {30b00a90-4cd7-433f-a0dd-a9a0c101d3e7}; !- Port 1

OS:Sizing:Zone,
  {e70bd5af-3b6e-4394-b951-8e969ca44e13}, !- Handle
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a8aad6c-6f32-4200-b162-195aebddfdfa}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f9af09c7-4b50-4bd8-8efe-c63331d477ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c75dbc22-d322-40b2-9275-71706114d2ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {149e12cf-3045-4714-89c7-4f160a66448c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {adc0ef59-7082-444d-a275-6fd8693b0a79}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {35bd8053-47a5-481e-b069-f90e3e5178cc}, !- Handle
  Rendering Color 31,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {3edf1c18-9201-4213-a480-a26c2d4ebb84}, !- Handle
  1-L-Suite 3,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {8236ee02-0144-47aa-8128-18c552551507}, !- Handle
  1-L-6,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4d62b9a-ef66-4d6b-86ae-a3ab498343ee}, !- Zone Air Inlet Port List
  {3dfb6de5-f7a6-4ceb-965c-4c5ca491656e}, !- Zone Air Exhaust Port List
  {d010ec00-2086-4c1e-8298-7f311334ba61}, !- Zone Air Node Name
  {101acff9-e36e-42bc-a98f-31d45d351290}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77a78045-0d71-449c-a363-50ac43a67dab}, !- Group Rendering Name
  {4e2201de-fc91-4b73-a594-72b8ca45c902}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {101acff9-e36e-42bc-a98f-31d45d351290}, !- Handle
  Port List 13,                           !- Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- HVAC Component
  {83a35a75-4ba6-4de8-9ebc-07e0f57af148}; !- Port 1

OS:Node,
  {8274b8ba-77d0-46d0-a696-edc9e25febb7}, !- Handle
  Node 27,                                !- Name
  {d010ec00-2086-4c1e-8298-7f311334ba61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d010ec00-2086-4c1e-8298-7f311334ba61}, !- Handle
  {4d0e359a-addc-49d3-a1ea-55523dc7bcde}, !- Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- Source Object
  11,                                     !- Outlet Port
  {8274b8ba-77d0-46d0-a696-edc9e25febb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4d62b9a-ef66-4d6b-86ae-a3ab498343ee}, !- Handle
  {b8ac9f9b-928a-4694-9a7c-5e52aabd2885}, !- Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- HVAC Component
  {30ae529a-30d6-4517-8cc0-c112a19e5919}, !- Port 1
  {e5c9945a-1cad-44f9-a2db-d01da059bc82}; !- Port 2

OS:PortList,
  {3dfb6de5-f7a6-4ceb-965c-4c5ca491656e}, !- Handle
  {4687fed9-dc4b-4f3b-9728-342113fa6026}, !- Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- HVAC Component
  {87dcb5e6-f22b-46c2-857e-026d4eeb173c}; !- Port 1

OS:Sizing:Zone,
  {64260f88-f52f-40be-8d45-f90c7d9384c4}, !- Handle
  {8236ee02-0144-47aa-8128-18c552551507}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {914fab7f-035e-4ff1-81d7-7f699e856867}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {8236ee02-0144-47aa-8128-18c552551507}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3c8a1cc-3098-463f-bffe-31378709969a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2a54ce0-aa7d-4a8f-a5a7-0db975795b5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b127d730-0cbe-4cea-8e07-000768e809e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {77a78045-0d71-449c-a363-50ac43a67dab}, !- Handle
  Rendering Color 32,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {9980e467-20e5-4749-a174-8b5a3c737edb}, !- Handle
  1-M-Study area,                         !- Name
  {1032490f-e88c-4473-8dad-7f5e5d8c9216}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39509a77-b475-40bd-9f0c-02226d0b1914}, !- Building Story Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- Handle
  1-M-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55d5e4a2-05b0-447e-8299-f846ea2a8c8f}, !- Zone Air Inlet Port List
  {96174fed-184b-4c29-8270-3bcb68f1cbc4}, !- Zone Air Exhaust Port List
  {eba84268-7940-4a6a-8404-c1a61e52d6a3}, !- Zone Air Node Name
  {a73c99d4-abd5-4bb8-92d0-b771bdaef12f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a532488-972a-47c0-b82d-afb5d64f2dab}, !- Group Rendering Name
  {42bb095f-9b44-43d5-b4b0-60df366dad2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a73c99d4-abd5-4bb8-92d0-b771bdaef12f}, !- Handle
  Port List 14,                           !- Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- HVAC Component
  {90013a42-8495-46e4-bcd9-2ea846b48a6c}; !- Port 1

OS:Node,
  {907b3d06-994e-4336-b9e0-cda809eb23b0}, !- Handle
  Node 28,                                !- Name
  {eba84268-7940-4a6a-8404-c1a61e52d6a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba84268-7940-4a6a-8404-c1a61e52d6a3}, !- Handle
  {c8a8c837-3104-4316-a1fc-7fdb135c84e4}, !- Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- Source Object
  11,                                     !- Outlet Port
  {907b3d06-994e-4336-b9e0-cda809eb23b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55d5e4a2-05b0-447e-8299-f846ea2a8c8f}, !- Handle
  {01dd01d8-81ca-43c2-b7c3-04aa70013627}, !- Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- HVAC Component
  {876c98c9-0d1e-463a-a3e2-eda8550545e1}; !- Port 1

OS:PortList,
  {96174fed-184b-4c29-8270-3bcb68f1cbc4}, !- Handle
  {dd4f2fff-a7f3-409d-a4b4-efc46bcbbb90}, !- Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}; !- HVAC Component

OS:Sizing:Zone,
  {bb2376c2-0bcd-4ceb-8184-45ba4c139eb9}, !- Handle
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa0533b3-4e82-473f-b84e-4a3c14910e00}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {584c1e33-7d79-4cf8-abe0-4ef2f9675786}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61ad0448-a6d4-462a-8419-d105df56055f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f515df0d-c22b-4ec1-95ca-773dcfd231f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {8a532488-972a-47c0-b82d-afb5d64f2dab}, !- Handle
  Rendering Color 33,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {bd81539d-0bb5-4632-8d33-932a7bcdb18a}, !- Handle
  2-M-Open,                               !- Name
  {1032490f-e88c-4473-8dad-7f5e5d8c9216}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {c7bdeacd-b439-4cff-822a-e7671ea8d7df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Handle
  2nd Floor,                              !- Name
  4.8768,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {51b3e94e-f785-4842-bd73-26bb5f6f5d70}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {51b3e94e-f785-4842-bd73-26bb5f6f5d70}, !- Handle
  Rendering Color 34,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {4a40de8a-838f-4743-8b52-2e2422f25941}, !- Handle
  Rendering Color 35,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {285d74fa-38a8-458b-a445-65030338bec8}, !- Handle
  2-L-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- Handle
  2-L-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ae6d59c-90e8-465f-b44c-3410aff69875}, !- Zone Air Inlet Port List
  {6ada8d65-ef2a-49ee-b85f-bf2689ec191d}, !- Zone Air Exhaust Port List
  {f59855e0-97ea-4f40-8711-78ad7be344a5}, !- Zone Air Node Name
  {c3301384-1230-4b8e-bf6d-80fa5d4912ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0702ec90-2612-4996-9c2d-7bcec6df84c5}, !- Group Rendering Name
  {5a3afb55-c9ba-4c70-98e1-d13eed4699a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c3301384-1230-4b8e-bf6d-80fa5d4912ba}, !- Handle
  Port List 15,                           !- Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- HVAC Component
  {56a7b755-a2c7-4914-b90a-5e14a526fe8e}; !- Port 1

OS:Node,
  {b51054b7-cb26-4dec-9691-7289c2dbf127}, !- Handle
  Node 30,                                !- Name
  {f59855e0-97ea-4f40-8711-78ad7be344a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f59855e0-97ea-4f40-8711-78ad7be344a5}, !- Handle
  {a7daa31c-aaa3-477d-99e5-91d1c1964454}, !- Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- Source Object
  11,                                     !- Outlet Port
  {b51054b7-cb26-4dec-9691-7289c2dbf127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ae6d59c-90e8-465f-b44c-3410aff69875}, !- Handle
  {6383fc78-a7f7-49be-9892-da800362e255}, !- Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- HVAC Component
  {7cf53db9-fabc-4c32-9ae2-4392a3c50574}, !- Port 1
  {ef4025c6-944d-4a9c-a510-ecd4f5d6889c}; !- Port 2

OS:PortList,
  {6ada8d65-ef2a-49ee-b85f-bf2689ec191d}, !- Handle
  {b2fe6237-7c6f-4f17-af87-85cdbc4a99dd}, !- Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- HVAC Component
  {f14dc449-e7e8-485e-baaa-981e515976e1}; !- Port 1

OS:Sizing:Zone,
  {1d7904ca-e14e-4a36-ab95-ff762b4fdac1}, !- Handle
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ef72e8c-75b8-41ad-82a3-66a72aef2e27}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {b8a2b51d-4936-420e-adff-576f11b9c5d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0db989f5-693a-47e9-9aa0-09d4455a3716}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f47e2fd2-bec5-412a-bdee-69b6c4ac78d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c0f5bbb3-291e-4fa7-a55f-a0ce6d9771f2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {0702ec90-2612-4996-9c2d-7bcec6df84c5}, !- Handle
  Rendering Color 36,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {f0faa78c-dfe5-4a47-be0a-d8bb309a5183}, !- Handle
  2-L-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- Handle
  2-L-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7f2a4f1-0534-453d-bed8-1fc2ac73f6eb}, !- Zone Air Inlet Port List
  {b6728f4b-cd29-41ba-ab1d-046890480730}, !- Zone Air Exhaust Port List
  {29906ec3-3e12-4d67-8b5b-c4e85c55f79f}, !- Zone Air Node Name
  {99f58542-c3cf-4547-9feb-9088456c8f9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a85d8df8-88bc-481e-9c93-660d94ee10ff}, !- Group Rendering Name
  {9b360fbe-efb9-4e49-8812-f072df5fc4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {99f58542-c3cf-4547-9feb-9088456c8f9a}, !- Handle
  Port List 16,                           !- Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- HVAC Component
  {f075daeb-eb1f-4d5c-9842-87735ab28061}; !- Port 1

OS:Node,
  {72ae71d5-381d-49c4-a975-f34f6dc58395}, !- Handle
  Node 31,                                !- Name
  {29906ec3-3e12-4d67-8b5b-c4e85c55f79f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29906ec3-3e12-4d67-8b5b-c4e85c55f79f}, !- Handle
  {be9a91db-7e18-40bc-bc7b-201876cef1d3}, !- Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- Source Object
  11,                                     !- Outlet Port
  {72ae71d5-381d-49c4-a975-f34f6dc58395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7f2a4f1-0534-453d-bed8-1fc2ac73f6eb}, !- Handle
  {75aca98f-461b-4f20-bea8-ab8c843b1515}, !- Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- HVAC Component
  {c877ae95-3e79-4e19-b8f4-bbe9349da15e}, !- Port 1
  {01ce59f1-da9f-4505-b393-bb2f69809a5d}; !- Port 2

OS:PortList,
  {b6728f4b-cd29-41ba-ab1d-046890480730}, !- Handle
  {6d41cb5f-c535-4e46-9bc2-f386380ae292}, !- Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- HVAC Component
  {161555a4-c465-4d38-a72b-e2d080ff10c3}; !- Port 1

OS:Sizing:Zone,
  {5ccb7214-b45b-4ed1-86a4-2201778a01fc}, !- Handle
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {710d3ec8-ebf9-4021-975a-d81c9e87b7e0}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {1d29a456-a3e3-4a8c-aa1f-ec34372ca619}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c7e09cf-cb9c-49aa-bd7d-fa3bac7da8ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adb2655a-e480-4686-b525-72bdc51eff79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c7d41c7d-dbfe-4a36-9cc6-9e51d769467e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {a85d8df8-88bc-481e-9c93-660d94ee10ff}, !- Handle
  Rendering Color 37,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {7073468b-b443-4c55-aec3-f642c0d27d88}, !- Handle
  2-R-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- Handle
  2-R-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2895ad24-bb54-4002-868a-dfb09906b906}, !- Zone Air Inlet Port List
  {f5d6570c-b044-4f1f-ae42-5a3129e45adc}, !- Zone Air Exhaust Port List
  {dc4fcfd5-7211-4fa1-971d-bf5077c14c49}, !- Zone Air Node Name
  {0beaf2d3-6c43-4a06-a75c-94851f5cea66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bf8b94c-5cea-485d-bded-c4539a93d4f0}, !- Group Rendering Name
  {7362615e-c677-4f6e-9ef6-c11ee0d71a0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0beaf2d3-6c43-4a06-a75c-94851f5cea66}, !- Handle
  Port List 17,                           !- Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- HVAC Component
  {1a768aea-d8f6-4623-a114-f5285a0c6b32}; !- Port 1

OS:Node,
  {246c8627-212a-44e6-9400-9ec3808893f4}, !- Handle
  Node 32,                                !- Name
  {dc4fcfd5-7211-4fa1-971d-bf5077c14c49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc4fcfd5-7211-4fa1-971d-bf5077c14c49}, !- Handle
  {09fca82d-434c-4bbd-85c7-fbeff7d23760}, !- Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- Source Object
  11,                                     !- Outlet Port
  {246c8627-212a-44e6-9400-9ec3808893f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2895ad24-bb54-4002-868a-dfb09906b906}, !- Handle
  {8759105e-5a7f-44c6-b5f2-73d8a96faae1}, !- Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- HVAC Component
  {d20bc7e9-008c-4028-8e18-d38bf9b23265}, !- Port 1
  {e3005426-8ba9-4678-a96e-243b2e003200}; !- Port 2

OS:PortList,
  {f5d6570c-b044-4f1f-ae42-5a3129e45adc}, !- Handle
  {cc45bd65-82b3-4bcf-8ec2-73c4100e6b57}, !- Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- HVAC Component
  {202eb124-860a-470a-b6b7-677002c5aa72}; !- Port 1

OS:Sizing:Zone,
  {243bb583-cadc-4e8b-856d-1b03e55ea4c0}, !- Handle
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8064f96a-ba33-4058-af24-0d79bb2d9bde}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {5f38f488-88f0-4cc5-b1e3-9c9501ed1ef0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {307109ec-becc-457f-bb73-acfec8e17b1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d582e4a-70db-4867-8c8a-04b58f38c680}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {273a2881-508e-48a9-ab47-3a3bbef71e14}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {9bf8b94c-5cea-485d-bded-c4539a93d4f0}, !- Handle
  Rendering Color 38,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {a5ba8573-ad2a-4b20-b785-9089a432ea32}, !- Handle
  2-R-Suite 3,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- Handle
  2-R-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdf057b1-8f86-48b9-8d8f-530ce431916c}, !- Zone Air Inlet Port List
  {4850abd9-a729-4627-9194-f7a21c04c043}, !- Zone Air Exhaust Port List
  {a500cc71-fb37-43f5-937c-295def817e9a}, !- Zone Air Node Name
  {f949e702-e04d-449c-bcd6-3ac559c793b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6db5acb3-1708-4eac-baab-3a51837b9cdb}, !- Group Rendering Name
  {6d958895-26f8-4cb0-b817-65207d452d3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f949e702-e04d-449c-bcd6-3ac559c793b7}, !- Handle
  Port List 18,                           !- Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- HVAC Component
  {96a6b905-8e87-41d3-8d2f-32faed7a0424}; !- Port 1

OS:Node,
  {daf028ef-ef12-4e5b-9088-1454ca2c0829}, !- Handle
  Node 33,                                !- Name
  {a500cc71-fb37-43f5-937c-295def817e9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a500cc71-fb37-43f5-937c-295def817e9a}, !- Handle
  {ab7258df-0617-411c-9ebe-6964433113f4}, !- Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- Source Object
  11,                                     !- Outlet Port
  {daf028ef-ef12-4e5b-9088-1454ca2c0829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdf057b1-8f86-48b9-8d8f-530ce431916c}, !- Handle
  {9b20adf1-7cdf-4af4-9e03-525c9d9247ee}, !- Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- HVAC Component
  {1019e8c4-6069-4931-8892-e1ec4cb1d32e}, !- Port 1
  {2d62e1e5-b09e-4985-a209-420acd30c264}; !- Port 2

OS:PortList,
  {4850abd9-a729-4627-9194-f7a21c04c043}, !- Handle
  {c611a1b7-5b12-43e0-899f-59cb01d75d5e}, !- Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- HVAC Component
  {aaba96a9-6b6a-45eb-a8b8-e475c6c81e94}; !- Port 1

OS:Sizing:Zone,
  {5b0d270b-7271-4d49-8129-6e0db0403371}, !- Handle
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cacbc5c-a59f-4d89-bed2-0aa0631d5fb7}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {caba7cd2-8e70-4c8b-9122-ae8c75c0e033}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59451b12-9de6-40b7-9ee0-d6301054c33d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37096287-5f61-4c1c-b0b1-205ab2448d9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {55493e61-759e-4e38-bdc0-29e4f557f4ee}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {6db5acb3-1708-4eac-baab-3a51837b9cdb}, !- Handle
  Rendering Color 39,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {43fa6d10-673f-4f59-a507-288a384a6a96}, !- Handle
  2-R-Suite 4,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- Handle
  2-R-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e219094-8a3a-4371-b7f6-444396c071d8}, !- Zone Air Inlet Port List
  {9e1b90ea-8ae7-48e8-8cb7-626a4b0c57b2}, !- Zone Air Exhaust Port List
  {6c01d940-7b7a-4977-ba28-9a1e0814b141}, !- Zone Air Node Name
  {334c3d69-d388-4b7a-a501-5f61f5d1cabf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8a2b88d-786c-47c7-b9a4-51c6145902e0}, !- Group Rendering Name
  {18cd80b9-96aa-44c4-b318-f4ac2f2975a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {334c3d69-d388-4b7a-a501-5f61f5d1cabf}, !- Handle
  Port List 19,                           !- Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- HVAC Component
  {41ec9953-a716-4006-8ca2-2e466004ba25}; !- Port 1

OS:Node,
  {7d8164a9-4240-4e13-88f4-9bfec4976e3d}, !- Handle
  Node 34,                                !- Name
  {6c01d940-7b7a-4977-ba28-9a1e0814b141}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c01d940-7b7a-4977-ba28-9a1e0814b141}, !- Handle
  {c67613f4-2c4f-4a36-bc4a-410b1fe2ca8c}, !- Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- Source Object
  11,                                     !- Outlet Port
  {7d8164a9-4240-4e13-88f4-9bfec4976e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e219094-8a3a-4371-b7f6-444396c071d8}, !- Handle
  {dc27df3e-74fd-4e65-80ba-8a926cf0c677}, !- Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- HVAC Component
  {e7fd7de0-2e49-402b-86ba-6ab005cf82c9}, !- Port 1
  {e4678448-2a77-48a0-8605-ff238010389e}; !- Port 2

OS:PortList,
  {9e1b90ea-8ae7-48e8-8cb7-626a4b0c57b2}, !- Handle
  {fc51d05e-e65a-4ca1-8b35-b417f456000c}, !- Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- HVAC Component
  {1f50b52b-f6fc-4f1a-be50-a6cf20377e82}; !- Port 1

OS:Sizing:Zone,
  {bf22a0e0-902e-4bd2-b772-7599bcf2d39f}, !- Handle
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b72ca2c2-de97-4d18-83b0-e441cfd53cff}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {438d586e-2e2c-4608-a3ee-7cb371c871b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d79c7d26-89f1-4712-8aee-0fab55c47c74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4a416e7-8fbe-4dc8-8f09-b08e24348f9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9c1c93e2-4501-4f9a-bc87-c5e1ec66e549}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {d8a2b88d-786c-47c7-b9a4-51c6145902e0}, !- Handle
  Rendering Color 40,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {9c46fed3-9f6d-4390-995c-2aaa780fafd8}, !- Handle
  2-R-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- Handle
  2-R-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2377e24-a2bc-4a63-a04a-e0d241239e32}, !- Zone Air Inlet Port List
  {95e99055-f181-45fa-b589-6fe8ce1d7936}, !- Zone Air Exhaust Port List
  {cf28ac9e-b52f-4bcf-82a6-4efe3b60c5f5}, !- Zone Air Node Name
  {bdf217b3-264b-4f6f-8c94-074cb72b9a32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99467a01-a0ce-47a8-b9c0-208da306dc3c}, !- Group Rendering Name
  {2a3d2a4e-21d8-4d21-964c-afded80da708}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bdf217b3-264b-4f6f-8c94-074cb72b9a32}, !- Handle
  Port List 20,                           !- Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- HVAC Component
  {92515037-7b29-4feb-80aa-28f6cfa515f4}; !- Port 1

OS:Node,
  {9f8ba47d-1972-4fac-a96a-61dff24ec14e}, !- Handle
  Node 35,                                !- Name
  {cf28ac9e-b52f-4bcf-82a6-4efe3b60c5f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf28ac9e-b52f-4bcf-82a6-4efe3b60c5f5}, !- Handle
  {8474fa1c-0797-4d63-8cff-f4868bce0472}, !- Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- Source Object
  11,                                     !- Outlet Port
  {9f8ba47d-1972-4fac-a96a-61dff24ec14e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2377e24-a2bc-4a63-a04a-e0d241239e32}, !- Handle
  {18bb97fb-557d-4afe-b016-938dc72bbfb1}, !- Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- HVAC Component
  {41cb8c6e-4234-4495-ad61-3906f6cce9fc}, !- Port 1
  {52e257d5-0aad-4067-9823-50f0811f671f}; !- Port 2

OS:PortList,
  {95e99055-f181-45fa-b589-6fe8ce1d7936}, !- Handle
  {18f4ac39-c1db-43b6-b36b-e2bb26cca08c}, !- Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- HVAC Component
  {7fd3a307-3f2c-4b43-be93-4f8a3df72576}; !- Port 1

OS:Sizing:Zone,
  {d08d7b20-37bd-47c2-b372-44b9d821a507}, !- Handle
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7fcdc8f-86b5-4005-b41b-82a317550acd}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {2d29b730-9ea7-43d6-969f-3dfd66a72458}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f582536-f656-468c-932c-a32c87621d27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b782ed72-86b9-4e52-a32a-fc1dfe43914b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f27d372d-3938-48c0-98a5-d829d0aaf962}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {99467a01-a0ce-47a8-b9c0-208da306dc3c}, !- Handle
  Rendering Color 41,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {e2551445-5a52-4ecc-bd53-48e400139aea}, !- Handle
  2-L-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- Handle
  2-L-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90470786-97fb-4d4e-921c-df08896c405a}, !- Zone Air Inlet Port List
  {37e23fb8-acba-47ab-90e0-526ae70702d0}, !- Zone Air Exhaust Port List
  {e166ecaf-7b00-4c5f-9c56-98bc5d9cc142}, !- Zone Air Node Name
  {51ec197f-31a8-4bde-968d-221b5dfaf623}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37777d67-12f6-430b-85ca-8f31fa3f30b6}, !- Group Rendering Name
  {2e141e54-2280-49ae-acb0-1004ddf77c8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {51ec197f-31a8-4bde-968d-221b5dfaf623}, !- Handle
  Port List 21,                           !- Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- HVAC Component
  {bb9d9b39-b36a-4d00-ae85-c24ed2c5758b}; !- Port 1

OS:Node,
  {fe0ae4c4-65f0-45be-b74c-f25ef69de3c7}, !- Handle
  Node 36,                                !- Name
  {e166ecaf-7b00-4c5f-9c56-98bc5d9cc142}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e166ecaf-7b00-4c5f-9c56-98bc5d9cc142}, !- Handle
  {b31bb412-5c71-4e38-870c-9e98b19ca931}, !- Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- Source Object
  11,                                     !- Outlet Port
  {fe0ae4c4-65f0-45be-b74c-f25ef69de3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90470786-97fb-4d4e-921c-df08896c405a}, !- Handle
  {ebda64d8-a383-4ff2-83bc-7ca50d81dc92}, !- Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- HVAC Component
  {edc31bc3-2fa3-4536-9fb5-21af66dd6555}, !- Port 1
  {264ea3ee-4a37-45d9-9b6c-8262651baf1f}; !- Port 2

OS:PortList,
  {37e23fb8-acba-47ab-90e0-526ae70702d0}, !- Handle
  {60f343a0-2831-4854-915e-5ebb7016c4e8}, !- Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- HVAC Component
  {a06cb2d1-6e73-4693-a599-6f467329dac2}; !- Port 1

OS:Sizing:Zone,
  {8ba6a03f-df51-4334-b967-85324990878c}, !- Handle
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {388b4fe7-b8e4-4a6a-9c10-464c55ef7e71}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f2cceb4c-55f9-4443-8c38-bac4ce699ea0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28eef993-3c1a-4284-a2b9-4ac371cd8031}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {932b6a81-c510-41dd-ad8d-a3816e917dba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {91fac480-eb2e-42c5-bf08-3fbb75852fc2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {37777d67-12f6-430b-85ca-8f31fa3f30b6}, !- Handle
  Rendering Color 42,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {d67ff215-8586-41b8-a137-c7c72b188918}, !- Handle
  2-L-Suite 3,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- Handle
  2-L-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b4cf46e-fd81-45d8-9b22-ebca6f51a79e}, !- Zone Air Inlet Port List
  {46133bb1-a152-411e-8b82-40ec15dfa092}, !- Zone Air Exhaust Port List
  {a757c4c4-dc75-4eb8-833a-ef2593c4db93}, !- Zone Air Node Name
  {4e330b0d-139e-4154-a7f9-04b6fcc05030}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b4b31eb-c97e-4ef6-8808-4638e236b8b2}, !- Group Rendering Name
  {a8f33f53-d5c4-4b0c-98cd-332d9f317aa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4e330b0d-139e-4154-a7f9-04b6fcc05030}, !- Handle
  Port List 22,                           !- Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- HVAC Component
  {fba80786-564f-418e-ae33-5d81e093f10d}; !- Port 1

OS:Node,
  {027639ae-cbb9-417b-81f8-7d6b617a8934}, !- Handle
  Node 37,                                !- Name
  {a757c4c4-dc75-4eb8-833a-ef2593c4db93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a757c4c4-dc75-4eb8-833a-ef2593c4db93}, !- Handle
  {859961c2-68c2-4515-ac42-601231f44695}, !- Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- Source Object
  11,                                     !- Outlet Port
  {027639ae-cbb9-417b-81f8-7d6b617a8934}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b4cf46e-fd81-45d8-9b22-ebca6f51a79e}, !- Handle
  {049ea445-5c4c-4e2b-b773-9dd8db49374d}, !- Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- HVAC Component
  {985c3046-8077-48f5-9560-b60ecd3fef67}, !- Port 1
  {ce146ec9-223d-4db6-8a54-3bdca7c2253a}; !- Port 2

OS:PortList,
  {46133bb1-a152-411e-8b82-40ec15dfa092}, !- Handle
  {562e16f6-86a7-4221-9a02-fa13c1df52e4}, !- Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- HVAC Component
  {e9608ead-d8c6-4d99-9d20-88d8edcc73c3}; !- Port 1

OS:Sizing:Zone,
  {ce0158d7-400f-4c8f-90c8-df6faf126ea3}, !- Handle
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9af2005d-e256-4c36-9819-0e99af98d02a}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {6606897e-f420-4e75-862f-8e2d5c95f257}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08adbc50-672f-4003-b9f3-0918912e60e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55e1555b-7a6b-485f-96eb-35b4a66a8740}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9a484b29-fb04-457e-9ead-616cc0fa0228}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {4b4b31eb-c97e-4ef6-8808-4638e236b8b2}, !- Handle
  Rendering Color 43,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {e4b8c0b3-c621-4a0b-b477-2d78b607d950}, !- Handle
  2-L-Suite 4,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- Handle
  2-L-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a05f28d-9a09-484f-84a7-1c73c2a618f8}, !- Zone Air Inlet Port List
  {452b2e61-c7ee-4a0d-8ac0-6013afb49d28}, !- Zone Air Exhaust Port List
  {fe930962-f479-46c7-9e6b-641192d5b98e}, !- Zone Air Node Name
  {f96d2e47-cef7-40ed-b7f5-37cb83fed02b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01ebab0b-c253-4376-af4a-b50d550e672e}, !- Group Rendering Name
  {87e27c25-e393-4fdb-8cf4-50a2e7cc07ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f96d2e47-cef7-40ed-b7f5-37cb83fed02b}, !- Handle
  Port List 23,                           !- Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- HVAC Component
  {8ea017f2-f9d1-4a4d-9a72-0b79165d9e5d}; !- Port 1

OS:Node,
  {13e4a0e5-2f33-453e-8dc4-3715099cff8d}, !- Handle
  Node 38,                                !- Name
  {fe930962-f479-46c7-9e6b-641192d5b98e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe930962-f479-46c7-9e6b-641192d5b98e}, !- Handle
  {c5bbe9d3-2d5e-4e17-9980-a49328ef8594}, !- Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- Source Object
  11,                                     !- Outlet Port
  {13e4a0e5-2f33-453e-8dc4-3715099cff8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a05f28d-9a09-484f-84a7-1c73c2a618f8}, !- Handle
  {331515df-ac33-43df-a0b9-608b334d2023}, !- Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- HVAC Component
  {f546e053-59f0-4c09-b181-20c6333e04bf}, !- Port 1
  {302e1d0d-1331-497b-b574-9d5251629cc9}; !- Port 2

OS:PortList,
  {452b2e61-c7ee-4a0d-8ac0-6013afb49d28}, !- Handle
  {24b8f08e-7ded-4453-b166-732c905e10ad}, !- Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- HVAC Component
  {0f8512a9-37d8-473f-b045-daef2c3bf992}; !- Port 1

OS:Sizing:Zone,
  {8b6a65bb-6da7-4e4e-a39b-f7410bce4deb}, !- Handle
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6525497-290d-4a4a-83a5-fd155e8fe521}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {6a477b4a-15ec-4fc5-a5b4-cee16cbd7f90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01405eb7-212b-4ab5-a1d6-3e568f8c5272}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1eda8f40-8f71-4908-9f9b-56ddb5330df5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {98afc428-8c10-4330-97b9-621f8d4ff395}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {01ebab0b-c253-4376-af4a-b50d550e672e}, !- Handle
  Rendering Color 44,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {0a6310f0-026a-42ce-9a97-eb9fb15996a1}, !- Handle
  2-R-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ab13c3c4-dcfc-47ef-b538-aad1d4cd2d86}, !- Building Story Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- Handle
  2-R-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc74493b-a842-49a5-9f5d-819d91a91646}, !- Zone Air Inlet Port List
  {8c3724da-318d-4a14-ba01-4fc6d07dd18b}, !- Zone Air Exhaust Port List
  {89ef906e-a964-467a-8992-3c148f243bbc}, !- Zone Air Node Name
  {51abe896-10b8-4d45-bdb7-fb1ca65f1198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b130cfbf-50fb-459a-b5c9-a4584718456c}, !- Group Rendering Name
  {07a6d65b-43bb-420a-8507-3e45bc70f0f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {51abe896-10b8-4d45-bdb7-fb1ca65f1198}, !- Handle
  Port List 24,                           !- Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- HVAC Component
  {b1b380af-f677-46aa-ba89-db3fd26e280e}; !- Port 1

OS:Node,
  {27d19395-4028-4511-a713-9d91985679b2}, !- Handle
  Node 39,                                !- Name
  {89ef906e-a964-467a-8992-3c148f243bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89ef906e-a964-467a-8992-3c148f243bbc}, !- Handle
  {453fe08a-c4fa-443d-b23e-76078f45ddec}, !- Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- Source Object
  11,                                     !- Outlet Port
  {27d19395-4028-4511-a713-9d91985679b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc74493b-a842-49a5-9f5d-819d91a91646}, !- Handle
  {d8171642-12b4-4666-a7ea-bab81e582be6}, !- Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- HVAC Component
  {8c5d17bf-a26d-4836-98b7-6205fca9ea2f}, !- Port 1
  {e7f407b3-5385-46f0-84d3-b022e7d555a4}; !- Port 2

OS:PortList,
  {8c3724da-318d-4a14-ba01-4fc6d07dd18b}, !- Handle
  {49c130cd-fb47-4c4c-b8e1-0f3c134ba3b7}, !- Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- HVAC Component
  {03d2a20c-2761-4f18-b2d0-772b0ba89130}; !- Port 1

OS:Sizing:Zone,
  {209e03cb-12cb-4d45-a8fd-2e7c30b6a098}, !- Handle
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a22374ef-1dcb-4bb7-a380-c0c05629ef77}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {1c87c55e-2813-4ed8-8257-90beaae3156c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {904f9037-0a23-46f3-b0b3-70d151c8077f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ab2c246-77c5-46ca-b981-5cb31d3842ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e896c9f1-ecf4-453c-897a-145701f945f0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {b130cfbf-50fb-459a-b5c9-a4584718456c}, !- Handle
  Rendering Color 45,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {ee5400bf-05d7-47d8-800d-295fcfa42e00}, !- Handle
  Rendering Color 46,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {2bc8034e-844e-4aca-811e-787991a79763}, !- Handle
  3-R-Suite 3,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Handle
  3rd Floor,                              !- Name
  7.3152,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {de428a9a-8244-4e3b-ba02-9b99b7b11037}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {de428a9a-8244-4e3b-ba02-9b99b7b11037}, !- Handle
  Rendering Color 47,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {ab7a8419-611e-4816-b8dc-2ed6ec45f917}, !- Handle
  3-L-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d09ea46e-77b3-4cc8-8c4b-b057fe2e4572}, !- Handle
  3-R-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {8768685a-621c-4612-b8ea-6f828eb8fa66}, !- Handle
  3-L-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {794bcb0b-d2d0-4632-8ac7-66befde1cce3}, !- Handle
  3-L-Suite 3,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {38153ca3-661c-413e-8a7d-b7849abe9e7a}, !- Handle
  3-R-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {fdf32281-3a1d-42ea-9336-4d5a1eb8b5a8}, !- Handle
  3-L-Suite 4,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {bc682f11-1ccf-4359-b7d5-b6a93f567562}, !- Handle
  3-L-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3019e5e2-6396-4359-8a5e-47e8769be9c8}, !- Handle
  3-R-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {0dc0a321-247f-40ef-b719-b43989b461a6}, !- Handle
  3-R-Suite 4,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f5c7bde-4130-46a7-ac62-8855e9ddeef3}, !- Building Story Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- Handle
  3-L-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd5da11d-92ad-4ab1-8623-e67c9436373c}, !- Zone Air Inlet Port List
  {a1fa4c20-987b-48cf-8919-839c9062fafd}, !- Zone Air Exhaust Port List
  {257b1a9c-dab8-4100-b0a2-bb3b26722d11}, !- Zone Air Node Name
  {be0079ed-7950-4932-8cf2-ded65ea0e46e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f332d74-37fe-4384-b267-1ec9119bf1fb}, !- Group Rendering Name
  {c3c6e587-8ec0-4d6a-afa2-dfce49d332a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {be0079ed-7950-4932-8cf2-ded65ea0e46e}, !- Handle
  Port List 25,                           !- Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- HVAC Component
  {fdd47b22-bbaf-4386-a1b5-b0def3c90c0d}; !- Port 1

OS:Node,
  {2cb8ddaf-0c21-4e43-9b2d-f50afd0870fa}, !- Handle
  Node 29,                                !- Name
  {257b1a9c-dab8-4100-b0a2-bb3b26722d11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {257b1a9c-dab8-4100-b0a2-bb3b26722d11}, !- Handle
  {b1021405-5b3a-405a-801e-2f56c7e0c6f3}, !- Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- Source Object
  11,                                     !- Outlet Port
  {2cb8ddaf-0c21-4e43-9b2d-f50afd0870fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd5da11d-92ad-4ab1-8623-e67c9436373c}, !- Handle
  {568881ce-01f9-43e5-b74a-5c3381e1d59c}, !- Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- HVAC Component
  {6d6d90a9-4de0-4763-9f47-e1427f345ea8}, !- Port 1
  {8c30097a-c2df-47b9-9bbf-c8f6e1e83aaf}; !- Port 2

OS:PortList,
  {a1fa4c20-987b-48cf-8919-839c9062fafd}, !- Handle
  {5f5349a1-1d42-4c4f-ab74-0bddd67002ef}, !- Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- HVAC Component
  {6ac70940-bfb7-49d1-b5c5-a4b0d49f0c57}; !- Port 1

OS:Sizing:Zone,
  {424db880-b75e-4929-8113-73ec7f615a81}, !- Handle
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2f801ee-5039-470c-95d2-6be152fa6603}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {b7a92fb0-9dc1-4156-af06-c2ae2f845dc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07c0621c-36a8-4b6b-9273-010cc2950ff7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23c0ff21-21f7-4999-8057-fc32344e30f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3fa3a07b-a5a3-405a-83da-ee36c6114fb4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {4f332d74-37fe-4384-b267-1ec9119bf1fb}, !- Handle
  Rendering Color 48,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- Handle
  3-L-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b618e56-4c09-44d0-98fb-c9900706fde5}, !- Zone Air Inlet Port List
  {8f6961b0-43a2-4e8f-8212-f4eb82bc24d1}, !- Zone Air Exhaust Port List
  {8c1a30c9-b840-4487-8dc3-d7fbc741b553}, !- Zone Air Node Name
  {284c0001-8dbf-4a3f-8f76-28adac10273a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6392de08-a447-4061-98b2-138eaf93b175}, !- Group Rendering Name
  {bf79c1ba-b26e-4b6a-8e78-679504e62da7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {284c0001-8dbf-4a3f-8f76-28adac10273a}, !- Handle
  Port List 26,                           !- Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- HVAC Component
  {b124fadd-4c33-4e22-b741-a2974249d123}; !- Port 1

OS:Node,
  {5f82c4f8-408c-484c-afff-62e6836ee291}, !- Handle
  Node 40,                                !- Name
  {8c1a30c9-b840-4487-8dc3-d7fbc741b553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c1a30c9-b840-4487-8dc3-d7fbc741b553}, !- Handle
  {f4d5ad71-31dc-4165-b239-1665269f3c8a}, !- Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- Source Object
  11,                                     !- Outlet Port
  {5f82c4f8-408c-484c-afff-62e6836ee291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b618e56-4c09-44d0-98fb-c9900706fde5}, !- Handle
  {6c14220b-2398-4390-bbaf-cdee5710647b}, !- Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- HVAC Component
  {5c01b989-d9dd-414a-a8d0-399cedbaff3b}, !- Port 1
  {993970fa-73cc-46f5-8676-fe43460e536b}; !- Port 2

OS:PortList,
  {8f6961b0-43a2-4e8f-8212-f4eb82bc24d1}, !- Handle
  {7c19fa52-1b49-474e-90cd-b9a02ba2a223}, !- Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- HVAC Component
  {5b9d522c-77fb-40d7-8993-fa27f8b7c7a6}; !- Port 1

OS:Sizing:Zone,
  {5d4af4f4-29b7-416f-bfcf-b412f1720fb3}, !- Handle
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0119bc28-2479-450b-826c-b67bf0d4213f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {a2000514-7baf-4e2f-8308-0ec804da33f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6822280-cf5e-4538-b7b2-2abe5a7f1ad0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a5ffc32-f829-4bb2-b5d6-055e7c27367e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {026d46ba-5464-4bae-af0d-1c87aa4a154b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {6392de08-a447-4061-98b2-138eaf93b175}, !- Handle
  Rendering Color 49,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {5a60bccc-2795-41fa-a25e-c53f0e06d54e}, !- Handle
  4-R-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Handle
  4th Floor,                              !- Name
  9.7536,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {83977cce-ee5a-4631-a511-b4287a265bc3}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {83977cce-ee5a-4631-a511-b4287a265bc3}, !- Handle
  Rendering Color 50,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- Handle
  3-R-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f74355ce-e0eb-4131-8128-7a20c38703e3}, !- Zone Air Inlet Port List
  {62ea76ae-7706-4213-92c6-f478791de970}, !- Zone Air Exhaust Port List
  {fe7c66b7-8dca-4114-b14c-d5280b368f81}, !- Zone Air Node Name
  {23f94390-80f8-419b-8ddf-ffbf53f06e21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {161422aa-8d8d-4d29-a21d-e4ee7146118e}, !- Group Rendering Name
  {02bf1dfd-f9bf-4f1b-8fd3-adcaabacacd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {23f94390-80f8-419b-8ddf-ffbf53f06e21}, !- Handle
  Port List 27,                           !- Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- HVAC Component
  {7ed3670f-89ce-4780-97ed-58f2c9abbf99}; !- Port 1

OS:Node,
  {53a191b7-902a-40dc-b9be-6d454654dc7e}, !- Handle
  Node 41,                                !- Name
  {fe7c66b7-8dca-4114-b14c-d5280b368f81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe7c66b7-8dca-4114-b14c-d5280b368f81}, !- Handle
  {0f1e7863-2f47-4210-abc4-19e4f9081f7b}, !- Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- Source Object
  11,                                     !- Outlet Port
  {53a191b7-902a-40dc-b9be-6d454654dc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f74355ce-e0eb-4131-8128-7a20c38703e3}, !- Handle
  {02e36c67-7ac8-4f63-acb6-3e4628319b41}, !- Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- HVAC Component
  {16438a36-9ecc-49a4-8d4e-29ca2826ea2b}, !- Port 1
  {0c7491d0-93ac-41da-8d0d-f16cad2c8cc2}; !- Port 2

OS:PortList,
  {62ea76ae-7706-4213-92c6-f478791de970}, !- Handle
  {b3dfad49-49f0-44b2-98a2-fd601a8d25f2}, !- Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- HVAC Component
  {6e7c2788-e205-485e-a8f6-358704ddbcae}; !- Port 1

OS:Sizing:Zone,
  {77e82b43-9ac4-4048-b7bf-97c8fcd785b1}, !- Handle
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82e70b3-996f-4222-b52c-fbd35da0003d}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4a98708d-e548-4421-ab90-2a2b6004c5e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ef25177-1f82-4c75-bd9d-5a1b15d511ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87a544ea-b2f5-47e9-8748-70f71f09599b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {658e99c4-55ad-45a1-883e-dfb8f84dc757}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {161422aa-8d8d-4d29-a21d-e4ee7146118e}, !- Handle
  Rendering Color 51,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- Handle
  3-L-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {401a75ba-b136-44e2-abe0-9678e0c10be7}, !- Zone Air Inlet Port List
  {1e2d4dc5-e92e-4ef6-9676-c7addce429c1}, !- Zone Air Exhaust Port List
  {61d6a4b4-9f96-4691-b61f-b5b8e1bacc89}, !- Zone Air Node Name
  {02cb108c-dd6e-4967-9f15-146759afe36b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9805a092-f920-402b-b298-055c38fc7490}, !- Group Rendering Name
  {eca29d64-8a8c-4d6e-95f6-3e2d9a4656c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {02cb108c-dd6e-4967-9f15-146759afe36b}, !- Handle
  Port List 28,                           !- Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- HVAC Component
  {96091215-79f7-43e6-a33b-e93f8a2df99b}; !- Port 1

OS:Node,
  {ccaa84b1-a01d-4df0-ae1d-6617083f78fd}, !- Handle
  Node 42,                                !- Name
  {61d6a4b4-9f96-4691-b61f-b5b8e1bacc89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61d6a4b4-9f96-4691-b61f-b5b8e1bacc89}, !- Handle
  {0db8c0ca-e69e-43d4-8321-0e73de67f0ac}, !- Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- Source Object
  11,                                     !- Outlet Port
  {ccaa84b1-a01d-4df0-ae1d-6617083f78fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {401a75ba-b136-44e2-abe0-9678e0c10be7}, !- Handle
  {68ee735e-6295-416f-b296-83d2f9102d04}, !- Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- HVAC Component
  {b58d0c71-e2c7-486b-9377-209a27d6a8ea}, !- Port 1
  {c5daf62a-70d8-47e1-9243-59808c492cdd}; !- Port 2

OS:PortList,
  {1e2d4dc5-e92e-4ef6-9676-c7addce429c1}, !- Handle
  {89bc1fdf-3a1e-40d9-bcfe-46ee775a89ed}, !- Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- HVAC Component
  {2d8d1d03-830b-478d-914e-b9abca76f6e0}; !- Port 1

OS:Sizing:Zone,
  {50379406-7e8a-487e-b580-5be98314e7c5}, !- Handle
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a762e94b-902f-4251-9c23-b964e9927cd5}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {17b1f5a1-838e-4a41-9af3-3047d0de3167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9aeb0973-7c3b-4576-8c75-283321a5c24f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ec32cf7b-dd00-4aa7-ad72-8aebce86cc43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d4b0bdba-618d-44e7-a8e1-590321cd3150}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {9805a092-f920-402b-b298-055c38fc7490}, !- Handle
  Rendering Color 52,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- Handle
  3-L-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c60690d-d5a4-4cee-8753-03aadbbbd0be}, !- Zone Air Inlet Port List
  {285c88dc-0831-4fff-b65a-8f07a59109a4}, !- Zone Air Exhaust Port List
  {34ffb16d-c786-4d8e-ad4e-55354229c327}, !- Zone Air Node Name
  {8e4ea0aa-2808-4caa-a304-4ea2f438f05a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6a6ef38-67b1-4e7f-b319-af107acbe557}, !- Group Rendering Name
  {9e5bce2f-4de6-4448-b9d1-72a40176b163}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8e4ea0aa-2808-4caa-a304-4ea2f438f05a}, !- Handle
  Port List 29,                           !- Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- HVAC Component
  {09124198-9cce-4ee4-86b3-4c4d73d28e65}; !- Port 1

OS:Node,
  {4e2a107e-3354-4c78-8f20-3baad9571b07}, !- Handle
  Node 43,                                !- Name
  {34ffb16d-c786-4d8e-ad4e-55354229c327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ffb16d-c786-4d8e-ad4e-55354229c327}, !- Handle
  {832e9947-12c6-47a9-955a-9e0a7ee88ff6}, !- Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- Source Object
  11,                                     !- Outlet Port
  {4e2a107e-3354-4c78-8f20-3baad9571b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c60690d-d5a4-4cee-8753-03aadbbbd0be}, !- Handle
  {f4fb881d-f76c-4145-b3e3-b4e6b8128d49}, !- Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- HVAC Component
  {dc710779-df97-47bf-b3e0-5fc2142ffd5a}, !- Port 1
  {3c596f84-1e79-4934-916c-681d5f8b5a7d}; !- Port 2

OS:PortList,
  {285c88dc-0831-4fff-b65a-8f07a59109a4}, !- Handle
  {69cae319-92a7-4742-aaa4-3eded643456e}, !- Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- HVAC Component
  {c208fa73-1607-4d63-bf3a-6b13bc94205e}; !- Port 1

OS:Sizing:Zone,
  {97a9b1b1-ed28-48b1-8d0f-69d5bc16b343}, !- Handle
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8bb91438-49d8-4ea3-aad2-fa334eead440}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {e69aa561-da42-40d5-b43f-4ae02a38868c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a93fc2aa-aa5a-4b51-8900-95a794467bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0342e129-3a62-409c-8067-7e885195388f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4bb3e1de-6a97-4452-bcbf-63406c4a115a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {c6a6ef38-67b1-4e7f-b319-af107acbe557}, !- Handle
  Rendering Color 53,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- Handle
  3-L-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b43cabd9-3902-4241-ac57-9009d1f049f3}, !- Zone Air Inlet Port List
  {64cb4d55-2fd6-4696-97b7-a0588c2daf1d}, !- Zone Air Exhaust Port List
  {c7f51f26-a5e6-4c24-a6d6-d2ba5027e9d4}, !- Zone Air Node Name
  {1e8503ba-ffc2-439b-84fb-739ae2d29643}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c54e7cbd-40c5-4a15-bf91-76dc0ea6d6c0}, !- Group Rendering Name
  {c8134511-2d96-45fb-9fbc-975845b4507f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1e8503ba-ffc2-439b-84fb-739ae2d29643}, !- Handle
  Port List 30,                           !- Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- HVAC Component
  {9dc9e2dd-0034-474b-bb84-fb4ef533b04b}; !- Port 1

OS:Node,
  {a652233c-c737-483a-b803-5b4d5e7b4bac}, !- Handle
  Node 44,                                !- Name
  {c7f51f26-a5e6-4c24-a6d6-d2ba5027e9d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7f51f26-a5e6-4c24-a6d6-d2ba5027e9d4}, !- Handle
  {578df83b-aede-47cf-8760-79273e0c4af8}, !- Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- Source Object
  11,                                     !- Outlet Port
  {a652233c-c737-483a-b803-5b4d5e7b4bac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b43cabd9-3902-4241-ac57-9009d1f049f3}, !- Handle
  {97f1635e-804b-4a0d-93f3-1a4010e833e5}, !- Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- HVAC Component
  {d505dca5-b1ae-416c-ad07-f6c692bfab63}, !- Port 1
  {3238c7f3-6eff-4efe-bd42-55acc26fa515}; !- Port 2

OS:PortList,
  {64cb4d55-2fd6-4696-97b7-a0588c2daf1d}, !- Handle
  {1755182e-5737-471b-88cb-fcb8fe0e58d3}, !- Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- HVAC Component
  {7067e628-9992-41e4-8fe0-106c31b172ac}; !- Port 1

OS:Sizing:Zone,
  {86654477-a01f-431e-be9c-8b89e10aaff6}, !- Handle
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e6b7d1a-8388-4066-a96f-f9a110f35e91}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {1d2c32a9-9ab1-4860-a2c4-8e76ab439883}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42f90bd8-2b50-4153-b3c6-b57d206462bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee10aaa6-c54e-4750-8795-2a1eba3ee196}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8fc3609a-ab16-4e5a-abf5-68fd45b9cb63}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {c54e7cbd-40c5-4a15-bf91-76dc0ea6d6c0}, !- Handle
  Rendering Color 54,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- Handle
  3-R-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f25e571a-af50-42c0-bd8b-b60c7cba9fe7}, !- Zone Air Inlet Port List
  {134bab7b-8653-4ab2-b305-890c05e4bdde}, !- Zone Air Exhaust Port List
  {eeebf4c1-a4ef-4992-be56-7923e617dd17}, !- Zone Air Node Name
  {f95e3e44-c11a-4641-8eda-9260a2fa33ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {735baa10-0e09-4776-b29b-758e73cf8c3c}, !- Group Rendering Name
  {94174f99-663d-42da-9d06-3f43d8703a79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f95e3e44-c11a-4641-8eda-9260a2fa33ad}, !- Handle
  Port List 31,                           !- Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- HVAC Component
  {aebfef5d-c344-4490-a325-e5b506e01969}; !- Port 1

OS:Node,
  {997073ca-4537-423b-af07-495e42597b8c}, !- Handle
  Node 45,                                !- Name
  {eeebf4c1-a4ef-4992-be56-7923e617dd17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeebf4c1-a4ef-4992-be56-7923e617dd17}, !- Handle
  {199cbc6d-cc07-46ca-9a51-19d33c5a2a3e}, !- Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- Source Object
  11,                                     !- Outlet Port
  {997073ca-4537-423b-af07-495e42597b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f25e571a-af50-42c0-bd8b-b60c7cba9fe7}, !- Handle
  {609f78d6-e0b7-469d-88ea-cfc5114ce0da}, !- Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- HVAC Component
  {6b291b68-6fa3-448e-ba8f-bf999627710e}, !- Port 1
  {e3cc3dab-ce2b-4a3e-aa34-abdfaa1b788f}; !- Port 2

OS:PortList,
  {134bab7b-8653-4ab2-b305-890c05e4bdde}, !- Handle
  {3c541e95-f353-40d0-bb82-fdcebd1d99a1}, !- Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- HVAC Component
  {c14bffd6-a36a-48a8-b0f5-259019de61b0}; !- Port 1

OS:Sizing:Zone,
  {ca1137d7-e8ae-4a03-8735-b16d5d9a7bda}, !- Handle
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fece5742-0742-419b-afcb-59aec301845e}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c1dfaad3-078e-4703-a089-e5b812bfab95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ab74a3b-5456-4f3c-838e-7d522cc77a90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b525960-e361-40b1-b9bb-606d599d7918}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {29b1ae7f-d66c-40d8-abdb-e26a6e4b02c0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {735baa10-0e09-4776-b29b-758e73cf8c3c}, !- Handle
  Rendering Color 55,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- Handle
  3-R-5,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c04da72-c8e0-4678-bd43-3e8c3764e6b7}, !- Zone Air Inlet Port List
  {2a7aa8c0-f5f7-4d2a-80c9-b096c8e14476}, !- Zone Air Exhaust Port List
  {aaa08813-f1d5-4d77-bf86-55123b5475f6}, !- Zone Air Node Name
  {67a434e0-bf4e-4aae-b746-cb38df57376d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90de72db-921f-4e60-92db-9941b49acda4}, !- Group Rendering Name
  {68b7ca5c-df5f-47b6-b681-9cffe6d08d5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {67a434e0-bf4e-4aae-b746-cb38df57376d}, !- Handle
  Port List 32,                           !- Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- HVAC Component
  {03069845-ad7c-437c-96b0-dcea44646bba}; !- Port 1

OS:Node,
  {dc8a0519-2ea9-4502-b237-76712dba84b3}, !- Handle
  Node 46,                                !- Name
  {aaa08813-f1d5-4d77-bf86-55123b5475f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaa08813-f1d5-4d77-bf86-55123b5475f6}, !- Handle
  {2d341128-f867-43ed-95dd-bb45d9ed19ad}, !- Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- Source Object
  11,                                     !- Outlet Port
  {dc8a0519-2ea9-4502-b237-76712dba84b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c04da72-c8e0-4678-bd43-3e8c3764e6b7}, !- Handle
  {8efe6ca5-07fd-48ed-9f8f-4e21fa91e9c6}, !- Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- HVAC Component
  {4c9cb8c1-4659-4639-991d-fbb73f2d164e}, !- Port 1
  {a86ad7b1-753f-44dc-9fbf-50d57ed799da}; !- Port 2

OS:PortList,
  {2a7aa8c0-f5f7-4d2a-80c9-b096c8e14476}, !- Handle
  {d743faa6-bbfe-49de-8735-a4d1a959d91d}, !- Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- HVAC Component
  {28b6d2ac-bdab-4647-a230-1a250dca3ffd}; !- Port 1

OS:Sizing:Zone,
  {8dd2bc35-b054-4d36-a52e-016d1d4d198c}, !- Handle
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e6ca0b5-544d-4605-8acc-8d29385b9dad}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {3d87f5b2-8c89-449b-b355-0d46bf63ce1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e03d8414-dbe9-4ee7-ba6d-8545ab623dc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c78d4fe-564c-46f8-9840-cf63e90f3ffc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4305a7b3-4eca-471f-83b5-9671505dea4e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {90de72db-921f-4e60-92db-9941b49acda4}, !- Handle
  Rendering Color 56,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- Handle
  3-R-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e76cf63-73a5-4763-9350-0731c11eabcf}, !- Zone Air Inlet Port List
  {db04b272-1f70-43e7-87b1-11123be6fc7b}, !- Zone Air Exhaust Port List
  {3143280c-1046-4635-9273-2bad1e6b2fc9}, !- Zone Air Node Name
  {500ea325-c8f6-4a62-82cb-640d2388f3fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2ed026a-d54f-4f30-ac8b-0b985db2d862}, !- Group Rendering Name
  {3f01be97-b559-42d5-b1e4-60a728b46e9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {500ea325-c8f6-4a62-82cb-640d2388f3fa}, !- Handle
  Port List 33,                           !- Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- HVAC Component
  {747d5457-58d6-420d-874b-d209365ab51c}; !- Port 1

OS:Node,
  {108a0853-2f94-4e74-97f2-f971a40a9528}, !- Handle
  Node 47,                                !- Name
  {3143280c-1046-4635-9273-2bad1e6b2fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3143280c-1046-4635-9273-2bad1e6b2fc9}, !- Handle
  {5f11b2ba-3ff1-405b-896e-44cb6aa7d677}, !- Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- Source Object
  11,                                     !- Outlet Port
  {108a0853-2f94-4e74-97f2-f971a40a9528}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e76cf63-73a5-4763-9350-0731c11eabcf}, !- Handle
  {a7095b6a-bbc9-42c4-89b6-482860756795}, !- Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- HVAC Component
  {9cdeaf1e-a73b-4984-825d-e9890498146b}, !- Port 1
  {e837bdf1-234b-4698-8346-d28d409d9cbc}; !- Port 2

OS:PortList,
  {db04b272-1f70-43e7-87b1-11123be6fc7b}, !- Handle
  {266ac76f-fc6b-498b-9e04-077739010175}, !- Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- HVAC Component
  {78afeda9-b3dc-4100-ac17-3de55ceec10d}; !- Port 1

OS:Sizing:Zone,
  {36bc030d-6164-4731-b06a-7ab20f58afc8}, !- Handle
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dc87b7c-6161-4e45-b13f-df3d17455b1c}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {53e21c12-a396-4b6b-9cd3-357cabd140e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f30bdfb-75fd-40be-ba94-dbdafcc4f42b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3409693e-3ab3-44a3-882a-c0a9f2344d08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ce8962db-d074-4e2e-ba41-ff6ed0ac074f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {a2ed026a-d54f-4f30-ac8b-0b985db2d862}, !- Handle
  Rendering Color 57,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- Handle
  3-R-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51a5dc52-c6fb-40cd-937e-446e6705dc8e}, !- Zone Air Inlet Port List
  {3b0d9c12-07ba-483f-838b-df5c568ae931}, !- Zone Air Exhaust Port List
  {bed0c53a-cfd3-4726-8919-0464ab78f519}, !- Zone Air Node Name
  {5e5f8361-288f-46d0-9372-2f446db5f216}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66a55979-da96-44b2-b2ed-ec70cf908b19}, !- Group Rendering Name
  {72fef37d-97dd-4dbe-b499-f9854af8b15d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5e5f8361-288f-46d0-9372-2f446db5f216}, !- Handle
  Port List 34,                           !- Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- HVAC Component
  {e0bba9c7-a1a8-402d-895f-06bcf6dbf2dc}; !- Port 1

OS:Node,
  {192ef6cd-d35e-4d7a-a0c9-92334e1209a3}, !- Handle
  Node 48,                                !- Name
  {bed0c53a-cfd3-4726-8919-0464ab78f519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bed0c53a-cfd3-4726-8919-0464ab78f519}, !- Handle
  {bae019ef-5b8e-4fed-9823-04a1b7b94b5a}, !- Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- Source Object
  11,                                     !- Outlet Port
  {192ef6cd-d35e-4d7a-a0c9-92334e1209a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51a5dc52-c6fb-40cd-937e-446e6705dc8e}, !- Handle
  {0e19182d-3a20-41b9-a155-10c05199aca3}, !- Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- HVAC Component
  {c82dce6d-e52e-4431-a3af-dd45711981ca}, !- Port 1
  {8013515e-677a-40ae-8713-c01123c951bb}; !- Port 2

OS:PortList,
  {3b0d9c12-07ba-483f-838b-df5c568ae931}, !- Handle
  {a34b8acc-6098-43bf-b97d-f39fe475b814}, !- Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- HVAC Component
  {b4fb6faf-32da-41df-b405-65dbe76e60b4}; !- Port 1

OS:Sizing:Zone,
  {a56b3f84-3f29-4043-9251-d3b0ec885a14}, !- Handle
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f84a2612-ab52-499e-a938-508f703b56dd}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {71ecb0a2-0829-4527-864e-bdde24308a61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cf18dac-20be-459d-b0b2-3baab5f1a694}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83f84191-eedb-4060-9854-4f456470e139}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5fdbbe99-551d-4797-93f9-b6b0c1be39d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {66a55979-da96-44b2-b2ed-ec70cf908b19}, !- Handle
  Rendering Color 58,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {c86cca33-e387-48dd-8cfb-7696e4545ee4}, !- Handle
  4-L-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {800a534d-76c6-46dc-8e61-c186db7ff441}, !- Handle
  4-L-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {de43e979-f3c6-4db8-8403-2b230c4aaa12}, !- Handle
  4-L-Suite 3,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {cfd521f0-b00f-4cc2-a710-7fdbb8eee1db}, !- Handle
  4-L-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {1263aaa3-ae24-4723-b93a-ebb00423adc6}, !- Handle
  4-R-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {8f3e0dae-eb4f-4536-9e7a-33edd57bd1f3}, !- Handle
  4-R-Suite 2,                            !- Name
  {9775f409-054b-4b22-ab0c-879af1866517}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {daac81a3-7fd0-42f8-a0ca-d49989a21322}, !- Handle
  4-R-Suite 3,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {909ae82b-095a-4678-8721-a3a9b2c7be51}, !- Building Story Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {9643ba08-7189-44d4-9961-692c190c70af}, !- Handle
  4-L-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ad9e101-d035-4823-ab69-58e4a23a2eb1}, !- Zone Air Inlet Port List
  {a5b6eabc-84da-4902-9c7b-828a9676e4e6}, !- Zone Air Exhaust Port List
  {83c3e963-efe5-4004-8066-816d3f46e53b}, !- Zone Air Node Name
  {678a5549-57fe-460b-9115-cd98ce29f30c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14fcc8b2-066c-4439-9e02-85111a256c5c}, !- Group Rendering Name
  {e606877a-9626-44e7-93a1-5aa40f81649b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {678a5549-57fe-460b-9115-cd98ce29f30c}, !- Handle
  Port List 35,                           !- Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- HVAC Component
  {e7ee4f22-a731-45d1-8fc1-51ea29139bce}; !- Port 1

OS:Node,
  {a430ea78-12b0-43af-b562-092f95db89d0}, !- Handle
  Node 49,                                !- Name
  {83c3e963-efe5-4004-8066-816d3f46e53b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c3e963-efe5-4004-8066-816d3f46e53b}, !- Handle
  {dce396da-cf61-4bee-9b10-edeb992aeaf2}, !- Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- Source Object
  11,                                     !- Outlet Port
  {a430ea78-12b0-43af-b562-092f95db89d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ad9e101-d035-4823-ab69-58e4a23a2eb1}, !- Handle
  {a769f64c-681a-46c1-8fe1-50d4681011d0}, !- Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- HVAC Component
  {cc230cfe-adb9-42a5-ae18-be0d5d1ccc90}, !- Port 1
  {78e8d4c6-96fa-4f48-aeb6-785638c678d2}; !- Port 2

OS:PortList,
  {a5b6eabc-84da-4902-9c7b-828a9676e4e6}, !- Handle
  {34968297-239b-4542-a494-789a707d7307}, !- Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- HVAC Component
  {77ac3e10-71e1-46ac-94f7-a674e49cc3d5}; !- Port 1

OS:Sizing:Zone,
  {f0fcf302-42a7-46e1-9581-dd07c98f149f}, !- Handle
  {9643ba08-7189-44d4-9961-692c190c70af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55bcbc0c-1438-4993-bb57-3df32b66039d}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9643ba08-7189-44d4-9961-692c190c70af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fea5b6c-ced0-4680-a66f-8c81527b4f65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a357a53a-0c81-4bfd-b65c-618b322be472}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2dc19c13-35c3-4ea6-a77e-2adfe0bcf009}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {14fcc8b2-066c-4439-9e02-85111a256c5c}, !- Handle
  Rendering Color 59,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- Handle
  4-L-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58adc56b-a69b-4294-8bab-f8daf28c8071}, !- Zone Air Inlet Port List
  {17dd10c3-daa2-4cca-9cab-5e6ceb8d4abc}, !- Zone Air Exhaust Port List
  {59c1f53f-8daa-48cb-8ee4-07e60b1f4e0d}, !- Zone Air Node Name
  {a9d651f2-2b8f-45c2-a1f8-1eb09d04e6f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91c6649b-ac76-45b8-a7eb-cc91e3ce1bad}, !- Group Rendering Name
  {2d4a7dad-b2f7-45c0-89e9-7dd7627afeae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a9d651f2-2b8f-45c2-a1f8-1eb09d04e6f9}, !- Handle
  Port List 36,                           !- Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- HVAC Component
  {d240d8ca-f0ba-4ff4-a22a-2bbdc9860739}; !- Port 1

OS:Node,
  {2d14e912-ad69-4823-8fd7-6858ed7616d4}, !- Handle
  Node 50,                                !- Name
  {59c1f53f-8daa-48cb-8ee4-07e60b1f4e0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c1f53f-8daa-48cb-8ee4-07e60b1f4e0d}, !- Handle
  {9884ed98-7c48-496c-a6c0-e5a8a836d24b}, !- Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- Source Object
  11,                                     !- Outlet Port
  {2d14e912-ad69-4823-8fd7-6858ed7616d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58adc56b-a69b-4294-8bab-f8daf28c8071}, !- Handle
  {03223ba7-e047-44e0-97a6-ae952be74d92}, !- Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- HVAC Component
  {20456ee0-869c-4673-9d21-3804d8048c08}, !- Port 1
  {7091ed35-fe06-4299-9d61-07c54a5e6cce}; !- Port 2

OS:PortList,
  {17dd10c3-daa2-4cca-9cab-5e6ceb8d4abc}, !- Handle
  {9e673392-f9cc-4938-b725-479aa9427d17}, !- Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- HVAC Component
  {d8fa2858-538e-475c-b0bf-cd2c1af67dac}; !- Port 1

OS:Sizing:Zone,
  {58a157d0-1790-4ba7-aced-354358ba9605}, !- Handle
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e5c34c1-8c9f-4da0-854d-969e17f2dd7b}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {58dab95f-979c-4f9e-b32c-60d35a19b675}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1921471-055f-47de-aeb0-777db997fd67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d94f5ff9-1acd-41fd-a55e-8f88103f09cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {85e5515b-4c9d-44cd-9b3a-570c18296853}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {91c6649b-ac76-45b8-a7eb-cc91e3ce1bad}, !- Handle
  Rendering Color 60,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- Handle
  4-L-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67477b64-63ec-4943-8b69-e1f400054bcb}, !- Zone Air Inlet Port List
  {88455289-7f0a-40d2-be63-c9eabe218b4c}, !- Zone Air Exhaust Port List
  {2dd07a47-e8bf-4dec-bb51-513aec69b8cc}, !- Zone Air Node Name
  {64da68e9-5ed5-44d8-8b23-b4aa9f1d5a45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35fcf985-b40a-4e20-bf38-589574566603}, !- Group Rendering Name
  {70c58ed6-b870-49da-8bbf-740bb13a7734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {64da68e9-5ed5-44d8-8b23-b4aa9f1d5a45}, !- Handle
  Port List 37,                           !- Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- HVAC Component
  {119a73d0-92b4-412c-98a8-1cac49c35758}; !- Port 1

OS:Node,
  {7ad5dd1d-4cc3-40ce-9b2e-ea4fc8db9a63}, !- Handle
  Node 51,                                !- Name
  {2dd07a47-e8bf-4dec-bb51-513aec69b8cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dd07a47-e8bf-4dec-bb51-513aec69b8cc}, !- Handle
  {9656e120-8904-406f-adfb-a240fa164997}, !- Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- Source Object
  11,                                     !- Outlet Port
  {7ad5dd1d-4cc3-40ce-9b2e-ea4fc8db9a63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67477b64-63ec-4943-8b69-e1f400054bcb}, !- Handle
  {c7d9e0ad-09c0-4980-99b5-6bacd00492de}, !- Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- HVAC Component
  {5bf5c5e2-6fce-432f-bb4a-8e99e443e5f0}, !- Port 1
  {b199624b-81ee-44c8-896b-84f4d557ad5d}; !- Port 2

OS:PortList,
  {88455289-7f0a-40d2-be63-c9eabe218b4c}, !- Handle
  {0680eb12-a979-4427-b7dd-29cba45e2502}, !- Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- HVAC Component
  {034d9e25-6e0f-4777-8f72-5669fd24992c}; !- Port 1

OS:Sizing:Zone,
  {49a6e337-70dc-43a3-9f76-357804c3a784}, !- Handle
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a443fce5-f9fe-4b31-9bee-513b9e50549a}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {f5f11e19-cc44-4e7f-aff8-9e00294c620e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da6366ae-7105-4e7e-b96b-193f2276d655}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1e7a20e-0b67-4887-b9b8-def681adeefa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {11bd0f0c-d9a0-426a-8402-f5b63212037b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {35fcf985-b40a-4e20-bf38-589574566603}, !- Handle
  Rendering Color 61,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- Handle
  4-R-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1d4e328-0299-4f8b-b795-56211e3d28d0}, !- Zone Air Inlet Port List
  {7b56a948-00ed-4ff9-91ff-9eacd90375f5}, !- Zone Air Exhaust Port List
  {6b1f48b7-eb49-447a-b78b-51fa3321492b}, !- Zone Air Node Name
  {8c8a5f1e-e7d2-48df-a1b0-f44ed724ea39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13157782-a9b8-4f9d-8384-bd7d62aad4fd}, !- Group Rendering Name
  {fd77b468-81e3-4cd3-ba8c-8bccd85814db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8c8a5f1e-e7d2-48df-a1b0-f44ed724ea39}, !- Handle
  Port List 38,                           !- Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- HVAC Component
  {a1ad38ef-fc0d-4637-87fb-fe919e2c2d47}; !- Port 1

OS:Node,
  {7e629ee1-2509-41a7-84d2-c5ea693f002c}, !- Handle
  Node 52,                                !- Name
  {6b1f48b7-eb49-447a-b78b-51fa3321492b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b1f48b7-eb49-447a-b78b-51fa3321492b}, !- Handle
  {fc7354dc-3116-4d6a-9e98-a15ece403c93}, !- Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- Source Object
  11,                                     !- Outlet Port
  {7e629ee1-2509-41a7-84d2-c5ea693f002c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1d4e328-0299-4f8b-b795-56211e3d28d0}, !- Handle
  {50a9da3a-c906-471b-bf36-a989b0024aae}, !- Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- HVAC Component
  {5b912886-84df-44a2-9d8a-e42a3059f073}, !- Port 1
  {4ba7e679-c095-4644-9ee1-3bb48e9e6571}; !- Port 2

OS:PortList,
  {7b56a948-00ed-4ff9-91ff-9eacd90375f5}, !- Handle
  {693ae8a7-bf8d-483d-89f3-7f404f67c8c7}, !- Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- HVAC Component
  {d1a0ab15-b3c5-4577-ab08-7ea10616f79f}; !- Port 1

OS:Sizing:Zone,
  {d39b2ab1-bfea-4275-bd0d-070aa52bb86e}, !- Handle
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1296f44c-615c-4fad-bb57-677792d07290}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {93e5e81d-97f8-4ab2-aff9-ed04295987b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f514aa3-0885-4394-91c3-6e32c867a0da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb158c82-ab0c-4081-a3a7-18992b60e217}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d25053a-5e52-4b90-b3bf-526101a19a0b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {13157782-a9b8-4f9d-8384-bd7d62aad4fd}, !- Handle
  Rendering Color 62,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- Handle
  4-L-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe037fc2-118c-46f2-b3e6-6ae17edee658}, !- Zone Air Inlet Port List
  {2e36b0df-7bdb-4bcd-9927-15c90acdf1f1}, !- Zone Air Exhaust Port List
  {72b1f03b-353d-4b79-97ae-d64a43f5244d}, !- Zone Air Node Name
  {e88d5dc8-f802-45a2-a95f-4f1373036254}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52b17d05-8e06-4571-a81d-cad2bc83130d}, !- Group Rendering Name
  {7e45d333-33b1-4abc-8478-c567973a115c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e88d5dc8-f802-45a2-a95f-4f1373036254}, !- Handle
  Port List 39,                           !- Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- HVAC Component
  {d96c6c2e-2209-4215-9af2-56289d7ef600}; !- Port 1

OS:Node,
  {f045f4a4-1715-4045-afe3-8ad2fb95f2ef}, !- Handle
  Node 53,                                !- Name
  {72b1f03b-353d-4b79-97ae-d64a43f5244d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72b1f03b-353d-4b79-97ae-d64a43f5244d}, !- Handle
  {52746e15-314f-426f-8375-91385d4add2c}, !- Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- Source Object
  11,                                     !- Outlet Port
  {f045f4a4-1715-4045-afe3-8ad2fb95f2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe037fc2-118c-46f2-b3e6-6ae17edee658}, !- Handle
  {8a0c8f6b-e0cc-4c11-94ee-facf1b8dd13b}, !- Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- HVAC Component
  {941e7ab5-0b81-40b3-a3cf-a71cec52e946}, !- Port 1
  {d782b10c-baaa-4871-9805-ad9ad9ad5012}; !- Port 2

OS:PortList,
  {2e36b0df-7bdb-4bcd-9927-15c90acdf1f1}, !- Handle
  {ede2fc92-846a-4c48-807a-08f20dce0e69}, !- Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- HVAC Component
  {46f1b15f-a3e4-4d5c-bf53-52dcb6d75301}; !- Port 1

OS:Sizing:Zone,
  {6dd510bf-2855-4bcf-8618-39c4a7e69d16}, !- Handle
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d22b544b-707e-4a4b-b15a-ed82e9135046}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {e6680bd1-29df-4a4f-a690-9bfcf415d16f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db114198-07d6-486a-906c-6ded7ab597d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a00a48f-a7f4-4e3e-8f27-abe74ce5d93b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7360d935-fe3a-489c-b031-b18c1239d66e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {52b17d05-8e06-4571-a81d-cad2bc83130d}, !- Handle
  Rendering Color 63,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- Handle
  4-R-4,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28c7a648-15b3-4cee-953d-d2262b3cc0ba}, !- Zone Air Inlet Port List
  {e1b5f736-bb55-440a-9452-5916863ff988}, !- Zone Air Exhaust Port List
  {7cd77cac-ca24-476a-b36d-84b28dbe5b9a}, !- Zone Air Node Name
  {c9308953-2d2b-434a-a0c4-7f79f60c838c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0ca63d6-b915-4443-bb4f-a800f63e79d2}, !- Group Rendering Name
  {59425289-7c8c-4224-b7a9-f9560faa7395}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c9308953-2d2b-434a-a0c4-7f79f60c838c}, !- Handle
  Port List 40,                           !- Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- HVAC Component
  {459814b6-8601-4500-a851-b08e1d720e25}; !- Port 1

OS:Node,
  {f04f106e-280f-431e-bf99-219f2a5eeee3}, !- Handle
  Node 54,                                !- Name
  {7cd77cac-ca24-476a-b36d-84b28dbe5b9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd77cac-ca24-476a-b36d-84b28dbe5b9a}, !- Handle
  {a1ad95e9-a394-4889-bad6-634de29b5ac2}, !- Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- Source Object
  11,                                     !- Outlet Port
  {f04f106e-280f-431e-bf99-219f2a5eeee3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28c7a648-15b3-4cee-953d-d2262b3cc0ba}, !- Handle
  {e493dfe0-c36c-4de7-9c54-55c7d8192386}, !- Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- HVAC Component
  {722da8bb-8b4e-40bd-bcef-b9254d38ac62}, !- Port 1
  {5f3e21ab-985c-45ba-9caa-011978215672}; !- Port 2

OS:PortList,
  {e1b5f736-bb55-440a-9452-5916863ff988}, !- Handle
  {ba1c501f-c0ea-4dfa-ac30-e5327ab95392}, !- Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- HVAC Component
  {0a578157-5198-4710-9290-e1b92c83b79d}; !- Port 1

OS:Sizing:Zone,
  {8dbb8247-170b-4547-bb1b-2b70ad8fd8cf}, !- Handle
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {524dac4f-9186-454d-9ae0-1d89aa7affd7}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {cff66751-6c37-4c54-ab0c-dda5a6d46fb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95df5a8b-b4c4-42b6-9f52-57e19a5073ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da46eb51-533e-4cbb-b4d2-0f9019353124}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ac2ecc00-c271-4016-b6c6-60db9bd4e7c3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {d0ca63d6-b915-4443-bb4f-a800f63e79d2}, !- Handle
  Rendering Color 64,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- Handle
  4-R-3,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fb42dd5-00d7-4563-95fe-b3d94ed41cd4}, !- Zone Air Inlet Port List
  {10438ad6-bf5d-4c7a-8981-326e95454361}, !- Zone Air Exhaust Port List
  {f5c4c018-b689-42bd-9f5f-df8a6d67f954}, !- Zone Air Node Name
  {2d30680e-d878-4b3c-b0f8-04627335f0b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b2d2386-8816-48b5-825d-98e7fb8a309c}, !- Group Rendering Name
  {89c8107c-eb30-44c7-9d7d-20cbef26df3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2d30680e-d878-4b3c-b0f8-04627335f0b8}, !- Handle
  Port List 41,                           !- Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- HVAC Component
  {7b5a6e00-7268-4797-842c-424747b36137}; !- Port 1

OS:Node,
  {fe059b01-e8f8-45de-9f4c-dc7cbca76610}, !- Handle
  Node 55,                                !- Name
  {f5c4c018-b689-42bd-9f5f-df8a6d67f954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5c4c018-b689-42bd-9f5f-df8a6d67f954}, !- Handle
  {918c536b-354d-4053-af2b-af816913c796}, !- Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- Source Object
  11,                                     !- Outlet Port
  {fe059b01-e8f8-45de-9f4c-dc7cbca76610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb42dd5-00d7-4563-95fe-b3d94ed41cd4}, !- Handle
  {7d1f4c3d-e366-46b5-9113-5ae6c9fc7480}, !- Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- HVAC Component
  {2a966dd3-8788-4697-8a45-27e92fd4a8e5}, !- Port 1
  {4e7098b4-a1b5-4d3a-a3c6-dcda5e40ccd2}; !- Port 2

OS:PortList,
  {10438ad6-bf5d-4c7a-8981-326e95454361}, !- Handle
  {4bbd26f3-c7df-4495-87f0-45cf77a4e626}, !- Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- HVAC Component
  {abd49d1b-e5a8-4e1d-a0c6-cbded2a2b063}; !- Port 1

OS:Sizing:Zone,
  {c3916309-45ef-4bb8-8059-faec681dad94}, !- Handle
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c54f21f4-d181-4575-b2e2-b894f2345a39}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {8d52dda3-d02f-4577-9a63-4f7610334231}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff11aa2e-870b-4d88-929d-047433c2c4ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74eae944-6e77-43de-82a0-f44bf3ac3a33}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {498d66ea-7be2-4426-8681-f17ba87cda24}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {0b2d2386-8816-48b5-825d-98e7fb8a309c}, !- Handle
  Rendering Color 65,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- Handle
  4-R-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb4002c2-3410-4fba-9688-1e22ba5fa13e}, !- Zone Air Inlet Port List
  {d294735a-8665-4347-ba26-13bc284c8669}, !- Zone Air Exhaust Port List
  {03851c6b-eaf6-4b48-8c4f-5e4448879399}, !- Zone Air Node Name
  {f20ad7b6-5878-4ac2-8e99-4a73d4f25219}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0ad40cc-3dd0-4e20-9ec6-eee48f7bbe67}, !- Group Rendering Name
  {7df95de7-fa9e-4b85-8300-68fb65cc9fdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f20ad7b6-5878-4ac2-8e99-4a73d4f25219}, !- Handle
  Port List 42,                           !- Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- HVAC Component
  {d7d1ddec-25d6-45db-9fa8-1b6a11ed5f76}; !- Port 1

OS:Node,
  {c4d177d4-aabf-47f8-a31a-ef39faf436da}, !- Handle
  Node 56,                                !- Name
  {03851c6b-eaf6-4b48-8c4f-5e4448879399}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03851c6b-eaf6-4b48-8c4f-5e4448879399}, !- Handle
  {1a6bfc7a-c660-46d3-a43a-379e3be26f5d}, !- Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- Source Object
  11,                                     !- Outlet Port
  {c4d177d4-aabf-47f8-a31a-ef39faf436da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb4002c2-3410-4fba-9688-1e22ba5fa13e}, !- Handle
  {46687eca-cd3e-40e2-8934-a3ceec44828e}, !- Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- HVAC Component
  {e1653190-b2b6-4867-8398-b69ef3ad25a3}, !- Port 1
  {4a044d71-597a-4fd3-afab-5d2188359a8c}; !- Port 2

OS:PortList,
  {d294735a-8665-4347-ba26-13bc284c8669}, !- Handle
  {06d4dc50-5df2-48df-abfc-3e8e0df05db1}, !- Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- HVAC Component
  {eb2dd952-4953-45b4-b514-98c9323a728c}; !- Port 1

OS:Sizing:Zone,
  {98063adb-c271-4e32-b30b-77992efbc47a}, !- Handle
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {124d0c8e-fb7d-4397-9f79-4c4df1502294}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {23e9f310-c6e3-49fd-8b8d-2670cffede10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73d9ede8-c5fa-4a7d-abcf-a7cc9c37a1f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {af9a9ad7-2c0f-48d5-acd4-c1c5fbce3c78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a70e5237-cc42-4906-8656-814a8d2c7327}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {e0ad40cc-3dd0-4e20-9ec6-eee48f7bbe67}, !- Handle
  Rendering Color 66,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {8db256f2-924f-48f0-92c8-a22f06910a0f}, !- Handle
  5-R-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9870fb2c-373c-4d5e-8fb4-8b2d6d607564}, !- Building Story Name
  {eefde7c1-aa1f-4a3f-8890-c2f993cc60b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {9870fb2c-373c-4d5e-8fb4-8b2d6d607564}, !- Handle
  5th Floor,                              !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4c2d23bc-7b12-4551-b2a7-1df6b6a0863b}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {4c2d23bc-7b12-4551-b2a7-1df6b6a0863b}, !- Handle
  Rendering Color 67,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {3749ac99-0d48-46c7-a8b2-bfabc8b7a439}, !- Handle
  5-R-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9870fb2c-373c-4d5e-8fb4-8b2d6d607564}, !- Building Story Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d18e4e42-a7b8-4361-9bc5-308f343b248f}, !- Handle
  5-L-Suite 1,                            !- Name
  {eae4046b-a968-4c42-9f2d-7ea859e95413}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9870fb2c-373c-4d5e-8fb4-8b2d6d607564}, !- Building Story Name
  {b0c29212-8377-4a75-a6b3-2486dddda37b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {353f8bdf-6c94-42b0-8841-35ae1fce5486}, !- Handle
  5-L-Entrance,                           !- Name
  {dc25d2e8-0044-4ba1-b0d6-d6ca261786f7}, !- Space Type Name
  {5ce8aa43-aacb-4679-abed-269973dfd1cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9870fb2c-373c-4d5e-8fb4-8b2d6d607564}, !- Building Story Name
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- Handle
  5-R-2,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a152c4c-94ba-4b84-af95-e3ae14e4c426}, !- Zone Air Inlet Port List
  {afbb473b-2663-4804-9995-1e2a65b62e4e}, !- Zone Air Exhaust Port List
  {f642e886-5fc7-47a9-a2b6-f7552a9d6707}, !- Zone Air Node Name
  {ee040742-e085-44ff-a586-1eafcf4f07ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e8ea4cc-cf4c-49a7-8cd3-d7ae0f608ddb}, !- Group Rendering Name
  {513afb35-122a-41ef-a938-cdb94f9cb625}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ee040742-e085-44ff-a586-1eafcf4f07ce}, !- Handle
  Port List 43,                           !- Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- HVAC Component
  {927dcb82-d10e-4ae6-89fb-76d204ec299e}; !- Port 1

OS:Node,
  {32f20ba4-dd9f-484c-9bc9-dc15a545c188}, !- Handle
  Node 57,                                !- Name
  {f642e886-5fc7-47a9-a2b6-f7552a9d6707}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f642e886-5fc7-47a9-a2b6-f7552a9d6707}, !- Handle
  {0babaff9-ffa6-4358-981b-d56623313564}, !- Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- Source Object
  11,                                     !- Outlet Port
  {32f20ba4-dd9f-484c-9bc9-dc15a545c188}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a152c4c-94ba-4b84-af95-e3ae14e4c426}, !- Handle
  {df4fa452-f4f7-4d03-880c-5ed003fb9acb}, !- Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- HVAC Component
  {17f3559a-0146-4ccb-93cd-035931af5131}, !- Port 1
  {d51da5b7-8057-4c40-a487-e123c3d85275}; !- Port 2

OS:PortList,
  {afbb473b-2663-4804-9995-1e2a65b62e4e}, !- Handle
  {0c574155-4124-4265-b53f-03fcca1d29d0}, !- Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- HVAC Component
  {a6f2b9ee-20bd-4d9f-9517-39e832a9b3bc}; !- Port 1

OS:Sizing:Zone,
  {0bc33100-d9d2-4bde-b764-5c0ef018274e}, !- Handle
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.1420561804032,                        !- Cooling Design Air Flow Rate {m3/s}
  0.0880872,                              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.1420561804032,                        !- Heating Design Air Flow Rate {m3/s}
  0.2350008,                              !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14186740142592,                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03b7e6f3-32a9-4378-b171-f48aa47d6a4c}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {a6e93ba3-d2f9-442e-8a4c-00a9c0ee0433}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f580b464-d868-4979-a272-c84bd90ba910}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7133053f-c94c-4018-9b71-a16aefa741b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d6f877d-7f58-4d1b-800b-6cf668a097d5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {4e8ea4cc-cf4c-49a7-8cd3-d7ae0f608ddb}, !- Handle
  Rendering Color 68,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- Handle
  5-L-1,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3544141d-7e07-46da-b9b9-9da3363c9cdd}, !- Zone Air Inlet Port List
  {6eeb2b66-9177-4ebb-bb92-2994583dcfd2}, !- Zone Air Exhaust Port List
  {7c3fc8d3-abfd-4cc0-9fcb-5a09251ec4f9}, !- Zone Air Node Name
  {803749fb-a6af-470b-a5a2-1ffb041f4a2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46f15627-75af-4201-ab18-a38d2d9a586d}, !- Group Rendering Name
  {a4dc15c4-433a-4dab-9449-5af5dc58cdfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {803749fb-a6af-470b-a5a2-1ffb041f4a2f}, !- Handle
  Port List 44,                           !- Name
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- HVAC Component
  {f788a935-5cd2-4b5a-8f5c-d389195ca40d}; !- Port 1

OS:Node,
  {ed5cabd3-1124-4a97-9995-c4bf3a04bee7}, !- Handle
  Node 58,                                !- Name
  {7c3fc8d3-abfd-4cc0-9fcb-5a09251ec4f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c3fc8d3-abfd-4cc0-9fcb-5a09251ec4f9}, !- Handle
  {4d6df1ca-ea84-4863-96fc-86a0b642e265}, !- Name
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- Source Object
  11,                                     !- Outlet Port
  {ed5cabd3-1124-4a97-9995-c4bf3a04bee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3544141d-7e07-46da-b9b9-9da3363c9cdd}, !- Handle
  {3d2b9ab7-cb31-4a45-b8bc-fa98ac546d3c}, !- Name
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- HVAC Component
  {928cadd3-e3f1-4cd3-bda8-a5c71434a3b1}; !- Port 1

OS:PortList,
  {6eeb2b66-9177-4ebb-bb92-2994583dcfd2}, !- Handle
  {114f98c2-91a1-4748-84fc-45a083a65b09}, !- Name
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}; !- HVAC Component

OS:Sizing:Zone,
  {60cc354f-e0bc-4a92-aec4-f997aafb6a97}, !- Handle
  {2a6080c2-1350-42fa-a15d-25ecc7bd92f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
