
OS:Version,
  {827b992c-5581-4a23-84af-b3a97e1a329d}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {53eae924-2841-4f4e-ab70-8fb57dbdb21f}, !- Handle
  Denver Centennial  Golden   Nr,         !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {297755f5-9987-4a0e-ac60-5f6838374426}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {6b2858df-f674-4785-a6e3-d6b3134ffaa2}, !- Handle
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {3ffd8c00-390f-41ae-b838-60c32a5f6870}, !- Handle
  Coolbaugh Hall,                         !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:Facility,
  {c71f38f6-d82b-4cde-b151-7906d7dc1ee9}; !- Handle

OS:SimulationControl,
  {2aa16693-6564-49fe-aa37-61d445ea13ae}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {b583657a-ecc9-4c19-863d-dcfea1a5701d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {678f6d0b-d830-456a-9f84-83ac07f8ed6e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {aac9266d-8f74-4589-bf80-9c4a1bcd32ac}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2f22cdb8-c9ac-4453-997b-70770926ab82}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4faa103c-d94e-412c-8865-4e8513451b29}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b220719b-4b65-401d-ab9e-b6980f2c840e}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:DefaultConstructionSet,
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Handle
  SecSchl - ASHRAE 169-2006-5B,           !- Name
  {368b03fb-7fd3-4577-a50e-0b0bf1948ded}, !- Default Exterior Surface Constructions Name
  {baad4d80-753f-4a3d-9556-0ff7b4194b45}, !- Default Interior Surface Constructions Name
  {d9b0e312-6736-4d6e-9414-eeb7b258eec8}, !- Default Ground Contact Surface Constructions Name
  {b7f5fb71-56b4-47e4-b37a-b09d2e619cd8}, !- Default Exterior SubSurface Constructions Name
  {cce8c5ac-99c0-412d-b1ef-bb2b24838827}, !- Default Interior SubSurface Constructions Name
  {cd917106-0a45-4e19-8ad1-6780e0868cac}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction,
  {cd917106-0a45-4e19-8ad1-6780e0868cac}, !- Handle
  Typical Interior Partition,             !- Name
  {564a27b8-e719-4cf4-87b1-3e1bc6a55ba9}, !- Surface Rendering Name
  {e4ee174f-5ab4-46ca-bd69-716fd16d4c96}; !- Layer 1

OS:StandardsInformation:Construction,
  {8903f2bb-c325-4de2-8679-20fb269ab58c}, !- Handle
  {cd917106-0a45-4e19-8ad1-6780e0868cac}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {74e95c9f-a4d5-4d69-a9b7-51d1e6365b93}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {38311cd0-48c6-4416-8e97-d354a7c4d454}, !- Surface Rendering Name
  {1e6f283a-7e3d-4aab-a617-183605b86e5f}, !- Layer 1
  {ceef3806-6d10-418e-a68e-c9120e758137}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e5c950f-110e-471f-9b2c-485684ceb841}, !- Handle
  {74e95c9f-a4d5-4d69-a9b7-51d1e6365b93}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a4338807-d867-446d-9b0f-ce0b0e677adb}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21 12, !- Name
  {40cf0344-1ed4-4130-bb48-00f264cee4bf}, !- Surface Rendering Name
  {20ae9753-385d-4337-b56d-2ceecd63cf9f}, !- Layer 1
  {b6fcf076-98c6-45ee-94a9-2267af1dfb24}, !- Layer 2
  {961c25b9-68be-4257-865b-b83885bbe80a}, !- Layer 3
  {b6fcf076-98c6-45ee-94a9-2267af1dfb24}; !- Layer 4

OS:StandardsInformation:Construction,
  {070cbbfa-1eaa-4283-9655-9cad30a5de3b}, !- Handle
  {a4338807-d867-446d-9b0f-ce0b0e677adb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {29e493fa-77a2-4593-84dd-e3742d9ff51d}, !- Handle
  Typical IEAD Roof,                      !- Name
  {aa6f21e7-93b5-4eb1-9958-95b16b6a94f0}, !- Surface Rendering Name
  {3c223628-08ab-459f-aa52-08fe7622b918}, !- Layer 1
  {b2f4e768-24dd-4bc6-bf21-f7061a9589db}, !- Layer 2
  {b701299b-43be-4ade-8b23-3805a3c9b939}; !- Layer 3

OS:StandardsInformation:Construction,
  {3730cc7d-32c5-4966-abee-fa63e9faf10d}, !- Handle
  {29e493fa-77a2-4593-84dd-e3742d9ff51d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {326d3251-a83c-4a94-9a1a-e1ed1b33afd5}, !- Handle
  Typical Interior Floor,                 !- Name
  {7e5ef0a7-88ef-461f-912c-5e5f049690a1}, !- Surface Rendering Name
  {883d97dd-226a-47c6-b477-d1fad81496b7}, !- Layer 1
  {001af12c-36d2-4a7d-8ed5-ade296da7f08}; !- Layer 2

OS:StandardsInformation:Construction,
  {a67f24a7-a54b-4c24-873a-8bd559704a25}, !- Handle
  {326d3251-a83c-4a94-9a1a-e1ed1b33afd5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9f77b080-727d-4d39-9f80-644704098749}, !- Handle
  Typical Interior Wall,                  !- Name
  {f212c72d-8b40-4d82-a488-9a7e37ec31e3}, !- Surface Rendering Name
  {1c1fffd9-2d3f-4bd6-a6c3-4401f7a29bc7}, !- Layer 1
  {1c1fffd9-2d3f-4bd6-a6c3-4401f7a29bc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {02d53bc5-6484-4486-9d8c-3ca34e57fdd8}, !- Handle
  {9f77b080-727d-4d39-9f80-644704098749}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ef8f9d8d-3e66-4dd4-a3d5-8391e09e08ba}, !- Handle
  Typical Interior Ceiling,               !- Name
  {35497584-84b8-490b-b9e2-511d358b6175}, !- Surface Rendering Name
  {001af12c-36d2-4a7d-8ed5-ade296da7f08}, !- Layer 1
  {883d97dd-226a-47c6-b477-d1fad81496b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {b15f8d00-98cf-41e5-aa2e-cb08ae469065}, !- Handle
  {ef8f9d8d-3e66-4dd4-a3d5-8391e09e08ba}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d79b0825-a4d3-4003-8e41-b8817b43e564}, !- Handle
  ext-slab-mass,                          !- Name
  {81027673-6e2e-4fb0-8c98-b5d0eb3ab898}, !- Surface Rendering Name
  {9fba017d-a420-49c2-b751-67330676482a}, !- Layer 1
  {001af12c-36d2-4a7d-8ed5-ade296da7f08}; !- Layer 2

OS:StandardsInformation:Construction,
  {c8a15404-4d1a-4c85-9a99-d666c659337e}, !- Handle
  {d79b0825-a4d3-4003-8e41-b8817b43e564}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3d06d9da-ec68-4236-b498-546ee527b949}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {6ddcfdc2-319a-4be9-b11f-c96a6d4654ea}, !- Surface Rendering Name
  {e7708b9b-4f67-49f1-a720-4587eeb1abe3}; !- Layer 1

OS:StandardsInformation:Construction,
  {9762fda4-086b-4a23-9b3a-ce46568d2358}, !- Handle
  {3d06d9da-ec68-4236-b498-546ee527b949}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {481546cc-2d45-4ec2-b10b-d5f4900ed50c}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 236, !- Name
  {e3a4d59e-6c3e-458f-99b9-5798cff67d1e}, !- Surface Rendering Name
  {847d00e6-d9be-4411-a182-bf473375efdc}; !- Layer 1

OS:StandardsInformation:Construction,
  {801fda16-25d4-4fe5-a07e-aab3e5704aec}, !- Handle
  {481546cc-2d45-4ec2-b10b-d5f4900ed50c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {4d3327c9-5de0-4122-b277-c48e71f08b55}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 237, !- Name
  {26173636-da6a-46ec-86cc-2177dfe3ab2f}, !- Surface Rendering Name
  {fa60da51-f915-4d2d-aee4-f96d9b0971ae}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b4f93af-ce3c-4227-b280-478b22f74fda}, !- Handle
  {4d3327c9-5de0-4122-b277-c48e71f08b55}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {b29ecc42-aba2-43f4-a8c6-643fa8022c84}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {d42d716d-d692-49bf-ad1c-eae77a56c8a9}, !- Surface Rendering Name
  {50082c14-b333-435a-b2fe-8fd17e1ec139}, !- Layer 1
  {c2888bbd-8388-4512-b20e-f3ecbeac9c8f}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9640edd-0c66-4832-b2b9-3f6e347e3af0}, !- Handle
  {b29ecc42-aba2-43f4-a8c6-643fa8022c84}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1dac8968-b5e2-4b79-9b9a-f7e55352800a}, !- Handle
  Typical Overhead Door,                  !- Name
  {4ab0aac6-6d31-4d11-9dff-14457e1a5592}, !- Surface Rendering Name
  {c2888bbd-8388-4512-b20e-f3ecbeac9c8f}; !- Layer 1

OS:StandardsInformation:Construction,
  {add13469-c8d3-4c29-a7eb-0225a3392760}, !- Handle
  {1dac8968-b5e2-4b79-9b9a-f7e55352800a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8760765f-cce2-4b15-937f-efaba55206e4}, !- Handle
  Typical Interior Window,                !- Name
  {61a56a27-642f-458b-8551-84e097368ec0}, !- Surface Rendering Name
  {b69f805a-ebdb-4820-9046-32d009c16bb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b3ad7e8-d1e4-47f5-ac26-71f160df4c18}, !- Handle
  {8760765f-cce2-4b15-937f-efaba55206e4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c140e74-c783-4e3a-a6ee-80a5ea6a3dff}, !- Handle
  Typical Interior Door,                  !- Name
  {15f30d4f-361c-4159-bdcc-924dc4de271f}, !- Surface Rendering Name
  {e4ee174f-5ab4-46ca-bd69-716fd16d4c96}; !- Layer 1

OS:StandardsInformation:Construction,
  {601a1b1c-7561-4e9f-89da-e8653fea9f9b}, !- Handle
  {2c140e74-c783-4e3a-a6ee-80a5ea6a3dff}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e4ee174f-5ab4-46ca-bd69-716fd16d4c96}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c34ddbf6-cf05-4b33-bf51-fbdd4958d706}, !- Handle
  {e4ee174f-5ab4-46ca-bd69-716fd16d4c96}; !- Material Name

OS:Material,
  {1e6f283a-7e3d-4aab-a617-183605b86e5f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ceef3806-6d10-418e-a68e-c9120e758137}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {20ae9753-385d-4337-b56d-2ceecd63cf9f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b6fcf076-98c6-45ee-94a9-2267af1dfb24}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {961c25b9-68be-4257-865b-b83885bbe80a}, !- Handle
  Typical Insulation R-4.03 12,           !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3c223628-08ab-459f-aa52-08fe7622b918}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74612a75-fe14-4acb-9c6f-26f3c76fdd05}, !- Handle
  {3c223628-08ab-459f-aa52-08fe7622b918}; !- Material Name

OS:Material:NoMass,
  {b2f4e768-24dd-4bc6-bf21-f7061a9589db}, !- Handle
  Typical Insulation R-1.96 1,            !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b701299b-43be-4ade-8b23-3805a3c9b939}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {883d97dd-226a-47c6-b477-d1fad81496b7}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {001af12c-36d2-4a7d-8ed5-ade296da7f08}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1c1fffd9-2d3f-4bd6-a6c3-4401f7a29bc7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9fba017d-a420-49c2-b751-67330676482a}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e7708b9b-4f67-49f1-a720-4587eeb1abe3}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {847d00e6-d9be-4411-a182-bf473375efdc}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.31 SHGC 0.41 236, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {fa60da51-f915-4d2d-aee4-f96d9b0971ae}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.31 SHGC 0.41 237, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {50082c14-b333-435a-b2fe-8fd17e1ec139}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {911178a2-0760-4c35-8c2d-999b94132ed2}, !- Handle
  {50082c14-b333-435a-b2fe-8fd17e1ec139}; !- Material Name

OS:Material:NoMass,
  {c2888bbd-8388-4512-b20e-f3ecbeac9c8f}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {b69f805a-ebdb-4820-9046-32d009c16bb5}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Rendering:Color,
  {564a27b8-e719-4cf4-87b1-3e1bc6a55ba9}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38311cd0-48c6-4416-8e97-d354a7c4d454}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40cf0344-1ed4-4130-bb48-00f264cee4bf}, !- Handle
  Rendering Color 3,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa6f21e7-93b5-4eb1-9958-95b16b6a94f0}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e5ef0a7-88ef-461f-912c-5e5f049690a1}, !- Handle
  Rendering Color 5,                      !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f212c72d-8b40-4d82-a488-9a7e37ec31e3}, !- Handle
  Rendering Color 6,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {35497584-84b8-490b-b9e2-511d358b6175}, !- Handle
  Rendering Color 7,                      !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81027673-6e2e-4fb0-8c98-b5d0eb3ab898}, !- Handle
  Rendering Color 8,                      !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15f30d4f-361c-4159-bdcc-924dc4de271f}, !- Handle
  Rendering Color 9,                      !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ddcfdc2-319a-4be9-b11f-c96a6d4654ea}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3a4d59e-6c3e-458f-99b9-5798cff67d1e}, !- Handle
  Rendering Color 11,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26173636-da6a-46ec-86cc-2177dfe3ab2f}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d42d716d-d692-49bf-ad1c-eae77a56c8a9}, !- Handle
  Rendering Color 13,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ab0aac6-6d31-4d11-9dff-14457e1a5592}, !- Handle
  Rendering Color 14,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61a56a27-642f-458b-8551-84e097368ec0}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {fb3e9b21-8a7e-4c5c-804c-5f35284db2b0}, !- Handle
  {1e6f283a-7e3d-4aab-a617-183605b86e5f}; !- Material Name

OS:StandardsInformation:Material,
  {4b25f6c9-61e5-4f31-b953-5c198b5fa99f}, !- Handle
  {ceef3806-6d10-418e-a68e-c9120e758137}; !- Material Name

OS:StandardsInformation:Material,
  {2a2f247d-16f7-42fb-9058-ed9f4df0dfd3}, !- Handle
  {20ae9753-385d-4337-b56d-2ceecd63cf9f}; !- Material Name

OS:StandardsInformation:Material,
  {f07be0c2-2db9-4ef6-832e-b16a31fa6a72}, !- Handle
  {b6fcf076-98c6-45ee-94a9-2267af1dfb24}; !- Material Name

OS:StandardsInformation:Material,
  {ce3593a1-df2a-4537-94d2-157a90c1c1e5}, !- Handle
  {961c25b9-68be-4257-865b-b83885bbe80a}; !- Material Name

OS:StandardsInformation:Material,
  {2f9d8b04-030b-46a9-8914-2d87a4018258}, !- Handle
  {b2f4e768-24dd-4bc6-bf21-f7061a9589db}; !- Material Name

OS:StandardsInformation:Material,
  {92245373-02ce-464e-bdbc-c35b9d6021dd}, !- Handle
  {b701299b-43be-4ade-8b23-3805a3c9b939}; !- Material Name

OS:StandardsInformation:Material,
  {83af0a1c-d294-483c-9320-f365fe14f6be}, !- Handle
  {883d97dd-226a-47c6-b477-d1fad81496b7}; !- Material Name

OS:StandardsInformation:Material,
  {8afeb4aa-8a1c-4fd8-9eb9-9367101a728f}, !- Handle
  {001af12c-36d2-4a7d-8ed5-ade296da7f08}; !- Material Name

OS:StandardsInformation:Material,
  {eb632773-adf9-4897-8eca-f7a9a8e5b042}, !- Handle
  {1c1fffd9-2d3f-4bd6-a6c3-4401f7a29bc7}; !- Material Name

OS:StandardsInformation:Material,
  {55104613-9f36-40e8-b11e-507aa44503d9}, !- Handle
  {9fba017d-a420-49c2-b751-67330676482a}; !- Material Name

OS:StandardsInformation:Material,
  {4913d66b-e130-404b-9abc-3dc7ebd28d29}, !- Handle
  {e7708b9b-4f67-49f1-a720-4587eeb1abe3}; !- Material Name

OS:StandardsInformation:Material,
  {69336e8b-fbad-4362-b0ad-fae401f57023}, !- Handle
  {847d00e6-d9be-4411-a182-bf473375efdc}; !- Material Name

OS:StandardsInformation:Material,
  {7f080c16-690d-414b-89cd-fa7c28b1df99}, !- Handle
  {fa60da51-f915-4d2d-aee4-f96d9b0971ae}; !- Material Name

OS:StandardsInformation:Material,
  {e2fa86a2-1e70-4df9-8aad-fe1b491e7b4f}, !- Handle
  {c2888bbd-8388-4512-b20e-f3ecbeac9c8f}; !- Material Name

OS:StandardsInformation:Material,
  {8abf744b-7391-40a9-a862-eded8058a796}, !- Handle
  {b69f805a-ebdb-4820-9046-32d009c16bb5}; !- Material Name

OS:RadianceParameters,
  {9bf39a4f-b850-4fc0-80d3-c1560dfd21af}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {86a222ff-ba8b-4de8-88ce-7c4c0699498a}; !- Handle

OS:OutputControl:ReportingTolerances,
  {2e52531f-da7a-4f13-92a5-bca98257ed2d}; !- Handle

OS:ConvergenceLimits,
  {4d67c2f3-c3c6-4946-84fc-371fdf0984a7}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {e2e6fd1b-fd92-4cd5-84cc-d8e3e67f8cb5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0267b9dd-a9c3-4b16-b744-44c6b9aeab22}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {94b7b56d-ed71-4cf3-a2f9-0b5922e679f3}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {9aa80436-a094-48a8-b893-1ce10222a6bf}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {33612c12-229b-4fcd-8fb1-e6b4496b4624}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SpaceType,
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  {f5b03a20-ba1b-4bd5-8d40-647a6f3203b1}, !- Default Schedule Set Name
  {ac58af53-f2bf-438a-8833-94911c6ee8c5}, !- Group Rendering Name
  {d9962cd6-427d-46c0-983c-7629fa1e5f16}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {f5b03a20-ba1b-4bd5-8d40-647a6f3203b1}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  {0950e529-a2b4-4430-bbc1-7d4529959466}, !- Hours of Operation Schedule Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Number of People Schedule Name
  {bb29faec-9d41-4ba8-b85d-6c0fd10339cd}, !- People Activity Level Schedule Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Lighting Schedule Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {70289686-4df2-4fed-8efe-1b3f4ea710f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ac58af53-f2bf-438a-8833-94911c6ee8c5}, !- Handle
  SecondarySchool Classroom,              !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {d9962cd6-427d-46c0-983c-7629fa1e5f16}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  {720c8b0f-db65-4eed-bd61-5569657d091b}, !- Default Day Schedule Name
  {de0e4066-b44c-4de8-89b7-4cd66be3e615}, !- Summer Design Day Schedule Name
  {7abfb354-10ee-48fc-8749-19695959dea5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {720c8b0f-db65-4eed-bd61-5569657d091b}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {de0e4066-b44c-4de8-89b7-4cd66be3e615}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7abfb354-10ee-48fc-8749-19695959dea5}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18fbf23d-877f-4625-8ff3-e228f5e2727e}, !- Handle
  Schedule Rule 174,                      !- Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab2c1641-bef4-4f65-8ea6-3eca4637fe43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ef945520-4382-449c-9646-de630ef59167}, !- Handle
  Schedule Rule 173,                      !- Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1971bfd6-8754-4b8e-903b-7abe4e73c52b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6491b0ab-0065-4da9-8ae9-3d6711e029e6}, !- Handle
  Schedule Rule 172,                      !- Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {320aaabd-cb78-4f6e-a936-f0ba366d556e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {1fcb76ab-1d13-4fee-9b2d-145116ceb87c}, !- Handle
  Schedule Rule 171,                      !- Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {31a49632-64eb-4c23-9267-70e374709adf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5855f52d-abfe-4bf1-b505-7f2428cad98c}, !- Handle
  Schedule Rule 170,                      !- Name
  {e19a23b2-ba03-4430-86e8-58286c31bda9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cbece12f-effc-4fe0-b360-b4933bcc1455}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab2c1641-bef4-4f65-8ea6-3eca4637fe43}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.277794510126114;                      !- Value Until Time 1

OS:Schedule:Day,
  {1971bfd6-8754-4b8e-903b-7abe4e73c52b}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145613640546799,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.699999988079071,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.296951144933701,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0709027349948883;                     !- Value Until Time 4

OS:Schedule:Day,
  {320aaabd-cb78-4f6e-a936-f0ba366d556e}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.136035323143005;                      !- Value Until Time 1

OS:Schedule:Day,
  {31a49632-64eb-4c23-9267-70e374709adf}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.287372827529907,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.858240842819214,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.532577872276306;                      !- Value Until Time 3

OS:Schedule:Day,
  {cbece12f-effc-4fe0-b360-b4933bcc1455}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.145613640546799;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb29faec-9d41-4ba8-b85d-6c0fd10339cd}, !- Handle
  SecondarySchool Activity,               !- Name
  {d93b4577-02e9-449c-b5da-3301a779cafc}, !- Schedule Type Limits Name
  {1a928207-d439-45cf-9ff7-4bad3a4c0cd8}, !- Default Day Schedule Name
  {72d0d975-7865-45d3-a122-133242105885}, !- Summer Design Day Schedule Name
  {0b6bb1a3-db67-4521-b969-11b057b3c855}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a928207-d439-45cf-9ff7-4bad3a4c0cd8}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {d93b4577-02e9-449c-b5da-3301a779cafc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {72d0d975-7865-45d3-a122-133242105885}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {d93b4577-02e9-449c-b5da-3301a779cafc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0b6bb1a3-db67-4521-b969-11b057b3c855}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {d93b4577-02e9-449c-b5da-3301a779cafc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Handle
  SecondarySchool Bldg Light,             !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  {39e48b3b-5479-40e1-a213-85743574aefb}, !- Default Day Schedule Name
  {ad6b5470-ce72-4ada-a690-fa86357b3d93}, !- Summer Design Day Schedule Name
  {c159471f-0cb4-43f3-8d86-d85b7d4a7843}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39e48b3b-5479-40e1-a213-85743574aefb}, !- Handle
  SecondarySchool Bldg Light Default,     !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {ad6b5470-ce72-4ada-a690-fa86357b3d93}, !- Handle
  SecondarySchool Bldg Light Summer Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.177300006151199,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.177300006151199;                      !- Value Until Time 3

OS:Schedule:Day,
  {c159471f-0cb4-43f3-8d86-d85b7d4a7843}, !- Handle
  SecondarySchool Bldg Light Winter Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1b04836b-1aef-48f5-9c44-8b07178272f4}, !- Handle
  Schedule Rule 160,                      !- Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab26fd03-321e-4f54-82f4-c872e042c6bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  21,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {bd4a5257-69ae-49bb-b0a5-123801ac087c}, !- Handle
  Schedule Rule 159,                      !- Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86d80a8f-651d-4dbd-9eef-a4ec818e201c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  21,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {92c41779-ddce-4203-9e05-96e0a22d315f}, !- Handle
  Schedule Rule 158,                      !- Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62104ce5-174b-4930-88c7-aef20b9b4329}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  10,                                     !- Start Day
  8,                                      !- End Month
  21;                                     !- End Day

OS:Schedule:Rule,
  {a9a84131-a532-4411-a6a5-8f718b57adcf}, !- Handle
  Schedule Rule 157,                      !- Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8445aab7-37be-4ecc-831f-760986b6c9a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  10,                                     !- Start Day
  8,                                      !- End Month
  21;                                     !- End Day

OS:Schedule:Rule,
  {9f068919-e0b0-46c4-b202-e690ee994620}, !- Handle
  Schedule Rule 156,                      !- Name
  {6ae6293c-ee3b-4a6a-99c5-ca9953d40fc5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00aedf39-dda2-4872-80a2-d28d644da371}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab26fd03-321e-4f54-82f4-c872e042c6bf}, !- Handle
  SecondarySchool Bldg Light Wknd Day 2,  !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Day,
  {86d80a8f-651d-4dbd-9eef-a4ec818e201c}, !- Handle
  SecondarySchool Bldg Light Wkdy Day,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4195536673069,                        !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.429131984710693;                      !- Value Until Time 3

OS:Schedule:Day,
  {62104ce5-174b-4930-88c7-aef20b9b4329}, !- Handle
  SecondarySchool Bldg Light Wknd Day 1,  !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Day,
  {8445aab7-37be-4ecc-831f-760986b6c9a7}, !- Handle
  SecondarySchool Bldg Light Wkdy|SmrDsn Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.649999976158142,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.417638003826141;                      !- Value Until Time 3

OS:Schedule:Day,
  {00aedf39-dda2-4872-80a2-d28d644da371}, !- Handle
  SecondarySchool Bldg Light Wknd Day,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Handle
  SecondarySchool Bldg Equip,             !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  {a989a985-a9cd-403c-bdcd-62966ef7aaab}, !- Default Day Schedule Name
  {7357017f-a57d-4c6b-84a0-90f0ccdb78fd}, !- Summer Design Day Schedule Name
  {3f775734-76d1-4195-830e-b87aa34d8e8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a989a985-a9cd-403c-bdcd-62966ef7aaab}, !- Handle
  SecondarySchool Bldg Equip Default,     !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.850000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071;                      !- Value Until Time 3

OS:Schedule:Day,
  {7357017f-a57d-4c6b-84a0-90f0ccdb78fd}, !- Handle
  SecondarySchool Bldg Equip Summer Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {3f775734-76d1-4195-830e-b87aa34d8e8d}, !- Handle
  SecondarySchool Bldg Equip Winter Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3e7cc610-c874-4214-b28c-cf747e4696f3}, !- Handle
  Schedule Rule 165,                      !- Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {417db7bd-cf0d-4574-8655-0939b3924ae1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  21,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {3483c39f-9247-440c-be34-eab896071cbe}, !- Handle
  Schedule Rule 164,                      !- Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9d8bbab-bdad-457a-ac0f-6b07673957ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  21,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {e4255dce-ecd7-413a-ab2f-42fda1cad218}, !- Handle
  Schedule Rule 163,                      !- Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bb6d359-2e25-4b74-8f50-c0d3b06cfed8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  10,                                     !- Start Day
  8,                                      !- End Month
  21;                                     !- End Day

OS:Schedule:Rule,
  {77bd3653-e0b7-4139-9c59-2a8bb7497674}, !- Handle
  Schedule Rule 162,                      !- Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f29f9c73-cbb6-4202-865c-94d97827f72b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  10,                                     !- Start Day
  8,                                      !- End Month
  21;                                     !- End Day

OS:Schedule:Rule,
  {7af94604-9bb0-4b63-a67c-88c7825e9c74}, !- Handle
  Schedule Rule 161,                      !- Name
  {87f0c319-3e2b-467b-a665-1d562a524197}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3a64c01-0ab6-4910-84d1-f257803e74ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {417db7bd-cf0d-4574-8655-0939b3924ae1}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 2,  !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f9d8bbab-bdad-457a-ac0f-6b07673957ec}, !- Handle
  SecondarySchool Bldg Equip Wkdy Day,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.561312854290009,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.540240526199341;                      !- Value Until Time 3

OS:Schedule:Day,
  {7bb6d359-2e25-4b74-8f50-c0d3b06cfed8}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 1,  !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f29f9c73-cbb6-4202-865c-94d97827f72b}, !- Handle
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536;                      !- Value Until Time 3

OS:Schedule:Day,
  {a3a64c01-0ab6-4910-84d1-f257803e74ab}, !- Handle
  SecondarySchool Bldg Equip Wknd Day,    !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70289686-4df2-4fed-8efe-1b3f4ea710f2}, !- Handle
  SecondarySchool Infil,                  !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  {bd4897dd-a180-4a33-bc6b-42120aeba97c}, !- Default Day Schedule Name
  {a100e98b-7e0b-4555-a4b1-9036739b27b5}, !- Summer Design Day Schedule Name
  {8a962f27-7908-4cac-932e-f5ea0bc37133}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd4897dd-a180-4a33-bc6b-42120aeba97c}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a100e98b-7e0b-4555-a4b1-9036739b27b5}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a962f27-7908-4cac-932e-f5ea0bc37133}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d93b4577-02e9-449c-b5da-3301a779cafc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {468dfdcb-8223-4e57-8821-023b2f1efd1a}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {c1f146f3-fac1-41a2-8f26-89da73c71e1d}, !- People Definition Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {17441b01-25d2-4863-8569-2e5e76b10234}, !- Work Efficiency Schedule Name
  {e563b242-2fe2-487f-8534-4ba3af0faf75}, !- Clothing Insulation Schedule Name
  {7813bdd3-37fa-485d-82f8-446f241f45de}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c1f146f3-fac1-41a2-8f26-89da73c71e1d}, !- Handle
  Classroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {17441b01-25d2-4863-8569-2e5e76b10234}, !- Handle
  Work Efficiency Schedule,               !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  {c9194082-903e-4725-9642-3121630cac05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9194082-903e-4725-9642-3121630cac05}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {04641560-6f55-4029-8432-14b7e1f8631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e563b242-2fe2-487f-8534-4ba3af0faf75}, !- Handle
  Clothing Schedule,                      !- Name
  {b63569e2-c5b4-4f99-9a0f-f132acd7fe5b}, !- Schedule Type Limits Name
  {11ceed81-d0a7-4d87-94a5-fe7e76030e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11ceed81-d0a7-4d87-94a5-fe7e76030e01}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b63569e2-c5b4-4f99-9a0f-f132acd7fe5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b0f29df-0051-44eb-9a80-69af36522abc}, !- Handle
  Schedule Rule 1,                        !- Name
  {e563b242-2fe2-487f-8534-4ba3af0faf75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ec17f71-6863-4928-81d8-a51ed61e9375}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ec17f71-6863-4928-81d8-a51ed61e9375}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b63569e2-c5b4-4f99-9a0f-f132acd7fe5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7813bdd3-37fa-485d-82f8-446f241f45de}, !- Handle
  Air Velocity Schedule,                  !- Name
  {17bb4e0b-7302-4dbe-8946-e1147331b863}, !- Schedule Type Limits Name
  {fe53a16a-541c-4474-802b-3d0470d45fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe53a16a-541c-4474-802b-3d0470d45fa5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {17bb4e0b-7302-4dbe-8946-e1147331b863}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b63569e2-c5b4-4f99-9a0f-f132acd7fe5b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {17bb4e0b-7302-4dbe-8946-e1147331b863}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights,
  {4ae30cc9-55de-49de-bdca-c2b11760f0b4}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {32a14bae-a715-4008-9354-06ef17185f1a}, !- Lights Definition Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {32a14bae-a715-4008-9354-06ef17185f1a}, !- Handle
  Classroom Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {918e12bd-5713-4b88-b6f4-8b2322c2a189}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {0f05959d-b956-4039-a2d1-3e77a91df97c}, !- Electric Equipment Definition Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0f05959d-b956-4039-a2d1-3e77a91df97c}, !- Handle
  Classroom Elec Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {8f2a0a2b-7126-4d11-bc49-aa840508c625}, !- Handle
  SecondarySchool Classroom Infiltration, !- Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultSurfaceConstructions,
  {368b03fb-7fd3-4577-a50e-0b0bf1948ded}, !- Handle
  Default Surface Constructions 778,      !- Name
  {74e95c9f-a4d5-4d69-a9b7-51d1e6365b93}, !- Floor Construction Name
  {a4338807-d867-446d-9b0f-ce0b0e677adb}, !- Wall Construction Name
  {29e493fa-77a2-4593-84dd-e3742d9ff51d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {baad4d80-753f-4a3d-9556-0ff7b4194b45}, !- Handle
  Default Surface Constructions 779,      !- Name
  {326d3251-a83c-4a94-9a1a-e1ed1b33afd5}, !- Floor Construction Name
  {9f77b080-727d-4d39-9f80-644704098749}, !- Wall Construction Name
  {ef8f9d8d-3e66-4dd4-a3d5-8391e09e08ba}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d9b0e312-6736-4d6e-9414-eeb7b258eec8}, !- Handle
  Default Surface Constructions 780,      !- Name
  {d79b0825-a4d3-4003-8e41-b8817b43e564}, !- Floor Construction Name
  {3d06d9da-ec68-4236-b498-546ee527b949}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7f5fb71-56b4-47e4-b37a-b09d2e619cd8}, !- Handle
  Default Sub Surface Constructions 519,  !- Name
  {481546cc-2d45-4ec2-b10b-d5f4900ed50c}, !- Fixed Window Construction Name
  {4d3327c9-5de0-4122-b277-c48e71f08b55}, !- Operable Window Construction Name
  {b29ecc42-aba2-43f4-a8c6-643fa8022c84}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {1dac8968-b5e2-4b79-9b9a-f7e55352800a}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8760765f-cce2-4b15-937f-efaba55206e4}, !- Tubular Daylight Dome Construction Name
  {8760765f-cce2-4b15-937f-efaba55206e4}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cce8c5ac-99c0-412d-b1ef-bb2b24838827}, !- Handle
  Default Sub Surface Constructions 520,  !- Name
  {8760765f-cce2-4b15-937f-efaba55206e4}, !- Fixed Window Construction Name
  {8760765f-cce2-4b15-937f-efaba55206e4}, !- Operable Window Construction Name
  {2c140e74-c783-4e3a-a6ee-80a5ea6a3dff}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Space,
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Handle
  Space 4 - 9,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5,                                     !- X Origin {m}
  36,                                     !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {e443bdaa-5074-47e1-8f40-0fd291e79c8f}, !- Building Story Name
  {7d9679ff-5a36-48e4-bb2b-e5622742df18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bb2c40d8-5b2f-4611-ad79-098e66ff0174}, !- Handle
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  5, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3bd1eba-7b7c-48bf-b195-41bc1a0226ac}, !- Handle
  Face 414,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0165fa25-a2dd-4081-962b-db63747022ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 4, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46ea69d-0567-4810-9087-31540fb4035c}, !- Handle
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b0f70f-b8d0-42cd-bb3e-c59965e64612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  33, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  33, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c43a3c2-afd0-4111-807f-8563b0cfa082}, !- Handle
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7957ec20-a5b6-47d8-a972-7c848ed590ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1a3548-5c11-4164-86c5-5e590772bb3e}, !- Handle
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347ba6ca-bd8a-4e16-86c9-31c137fd4dc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 4, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6cc249-5e05-42cc-942f-1bf27303ab18}, !- Handle
  Face 408,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78c6a8a-fabb-4241-a543-1621905c703d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  38, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  39, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bafb6d2-a166-42d5-a3a6-a5c2d9283cb3}, !- Handle
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d96676-f89d-4268-8af3-6ddbfaf2d876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  16, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0e1725-43fd-4230-afa5-eee929ce5661}, !- Handle
  Face 420,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2c8e4e-e0db-4ea2-a23a-a8953afbfdbf}, !- Handle
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 19, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  16, 19, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  16, 19, 0,                              !- X,Y,Z Vertex 3 {m}
  4, 19, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7664eae-60d1-442b-96c5-715434843399}, !- Handle
  Face 425,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 16, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 16, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 16, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1926dc51-8062-497c-a3f9-67e1d0d3b812}, !- Handle
  Face 407,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 19, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 4, 2.4384,                           !- X,Y,Z Vertex 4 {m}
  5, 4, 2.4384,                           !- X,Y,Z Vertex 5 {m}
  5, 0, 2.4384,                           !- X,Y,Z Vertex 6 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 7 {m}
  11, 6, 2.4384,                          !- X,Y,Z Vertex 8 {m}
  38, 6, 2.4384,                          !- X,Y,Z Vertex 9 {m}
  38, 0, 2.4384,                          !- X,Y,Z Vertex 10 {m}
  46, 0, 2.4384,                          !- X,Y,Z Vertex 11 {m}
  46, 19, 2.4384,                         !- X,Y,Z Vertex 12 {m}
  33, 19, 2.4384,                         !- X,Y,Z Vertex 13 {m}
  33, 16, 2.4384,                         !- X,Y,Z Vertex 14 {m}
  16, 16, 2.4384,                         !- X,Y,Z Vertex 15 {m}
  16, 19, 2.4384;                         !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {4975dd3e-7611-4106-b36b-f53dbfbcb3e1}, !- Handle
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  46, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  46, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ec62bc-d761-4318-9c4f-a0dae5900bfe}, !- Handle
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7bf9bf-8a69-464a-8c26-ecb9a8758336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  38, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  38, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4887a238-3dbe-4331-b026-15b597fd4fa1}, !- Handle
  Face 413,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce435ee-1934-44ca-b5ec-31908d0746aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ae55bb-5463-456e-993c-4ca7adbc4fa7}, !- Handle
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b2395c-3ce0-449e-8f55-31db18f9e270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  34, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  34, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d3c40c-0259-4c84-bdf3-7d6220296667}, !- Handle
  Face 418,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  4, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b574d6-63d9-48b6-8bba-6e70411b93cc}, !- Handle
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  4, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1084d33b-b6fe-45fa-a924-14d003655f97}, !- Handle
  Face 430,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac0a835-7e66-4ae8-a969-cc1598ccfe66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  39, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  39, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d599db3-640a-4933-b4cc-ef1989f5f9d1}, !- Handle
  Face 419,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008d7c4d-a314-4cf8-a57b-9d6bb177ee8a}, !- Handle
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  16, 16, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  16, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670570ba-9b4a-4370-adf0-ab52c7ebc32c}, !- Handle
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  46, 19, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  46, 19, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786c1b34-c2a6-474f-af38-9fa707cbdb98}, !- Handle
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 19, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  4, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbd3fd2-710e-4c83-b657-a55768e19f8f}, !- Handle
  Face 426,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 16, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 19, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 19, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 16, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3289ad84-205c-4860-9980-bc3769711f99}, !- Handle
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  46, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  46, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7123b546-0392-44a2-a786-94946bb6c5a7}, !- Handle
  Face 406,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56c4d8af-220d-441d-bf94-056a2fa865d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6ea7d0-12f3-4635-ba0f-c028a348274e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 4 {m}
  4, 17, 0,                               !- X,Y,Z Vertex 5 {m}
  4, 19, 0,                               !- X,Y,Z Vertex 6 {m}
  16, 19, 0,                              !- X,Y,Z Vertex 7 {m}
  16, 16, 0,                              !- X,Y,Z Vertex 8 {m}
  33, 16, 0,                              !- X,Y,Z Vertex 9 {m}
  33, 19, 0,                              !- X,Y,Z Vertex 10 {m}
  46, 19, 0,                              !- X,Y,Z Vertex 11 {m}
  46, 0, 0,                               !- X,Y,Z Vertex 12 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 13 {m}
  38, 6, 0,                               !- X,Y,Z Vertex 14 {m}
  11, 6, 0,                               !- X,Y,Z Vertex 15 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 16 {m}

OS:ThermalZone,
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Handle
  Offices Basement,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae56509b-a99c-45fb-8be6-dabf2b5ed80a}, !- Zone Air Inlet Port List
  {5149baa3-430e-4926-87e8-09d582503ebb}, !- Zone Air Exhaust Port List
  {bc9485fa-53f1-4989-b0f3-608d255b3501}, !- Zone Air Node Name
  {4de6d0fb-fa16-45ed-8308-bc29750f28eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a74727d-111a-423f-8d91-05931a7c6d9e}, !- Group Rendering Name
  {c0fabbe3-7be6-4961-be8b-e61e6288b968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4de6d0fb-fa16-45ed-8308-bc29750f28eb}, !- Handle
  Port List 1,                            !- Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- HVAC Component
  {648337a4-9c10-48a2-9ee2-33c85ed919e3}; !- Port 1

OS:Node,
  {23d394c4-94f7-4a94-ae48-03d39437291c}, !- Handle
  Node 1,                                 !- Name
  {bc9485fa-53f1-4989-b0f3-608d255b3501}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc9485fa-53f1-4989-b0f3-608d255b3501}, !- Handle
  {912bac97-9dd2-4a3f-ac7d-87f0ae92b054}, !- Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Source Object
  11,                                     !- Outlet Port
  {23d394c4-94f7-4a94-ae48-03d39437291c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae56509b-a99c-45fb-8be6-dabf2b5ed80a}, !- Handle
  {fef912b5-daf4-4f1b-abb3-fae2dda5bc2f}, !- Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- HVAC Component
  {806cba37-ddd2-4ab2-84fa-c03c1cd75650}; !- Port 1

OS:PortList,
  {5149baa3-430e-4926-87e8-09d582503ebb}, !- Handle
  {d1d7abb7-ab35-4820-b3b1-9adc94d8f6b0}, !- Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}; !- HVAC Component

OS:Sizing:Zone,
  {bf097ffd-26b4-49a9-82d7-99275c140c6f}, !- Handle
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  9.5,                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  9.5,                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0008,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  0.9,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.9;                                    !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b483a24a-d8de-4633-8230-3d776ecfb8ee}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93c56908-fc36-4664-8f63-b18703a9ac2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {5a74727d-111a-423f-8d91-05931a7c6d9e}, !- Handle
  Rendering Color 16,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:BuildingStory,
  {e443bdaa-5074-47e1-8f40-0fd291e79c8f}, !- Handle
  Story 3,                                !- Name
  7.3152,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f1013939-5d5e-4491-9b71-3676e420dc15}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f1013939-5d5e-4491-9b71-3676e420dc15}, !- Handle
  Rendering Color 17,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Handle
  Space 4 - 6,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26,                                     !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {e443bdaa-5074-47e1-8f40-0fd291e79c8f}, !- Building Story Name
  {53783f40-d43f-4507-a376-796bdc167148}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3411edba-ef78-441e-a46b-5d119626bbc7}, !- Handle
  Face 362,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44937fd6-cac2-4fe9-b3ed-2970be560267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49530fc1-c147-4a56-aa49-aec68f6489c6}, !- Handle
  Face 363,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  11, 7, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f39220-0d47-41de-89b9-2546e9eab8c3}, !- Handle
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c54fce5-50c4-430c-993a-82ff13bd21fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 1, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 1, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47af460e-90c5-4034-95ab-5885a3b606ed}, !- Handle
  Face 370,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc3a599-2f95-4d02-bdc7-e9d633d0ab73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  6, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff2ff8f-40ec-4573-b5b8-c3ee0187e0fa}, !- Handle
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7175f2be-1156-4e65-b802-45b4a27d7186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 2, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 1, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 1, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d40967-0f26-4cde-aafd-0caa1e6c3a72}, !- Handle
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9ffa45-be99-4889-894c-190861d5cd06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd6c722-f2e4-4995-8a6d-99a937b9ecd4}, !- Handle
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543b4961-ecfa-47d1-a394-d4cc511deeb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 7, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 2, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9722a6-0087-4ca7-83cb-542c9189a3c7}, !- Handle
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {964741be-435f-4e5f-b19b-bcb3763e978c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c018218-2853-4b4e-8a33-463ddbccc8d1}, !- Handle
  Face 371,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d57779-fa4f-4825-aaf9-b611577093a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  11, 7, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3433333-b927-4580-a614-21d1d11cc691}, !- Handle
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93e49f6-2369-484d-8097-dc9f20aca764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Handle
  Classrooms 1st Level,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5622dde2-7a36-4a0d-b677-e0199289abbb}, !- Zone Air Inlet Port List
  {193b641c-092c-432a-a771-01c4b444c893}, !- Zone Air Exhaust Port List
  {a8f85794-e122-4b9f-b88b-622ec9e5dc7e}, !- Zone Air Node Name
  {c169cd9d-369b-432d-a157-4433e99a6cdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {160f1668-f9b6-4877-a910-f8ca0eddeb67}, !- Group Rendering Name
  {f3186d3d-3baf-41ae-98d3-687f7cd2be0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c169cd9d-369b-432d-a157-4433e99a6cdc}, !- Handle
  Port List 2,                            !- Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- HVAC Component
  {a5929ebf-1180-420b-9ea8-ecbf4a0f3f44}; !- Port 1

OS:Node,
  {50cbfce6-3673-4290-848d-a931546115a4}, !- Handle
  Node 2,                                 !- Name
  {a8f85794-e122-4b9f-b88b-622ec9e5dc7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8f85794-e122-4b9f-b88b-622ec9e5dc7e}, !- Handle
  {3a6015a3-fd72-49d3-a3b1-1bc779d21943}, !- Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Source Object
  11,                                     !- Outlet Port
  {50cbfce6-3673-4290-848d-a931546115a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5622dde2-7a36-4a0d-b677-e0199289abbb}, !- Handle
  {f408774a-dde7-46c8-892f-cf9b1221a312}, !- Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- HVAC Component
  {8c57fd60-3ef0-4168-9982-c517e9fede53}; !- Port 1

OS:PortList,
  {193b641c-092c-432a-a771-01c4b444c893}, !- Handle
  {367824b3-819c-44d2-8aa5-2a3b184819ef}, !- Name
  {da71066f-24fc-44ff-ab96-bf6086572123}; !- HVAC Component

OS:Sizing:Zone,
  {af0d79c6-2ec7-4b6a-8d08-1f36df046099}, !- Handle
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  9.5,                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  9.5,                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0008,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  0.9,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.9;                                    !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {819b401c-0bc9-40fc-aa9a-3aebd94cdac1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3750794-1c09-4062-b019-80fddde4186e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {160f1668-f9b6-4877-a910-f8ca0eddeb67}, !- Handle
  Rendering Color 18,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Handle
  Space 0 - 14,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33,                                     !- X Origin {m}
  36,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bf345e5d-75dd-4e6d-ae4d-fc6815563900}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0595ccec-35f2-4877-b426-33d1861ec927}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c300d9-4b6c-464f-a0d0-1bc7835724a3}, !- Handle
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f0730a-d584-40b3-8e86-c9e2ab2353c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  8, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40c1d3d-a192-48d3-8491-570caca68165}, !- Handle
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d5c6db-9893-4053-b139-0a88b2399d16}, !- Handle
  Face 82,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd6a1ba-ffd9-4414-97f3-2f67129ff1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  8, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e110db19-27e4-44b8-8741-63c20e23d34b}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c5b040-f529-4671-ae66-b2264c78cc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  8, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Handle
  Basement,                               !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8582c7e9-fde8-4d07-870c-4872e548efcd}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {8582c7e9-fde8-4d07-870c-4872e548efcd}, !- Handle
  Rendering Color 19,                     !- Name
  192,                                    !- Rendering Red Value
  56,                                     !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Space,
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Handle
  Space 4 - 1,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {e443bdaa-5074-47e1-8f40-0fd291e79c8f}, !- Building Story Name
  {53783f40-d43f-4507-a376-796bdc167148}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9b37a4a5-5d15-4244-887b-ddedca5517c1}, !- Handle
  Face 321,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de57470-a987-4ad9-9bd8-7a7e0be8d4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f972b5c-c8c6-4112-bfe5-37b571562861}, !- Handle
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ef3cee-8b09-489a-a74d-174d9c3cf0b3}, !- Handle
  Face 322,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  9, 26, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f39903-1391-4671-8cab-d82fc74eeccc}, !- Handle
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9ffa45-be99-4889-894c-190861d5cd06}, !- Handle
  Face 327,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d40967-0f26-4cde-aafd-0caa1e6c3a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8aae72-026b-43e4-a4a9-7f47c21988a8}, !- Handle
  Face 324,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ed5c1c-3192-416e-b3d9-fd7eb426f5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326d622b-c7f9-404c-9ec8-2c03c7e941e9}, !- Handle
  Face 323,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753a5283-b044-40be-9eb7-ffe338301132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505fd346-f1d6-4d91-a6b8-ca6f08823681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Handle
  Space 3 - 3,                            !- Name
  {9b7b5df8-c0c5-4d24-97aa-2e7b0d130c13}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  {6b302d9c-08ad-40c2-9be8-0a0bc3c57720}, !- Building Story Name
  {5a3d8a74-58ae-43cb-aeaa-63bc508967a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e9fb8d52-5d6b-4a69-9ef8-726341e3756f}, !- Handle
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96db5541-033f-49eb-be44-afa67483d11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad244e3-a801-4672-8eaf-520a1f04f80f}, !- Handle
  Face 237,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0e15ad-b8e5-485b-8527-25430289a2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2138d6b6-6712-437d-a6fc-9c5363f8b577}, !- Handle
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa6c0b3-c5fd-48de-ac65-0d8a92d090d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f088caa7-e535-462b-9086-8f7bb89c6677}, !- Handle
  Face 242,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8ee88d-2e96-453b-abcb-4e2324c27c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18dd161-500b-4556-999f-5be5a201521d}, !- Handle
  Face 238,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be615c6-f9c7-4ab5-a78f-65c2a54a1140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  2, 20, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c65fe3-c789-4213-a446-97e0d66b188b}, !- Handle
  Face 239,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd5c6ef-0801-4a84-b2dc-c2ebdef8e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c6cc1c7-37ea-48d5-a748-0d4e7830836d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6b302d9c-08ad-40c2-9be8-0a0bc3c57720}, !- Handle
  Story 2,                                !- Name
  4.8768,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c26f0c61-d46f-4fbf-b5dc-b5add5f25274}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {c26f0c61-d46f-4fbf-b5dc-b5add5f25274}, !- Handle
  Rendering Color 20,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Handle
  Space 0 - 1,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a187dadd-3bad-4d3a-a3ee-273b1f657e0e}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbb3d8b-c7d6-407d-8719-5d33e18b4fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  9, 26, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f27754-71c5-4de2-a742-815b9a48c229}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d704262c-c7e5-451c-8032-89bad15e0ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aae3f19-0f03-40a4-86e4-ba6e9f0e4889}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24061e8-d8f4-4e83-8827-5043d6689f1a}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a2b827-f8c0-48e1-9d70-a448cc6b5e6e}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd0908c-bd38-47ba-9a39-bb2b5d035f9a}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7dff84c-df0d-4da7-a8ee-8dbec5a1b9bd}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d714561-026b-475f-aad0-b78992b22f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4abaae-bb4c-46a6-87c8-f9505d490e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Handle
  Space 3 - 7,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26,                                     !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  {6b302d9c-08ad-40c2-9be8-0a0bc3c57720}, !- Building Story Name
  {5a3d8a74-58ae-43cb-aeaa-63bc508967a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {44937fd6-cac2-4fe9-b3ed-2970be560267}, !- Handle
  Face 269,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3411edba-ef78-441e-a46b-5d119626bbc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  11, 7, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5356c2-670e-4d66-bb71-9376ece8fcfc}, !- Handle
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {090cd537-cb43-4252-8074-8b0ac2285d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 7, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 2, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d420efc-ca90-4199-be22-4af1951a6ed7}, !- Handle
  Face 273,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9b15ac-b5b6-42d2-9f4d-29c66085e725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8ee88d-2e96-453b-abcb-4e2324c27c19}, !- Handle
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f088caa7-e535-462b-9086-8f7bb89c6677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e06c89b-3d6e-418e-9e7d-562bade4ddae}, !- Handle
  Face 274,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479f608b-6d77-40d0-b17a-197137b4a3b1}, !- Handle
  Face 276,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f007236-ff1e-40de-93da-414115bc8133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  11, 7, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc84b1ea-7e9f-4238-a939-e2c876c84633}, !- Handle
  Face 268,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2cc1c1-ec89-4165-bc46-b774f624f49c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146867a9-721d-44aa-bd5a-ed3df9a1f6c9}, !- Handle
  Face 275,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98fb2e5-858e-460b-9257-e386a25c9582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  6, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155e5dd9-6d25-4d79-835b-5acf448d5eb4}, !- Handle
  Face 271,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4a78ca8-272f-4d10-bd90-aa11cfaa9d50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd00ab2-ed4a-47d0-a826-bfcc667f4265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 2, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Handle
  Space 3 - 4,                            !- Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  {6b302d9c-08ad-40c2-9be8-0a0bc3c57720}, !- Building Story Name
  {5a3d8a74-58ae-43cb-aeaa-63bc508967a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aff903c5-742c-4884-84aa-0f093be423b4}, !- Handle
  Face 243,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {428f996f-5b0a-4192-9789-eefbd07d64a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e17f32-3489-40f4-828f-36c108f435aa}, !- Handle
  Face 245,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ab374c-8b93-4d39-8b10-88d55272ad91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b50e8e8-809f-47a3-ac90-61ed8fb3aa0f}, !- Handle
  Face 246,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04be96fa-9bf8-4365-8382-6e7bee3986f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac98b6d6-6b51-4136-bfe8-6743e77018bc}, !- Handle
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f81c246-dd4a-430d-b425-4725e7cff88d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34132761-1369-485f-9edf-8c05dd712065}, !- Handle
  Face 248,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a235bc2a-69ce-4dfd-b5bd-d86cd4f8bba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  4, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6690660-c00c-4af7-b92a-6ae43a2d1317}, !- Handle
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41ac2b8-ec60-48c1-8a02-9b7c36c50e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  10, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  10, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  4, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb674f3-dc81-4e9c-8723-38e6e0bb3baa}, !- Handle
  Face 250,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  13, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  13, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c8d2fb-a5d1-4ba8-b46f-b480da5ef2f9}, !- Handle
  Face 244,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4020ea2-d240-4c69-9ea3-585e9a72c7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba2e417-a27a-4957-9bb2-3f4f65158b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  13, 17, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Handle
  Space 0 - 12,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28,                                     !- X Origin {m}
  48,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6e232d9e-9695-485f-990d-de677e681f98}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93476f56-8e19-4f67-9e1a-c53e6cb0166b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 7, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc650b25-4b26-4257-b48a-2f9b9b18cf1f}, !- Handle
  Face 68,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475f01aa-f0c9-4448-955c-56675d975b6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  13, 7, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 7, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e679dad6-48bc-4d98-bab0-1036c192d46c}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd09cf4e-213f-4e0e-9e48-f58864a6d31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65fdb5b-63d5-41d3-8651-6f050774b012}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  13, 7, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0fd837e-8101-4306-89dc-f558576eb3cb}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f41be2-e382-4a35-ae3f-14bdd3571d32}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c024a4e-18b4-4bfa-adbb-ea17556ffac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219b8e38-12c4-481f-9606-2080f15bcb18}, !- Handle
  Face 67,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e9c1932-8e83-414e-a18c-e4ef0627ce5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Handle
  Space 0 - 13,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a2b26242-3474-432f-adf0-e19d1eb5e8a7}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7de9284-c79e-4bd9-8722-d9ab5892658e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd93f057-456c-4ba4-a3b9-d953d392e641}, !- Handle
  Face 75,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5863093a-c9e2-42b4-96bf-f4a340091319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  13, 6, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600501cb-afd6-44fa-8870-23b77e7bf10b}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f85f0883-1c6b-4460-bf51-5e828e890ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bac467-7494-4375-891c-5880c60f3060}, !- Handle
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f0730a-d584-40b3-8e86-c9e2ab2353c9}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c300d9-4b6c-464f-a0d0-1bc7835724a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c83f6e-ff79-404c-b067-561918806175}, !- Handle
  Face 74,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd09cf4e-213f-4e0e-9e48-f58864a6d31d}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d941055a-2d34-42ac-91c0-6af70e30e48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e679dad6-48bc-4d98-bab0-1036c192d46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  13, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Handle
  Space 0 - 15,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9a6f60b9-1a2e-4460-bbbf-f08f40fe2e94}, !- Handle
  Face 88,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  9, 30, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51e9b03-a3ab-4655-b8cd-5194bc63b36f}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 30, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce40033-1e28-418e-b60e-bb1edfaae163}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 30, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 30, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e52b81f-2d84-4054-8e66-ca04712ff1cf}, !- Handle
  Face 87,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b5af94-8566-4a46-ad05-511c6afeb3fb}, !- Handle
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85f0883-1c6b-4460-bf51-5e828e890ebb}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {600501cb-afd6-44fa-8870-23b77e7bf10b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8b6736-fd29-45e1-b340-934c968cf722}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 30, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93476f56-8e19-4f67-9e1a-c53e6cb0166b}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {494c726d-aa4e-431b-bca9-027de74f8652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e232d9e-9695-485f-990d-de677e681f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Handle
  Space 0 - 3,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2b36f86a-eb4f-4c07-b497-aeab571eb39a}, !- Handle
  Face 20,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e333af-d396-4b4b-8612-733c4ef04e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee685422-9531-4529-9991-584ec2468ff1}, !- Handle
  Face 19,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d704262c-c7e5-451c-8032-89bad15e0ffd}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f27754-71c5-4de2-a742-815b9a48c229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fbe6d8-fb68-47ed-b3d1-b8af13c4f89b}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96202423-3297-46e5-a310-8ae07c4ec22d}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfa1620-4f71-46e0-9b8e-95cf332296dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e0dd01-c2d7-4838-b545-6ed694356c31}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ce8ac1-db5a-4c7e-95c9-be81bb67822a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f63fba97-dab7-4737-b21d-c677110f208e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Handle
  Space 0 - 16,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8ea4f80b-9abd-4ea5-ad56-54966b6838eb}, !- Handle
  Face 95,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a4559a-278c-43ca-b7f7-3c27cc092055}, !- Handle
  Face 96,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e71fe6-b5d4-424e-95e5-b91175c0a37a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  12, 13, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  0, 13, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e319c11-1131-4552-876f-8fa616210335}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca84375-d02e-486b-99db-2a1a5fdec1a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 11, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af86d9f9-12b4-4f74-a350-c7dbc9423b3f}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 13, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fabff9-17cd-41d1-a55c-b955e7817fb0}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 13, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  12, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 13, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a66702-24c0-4e75-91e8-82543cf2a0a7}, !- Handle
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eadece3b-440a-41df-92b3-beb32d9737da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c36bb5a-78bb-4cb9-b1b8-6010f24a70e8}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2f5a1b-b3fd-48f2-971a-6ea4867ba18f}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b378eb21-9cf7-4856-9d98-d754c3fe53d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  12, 13, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  12, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Handle
  Space 0 - 2,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  -4,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {87378695-7bbf-47f2-8563-ae3ddf56f045}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 2, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  35, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1b2829-f2f2-45c5-ae74-cc39dacc0c39}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  35, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4abaae-bb4c-46a6-87c8-f9505d490e11}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7dff84c-df0d-4da7-a8ee-8dbec5a1b9bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 10, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9176ab2-f76e-4c0e-9f81-0dffaed9f5d6}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63fba97-dab7-4737-b21d-c677110f208e}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e0dd01-c2d7-4838-b545-6ed694356c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 10, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c84687-7b27-4784-9703-59e4172f75b5}, !- Handle
  Face 7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  35, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec46e04-6672-4fcf-a6fd-bf736e9a240b}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026452ff-2946-4766-a04f-ebde64a22098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  35, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  35, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f915121c-a358-4940-81fc-9506755ecbd7}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8551581c-4792-4344-99b8-b307979a551e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  35, 2, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  35, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0dac3b6-6b79-4928-93fe-17ef08fcb70b}, !- Handle
  Face 8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484192c1-fafe-4a59-b3c6-ccb1ef6ee56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  35, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  35, 10, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d97525e-aadf-4349-9445-d01fe15f1d07}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526a076a-c2a0-4d57-a5e9-e82abbf1e9f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  31, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20cd063-04dd-448c-9e0f-6abacf98eb9d}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5558c9-cf84-4a20-8e80-11453afbab32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  20, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  2, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80b813b-8b74-4d2d-8816-ba7fd180b7bc}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c876f7a-d7f3-48d7-b38d-2a6514ce03d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca688d0a-5088-4b62-9c11-0525e6131a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  31, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  31, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Handle
  1st Level Lab,                          !- Name
  {3845a74a-6b45-45d3-ad07-967d251f84d1}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  {f2c7a528-c07f-4265-b031-7479391b6057}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42,                                     !- X Origin {m}
  -2,                                     !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {28915b6f-e3e9-481e-9174-5be814d0ecd8}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcae1226-1788-4b72-9184-f58281cdb2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 25, 0,                              !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0fca99-9e77-4849-8621-5e3324226c06}, !- Handle
  Face 152,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd9ea6d1-0f02-463b-88e9-d772caa824ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 8, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 8, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 4 {m}
  36, 0, 2.4384,                          !- X,Y,Z Vertex 5 {m}
  36, 25, 2.4384;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f9ebd76f-878f-483b-96e7-3fc23e0fec3b}, !- Handle
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 25, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf79187c-927a-4dc2-b1ba-e5bbc3dacecd}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 25, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  36, 25, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  36, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  2, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f15554-2061-4a6b-b860-137effe6a9c3}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  36, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03680b52-6da1-4750-be49-673aec973e1b}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 25, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  36, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46c16cf-3a8f-405c-98e7-66b35dda377f}, !- Handle
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b5f219-a1de-4356-a8ad-5086ef5f9a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 8, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88fd8caf-7b74-4e4e-9472-caa627088096}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6500be8b-3345-4a51-ab81-b93f3685e837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 8, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3a88e8-9c24-44a6-9179-2638e9b69848}, !- Handle
  Face 151,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfff7d56-98c8-4ed9-bded-c2527d697a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  2, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea1b4c8-d245-484d-bd7e-b7bb8995d440}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24d9782-03c2-472e-87b6-26bfedb4f599}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2658eeae-751a-47cd-a7c9-95a109851bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 25, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Handle
  Basement Mechanical,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f8efb0-1bfc-47df-a9ec-db932c264e53}, !- Zone Air Inlet Port List
  {ce15a924-ecd5-4d64-a75b-2db14987d08c}, !- Zone Air Exhaust Port List
  {d42b901b-645d-4130-821a-b914022ef674}, !- Zone Air Node Name
  {4a444a48-68dc-45fd-9d1c-79beff59fa4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c0ce388-3bf6-4479-b97e-e8f46b280d4a}, !- Group Rendering Name
  {a17e368f-ead7-4793-b411-bff63967c4cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4a444a48-68dc-45fd-9d1c-79beff59fa4a}, !- Handle
  Port List 3,                            !- Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- HVAC Component
  {ae16cfbf-7582-4ccc-bae4-59df0a013592}; !- Port 1

OS:Node,
  {b69ff1f2-20a5-45d6-8dda-870246f76ac0}, !- Handle
  Node 3,                                 !- Name
  {d42b901b-645d-4130-821a-b914022ef674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d42b901b-645d-4130-821a-b914022ef674}, !- Handle
  {f670cc43-e015-4c1b-a053-8bbd6745746b}, !- Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Source Object
  11,                                     !- Outlet Port
  {b69ff1f2-20a5-45d6-8dda-870246f76ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f8efb0-1bfc-47df-a9ec-db932c264e53}, !- Handle
  {0beeaf7b-ed8a-4910-a305-9961a9a13b02}, !- Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- HVAC Component
  {3b3e0843-e5cf-44db-8578-c2853ba0131d}, !- Port 1
  {9caed106-9486-417c-970e-a042a9a6717d}; !- Port 2

OS:PortList,
  {ce15a924-ecd5-4d64-a75b-2db14987d08c}, !- Handle
  {fe7599d0-625d-4cae-913b-d53a12baa093}, !- Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- HVAC Component
  {8a5f1570-0265-40f5-9399-9400241e4574}; !- Port 1

OS:Sizing:Zone,
  {26246d50-998f-4854-8463-fc3485b1ff20}, !- Handle
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  9.5,                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  9.5,                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0008,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0005,                                 !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  0.9,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.9;                                    !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6697494c-f4c2-4fb3-b140-2ac31bf0898e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8e9b961-570d-4906-8683-6b0216f6811c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {126d5170-2529-45d5-9874-20f7e56e60f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {5c0ce388-3bf6-4479-b97e-e8f46b280d4a}, !- Handle
  Rendering Color 21,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Handle
  Story 1,                                !- Name
  2.4384,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {32a669c6-ebbd-4271-a665-38309e56c154}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {32a669c6-ebbd-4271-a665-38309e56c154}, !- Handle
  Rendering Color 22,                     !- Name
  51,                                     !- Rendering Red Value
  152,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Space,
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Handle
  Space 0 - 8,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7ea543a8-df22-4054-a0bb-a65ab8aeeb68}, !- Handle
  Face 53,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab8aea0-2854-4188-b39e-c28d4e61ba18}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab115859-b4f4-4fc9-9652-4e69e35111a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026452ff-2946-4766-a04f-ebde64a22098}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ec46e04-6672-4fcf-a6fd-bf736e9a240b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f8f6e7-dc1f-40de-a0f9-2159550f32b0}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9158a41b-c528-498d-9e8a-f7831d6ba35b}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5e8c97-328c-40a9-8d4a-1cda2891d5e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfff7d56-98c8-4ed9-bded-c2527d697a0e}, !- Handle
  Face 54,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6433831-dcea-494c-a06b-3ed1b5ab54ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3a88e8-9c24-44a6-9179-2638e9b69848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30506d78-396c-4740-92ea-16baf66d8188}, !- Handle
  Labs 1st Level,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {690f0e38-404e-41b5-9a79-e2da49c9825b}, !- Zone Air Inlet Port List
  {f6438294-dfd1-410a-9a12-91530095719e}, !- Zone Air Exhaust Port List
  {0c4865de-3926-478e-ae35-6c619eb46842}, !- Zone Air Node Name
  {67275c6b-db79-4824-be76-9f3840380528}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a13cc67-024c-449a-a84d-ce53cd22c147}, !- Group Rendering Name
  {b9f71739-8f10-4dcd-a485-d6a2ae5b2ace}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {67275c6b-db79-4824-be76-9f3840380528}, !- Handle
  Port List 4,                            !- Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- HVAC Component
  {e74e7845-b32f-4215-b0fb-92c302cf00ce}; !- Port 1

OS:Node,
  {285e9b92-387c-4b0b-b763-fad61045705a}, !- Handle
  Node 4,                                 !- Name
  {0c4865de-3926-478e-ae35-6c619eb46842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c4865de-3926-478e-ae35-6c619eb46842}, !- Handle
  {e36f7aea-d241-474e-809d-4ef3416a21f7}, !- Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- Source Object
  11,                                     !- Outlet Port
  {285e9b92-387c-4b0b-b763-fad61045705a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {690f0e38-404e-41b5-9a79-e2da49c9825b}, !- Handle
  {63afa787-4833-4226-83e6-92af18634389}, !- Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- HVAC Component
  {7c5040de-8481-4845-98a3-74c3cb481d65}; !- Port 1

OS:PortList,
  {f6438294-dfd1-410a-9a12-91530095719e}, !- Handle
  {143e44b2-653d-4781-888e-04d57c54a384}, !- Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- HVAC Component
  {d287173f-80d2-4ee9-8b02-f64f2f764f47}; !- Port 1

OS:Sizing:Zone,
  {cfedae5c-dee0-461a-8c27-14f75f3f0e8d}, !- Handle
  {30506d78-396c-4740-92ea-16baf66d8188}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  9.5,                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  9.5,                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0008,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  0.9,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.9;                                    !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec20ce0c-fb68-4e16-bbd2-a35d5d4328ac}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {30506d78-396c-4740-92ea-16baf66d8188}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0486a410-d47e-4757-a483-48ea7d492982}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09a529e3-f893-44b6-a531-5a8007712b8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1a13cc67-024c-449a-a84d-ce53cd22c147}, !- Handle
  Rendering Color 23,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Handle
  Space 0 - 17,                           !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8b33f41e-5bff-4bfb-883e-3665481cac9d}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058e1cb0-ac79-4859-8d68-c9a586515882}, !- Handle
  Face 103,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f608a2-1a49-499b-a8fe-05c8f250ab72}, !- Handle
  Face 104,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1fef41-4316-4d5c-b83b-ee54395c0725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  4, 13, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 13, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b5d76a-e337-49e5-b5d0-d06a66a81f42}, !- Handle
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  4, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 2, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894d65ae-bf82-4b24-8855-97959e9a6469}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f98b3de-57a0-462a-99a4-d29bfdb75b35}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 13, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  4, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca84375-d02e-486b-99db-2a1a5fdec1a0}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259f70ad-fd41-4033-b854-79cff3315366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e319c11-1131-4552-876f-8fa616210335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 13, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 2, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Handle
  Space 2 - 3,                            !- Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  -4,                                     !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {440e9c81-e1f3-412b-9157-7cefd3baff12}, !- Handle
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edccb5d-9b17-4e87-9e6b-069d9d0c8a79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484192c1-fafe-4a59-b3c6-ccb1ef6ee56b}, !- Handle
  Face 124,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0dac3b6-6b79-4928-93fe-17ef08fcb70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  35, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd61f6f-efa0-4849-97c6-5e7459e9a6c8}, !- Handle
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82643de-207c-4ed8-84f6-1abd5b33c6dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  20, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  2, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79354c9e-2339-4075-90e9-7393fb7a0d82}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5c3ce6-4167-423a-8717-0744c1b99c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 10, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac06d92-3f02-48eb-ae2e-318cd2e4f123}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc89311f-4aa7-4990-ad54-f039d1c6f7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 10, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6500be8b-3345-4a51-ab81-b93f3685e837}, !- Handle
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88fd8caf-7b74-4e4e-9472-caa627088096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  35, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  35, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b5f219-a1de-4356-a8ad-5086ef5f9a8e}, !- Handle
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46c16cf-3a8f-405c-98e7-66b35dda377f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  35, 2, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  35, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158f104a-d944-42df-b7c0-380e413ee8e3}, !- Handle
  Face 125,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e3fc089-0e43-492d-9a72-7ffc01362441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  35, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  35, 10, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cb193c-92a7-4244-9c1f-2abdec9fe45f}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 2, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  35, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4cd287-8b57-4058-a3ea-c056d4b1b4d7}, !- Handle
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762cacd9-fbb5-4ae5-ac83-04382b4342b6}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d2bfe89-2f44-433b-b235-79006dd8f9d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  35, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Handle
  Space 0 - 4,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {00f5c9a6-208a-4ee0-ae46-d4bcab947a2f}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 22, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  18, 22, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  18, 22, 0,                              !- X,Y,Z Vertex 3 {m}
  1, 22, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce302898-6dd7-4c4b-ae45-0f85bd719114}, !- Handle
  Face 25,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 22, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bd59cf-f51b-4ebb-bc56-257e3b848535}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6544dcf7-460e-4d35-a3d8-e97ae52807ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  18, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfa1620-4f71-46e0-9b8e-95cf332296dd}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96202423-3297-46e5-a310-8ae07c4ec22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5e8de6-3478-473b-9b5d-b20f0ca99288}, !- Handle
  Face 26,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcd9865-c2f6-4a34-8ecf-de9ff7646c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  18, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  18, 22, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd4e80b-a41e-4bd7-b114-38de8b0fe5ba}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  1, 22, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  1, 22, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 22, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe7f34f-195e-4357-ac87-e916de47d697}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 22, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1c2e75-709c-4151-8c1d-4ff3fd6a995c}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 22, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  18, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  18, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 22, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5558c9-cf84-4a20-8e80-11453afbab32}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e25d493b-d310-4f10-9816-71c5edfba9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e20cd063-04dd-448c-9e0f-6abacf98eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- Handle
  Auditorium 3rd Level,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83ab69d5-da41-43f5-8f72-ca8920acb458}, !- Zone Air Inlet Port List
  {560e18e9-01c4-4186-b02c-a3cbb68fc273}, !- Zone Air Exhaust Port List
  {add5f6ab-c99b-437d-b855-7a82eda4d761}, !- Zone Air Node Name
  {107534b4-0f06-4e8e-897e-a931c2437c6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09a03ea1-33c2-445c-9f49-66f0d20d5b3a}, !- Group Rendering Name
  {81c5810c-db0b-4e35-9148-7fdc76da71a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {107534b4-0f06-4e8e-897e-a931c2437c6b}, !- Handle
  Port List 5,                            !- Name
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- HVAC Component
  {1444cf7d-0fd0-4a08-b2e1-fdef0505605d}; !- Port 1

OS:Node,
  {66cf0c7c-9a6f-4efa-bda6-abfb925ff248}, !- Handle
  Node 5,                                 !- Name
  {add5f6ab-c99b-437d-b855-7a82eda4d761}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {add5f6ab-c99b-437d-b855-7a82eda4d761}, !- Handle
  {c37878f1-cc8a-4f05-b838-c8c625f9fd2f}, !- Name
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- Source Object
  11,                                     !- Outlet Port
  {66cf0c7c-9a6f-4efa-bda6-abfb925ff248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83ab69d5-da41-43f5-8f72-ca8920acb458}, !- Handle
  {15fe580b-3562-4f71-bd42-a5aaf38bb5c2}, !- Name
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- HVAC Component
  {f1f04369-dce7-44a3-8658-c90c0b906b1e}; !- Port 1

OS:PortList,
  {560e18e9-01c4-4186-b02c-a3cbb68fc273}, !- Handle
  {c5dc5826-d2b2-40fd-8018-d9ec9c1b51a1}, !- Name
  {b5c451b0-1b51-430d-8c42-aef095a55391}; !- HVAC Component

OS:Sizing:Zone,
  {992eabea-c0d3-4bfc-a1ff-000d3b913add}, !- Handle
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  9.5,                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  9.5,                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0008,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  0.9,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.9;                                    !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5c6853e-52d3-4819-a32d-7c5a38b47200}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b5c451b0-1b51-430d-8c42-aef095a55391}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4b8ce32-0060-456d-9119-d9bcd03dc536}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {09a03ea1-33c2-445c-9f49-66f0d20d5b3a}, !- Handle
  Rendering Color 24,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Handle
  Space 0 - 5,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6544dcf7-460e-4d35-a3d8-e97ae52807ce}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bd59cf-f51b-4ebb-bc56-257e3b848535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2ace46-23e6-4298-a3c5-e00bcf8e8fc3}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  11, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54187f56-2398-485b-b805-a025664f248c}, !- Handle
  Face 35,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbb7920-6627-4b45-ac34-96dfa67bb3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  11, 17, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b25b7e-4ffc-47f5-bc9d-9f6ab67a9f15}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ed7cc74-45c6-47c1-9f9d-e79b8e9ec2cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca688d0a-5088-4b62-9c11-0525e6131a51}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d80b813b-8b74-4d2d-8816-ba7fd180b7bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c332b2e-e81f-4253-8dc1-e90d6f384e86}, !- Handle
  Face 34,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8a5688e-3a18-4f3d-8bbb-5ace034332c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Handle
  Space 0 - 6,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44,                                     !- X Origin {m}
  -2,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4547c3ba-ccb9-4131-8453-109959a8494d}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ea39e6-efcf-4b10-aa5a-88f44d2184df}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 25, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  34, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  34, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab115859-b4f4-4fc9-9652-4e69e35111a7}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab8aea0-2854-4188-b39e-c28d4e61ba18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 25, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515c9f89-9c67-4fd9-810e-ced751a088f4}, !- Handle
  Face 40,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  34, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8551581c-4792-4344-99b8-b307979a551e}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f915121c-a358-4940-81fc-9506755ecbd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 8, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcae1226-1788-4b72-9184-f58281cdb2b0}, !- Handle
  Face 41,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28915b6f-e3e9-481e-9174-5be814d0ecd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  34, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  34, 25, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b25982c-d014-4f5a-8e19-3643efb64387}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba922142-9108-4e09-a4bc-0c52607a62cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  34, 25, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  34, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Handle
  Space 0 - 7,                            !- Name
  {6dd21597-7e2e-4a81-bda2-4ea7f6b99daa}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {a3b8c07e-4696-4f02-9b83-906bd3d0a76c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6ed7cc74-45c6-47c1-9f9d-e79b8e9ec2cb}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b25b7e-4ffc-47f5-bc9d-9f6ab67a9f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5e8c97-328c-40a9-8d4a-1cda2891d5e9}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9158a41b-c528-498d-9e8a-f7831d6ba35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e3ff5c-c13f-4c3b-9af4-0f819f0f2510}, !- Handle
  Face 47,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb7484a-ffb4-4de7-a398-4fdefe77a9e2}, !- Handle
  Face 48,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e317ef4d-0100-425d-9ed1-3fdf837f1c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51718090-7bf2-4665-b8f8-ab3e428f3225}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526a076a-c2a0-4d57-a5e9-e82abbf1e9f3}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ba83a1-3d62-4c9e-96ff-a3feb425eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d97525e-aadf-4349-9445-d01fe15f1d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Handle
  Space 0 - 9,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d478d60d-26d1-4274-8a08-fbed679edfa1}, !- Building Story Name
  {9e0601a4-c4e9-45ea-a3db-095153c016e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {71d95232-d1a8-4b36-bf43-c7f63dc32331}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13063c3b-4d8d-4869-8b0d-4bfb9ae4fc73}, !- Handle
  Face 59,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  17, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e325c30f-17a3-413c-920d-d4a574c5881a}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  1, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e1275e-be82-45b2-b424-e0270a2ca3c4}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  17, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  17, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7de9284-c79e-4bd9-8722-d9ab5892658e}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b26242-3474-432f-adf0-e19d1eb5e8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  17, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  17, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eadece3b-440a-41df-92b3-beb32d9737da}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a66702-24c0-4e75-91e8-82543cf2a0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 10, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c024a4e-18b4-4bfa-adbb-ea17556ffac0}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f41be2-e382-4a35-ae3f-14bdd3571d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 10, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  17, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  17, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11281795-e18e-4915-8dbd-b2aa09448fb9}, !- Handle
  Face 60,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ed97333-6b8b-4df8-b11e-0425c2e7b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6cc7438-c792-4753-a886-3b6a85c1d5df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  17, 10, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  0, 10, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Handle
  Space 2 - 1,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1dbb3d8b-c7d6-407d-8719-5d33e18b4fd2}, !- Handle
  Face 110,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a187dadd-3bad-4d3a-a3ee-273b1f657e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c1f425-a4ce-40ce-8301-2c941eb955e4}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5c3ce6-4167-423a-8717-0744c1b99c5f}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79354c9e-2339-4075-90e9-7393fb7a0d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23cf277-2aae-4261-91c4-8179f31ad68d}, !- Handle
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0d3edd-7e9e-4d12-babd-4fe709c12201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 6, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7098fe6a-68cb-466e-b4c2-3373481d2bdf}, !- Handle
  Face 111,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f4f6df-2f06-451b-a4ef-57ea943a2a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  9, 26, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7773f9-bb61-4987-8336-1fe6ac5803bb}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36e2f0a-0c82-46f3-968b-5590c9f344f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea19c9bc-0623-40aa-9455-5fb6f7e1c762}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bf2778-2d71-4393-9fc7-ab9f13849760}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e539d01b-f8c6-43af-9a85-a2c40564c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcccdb0-e500-4ac5-b9d1-aec18fd68ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 26, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Handle
  Space 2 - 4,                            !- Name
  {49f8c441-cd05-400f-b5e9-a7e820b39743}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {fd2cc0a8-6e9e-4508-bc06-e4fc1b3bc29b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4226b9a3-6bf2-4ef2-8782-7415cc9cfaf7}, !- Handle
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8b44978-6ae4-4454-9886-128101f8eac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 22, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9da560-4fe4-4575-9cb1-fecbdd99d4a5}, !- Handle
  Face 140,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0f6fb0-1488-4c56-962f-dd6b65e86c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be0c613-db83-4fb6-89b6-15baab04527e}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee71e2c-fb08-4197-a9ef-7b715c96c7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 22, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  18, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  18, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 22, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6e337c-a7fd-4c61-823c-fb51ae51ea1b}, !- Handle
  Face 136,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2feb33d-07cc-4c4c-9114-ec250b74f0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  18, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  18, 22, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc421dd-0f57-4966-839d-730fc840f805}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6ae4f4-5692-42b9-9713-e187ff9284ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  18, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcd9865-c2f6-4a34-8ecf-de9ff7646c96}, !- Handle
  Face 135,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5e8de6-3478-473b-9b5d-b20f0ca99288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 22, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82643de-207c-4ed8-84f6-1abd5b33c6dc}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd61f6f-efa0-4849-97c6-5e7459e9a6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163aa02e-6318-4350-9132-45b4a189d403}, !- Handle
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {063e0a69-f653-4725-bc61-d85d614c6bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2d5b75-9ffd-4760-8d46-65c6059a9c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  18, 22, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  18, 22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 22, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Handle
  Space 2 - 2,                            !- Name
  {9b7b5df8-c0c5-4d24-97aa-2e7b0d130c13}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4d0e15ad-b8e5-485b-8527-25430289a2c6}, !- Handle
  Face 119,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad244e3-a801-4672-8eaf-520a1f04f80f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc89311f-4aa7-4990-ad54-f039d1c6f7e8}, !- Handle
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac06d92-3f02-48eb-ae2e-318cd2e4f123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0d3edd-7e9e-4d12-babd-4fe709c12201}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23cf277-2aae-4261-91c4-8179f31ad68d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0f6fb0-1488-4c56-962f-dd6b65e86c54}, !- Handle
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9da560-4fe4-4575-9cb1-fecbdd99d4a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e333af-d396-4b4b-8612-733c4ef04e49}, !- Handle
  Face 118,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b36f86a-eb4f-4c07-b497-aeab571eb39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a316f92-a105-41f7-9183-c8fa53a56c59}, !- Handle
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c6bd9-c105-4b28-9483-484500ba1e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a087961-30d3-4b32-9db3-428feeb85370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Handle
  Space 4 - 3,                            !- Name
  {9b7b5df8-c0c5-4d24-97aa-2e7b0d130c13}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {e443bdaa-5074-47e1-8f40-0fd291e79c8f}, !- Building Story Name
  {53783f40-d43f-4507-a376-796bdc167148}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {964741be-435f-4e5f-b19b-bcb3763e978c}, !- Handle
  Face 342,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9722a6-0087-4ca7-83cb-542c9189a3c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be615c6-f9c7-4ab5-a78f-65c2a54a1140}, !- Handle
  Face 339,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18dd161-500b-4556-999f-5be5a201521d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3558b64a-87c8-4a4f-9a56-ee5b3b90b36a}, !- Handle
  Face 340,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e16a47-9a3d-4cab-b4bd-c5e360777c77}, !- Handle
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c05f55-9b98-44cf-b849-c16e41a9b4f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f2ea37-dbbb-4903-99cf-a238645c9087}, !- Handle
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65dd682-d93c-4201-928f-c0c71fe8471d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 20, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505fd346-f1d6-4d91-a6b8-ca6f08823681}, !- Handle
  Face 341,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da6b2ee-76c6-4f06-8ee1-45d21727c2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326d622b-c7f9-404c-9ec8-2c03c7e941e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Handle
  Space 2 - 5,                            !- Name
  {e02e52ed-11c3-40e7-b6ac-87b08236a4b2}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {acbb7920-6627-4b45-ac34-96dfa67bb3b9}, !- Handle
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54187f56-2398-485b-b805-a025664f248c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e317ef4d-0100-425d-9ed1-3fdf837f1c87}, !- Handle
  Face 143,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb7484a-ffb4-4de7-a398-4fdefe77a9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2658eeae-751a-47cd-a7c9-95a109851bf4}, !- Handle
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea1b4c8-d245-484d-bd7e-b7bb8995d440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495fb5c1-5ec4-441a-a05f-e1167e0d1bb0}, !- Handle
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5e04b7-cae1-4dc8-a29b-8438299ff407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  10, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  10, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  9, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edccb5d-9b17-4e87-9e6b-069d9d0c8a79}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {440e9c81-e1f3-412b-9157-7cefd3baff12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c89cf77-dc69-4445-9330-d0677e214f4e}, !- Handle
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84be8c13-cade-49e6-a339-6083128310ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6ae4f4-5692-42b9-9713-e187ff9284ec}, !- Handle
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc421dd-0f57-4966-839d-730fc840f805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {428f996f-5b0a-4192-9789-eefbd07d64a6}, !- Handle
  Face 144,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff903c5-742c-4884-84aa-0f093be423b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  13, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  13, 17, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e9f131-8d81-4e2f-9549-7706486a05f7}, !- Handle
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d2a7b6-77e7-46c8-806f-655c253c18fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 17, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  13, 17, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  13, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 17, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Handle
  Space 2 - 7,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26,                                     !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {da71066f-24fc-44ff-ab96-bf6086572123}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d36e2f0a-0c82-46f3-968b-5590c9f344f6}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7773f9-bb61-4987-8336-1fe6ac5803bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d2fe7b-c0f5-4bc5-8ab9-c4ef17c0bdd8}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f829b78a-78cf-4fb7-80b2-690340498483}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7593ca-72ef-451c-a395-f45bec9d174d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  2, 7, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  2, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5206f5-eb6a-4887-881d-68fbdb9d2176}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5dd264-fb56-4231-b8bc-cbdcb6bd49b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  11, 7, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9310fab3-1f10-4405-a4dd-42605a7ba424}, !- Handle
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ae30a4-fe6e-4f2e-8674-812cff5ad688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 7, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 2, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b44978-6ae4-4454-9886-128101f8eac8}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4226b9a3-6bf2-4ef2-8782-7415cc9cfaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 2, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a087961-30d3-4b32-9db3-428feeb85370}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a316f92-a105-41f7-9183-c8fa53a56c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  9, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ba4e27-2732-40ea-96fc-6892f97956b2}, !- Handle
  Face 160,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2cc1c1-ec89-4165-bc46-b774f624f49c}, !- Handle
  Face 161,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc84b1ea-7e9f-4238-a939-e2c876c84633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  11, 7, 2.4384;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcccdb0-e500-4ac5-b9d1-aec18fd68ee1}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629275df-82b9-4b64-b8c0-abe0bceeb55b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bf2778-2d71-4393-9fc7-ab9f13849760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Handle
  Space 2 - 8,                            !- Name
  {657ea223-fb83-4835-83bf-16c4df961fc6}, !- Space Type Name
  {b622a8d6-2d38-4693-833f-b1d34b56f44b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5,                                     !- X Origin {m}
  36,                                     !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {1feef35f-2924-455b-9482-4b16b49acfa5}, !- Building Story Name
  {6cd30b6e-8348-40e3-818b-cd615020da84}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5863093a-c9e2-42b4-96bf-f4a340091319}, !- Handle
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd93f057-456c-4ba4-a3b9-d953d392e641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  46, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  33, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd6a1ba-ffd9-4414-97f3-2f67129ff1df}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9d5c6db-9893-4053-b139-0a88b2399d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  46, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cc7438-c792-4753-a886-3b6a85c1d5df}, !- Handle
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11281795-e18e-4915-8dbd-b2aa09448fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 16, 0,                              !- X,Y,Z Vertex 1 {m}
  33, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 16, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e71fe6-b5d4-424e-95e5-b91175c0a37a}, !- Handle
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a4559a-278c-43ca-b7f7-3c27cc092055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 19, 0,                              !- X,Y,Z Vertex 1 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 19, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1fef41-4316-4d5c-b83b-ee54395c0725}, !- Handle
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f608a2-1a49-499b-a8fe-05c8f250ab72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983afb8c-1d49-4562-a0df-c118dff64d16}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 4 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 5 {m}
  4, 6, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9a662010-0f66-4e38-899c-09aba9f038da}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  16, 16, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  16, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8245b1-56a6-43fb-b730-9ea702a0f019}, !- Handle
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  46, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  46, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc88470-7687-4593-9bd7-88002b722f40}, !- Handle
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  46, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  46, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df584fb-09fa-4609-8c09-cca48494e48e}, !- Handle
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 16, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 19, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 19, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 16, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4b0abc-562a-476c-814b-8761e042c91a}, !- Handle
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 16, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  33, 16, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  33, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 16, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b2f85d-f05d-49c7-94b5-6589d2da4a74}, !- Handle
  Face 194,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d51e7c32-55fc-49d0-b657-a06939cd1687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  38, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67e808cb-3b68-44a9-9e79-6d8c22516f3b}, !- Handle
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 19, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  46, 19, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  46, 19, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a30a109-71e6-4a8b-9712-ee711d3987fb}, !- Handle
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475f01aa-f0c9-4448-955c-56675d975b6f}, !- Handle
  Face 170,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc650b25-4b26-4257-b48a-2f9b9b18cf1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 19, 0,                              !- X,Y,Z Vertex 1 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 19, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3398b9-96e8-480e-b345-b379caab9ad1}, !- Handle
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  3, 4, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  3, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ef8070-47c0-4962-a51d-9f8bd117ce13}, !- Handle
  Face 185,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  4, 17, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  4, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447eeae8-5036-4ca1-b3ca-57594146d799}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cba730-3bbc-4c4b-9482-bd5a8b58eaaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  38, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  38, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307082cb-3812-49e7-8194-f917d7296fe8}, !- Handle
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92201ef8-4359-4e82-b4f1-999867aeaf19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf51110-d728-41b0-8803-558afcf28717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  7, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

