  0,                                      !- Nominal Z Coordinate {m}
  4.064,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ee090eda-8311-4e37-adc7-7a904df1a5e1}; !- Group Rendering Name

OS:Rendering:Color,
  {ee090eda-8311-4e37-adc7-7a904df1a5e1}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:BuildingStory,
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.588,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5d69b434-3528-4e19-90e5-bbbdcfc44539}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Handle
  Lobby 107,                              !- Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9cf89359-62e6-48c0-9251-0302a4659d99}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1dbb5d-9dc1-4af8-989d-146afd519761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.55599999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 3.55599999999999, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3124d2f8-846d-4dc5-8c7b-46df304d0e60}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 0, 5.588,                     !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1e2f82-747e-42e1-8372-5bcc3c7778e4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 3.55599999999999, 5.588,      !- X,Y,Z Vertex 1 {m}
  -12.4968, 3.55599999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 0, 5.588;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c139fe0-c2da-4633-bf52-7ed51c0ad77f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f18c191-3493-4b44-83af-010eb1344bce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2832, 3.55599999999999, 5.588,       !- X,Y,Z Vertex 1 {m}
  -5.2832, 3.55599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -12.4968, 3.55599999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -12.4968, 3.55599999999999, 5.588;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2aff7ea-7ee4-4da4-97ea-b75ef99f7560}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ebe86e-7b99-4112-81f7-2d07a2025a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.55599999999999, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 3.55599999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.2832, 3.55599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -5.2832, 3.55599999999999, 5.588;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbccf3c-39b9-4911-99bb-4ed325ece8ad}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f47c594-c864-493c-a4aa-52ecf972be14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.55599999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.55599999999999, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6594a9-30d7-4e98-bc56-b5010c12db35}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 3.55599999999999, 5.588,             !- X,Y,Z Vertex 2 {m}
  -12.4968, 3.55599999999999, 5.588,      !- X,Y,Z Vertex 3 {m}
  -12.4968, 0, 5.588;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Handle
  Reception 106,                          !- Name
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.4935,                                !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {ba699479-599e-414d-8fd9-9a66ace68632}; !- Thermal Zone Name

OS:Surface,
  {6ad0fb7b-f0b0-4d8a-b8fc-98c789270912}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1a61d8-ded3-4034-bb13-7d40877dd70e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54818749999999, 3.55599999999999, 0,  !- X,Y,Z Vertex 1 {m}
  4.54818749999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 3.55599999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197eb248-7888-4468-a7e1-5142b31a1667}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e70cfa8-0aed-4804-bc17-a889c0ca1ec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 0, 5.588,            !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 0, 4.064,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d2357d-a09d-4f49-b7b7-bab1498a4dad}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a515de-2d77-4ed6-8eef-99024c6fe25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 3.55599999999999, 5.588, !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 3.55599999999999, 4.064, !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 0, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aab1053-56c3-4e54-adde-2dedc2672344}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0bde2e4-e70d-4989-a020-d08655792996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4257, 3.55599999999999, 5.588,        !- X,Y,Z Vertex 1 {m}
  2.4257, 3.55599999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 3.55599999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 3.55599999999999, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43b0505-f55f-4f38-ab4b-96a5ae03a4fd}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071e80c9-a7f3-44ab-997e-3c43d3f4dbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54818749999999, 3.55599999999999, 5.588, !- X,Y,Z Vertex 1 {m}
  4.54818749999999, 3.55599999999999, 0,  !- X,Y,Z Vertex 2 {m}
  2.4257, 3.55599999999999, 0,            !- X,Y,Z Vertex 3 {m}
  2.4257, 3.55599999999999, 5.588;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e101a1-cb54-4f4c-9da8-432deb930356}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54818749999999, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  4.54818749999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.54818749999999, 3.55599999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.54818749999999, 3.55599999999999, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ab91b8-a61e-4914-822d-cf060560c2da}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694c08cd-ba8a-4ab3-8327-0e398f60d950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  4.54818749999999, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  4.54818749999999, 0, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c378477-eac2-47a3-83c3-0b1e5f10574c}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54818749999999, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  4.54818749999999, 3.55599999999999, 5.588, !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 3.55599999999999, 5.588, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 0, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Handle
  Large Conference 112,                   !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4968,                               !- X Origin {m}
  3.55599999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f10bcf76-157e-44f1-ab30-f068e3405ffb}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af90890-0f8f-4440-8624-b2cab386005c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21360000000001, 8.33120000000001, 0,  !- X,Y,Z Vertex 1 {m}
  7.21360000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.33120000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ff08b4-0948-49a8-a9f6-753859515852}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.78465070510495e-015, 8.33120000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  -8.86890685599517e-015, 8.33120000000001, 5.3736875, !- X,Y,Z Vertex 2 {m}
  -6.53132877493241e-015, 6.41508750000001, 5.3736875, !- X,Y,Z Vertex 3 {m}
  -8.64397374355005e-015, 6.41508750000001, -1.48665133881532e-030, !- X,Y,Z Vertex 4 {m}
  -8.1783204879064e-016, -9.97721308766393e-031, 3.21527584745447e-031, !- X,Y,Z Vertex 5 {m}
  1.37906907071721e-015, 1.59772558969552e-030, 5.588; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {553bbf53-0481-4568-834d-52ca8e483192}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21360000000001, 8.33120000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  7.21360000000001, 8.33120000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.33120000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  -8.46994292572895e-015, 8.33120000000001, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27785ae9-3ae9-4f0c-aff3-a217836668da}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed50ea8-b2ed-4166-b11c-bea1e7fd001a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21360000000001, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  7.21360000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.21360000000001, 8.33120000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.21360000000001, 8.33120000000001, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f18c191-3493-4b44-83af-010eb1344bce}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c139fe0-c2da-4633-bf52-7ed51c0ad77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3863016404033e-016, 6.12312438652923e-031, 5.588, !- X,Y,Z Vertex 1 {m}
  1.15499896038683e-062, 2.04104146217641e-031, -1.49099865795391e-062, !- X,Y,Z Vertex 2 {m}
  7.21360000000001, -2.04104146217641e-031, 1.49099865795391e-062, !- X,Y,Z Vertex 3 {m}
  7.21360000000001, 2.04104146217641e-031, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7c0bbe-a6b2-4c70-bc30-4393c4234903}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21360000000001, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  7.21360000000001, 8.33120000000001, 5.588, !- X,Y,Z Vertex 2 {m}
  -8.46994292572895e-015, 8.33120000000001, 5.588, !- X,Y,Z Vertex 3 {m}
  7.3863016404033e-016, 8.16416584870564e-031, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Handle
  Large Conference 110,                   !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.2832,                                !- X Origin {m}
  3.55599999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1fac2d0d-d8f8-44c3-9c76-4609a2f193a8}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa73250f-b54d-41c0-8ce5-2c63f4da8db5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2136, 8.33120000000001, 0,            !- X,Y,Z Vertex 1 {m}
  7.2136, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.33120000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed50ea8-b2ed-4166-b11c-bea1e7fd001a}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27785ae9-3ae9-4f0c-aff3-a217836668da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.33120000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 8.33120000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357bafc2-4b9e-4ef6-9b84-7c952b3fe48c}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2136, 8.33120000000001, 5.588,        !- X,Y,Z Vertex 1 {m}
  7.2136, 8.33120000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 8.33120000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.33120000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ca306d-b35b-4341-998b-bb7ab51241b9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d66165-eedd-465f-8313-faaa9b0892ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2136, -1.44382283906452e-015, 5.588,  !- X,Y,Z Vertex 1 {m}
  7.2136, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2136, 8.33120000000001, 0,            !- X,Y,Z Vertex 3 {m}
  7.2136, 8.33120000000001, 5.588;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832de4fd-f4c9-480d-883b-6a641bf6b811}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0152618-7137-433f-b117-15e4306567d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, 6.49720277579036e-015, 4.064,   !- X,Y,Z Vertex 1 {m}
  5.2832, 2.88764567812905e-015, 0,       !- X,Y,Z Vertex 2 {m}
  7.2136, 2.56474457505456e-030, -2.27795078360642e-045, !- X,Y,Z Vertex 3 {m}
  7.2136, 3.60955709766131e-015, 4.064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ebe86e-7b99-4112-81f7-2d07a2025a26}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2aff7ea-7ee4-4da4-97ea-b75ef99f7560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955683e-031, -2.707167823246e-016, 5.588, !- X,Y,Z Vertex 1 {m}
  -1.20222401955683e-031, 2.707167823246e-016, 2.62303422448764e-032, !- X,Y,Z Vertex 2 {m}
  5.2832, 2.61692889580445e-015, -2.62303422448765e-032, !- X,Y,Z Vertex 3 {m}
  5.2832, 2.07549533115525e-015, 5.588;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793892a9-624f-4e96-95ff-9b627318d4e6}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2136, -1.44382283906452e-015, 5.588,  !- X,Y,Z Vertex 1 {m}
  7.2136, 8.33120000000001, 5.588,        !- X,Y,Z Vertex 2 {m}
  0, 8.33120000000001, 5.588,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Handle
  Heritage Lounge 108,                    !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.9304,                                 !- X Origin {m}
  3.55599999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc56988d-ca00-432a-813f-f08a1f1b7161}, !- Handle
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0573886a-16ef-4d7f-9004-100ff0cec996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 8.33120000000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.62559999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.62559999999999, 8.33120000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d66165-eedd-465f-8313-faaa9b0892ec}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ca306d-b35b-4341-998b-bb7ab51241b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.33120000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 8.33120000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf9f169-0811-4cca-bab5-b08cc231ffef}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 8.33120000000001, 5.588,        !- X,Y,Z Vertex 1 {m}
  3.9624, 8.33120000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 8.33120000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.33120000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154daf3b-eebf-4821-83f4-70b774884f2b}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c3ddd6-867b-4f7b-b75a-7736806d635f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 5.13080000000001, 5.588,        !- X,Y,Z Vertex 1 {m}
  3.9624, 5.13080000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.9624, 8.33120000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.9624, 8.33120000000001, 5.588;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ff999e-e391-488f-b918-f7df1955ac77}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {799fe344-4bbc-4617-9edf-ac19cafb3859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 5.588,                       !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 5.13080000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.9624, 5.13080000000001, 5.588;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b40ac9-89a4-4f84-9707-4567be447968}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb00fa06-e371-4e42-b222-471032d9bdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36418801-87b4-4b0c-910a-0979a87aa1a5}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 5.588,                       !- X,Y,Z Vertex 1 {m}
  3.9624, 8.33120000000001, 5.588,        !- X,Y,Z Vertex 2 {m}
  0, 8.33120000000001, 5.588,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Handle
  Lobby 100,                              !- Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.8928,                                 !- X Origin {m}
  3.55599999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}; !- Thermal Zone Name

OS:Surface,
  {56730c76-3b81-420c-b461-20d5f1c300d3}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d3435e-1538-49d6-8452-5a9f56ff327c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32739999999999, 5.13080000000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.32739999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.13080000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799fe344-4bbc-4617-9edf-ac19cafb3859}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ff999e-e391-488f-b918-f7df1955ac77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.13080000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 5.13080000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c107fab-1e05-4062-ae26-65d3b972f68c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b7a160-9bf0-470b-b16f-e738c4b13e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32739999999999, 5.13080000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  3.32739999999999, 5.13080000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.13080000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.13080000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c899cf5f-ff34-4fdd-a567-93887026fe79}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8711b06f-7a04-4bb5-a84d-f4f1b84811dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32739999999999, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  3.32739999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.32739999999999, 5.13080000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.32739999999999, 5.13080000000001, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d96ca3-7ddf-4d7d-8412-ffc54661a427}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d09e24-c26a-4d35-b077-271fa6e2f09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  3.32739999999999, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  3.32739999999999, 0, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed88794-5789-4fd5-9b6e-8fca70acd6f9}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32739999999999, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  3.32739999999999, 5.13080000000001, 5.588, !- X,Y,Z Vertex 2 {m}
  0, 5.13080000000001, 5.588,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Handle
  Tour Waiting 102,                       !- Name
  {0942320f-e77c-46c5-b746-aff298911921}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  8.68679999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {53d6976f-c34b-4c8c-9a69-8ca6d98a9ca5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc42f93-3233-4dbe-a0a7-820c23098ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69900000000001, 4.72440000000002, 0,  !- X,Y,Z Vertex 1 {m}
  4.69900000000001, -5.13080000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.13080000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.72440000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de052cc-b1bc-44e5-8971-ede512d4a94d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c8677e-5381-40ef-953b-c8692144e3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.20040000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 3.20040000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af672862-b5fa-4486-a584-56344fa802fc}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.72440000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 4.72440000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.20040000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.20040000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe67c61-20c7-40d2-8244-65b1c73028de}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69900000000001, 4.72440000000002, 5.588, !- X,Y,Z Vertex 1 {m}
  4.69900000000001, 4.72440000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.72440000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.72440000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92568829-6b70-426a-b0e2-403181a78408}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531d6955-6770-4a2a-bb8b-fb24b4885851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69900000000001, -5.13080000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  4.69900000000001, -5.13080000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.69900000000001, 4.72440000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.69900000000001, 4.72440000000002, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0bde2e4-e70d-4989-a020-d08655792996}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aab1053-56c3-4e54-adde-2dedc2672344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.13080000000001, 5.588,            !- X,Y,Z Vertex 1 {m}
  0, -5.13080000000001, 0,                !- X,Y,Z Vertex 2 {m}
  4.69900000000001, -5.13080000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.69900000000001, -5.13080000000001, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8711b06f-7a04-4bb5-a84d-f4f1b84811dc}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c899cf5f-ff34-4fdd-a567-93887026fe79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.13080000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.13080000000001, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7e842b-e79d-4354-a73d-b8e5bf64aaaa}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b37c765a-892d-4ced-97d3-63eb3645f723}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69900000000001, -5.13080000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  4.69900000000001, 4.72440000000002, 5.588, !- X,Y,Z Vertex 2 {m}
  0, 4.72440000000001, 5.588,             !- X,Y,Z Vertex 3 {m}
  0, -5.13080000000001, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Handle
  Tour Presentation 105,                  !- Name
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9192,                                !- X Origin {m}
  13.4112,                                !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {07737d7b-6974-45bc-81e6-5b5ac3c8bc27}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3333ac58-1586-45c7-8435-97c7d08211a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67359999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.67359999999999, -9.85520000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.85520000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70376875-cb82-4166-9745-1180ca34b7dd}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67359999999999, 0, 5.588,             !- X,Y,Z Vertex 1 {m}
  4.67359999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1603a838-a400-49ad-baee-33f3bfa6a903}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67359999999999, -9.85520000000002, 5.588, !- X,Y,Z Vertex 1 {m}
  4.67359999999999, -9.85520000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.67359999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.67359999999999, 0, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1ed06c-b815-4573-9016-e8a37c9c6103}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12248749999999, -9.85520000000002, 5.588, !- X,Y,Z Vertex 1 {m}
  2.12248749999999, -9.85520000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.67359999999999, -9.85520000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.67359999999999, -9.85520000000002, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071e80c9-a7f3-44ab-997e-3c43d3f4dbb0}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43b0505-f55f-4f38-ab4b-96a5ae03a4fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.85520000000002, 5.588,            !- X,Y,Z Vertex 1 {m}
  0, -9.85520000000002, 0,                !- X,Y,Z Vertex 2 {m}
  2.12248749999999, -9.85520000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.12248749999999, -9.85520000000002, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531d6955-6770-4a2a-bb8b-fb24b4885851}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92568829-6b70-426a-b0e2-403181a78408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.85520000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.85520000000002, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201c4d01-729d-4052-ac1c-63bbdb06037e}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b042e61-94ef-4037-aef7-26af61552026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67359999999999, -9.85520000000002, 5.588, !- X,Y,Z Vertex 1 {m}
  4.67359999999999, 0, 5.588,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.588,                            !- X,Y,Z Vertex 3 {m}
  0, -9.85520000000002, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Handle
  Vestibule 101,                          !- Name
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  8.68679999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {27748850-6ae8-4960-9c55-e9bc3a7a4e8b}, !- Building Story Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd3374f5-2f7e-484c-a12e-4eab5ced8389}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00850e41-0ed9-453a-a398-9337376112d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.20040000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.32739999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.32739999999999, 3.20040000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b7a160-9bf0-470b-b16f-e738c4b13e54}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c107fab-1e05-4062-ae26-65d3b972f68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.32739999999999, 0, 5.588,            !- X,Y,Z Vertex 1 {m}
  -3.32739999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.588;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c3ddd6-867b-4f7b-b75a-7736806d635f}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154daf3b-eebf-4821-83f4-70b774884f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.32739999999999, 3.20040000000001, 5.588, !- X,Y,Z Vertex 1 {m}
  -3.32739999999999, 3.20040000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.32739999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.32739999999999, 0, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05264669-9796-4691-9b20-613fd32c6dbf}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.20040000000001, 5.588,             !- X,Y,Z Vertex 1 {m}
  0, 3.20040000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.32739999999999, 3.20040000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.32739999999999, 3.20040000000001, 5.588; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c8677e-5381-40ef-953b-c8692144e3a3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de052cc-b1bc-44e5-8971-ede512d4a94d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.20040000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.20040000000001, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c09fd22-57e7-4752-ac40-8825493545aa}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4e859c7-afb9-4bb3-8438-0ba2ee7aa7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 3.20040000000001, 5.588,             !- X,Y,Z Vertex 2 {m}
  -3.32739999999999, 3.20040000000001, 5.588, !- X,Y,Z Vertex 3 {m}
  -3.32739999999999, 0, 5.588;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5d69b434-3528-4e19-90e5-bbbdcfc44539}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:BuildingStory,
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Handle
  Building Story 5,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.064,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a053abd9-a9a0-4f6e-8afd-31a663ddf181}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Handle
  Office 146,                             !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.1402,                                 !- X Origin {m}
  -36.7950750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f65ffd1-2669-439c-aaa1-1ec24647884b}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.1402, -2.9464, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.1402, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ab9aa2-234f-49d9-9162-40e3a84992c0}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52aaa38b-d746-4ac3-bbfa-0ee54535a427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e3b005-71fb-474c-9cff-e9e258b4b635}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1402, -2.9464, 4.064,                !- X,Y,Z Vertex 1 {m}
  -4.1402, -2.9464, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.9464, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6292f523-1f2f-4407-8530-85115be9fce1}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1402, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -4.1402, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.1402, -2.9464, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.1402, -2.9464, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4750c818-d595-440e-b773-90a7d634293b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcd202b-38ec-4dcb-8f78-8489d1795886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.990600000000001, 0, 4.064,           !- X,Y,Z Vertex 1 {m}
  -0.990600000000001, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -4.1402, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.1402, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c9f8f7-0fbb-4522-ae39-e269ab019399}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67bfbc40-ee9c-4f3b-a31f-421f775c29fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.990600000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.990600000000001, 0, 4.064;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb0752f-c205-42fa-b926-18f1d80023a6}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7271f75-9e10-443b-aca0-5ddbea4b59ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.8448, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -2.8448, -2.9464, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Handle
  Stair102,                               !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.6332,                                !- X Origin {m}
  -36.7950750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}; !- Thermal Zone Name

OS:Surface,
  {1a446fd6-d51a-4983-995b-a671825e9898}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.49300000000001, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -7.49300000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ec34cb-ce7f-44ad-baca-813011712523}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dcf5d20-2ffe-4468-a839-6d1b5aba25ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76161d8-415a-4fd3-bb9e-8d58cfddcc31}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49300000000001, -2.9464, 4.064,      !- X,Y,Z Vertex 1 {m}
  -7.49300000000001, -2.9464, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.9464, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52aaa38b-d746-4ac3-bbfa-0ee54535a427}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ab9aa2-234f-49d9-9162-40e3a84992c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49300000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -7.49300000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.49300000000001, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -7.49300000000001, -2.9464, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3028a219-0d88-455a-b357-228fa9e4bbf9}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf949e3-8a10-4790-9d7d-958e77e49ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.49300000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.49300000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5256b4-cabb-4145-9d28-f9ea02a29246}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49081c92-c605-43e7-96bd-2ad59f15e80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -0.762000000000022, 0, 4.064,           !- X,Y,Z Vertex 3 {m}
  -0.762000000000001, -2.9464, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Handle
  Office 144,                             !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.4366,                                !- X Origin {m}
  -36.7950750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}; !- Thermal Zone Name

OS:Surface,
  {c58e2b83-677b-4d92-95d3-f21e273112c7}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12419999999997, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.12419999999997, -2.9464, 0,           !- X,Y,Z Vertex 2 {m}
  -1.80340000000002, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -1.80340000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb3d56e-9344-4674-8bee-48f108444437}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cea249-07ec-4435-86f6-2807c2ca2d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12419999999997, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  3.12419999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24cda60-9fa3-4cfe-afd7-94da1bcb92e8}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12419999999997, -2.9464, 4.064,       !- X,Y,Z Vertex 1 {m}
  3.12419999999997, -2.9464, 0,           !- X,Y,Z Vertex 2 {m}
  3.12419999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.12419999999997, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f21881-bfa8-4913-9bed-a89553221e85}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80340000000002, -2.9464, 4.064,      !- X,Y,Z Vertex 1 {m}
  -1.80340000000002, -2.9464, 0,          !- X,Y,Z Vertex 2 {m}
  3.12419999999997, -2.9464, 0,           !- X,Y,Z Vertex 3 {m}
  3.12419999999997, -2.9464, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcf5d20-2ffe-4468-a839-6d1b5aba25ad}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ec34cb-ce7f-44ad-baca-813011712523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80340000000002, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -1.80340000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.80340000000002, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -1.80340000000002, -2.9464, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a57bb7c-254d-4a2c-9f19-7b117a2f3657}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e2bd9d-37aa-4682-8485-1f0f0bd7c44a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.80340000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.80340000000002, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf10ef5-1f76-4714-bd9b-932f83c38100}, !- Handle
  Surface 125,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b4f744-901f-4d9b-a487-9f9fe019678c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12419999999997, -2.9464, 4.064,       !- X,Y,Z Vertex 1 {m}
  3.12419999999997, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  -0.254000000000012, 0, 4.064,           !- X,Y,Z Vertex 3 {m}
  -0.254000000000012, -2.9464, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Handle
  Office 148-154,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.1496,                                 !- X Origin {m}
  -30.4958750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dccddcd1-461d-43af-a4b4-ae9ec9f111c9}, !- Handle
  Surface 126,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.0742750000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -6.2992, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.1496, -6.2992, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.1496, 10.0742750000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e462b91-c9c8-4c5d-98bb-9c6a9ef52840}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ebee02-ceab-4cbc-a4ce-e03cb03ce8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.2992, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -6.2992, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcd202b-38ec-4dcb-8f78-8489d1795886}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4750c818-d595-440e-b773-90a7d634293b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1496, -6.2992, 4.064,                !- X,Y,Z Vertex 1 {m}
  -3.1496, -6.2992, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -6.2992, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.2992, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d6ab8b-9216-4f67-9cfd-51a5c25a0019}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1496, 10.0742750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  -3.1496, 10.0742750000001, 0,           !- X,Y,Z Vertex 2 {m}
  -3.1496, -6.2992, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.1496, -6.2992, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a69ffe6-704a-4433-ad41-8387cf752393}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa87485-82e9-485d-a5a5-c3a9bf15887d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.0742750000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 10.0742750000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.1496, 10.0742750000001, 0,           !- X,Y,Z Vertex 3 {m}
  -3.1496, 10.0742750000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff966414-ead0-40f4-b1c1-57e77309d361}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ba1b16-89d9-405f-9102-60826700f8de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.0742750000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.0742750000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f4b64c-4e01-4fd5-a3b6-720753249a4c}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47808b08-400e-4b21-8fa9-feda9c9b749f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8542, 0.9144, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -1.8542, 10.0742750000001, 4.064,       !- X,Y,Z Vertex 2 {m}
  -3.1496, 10.0742750000001, 4.064,       !- X,Y,Z Vertex 3 {m}
  -3.1496, 0.9144, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Handle
  Open  Office 135,                       !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.8006,                                 !- X Origin {m}
  -30.4958750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f2155c0-aeff-46d8-9f7c-fe600a1a11db}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63600000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.63600000000002, -6.2992, 0,           !- X,Y,Z Vertex 2 {m}
  -1.651, -6.2992, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2382a3-5cfd-45fe-9b19-c08d3040c517}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd6b52c-2f84-42ce-8b7f-16cec2559a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09926568-7b50-49f3-ad29-1436e2db57bc}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dccceda-68be-44a8-a4c0-1878ad99d3eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63600000000002, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  8.63600000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.73100000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd55ae36-928b-4f66-b5aa-01017248b949}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d936826-e5af-49b5-949a-58c765bff339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63600000000002, -6.2992, 4.064,       !- X,Y,Z Vertex 1 {m}
  8.63600000000002, -6.2992, 0,           !- X,Y,Z Vertex 2 {m}
  8.63600000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.63600000000002, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e2bd9d-37aa-4682-8485-1f0f0bd7c44a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a57bb7c-254d-4a2c-9f19-7b117a2f3657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83260000000001, -6.2992, 4.064,       !- X,Y,Z Vertex 1 {m}
  6.83260000000001, -6.2992, 0,           !- X,Y,Z Vertex 2 {m}
  8.63600000000002, -6.2992, 0,           !- X,Y,Z Vertex 3 {m}
  8.63600000000002, -6.2992, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf949e3-8a10-4790-9d7d-958e77e49ece}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3028a219-0d88-455a-b357-228fa9e4bbf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6604, -6.2992, 4.064,                !- X,Y,Z Vertex 1 {m}
  -0.6604, -6.2992, 0,                    !- X,Y,Z Vertex 2 {m}
  6.83260000000001, -6.2992, 0,           !- X,Y,Z Vertex 3 {m}
  6.83260000000001, -6.2992, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67bfbc40-ee9c-4f3b-a31f-421f775c29fd}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c9f8f7-0fbb-4522-ae39-e269ab019399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, -6.2992, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -1.651, -6.2992, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.6604, -6.2992, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6604, -6.2992, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ebee02-ceab-4cbc-a4ce-e03cb03ce8c3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e462b91-c9c8-4c5d-98bb-9c6a9ef52840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  -1.651, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.651, -6.2992, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, -6.2992, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ae0419-fb91-4e5d-8433-04ace4d1ca69}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae3f538-d193-48f5-a131-c529a56fd576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.651, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.651, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef49c21-cf7f-4f44-9129-31735fcc3f00}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cdc1f50-8643-442f-92c1-f60b207d1583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63600000000002, -6.2992, 4.064,       !- X,Y,Z Vertex 1 {m}
  8.63600000000002, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  8.38199999999999, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  8.38199999999999, -6.2992, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Handle
  Office 138-142,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -27.0414750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}; !- Thermal Zone Name

OS:Surface,
  {6a96d24e-1d0c-449b-a81c-0ddff520a3de}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.7536, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -9.7536, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f213cc56-11b3-43c0-9ec4-a8e707b1bd5c}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.7536, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -9.7536, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cea249-07ec-4435-86f6-2807c2ca2d9f}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fb3d56e-9344-4674-8bee-48f108444437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, -9.7536, 4.064,      !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -9.7536, 0,          !- X,Y,Z Vertex 2 {m}
  0, -9.7536, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.7536, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d936826-e5af-49b5-949a-58c765bff339}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd55ae36-928b-4f66-b5aa-01017248b949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, -3.4544, 4.064,      !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -3.4544, 0,          !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -9.7536, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -9.7536, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822cc95c-9d2c-4908-9eca-fb7116d42660}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3539f316-fafd-4884-aa9b-2a9b65428777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -3.4544, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -3.4544, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52673c8c-a4e2-493b-ada1-295b5ceef454}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b1dd1d-6c82-432f-9b3e-9d83876706f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32fb456-2e91-454a-81fa-454d9a250dcc}, !- Handle
  Surface 149,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc3190b6-1f2c-405b-adbf-2de784bc9998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.7536, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -2.5654, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -2.5654, 4.064,      !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -9.7536, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Handle
  Hallway 120,                            !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.1496,                                 !- X Origin {m}
  -20.4216,                               !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}; !- Thermal Zone Name

OS:Surface,
  {a7266175-cd86-4ca6-b241-a47f18555cbd}, !- Handle
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.207, 5.2324, 0,                       !- X,Y,Z Vertex 1 {m}
  5.207, 2.94062886740331, 0,             !- X,Y,Z Vertex 2 {m}
  1.651, 2.94062886740331, 0,             !- X,Y,Z Vertex 3 {m}
  1.651, -10.0742750000001, 0,            !- X,Y,Z Vertex 4 {m}
  0, -10.0742750000001, 0,                !- X,Y,Z Vertex 5 {m}
  0, 4.1148, 0,                           !- X,Y,Z Vertex 6 {m}
  1.0414, 4.1148, 0,                      !- X,Y,Z Vertex 7 {m}
  1.0414, 5.2324, 0;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {89108b91-cc46-43c9-b7e6-794a7da7ca42}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa5fb05f-7a8a-4218-aa76-f542099c05e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1148, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 4.1148, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b88b65d-f606-4532-9f5f-56343151e965}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b3e248-74b4-4184-9f25-eeb9ef3f1a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0414, 4.1148, 4.064,                  !- X,Y,Z Vertex 1 {m}
  1.0414, 4.1148, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.1148, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.1148, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f3faf4-3d1e-49c8-8262-cd4eaec4a431}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa02e08-dba6-46de-83ba-97e36b19345f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0414, 5.2324, 4.064,                  !- X,Y,Z Vertex 1 {m}
  1.0414, 5.2324, 0,                      !- X,Y,Z Vertex 2 {m}
  1.0414, 4.1148, 0,                      !- X,Y,Z Vertex 3 {m}
  1.0414, 4.1148, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3848a328-cdec-484d-95ee-d601f8fe8031}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f75b252-5109-4af5-9114-015d1b8d0122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.207, 5.2324, 4.064,                   !- X,Y,Z Vertex 1 {m}
  5.207, 5.2324, 0,                       !- X,Y,Z Vertex 2 {m}
  1.0414, 5.2324, 0,                      !- X,Y,Z Vertex 3 {m}
  1.0414, 5.2324, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcebd730-67a4-4cbe-8b80-a92a9af5af43}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc244713-9cd6-4a7f-9936-0ee4ca149b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.207, 2.94062886740331, 4.064,         !- X,Y,Z Vertex 1 {m}
  5.207, 2.94062886740331, 0,             !- X,Y,Z Vertex 2 {m}
  5.207, 5.2324, 0,                       !- X,Y,Z Vertex 3 {m}
  5.207, 5.2324, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d087e8b-9fc2-481b-8009-328aa994d02a}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcd8c1b-273f-497f-b8d7-b4e64bed8b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 2.94062886740331, 4.064,         !- X,Y,Z Vertex 1 {m}
  1.651, 2.94062886740331, 0,             !- X,Y,Z Vertex 2 {m}
  5.207, 2.94062886740331, 0,             !- X,Y,Z Vertex 3 {m}
  5.207, 2.94062886740331, 4.064;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed35858-bdd5-4640-98d7-7e7c1d023465}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86854865-c8f6-48fe-8295-649b6bea84b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 0.400628867403315, 4.064,        !- X,Y,Z Vertex 1 {m}
  1.651, 0.400628867403315, 0,            !- X,Y,Z Vertex 2 {m}
  1.651, 2.94062886740331, 0,             !- X,Y,Z Vertex 3 {m}
  1.651, 2.94062886740331, 4.064;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fb7480a-ad61-43ca-97c1-596fa84774af}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7cdf17-fd09-4449-b2d7-0d045fdcc6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, -6.13729639121539, 4.064,        !- X,Y,Z Vertex 1 {m}
  1.651, -6.13729639121539, 0,            !- X,Y,Z Vertex 2 {m}
  1.651, 0.400628867403315, 0,            !- X,Y,Z Vertex 3 {m}
  1.651, 0.400628867403315, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e20fa10-3788-4a99-965d-aec67f237827}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fb2e67-4de7-4817-a71e-ae4baf2c6985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, -10.0742750000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  1.651, -10.0742750000001, 0,            !- X,Y,Z Vertex 2 {m}
  1.651, -6.13729639121539, 0,            !- X,Y,Z Vertex 3 {m}
  1.651, -6.13729639121539, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae3f538-d193-48f5-a131-c529a56fd576}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ae0419-fb91-4e5d-8433-04ace4d1ca69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0742750000001, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -10.0742750000001, 0,                !- X,Y,Z Vertex 2 {m}
  1.651, -10.0742750000001, 0,            !- X,Y,Z Vertex 3 {m}
  1.651, -10.0742750000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ba1b16-89d9-405f-9102-60826700f8de}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff966414-ead0-40f4-b1c1-57e77309d361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.0742750000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.0742750000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74b3f15-6d66-4925-b8fb-fef24e315296}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c173d3-42f2-4fec-b271-368cb2235590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.207, 2.94062886740331, 4.064,         !- X,Y,Z Vertex 1 {m}
  5.207, 5.2324, 4.064,                   !- X,Y,Z Vertex 2 {m}
  2.6162, 5.2324, 4.064,                  !- X,Y,Z Vertex 3 {m}
  2.6162, 2.94062886740331, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Handle
  Copy/Break 149/133,                     !- Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.8006,                                 !- X Origin {m}
  -26.5588963912154,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}; !- Thermal Zone Name

OS:Surface,
  {9ac903fc-915f-469f-9750-6339f750a55a}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.73100000000001, -3.93697860878467, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.93697860878467, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9df63c-2be5-402c-aaa7-b7c2fed0c91a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {419801c8-860d-4a8f-af28-6461d791ffe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2d0dde-828f-4e1b-817a-b7814969f051}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb329b9-49e2-4437-bed8-761fe04090d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, -3.93697860878467, 4.064, !- X,Y,Z Vertex 1 {m}
  6.73100000000001, -3.93697860878467, 0, !- X,Y,Z Vertex 2 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.73100000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd6b52c-2f84-42ce-8b7f-16cec2559a6a}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2382a3-5cfd-45fe-9b19-c08d3040c517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.93697860878467, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -3.93697860878467, 0,                !- X,Y,Z Vertex 2 {m}
  6.73100000000001, -3.93697860878467, 0, !- X,Y,Z Vertex 3 {m}
  6.73100000000001, -3.93697860878467, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fb2e67-4de7-4817-a71e-ae4baf2c6985}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e20fa10-3788-4a99-965d-aec67f237827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.93697860878467, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.93697860878467, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dea35e-d297-4764-89b7-94880a4b772c}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b3fc52-ebc1-44a5-89a1-ec7931c9ecab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, -3.0479786087847, 4.064, !- X,Y,Z Vertex 1 {m}
  6.73100000000001, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  6.07059999999996, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  6.0706, -3.0479786087847, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Handle
  Open Office 130,                        !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5316,                                !- X Origin {m}
  -20.0209711325967,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}; !- Thermal Zone Name

OS:Surface,
  {cf32d8c1-5713-43d6-a95c-f123b99c07e3}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.90500000000002, -10.4749038674034, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.4749038674034, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c703456-9b6d-4c26-915d-2f89f368f718}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c3d6c9-7e2b-4887-ba34-9ae06cef69b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  1.90500000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4131f41-92d2-46ba-af87-9d1e12e4e877}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bd1a6d-a0ae-4b44-9ae5-b83bdb32ae07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, -7.02050386740338, 4.064, !- X,Y,Z Vertex 1 {m}
  1.90500000000002, -7.02050386740338, 0, !- X,Y,Z Vertex 2 {m}
  1.90500000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.90500000000002, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3539f316-fafd-4884-aa9b-2a9b65428777}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {822cc95c-9d2c-4908-9eca-fb7116d42660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, -10.4749038674034, 4.064, !- X,Y,Z Vertex 1 {m}
  1.90500000000002, -10.4749038674034, 0, !- X,Y,Z Vertex 2 {m}
  1.90500000000002, -7.02050386740338, 0, !- X,Y,Z Vertex 3 {m}
  1.90500000000002, -7.02050386740338, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dccceda-68be-44a8-a4c0-1878ad99d3eb}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09926568-7b50-49f3-ad29-1436e2db57bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4749038674034, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -10.4749038674034, 0,                !- X,Y,Z Vertex 2 {m}
  1.90500000000002, -10.4749038674034, 0, !- X,Y,Z Vertex 3 {m}
  1.90500000000002, -10.4749038674034, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb329b9-49e2-4437-bed8-761fe04090d3}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2d0dde-828f-4e1b-817a-b7814969f051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53792525861871, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -6.53792525861871, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.4749038674034, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.4749038674034, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b234c22-0edf-45ae-a983-bd9f778be7e6}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a20700da-7932-48ee-9e3f-61616c100ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53792525861871, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53792525861871, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf0818c-526a-488b-8b29-20609d44a803}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d881d9-f417-4387-9997-a1b8da660c24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, -10.4749038674034, 4.064, !- X,Y,Z Vertex 1 {m}
  1.90500000000002, -9.5859038674034, 4.064, !- X,Y,Z Vertex 2 {m}
  1.651, -9.5859038674034, 4.064,         !- X,Y,Z Vertex 3 {m}
  1.65099999999999, -10.4749038674034, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Handle
  Office 136,                             !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -17.6688750000001,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}; !- Thermal Zone Name

OS:Surface,
  {b2bbf140-c802-42ed-a61f-f9177b3543b0}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.3726, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -9.3726, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d6ea21-0f50-422a-a838-9a8ec693da6e}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.3726, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -9.3726, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b1dd1d-6c82-432f-9b3e-9d83876706f5}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52673c8c-a4e2-493b-ada1-295b5ceef454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, -9.3726, 4.064,      !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -9.3726, 0,          !- X,Y,Z Vertex 2 {m}
  0, -9.3726, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.3726, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bd1a6d-a0ae-4b44-9ae5-b83bdb32ae07}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4131f41-92d2-46ba-af87-9d1e12e4e877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, -2.35209613259662, 4.064, !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -2.35209613259662, 0, !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -9.3726, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -9.3726, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8436dfe-73f5-4788-9a23-336a92fb904e}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce85580-872c-4adc-a0c8-43ed62403229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -2.35209613259662, 0, !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -2.35209613259662, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd6b607-c011-42e2-a167-fafa2a0bc001}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8005ed5-3319-46d0-9e6e-5454c098b1f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537c23d4-8cff-4c75-90fb-7129d381df1c}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a239ef5-d472-433c-84e4-c560071e2fe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47c634e-dba9-41d0-9db6-aedb9cad6201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.3726, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -9.3726, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Handle
  Office/Storage 151/129,                 !- Name
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.8006,                                 !- X Origin {m}
  -20.0209711325967,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}; !- Thermal Zone Name

OS:Surface,
  {839a1dbf-bb46-47ce-8538-de1476c8f0db}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.73100000000001, -6.53792525861871, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.53792525861871, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22405451-9c60-47ce-9a18-981699f336bf}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {492a93ef-9d04-40bd-93b1-7022f8ae0fbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  3.556, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbd442e-2d77-42b7-aa68-e171fa2434f1}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1852d7-8210-4900-be1d-b7a2ca755d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.556, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.556, 0, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20700da-7932-48ee-9e3f-61616c100ac4}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b234c22-0edf-45ae-a983-bd9f778be7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, -6.53792525861871, 4.064, !- X,Y,Z Vertex 1 {m}
  6.73100000000001, -6.53792525861871, 0, !- X,Y,Z Vertex 2 {m}
  6.73100000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.73100000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {419801c8-860d-4a8f-af28-6461d791ffe1}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a9df63c-2be5-402c-aaa7-b7c2fed0c91a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.53792525861871, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -6.53792525861871, 0,                !- X,Y,Z Vertex 2 {m}
  6.73100000000001, -6.53792525861871, 0, !- X,Y,Z Vertex 3 {m}
  6.73100000000001, -6.53792525861871, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7cdf17-fd09-4449-b2d7-0d045fdcc6f0}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fb7480a-ad61-43ca-97c1-596fa84774af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.53792525861871, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.53792525861871, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7e0e93-776b-47cb-a2be-58bb0c5c6b0f}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d97cc1a-1792-429d-b066-8d706ba7ef28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07059999999996, -6.53792525861871, 4.064, !- X,Y,Z Vertex 1 {m}
  6.07059999999996, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -6.53792525861871, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Handle
  Conference 158,                         !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -20.4216,                               !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb8eb5ce-e9db-4097-93ca-f99bcf212c44}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1496, 4.1148, 0,                      !- X,Y,Z Vertex 1 {m}
  3.1496, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.1148, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85a1bd7-b729-4af9-a2c2-736f467e97f9}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1148, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 4.1148, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136a0a0e-16e3-4631-8862-3121b171df90}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59d0e3c-a193-4f43-a863-69c2dfce6387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1496, 4.1148, 4.064,                  !- X,Y,Z Vertex 1 {m}
  3.1496, 4.1148, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.1148, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.1148, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5fb05f-7a8a-4218-aa76-f542099c05e2}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89108b91-cc46-43c9-b7e6-794a7da7ca42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1496, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.1496, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.1496, 4.1148, 0,                      !- X,Y,Z Vertex 3 {m}
  3.1496, 4.1148, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa87485-82e9-485d-a5a5-c3a9bf15887d}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a69ffe6-704a-4433-ad41-8387cf752393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1496, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.1496, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b265d8e-d963-4d46-a320-fff028f996a3}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a257f7d-d608-4935-94a0-877cc1ce595c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8194, 2.2701249999998, 4.064,         !- X,Y,Z Vertex 1 {m}
  3.1496, 2.27012499999992, 4.064,        !- X,Y,Z Vertex 2 {m}
  3.1496, 4.1148, 4.064,                  !- X,Y,Z Vertex 3 {m}
  2.8194, 4.1148, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Handle
  Tele 155,                               !- Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.3566,                                 !- X Origin {m}
  -17.4809711325967,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf1d4171-7a06-4f98-9fb1-38aa629d38d7}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.54, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.556, -2.54, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.556, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3753a6-b81e-45b4-9d5d-d7ea40b2d33e}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c578879-661d-4d73-910c-b1b50ebdf6cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.54, 4.064,                        !- X,Y,Z Vertex 1 {m}
  0, -2.54, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {492a93ef-9d04-40bd-93b1-7022f8ae0fbb}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22405451-9c60-47ce-9a18-981699f336bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.556, -2.54, 4.064,                   !- X,Y,Z Vertex 1 {m}
  -3.556, -2.54, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -2.54, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.54, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86854865-c8f6-48fe-8295-649b6bea84b4}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed35858-bdd5-4640-98d7-7e7c1d023465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.556, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  -3.556, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.556, -2.54, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.556, -2.54, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcd8c1b-273f-497f-b8d7-b4e64bed8b05}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d087e8b-9fc2-481b-8009-328aa994d02a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.556, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.556, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a24973-e3eb-449b-9d28-4ed623a30713}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde7ca07-6a08-4b44-bda0-b3fafc09c665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5908, -0.67050386740341, 4.064,      !- X,Y,Z Vertex 1 {m}
  -2.5908, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -3.556, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  -3.556, -0.670503867403387, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Handle
  Waiting 122,                            !- Name
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.3566,                                 !- X Origin {m}
  -15.1892,                               !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d3b92e6b-31a7-4124-882f-9fe9c259c3f8}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {291f5004-64e4-4fc5-991e-efaf8d41e8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.14102886740331, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 6.14102886740331, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385a4dd2-8163-4efb-9538-382dea6b3102}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, 6.1388625, 4.064,     !- X,Y,Z Vertex 1 {m}
  5.08000000000002, 6.1388625, 0,         !- X,Y,Z Vertex 2 {m}
  3.1369, 6.1388625, 0,                   !- X,Y,Z Vertex 3 {m}
  3.1369, 6.1388625, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347f9df5-62f3-40cb-b523-118d90309395}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507b9fe9-1e9c-426d-ab6c-243fd2d7484e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, -2.47967500000006, 4.064, !- X,Y,Z Vertex 1 {m}
  5.08000000000002, -2.47967500000006, 0, !- X,Y,Z Vertex 2 {m}
  5.08000000000002, 6.1388625, 0,         !- X,Y,Z Vertex 3 {m}
  5.08000000000002, 6.1388625, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce85580-872c-4adc-a0c8-43ed62403229}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8436dfe-73f5-4788-9a23-336a92fb904e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, -4.83177113259669, 4.064, !- X,Y,Z Vertex 1 {m}
  5.08000000000002, -4.83177113259669, 0, !- X,Y,Z Vertex 2 {m}
  5.08000000000002, -2.47967500000006, 0, !- X,Y,Z Vertex 3 {m}
  5.08000000000002, -2.47967500000006, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c3d6c9-7e2b-4887-ba34-9ae06cef69b0}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c703456-9b6d-4c26-915d-2f89f368f718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000001, -4.83177113259669, 4.064, !- X,Y,Z Vertex 1 {m}
  3.17500000000001, -4.83177113259669, 0, !- X,Y,Z Vertex 2 {m}
  5.08000000000002, -4.83177113259669, 0, !- X,Y,Z Vertex 3 {m}
  5.08000000000002, -4.83177113259669, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1852d7-8210-4900-be1d-b7a2ca755d5a}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbd442e-2d77-42b7-aa68-e171fa2434f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.83177113259669, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -4.83177113259669, 0,                !- X,Y,Z Vertex 2 {m}
  3.17500000000001, -4.83177113259669, 0, !- X,Y,Z Vertex 3 {m}
  3.17500000000001, -4.83177113259669, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c578879-661d-4d73-910c-b1b50ebdf6cf}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3753a6-b81e-45b4-9d5d-d7ea40b2d33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.29177113259669, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -2.29177113259669, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.83177113259669, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.83177113259669, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc244713-9cd6-4a7f-9936-0ee4ca149b8a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcebd730-67a4-4cbe-8b80-a92a9af5af43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.231968641032e-019, -5.05940408115714e-037, 4.064, !- X,Y,Z Vertex 1 {m}
  -6.231968641032e-019, 5.05940408115714e-037, 5.7338730033668e-037, !- X,Y,Z Vertex 2 {m}
  -6.231968641032e-019, -2.29177113259669, 1.91129100112235e-037, !- X,Y,Z Vertex 3 {m}
  6.231968641032e-019, -2.29177113259669, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Handle
  Office 124/126,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0416875,                             !- X Origin {m}
  -8.448675,                              !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {547d9232-6fbe-4f37-941c-317e80c04d2a}, !- Handle
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  0.5191125, -9.22020000000006, 0,        !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -9.22020000000006, 0, !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1dc764-426f-419b-9142-0b6f4bd06972}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, 0, 4.064,                    !- X,Y,Z Vertex 1 {m}
  0.5191125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ecc5ccb-b712-483b-9039-47f5d8c90932}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, -9.22020000000006, 4.064,    !- X,Y,Z Vertex 1 {m}
  0.5191125, -9.22020000000006, 0,        !- X,Y,Z Vertex 2 {m}
  0.5191125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  0.5191125, 0, 4.064;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8005ed5-3319-46d0-9e6e-5454c098b1f9}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd6b607-c011-42e2-a167-fafa2a0bc001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60508749999997, -9.22020000000006, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.60508749999997, -9.22020000000006, 0, !- X,Y,Z Vertex 2 {m}
  0.5191125, -9.22020000000006, 0,        !- X,Y,Z Vertex 3 {m}
  0.5191125, -9.22020000000006, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507b9fe9-1e9c-426d-ab6c-243fd2d7484e}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347f9df5-62f3-40cb-b523-118d90309395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60508749999997, -0.601662499999994, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.60508749999997, -0.601662499999994, 0, !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -9.22020000000006, 0, !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -9.22020000000006, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb3c129-6330-45ff-b6a6-89aa55631f12}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86e6af8-5a07-4766-b566-10a796c8b8ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60508749999997, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.60508749999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -0.601662499999994, 0, !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -0.601662499999994, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a374965-decb-488f-92b7-82023cb61572}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b37d389-3f14-42dd-ab41-79e1a13f5b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28675cee-92f6-4793-b63e-2377d536f4e8}, !- Handle
  Surface 221,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, -2.5400000000001, 4.064,     !- X,Y,Z Vertex 1 {m}
  0.5191125, 0, 4.064,                    !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -2.5400000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Handle
  RR 120/121,                             !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -16.3068,                               !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c71818de-ab0b-4fd8-b2f6-fd2ef2ef8926}, !- Handle
  Surface 222,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.2644, 0,                           !- X,Y,Z Vertex 1 {m}
  8.3566, 7.25862886740331, 0,            !- X,Y,Z Vertex 2 {m}
  8.3566, 1.1176, 0,                      !- X,Y,Z Vertex 3 {m}
  4.191, 1.1176, 0,                       !- X,Y,Z Vertex 4 {m}
  4.191, 0, 0,                            !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6e23654e-f9aa-4c53-badf-c38c7cfe580d}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.2644, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 7.2644, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e4f910-2884-411f-9290-ac7e5ab36ad9}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69c3f3a-f29f-4eb4-8a93-5eee91184016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 7.25862886740331, 4.064,        !- X,Y,Z Vertex 1 {m}
  8.3566, 7.25862886740331, 0,            !- X,Y,Z Vertex 2 {m}
  0, 7.2644, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.2644, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291f5004-64e4-4fc5-991e-efaf8d41e8b9}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b92e6b-31a7-4124-882f-9fe9c259c3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 1.1176, 4.064,                  !- X,Y,Z Vertex 1 {m}
  8.3566, 1.1176, 0,                      !- X,Y,Z Vertex 2 {m}
  8.3566, 7.25862886740331, 0,            !- X,Y,Z Vertex 3 {m}
  8.3566, 7.25862886740331, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f75b252-5109-4af5-9114-015d1b8d0122}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3848a328-cdec-484d-95ee-d601f8fe8031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.191, 1.1176, 4.064,                   !- X,Y,Z Vertex 1 {m}
  4.191, 1.1176, 0,                       !- X,Y,Z Vertex 2 {m}
  8.3566, 1.1176, 0,                      !- X,Y,Z Vertex 3 {m}
  8.3566, 1.1176, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa02e08-dba6-46de-83ba-97e36b19345f}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f3faf4-3d1e-49c8-8262-cd4eaec4a431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.191, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  4.191, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.191, 1.1176, 0,                       !- X,Y,Z Vertex 3 {m}
  4.191, 1.1176, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b3e248-74b4-4184-9f25-eeb9ef3f1a01}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b88b65d-f606-4532-9f5f-56343151e965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1496, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.1496, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.191, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.191, 0, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59d0e3c-a193-4f43-a863-69c2dfce6387}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {136a0a0e-16e3-4631-8862-3121b171df90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1496, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.1496, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0250c2d-61a2-4c4b-b6be-790cd429b262}, !- Handle
  Surface 230,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856060cd-31ab-4193-8687-d9bfd1e757c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 1.1176, 4.064,                  !- X,Y,Z Vertex 1 {m}
  8.3566, 1.5589249999999, 4.064,         !- X,Y,Z Vertex 2 {m}
  5.7658, 1.55892499999991, 4.064,        !- X,Y,Z Vertex 3 {m}
  5.7658, 1.1176, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Handle
  Hallway 122,                            !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.4935,                                !- X Origin {m}
  -9.05033749999999,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8f6c4abf-820f-449f-a121-ddd6a7e41641}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d1e117-f614-482d-b7f9-4a0cc9a78e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.1369, 0.0021663674033146, 4.064,     !- X,Y,Z Vertex 1 {m}
  -3.1369, 0.0021663674033146, -1.1465302793829e-038, !- X,Y,Z Vertex 2 {m}
  -4.86872550081434e-022, -7.0499145251802e-019, -3.86762776213132e-038, !- X,Y,Z Vertex 3 {m}
  -4.86872550081434e-022, -7.0499145251802e-019, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69c3f3a-f29f-4eb4-8a93-5eee91184016}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e4f910-2884-411f-9290-ac7e5ab36ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4935, 0.0079375, 4.064,             !- X,Y,Z Vertex 1 {m}
  -11.4935, 0.0079375, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.1369, 0.0021663674033146, -1.1465302793829e-038, !- X,Y,Z Vertex 3 {m}
  -3.1369, 0.0021663674033146, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e4768b-2981-4cfb-89a1-54b345611122}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4935, 2.64953749999999, 4.064,      !- X,Y,Z Vertex 1 {m}
  -11.4935, 2.64953749999999, 0,          !- X,Y,Z Vertex 2 {m}
  -11.4935, 0.0079375, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.4935, 0.0079375, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582d8e30-0869-4243-97ef-0361d99bfa3e}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57ca634-f319-44db-b382-18a501d776a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93750000000001, 2.64953749999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -7.93750000000001, 2.64953749999999, 0, !- X,Y,Z Vertex 2 {m}
  -11.4935, 2.64953749999999, 0,          !- X,Y,Z Vertex 3 {m}
  -11.4935, 2.64953749999999, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09589cbf-6c3b-4ca6-9b83-49f3bfff2fea}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aff8f11-82f0-4593-a0f6-26ed95db65b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1689, 2.64953749999999, 4.064,       !- X,Y,Z Vertex 1 {m}
  -5.1689, 2.64953749999999, 0,           !- X,Y,Z Vertex 2 {m}
  -7.93750000000001, 2.64953749999999, 0, !- X,Y,Z Vertex 3 {m}
  -7.93750000000001, 2.64953749999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0f94c3-1936-4c4f-a52e-9d35a8df9774}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e1f106-efe1-46cd-bba8-6835f2223da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 2.64953749999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 2.64953749999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.1689, 2.64953749999999, 0,           !- X,Y,Z Vertex 3 {m}
  -5.1689, 2.64953749999999, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65b02a9-df70-4cee-97ac-0129f20cf9e9}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df31e7d-dadf-4343-a48b-3571c4f78b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 3.8719125, 4.064,    !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 3.8719125, 0,        !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 2.64953749999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 2.64953749999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6186c0-80f1-489f-a50b-b4bda8b53847}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7407ca65-cf6b-432a-b690-51b7f8ec6dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 6.6913125, 4.064,    !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 6.6913125, 0,        !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 3.8719125, 0,        !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 3.8719125, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59ba23e-24f1-41db-a6a4-c124222f1a4b}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493515ec-45d5-4d64-931c-ea5c27346759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 9.05033749999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 9.05033749999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 6.6913125, 0,        !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 6.6913125, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f15b80-9439-402d-9c3e-726594d35716}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541cdf31-e6eb-45b3-ae7b-dd39894fc585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.05033749999999, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 9.05033749999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 9.05033749999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 9.05033749999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e61ee3-17cb-4abd-b130-2f4223b66aa7}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0842b9-e26c-45d7-add3-9b218b191013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.86872550081434e-022, -7.0499145251802e-019, 4.064, !- X,Y,Z Vertex 1 {m}
  -4.86872550081434e-022, -7.0499145251802e-019, -3.86762776213132e-038, !- X,Y,Z Vertex 2 {m}
  0, 9.05033749999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.05033749999999, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Handle
  Conference 116,                         !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0416875,                             !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e544bd1-edcf-4ce6-9119-b4763b0c3053}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.448675, 4.064,                    !- X,Y,Z Vertex 1 {m}
  0, -8.448675, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b37d389-3f14-42dd-ab41-79e1a13f5b0c}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a374965-decb-488f-92b7-82023cb61572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60508749999997, -8.448675, 4.064,    !- X,Y,Z Vertex 1 {m}
  -2.60508749999997, -8.448675, 0,        !- X,Y,Z Vertex 2 {m}
  0, -8.448675, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -8.448675, 4.064;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86e6af8-5a07-4766-b566-10a796c8b8ce}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb3c129-6330-45ff-b6a6-89aa55631f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60508749999997, -9.05033749999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.60508749999997, -9.05033749999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -8.448675, 0,        !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -8.448675, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0842b9-e26c-45d7-add3-9b218b191013}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e61ee3-17cb-4abd-b130-2f4223b66aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54818749999999, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -4.54818749999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.54818749999999, -9.05033749999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.54818749999999, -9.05033749999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127c1ef4-f56e-4732-9423-c3143043aebd}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15482a6-a61a-4854-8904-9abfe970573b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.54818749999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.54818749999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc80ccf0-0585-4b87-a53d-2cd8886456af}, !- Handle
  Surface 251,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.26548750000001, -9.05005587223757, 4.064, !- X,Y,Z Vertex 1 {m}
  -3.26548750000001, -8.44867500000014, 4.064, !- X,Y,Z Vertex 2 {m}
  -4.54818749999999, -8.44867500000014, 4.064, !- X,Y,Z Vertex 3 {m}
  -4.54818749999999, -9.04950886446823, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Handle
  Stair 101,                              !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.55599999999999,                       !- X Origin {m}
  -6.4008,                                !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}; !- Thermal Zone Name

OS:Surface,
  {f8ccb3a4-e4cd-43af-a07a-7f2b60caf0cf}, !- Handle
  Surface 252,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68442dd9-1421-43ee-a0bc-ab496cde5a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4008, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.556, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.55599999999999, 6.4008, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57ca634-f319-44db-b382-18a501d776a1}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582d8e30-0869-4243-97ef-0361d99bfa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.556, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  -3.556, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3e5f93-3cc7-4b80-b4b3-c4ace1bdd68e}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55599999999999, 6.4008, 4.064,       !- X,Y,Z Vertex 1 {m}
  -3.55599999999999, 6.4008, 0,           !- X,Y,Z Vertex 2 {m}
  -3.556, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.556, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf53c8f-a469-4a29-8874-a1c5cdfd88ab}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e660c6-9e1e-4a9d-b275-be645c533f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4008, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 6.4008, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.55599999999999, 6.4008, 0,           !- X,Y,Z Vertex 3 {m}
  -3.55599999999999, 6.4008, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcf1c2e-f1e5-404e-9c89-611181de9608}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27e3889-21c0-44e0-8c8b-af09e0685717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127d5d8b-3767-497f-a26e-efb0ba3198dd}, !- Handle
  Surface 257,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8139f57-e355-4245-9757-7f900b235d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb2d9917-4d24-49e7-8f66-9965cd3907ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 6.4008, 4.064,                       !- X,Y,Z Vertex 2 {m}
  -3.55599999999999, 6.4008, 4.064,       !- X,Y,Z Vertex 3 {m}
  -3.556, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90208822-951b-449d-912b-92644f6cb145}, !- Handle
  Catering Kitchen 114,                   !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.55599999999999,                       !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}; !- Thermal Zone Name

OS:Surface,
  {fa80a21a-1da7-499c-b9f9-5e1c4a20d42f}, !- Handle
  Surface 258,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd113b6-6286-485a-bab4-2efd3734e976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.66420000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  2.76860000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000001, -5.17842499999999, 0, !- X,Y,Z Vertex 4 {m}
  0, -5.178425, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f59269c1-a396-4e8d-9753-1b68f566b61d}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c069843-fd3f-4939-9e16-f210c3f53165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  5.66420000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493515ec-45d5-4d64-931c-ea5c27346759}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59ba23e-24f1-41db-a6a4-c124222f1a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000001, -2.35902499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  5.66420000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.66420000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fd094e-fbf2-4276-bef1-781a05e0e703}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e59942e-7786-4d56-9ec7-b6855099f2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000001, -2.35902499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  2.76860000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  5.66420000000001, -2.35902499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577eef09-eb64-43f4-827c-c802675bb2e4}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4802479-510d-4662-88b8-c02fec7580b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000001, -5.17842499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  2.76860000000001, -5.17842499999999, 0, !- X,Y,Z Vertex 2 {m}
  2.76860000000001, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000001, -2.35902499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a847be38-4660-4621-be86-637e8f8ff97c}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14b6e0c-6d88-4d80-8b7c-8405fc48867e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000001, -6.4008, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.76860000000001, -6.4008, 0,           !- X,Y,Z Vertex 2 {m}
  2.76860000000001, -5.17842499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000001, -5.17842499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aff8f11-82f0-4593-a0f6-26ed95db65b6}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09589cbf-6c3b-4ca6-9b83-49f3bfff2fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.4008, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -6.4008, 0,                          !- X,Y,Z Vertex 2 {m}
  2.76860000000001, -6.4008, 0,           !- X,Y,Z Vertex 3 {m}
  2.76860000000001, -6.4008, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27e3889-21c0-44e0-8c8b-af09e0685717}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcf1c2e-f1e5-404e-9c89-611181de9608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.4008, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.4008, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6acb19e0-effb-493c-93b2-3a14531b177b}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d1a0bcc-b727-4c52-a23d-1a6a711e30b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000001, -6.4008, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.76860000000001, -2.35902499999999, 4.064, !- X,Y,Z Vertex 2 {m}
  5.66420000000001, -2.35902499999999, 4.064, !- X,Y,Z Vertex 3 {m}
  5.66420000000001, 0, 4.064,             !- X,Y,Z Vertex 4 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 5 {m}
  0, -6.4008, 4.064;                      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Handle
  Custodial 119,                          !- Name
  {d0c52a2e-468a-4dde-bcb0-4952606e371d}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.3246,                                 !- X Origin {m}
  -5.17842499999999,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}; !- Thermal Zone Name

OS:Surface,
  {58133fcd-91db-4b38-815e-2268f87c262e}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89559999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.89559999999999, -1.22237500000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.22237500000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e571aec-0e27-41bf-a47f-6086cb5da851}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c575af18-2729-43a6-9ca0-656d350f108e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89559999999999, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  2.89559999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df31e7d-dadf-4343-a48b-3571c4f78b91}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b65b02a9-df70-4cee-97ac-0129f20cf9e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89559999999999, -1.22237500000001, 4.064, !- X,Y,Z Vertex 1 {m}
  2.89559999999999, -1.22237500000001, 0, !- X,Y,Z Vertex 2 {m}
  2.89559999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.89559999999999, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e1f106-efe1-46cd-bba8-6835f2223da0}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd0f94c3-1936-4c4f-a52e-9d35a8df9774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.22237500000001, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -1.22237500000001, 0,                !- X,Y,Z Vertex 2 {m}
  2.89559999999999, -1.22237500000001, 0, !- X,Y,Z Vertex 3 {m}
  2.89559999999999, -1.22237500000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14b6e0c-6d88-4d80-8b7c-8405fc48867e}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a847be38-4660-4621-be86-637e8f8ff97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.22237500000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.22237500000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c92136-fe25-4892-a468-beb6ef4049e2}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e05f388f-4c93-4a6e-b852-ae81f162ced5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655b13b1-0f2a-4a62-a267-297ad6417114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89559999999999, -1.22237500000001, 4.064, !- X,Y,Z Vertex 1 {m}
  2.89559999999999, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -1.22237500000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Handle
  Elev 1,                                 !- Name
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  -2.35902499999999,                      !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}; !- Thermal Zone Name

OS:Surface,
  {9c5dddd9-bba4-4781-b3b8-c68576ce78f2}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ffd418-c11e-4663-bd89-a83ada82adfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.89559999999999, -2.8194, 0,          !- X,Y,Z Vertex 3 {m}
  -2.89559999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7407ca65-cf6b-432a-b690-51b7f8ec6dd2}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6186c0-80f1-489f-a50b-b4bda8b53847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8194, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c575af18-2729-43a6-9ca0-656d350f108e}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e571aec-0e27-41bf-a47f-6086cb5da851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.89559999999999, -2.8194, 4.064,      !- X,Y,Z Vertex 1 {m}
  -2.89559999999999, -2.8194, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8194, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4802479-510d-4662-88b8-c02fec7580b2}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {577eef09-eb64-43f4-827c-c802675bb2e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.89559999999999, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.89559999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.89559999999999, -2.8194, 0,          !- X,Y,Z Vertex 3 {m}
  -2.89559999999999, -2.8194, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e59942e-7786-4d56-9ec7-b6855099f2f6}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27fd094e-fbf2-4276-bef1-781a05e0e703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.89559999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.89559999999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28aad2f7-d3a4-430c-a17e-8db78606ae40}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe8ab6cf-68b3-4274-a3a1-c6a146463af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4aa22a-91bf-4d30-942e-6f786e0e4112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8194, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.89559999999999, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -2.89559999999999, -2.8194, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Handle
  Open Lobby Donor Wall,                  !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.55599999999999,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {16343ed9-49be-42d7-a4d7-1404618759b6}, !- Building Story Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}; !- Thermal Zone Name

OS:Surface,
  {679d9f23-1205-4883-8bc7-ea2259b1941e}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3f7868-b110-41cd-a761-506a8af4474c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.55599999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.55599999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0152618-7137-433f-b117-15e4306567d5}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832de4fd-f4c9-480d-883b-6a641bf6b811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9304, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  1.9304, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb00fa06-e371-4e42-b222-471032d9bdea}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b40ac9-89a4-4f84-9707-4567be447968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8928, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  5.8928, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.9304, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.9304, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a920bee-daca-4dfd-b92e-d9fdb22c0398}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b5bda6-e7ad-4f71-bbb1-8a4afeda94a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  9.22019999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.8928, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8928, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311f0942-3aad-41cc-ab04-773e9c969441}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7fe776-9ca4-4745-9ed6-e381e1ea4b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -3.55599999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 2 {m}
  9.22019999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.22019999999999, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c069843-fd3f-4939-9e16-f210c3f53165}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59269c1-a396-4e8d-9753-1b68f566b61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999999, -3.55599999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  3.55599999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 2 {m}
  9.22019999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 3 {m}
  9.22019999999999, -3.55599999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e660c6-9e1e-4a9d-b275-be645c533f6b}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf53c8f-a469-4a29-8874-a1c5cdfd88ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.55599999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -3.55599999999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.55599999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.55599999999999, -3.55599999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f47c594-c864-493c-a4aa-52ecf972be14}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbccf3c-39b9-4911-99bb-4ed325ece8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.55599999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.55599999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b57cca6-9915-42c1-970c-93946c6d10ed}, !- Handle
  Surface 287,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c84ec5f-dc04-4685-8348-c07afd6ab332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -3.55599999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22019999999999, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -3.55599999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a053abd9-a9a0-4f6e-8afd-31a663ddf181}, !- Handle
  Rendering Color 63,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Handle
  Building Story 6,                       !- Name
  4.0639998984,                           !- Nominal Z Coordinate {m}
  8.1280001016,                           !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b3cd046-e3fc-4a31-a213-fcc568431728}; !- Group Rendering Name

OS:Space,
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Handle
  Office 248-252,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.2954,                                 !- X Origin {m}
  -29.5814750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2ba6ff57-6636-4983-b39e-7e476a934ac7}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282e71c7-f9d9-40b6-b55f-aac18dfc0e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.21359999999999, 0,                !- X,Y,Z Vertex 1 {m}
  0, -10.16, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.2954, -10.16, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.2954, -7.21359999999999, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209308f3-8726-4191-bf05-db299802357e}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6f2975-447e-4011-87f3-00278d43a664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.08660000000003, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -7.08660000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff77b12c-8306-40c1-87a7-2aacf99df3bc}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e93d48-0148-4a58-a852-c59a63836d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.16, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, -10.16, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -7.08660000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.08660000000003, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d374742-c407-478f-b0cb-cdaf8ff06eb8}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2300315e-fd6b-4296-9fdb-2786c96fb66e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9878, -10.16, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -3.9878, -10.16, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -10.16, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.16, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b5dc7f-3e72-4f86-b566-0ff9dfc88114}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9878, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -3.9878, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.16, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.16, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d16d97-1d7b-4d27-a83f-1ba4e7da601f}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a853f32-b212-4fa4-9dcd-138804bfe2a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9878, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9878, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4038f66-68d2-4df3-90a8-5d5a6c38f79c}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b479b05-0820-4f4c-aaa5-16c17a349539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.16, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -0.9398, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -0.9398, -10.16, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Handle
  Conference 246,                         !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.1656,                                 !- X Origin {m}
  -39.7414750000002,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {276d9dda-27ad-4589-8d0b-f5e685ccec69}, !- Handle
  Surface 304,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cb15e7-1a07-4e4b-893c-c382aba77b5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.016, 3.07340000000009, 0,            !- X,Y,Z Vertex 1 {m}
  0, 3.0734, 0,                           !- X,Y,Z Vertex 2 {m}
  9.3848484539194e-015, 2.9464000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.016, 2.9464000000001, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99988e1-73d6-4318-8e4a-ec08e795e6a1}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afec09f2-5284-4b72-88b8-2ef534e551b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8702, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -2.8702, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e93d48-0148-4a58-a852-c59a63836d79}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff77b12c-8306-40c1-87a7-2aacf99df3bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8702, 3.0734, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -2.8702, 3.0734, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8702, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8702, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebeb8f1-fd07-4b80-ac96-124f744fd4a4}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c365e7b-ffd2-40fb-a650-9df3568910b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3462, 3.0734, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -1.3462, 3.0734, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8702, 3.0734, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.8702, 3.0734, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83f6d3e-8215-45ff-a2e1-08312f67692f}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff954ac-2719-4d72-abf9-7eeae71a7d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0734, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 3.0734, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.3462, 3.0734, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.3462, 3.0734, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1e5eca-2314-4157-8939-0d4b05969eae}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a7f7f9-1bf2-4cc8-826e-a709a8e1c0e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.0734, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.0734, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5930f8-4ca4-4cb1-9d70-6f46c6b2d4eb}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33410c1a-ea60-4b0e-b688-d63afd654a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 3.0734, 4.064,                       !- X,Y,Z Vertex 2 {m}
  -2.8702, 3.0734, 4.064,                 !- X,Y,Z Vertex 3 {m}
  -2.8702, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Handle
  Stair 202,                              !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -39.7414750000002,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ec943a3c-e335-4562-8ac9-000ba2f8fd1e}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23e5fa5-602e-426e-86c6-d96e5c76aa75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.02135197469033e-014, 2.9464000000001, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, 2.9464000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115cb0f7-a0ce-4381-b288-fe936d3a7b9c}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a56f728-7dab-4b79-91fa-8be253dfdd16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70559999999999, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -6.70559999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a7f7f9-1bf2-4cc8-826e-a709a8e1c0e9}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1e5eca-2314-4157-8939-0d4b05969eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70559999999999, 3.0734, 4.064,       !- X,Y,Z Vertex 1 {m}
  -6.70559999999999, 3.0734, 0,           !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e020f454-779f-46b6-979b-d61bdd9d0e09}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629b1752-5894-42e5-95c1-2c0fce51ca6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0734, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 3.0734, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, 3.0734, 0,           !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, 3.0734, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0945deba-9e12-424a-aae1-021b7e4cb4f5}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5209e0c1-a8c3-41fd-9ba4-24c33c19b386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.0734, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.0734, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e307c76-d181-4ba5-9145-373781ed7043}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9e9381-a779-4a6b-aa42-e94b576c59a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 3.0734, 4.064,                       !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, 3.0734, 4.064,       !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Handle
  Hallway 215,                            !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1826,                                !- X Origin {m}
  -29.6068750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}; !- Thermal Zone Name

OS:Surface,
  {d18a06b5-5751-40ae-924d-f14dce99e36a}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705ff0f8-835f-4e83-a5f6-bfe1778f6c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65099999999999, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.65099999999999, -0.889, 0,           !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, -0.889, 0,           !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bff40fe-358f-48f1-bd5c-b77345f5f7b0}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5301010-114d-4f11-b49c-b6de85a553c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1346, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4685c55-753c-49e5-8dce-1d52f19c5fe1}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b297be89-58db-4493-88b5-c6aa3c0b7ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31140000000002, -10.1346, 4.064,     !- X,Y,Z Vertex 1 {m}
  -2.31140000000002, -10.1346, 0,         !- X,Y,Z Vertex 2 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.1346, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5209e0c1-a8c3-41fd-9ba4-24c33c19b386}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0945deba-9e12-424a-aae1-021b7e4cb4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31140000000002, -7.06120000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.31140000000002, -7.06120000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, -10.1346, 0,         !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, -10.1346, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8e09fd-0137-4a68-b582-b065e142fd77}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa37545-c46c-46ea-91a0-1d580a1bcad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31140000000002, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.31140000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, -7.06120000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, -7.06120000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745eb80a-7277-4936-8e7a-cc481f6e3c35}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95521703-7609-4ace-8ea8-85fd64356b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d795a67b-fb2e-4fdc-ac0d-76db4a5b7f31}, !- Handle
  Surface 323,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e36c42-d4c8-40b8-b7a6-59cc57052bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4318, -10.1346, 4.064,               !- X,Y,Z Vertex 1 {m}
  -0.4318, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, -10.1346, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Handle
  Office 240-244,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -29.6068750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0cdc1f50-8643-442f-92c1-f60b207d1583}, !- Handle
  Surface 324,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef49c21-cf7f-4f44-9129-31735fcc3f00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, -0.889, 0,           !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -7.1882, 0,          !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, -7.18819999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, -0.888999999999994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91c79b5-6956-444c-89a9-fece87885e86}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1346, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1175b9-25c7-4ac4-86ab-b0afee9e1e97}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37820000000001, -10.1346, 4.064,     !- X,Y,Z Vertex 1 {m}
  -3.37820000000001, -10.1346, 0,         !- X,Y,Z Vertex 2 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.1346, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5301010-114d-4f11-b49c-b6de85a553c7}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bff40fe-358f-48f1-bd5c-b77345f5f7b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37820000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.37820000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, -10.1346, 0,         !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, -10.1346, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa68ca5d-57d7-48e6-9398-d72c88f9c448}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0806c2d9-2476-49c8-9857-e57575b44ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316467f4-ab1b-480b-b873-fb7980036cea}, !- Handle
  Surface 329,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1346, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, -10.1346, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Handle
  Hallway 220,                            !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.8194,                                 !- X Origin {m}
  -36.6680750000002,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}; !- Thermal Zone Name

OS:Surface,
  {f3b57d14-6234-4a11-b48d-d9883e2a67ef}, !- Handle
  Surface 330,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d33433-0b55-47f3-93fc-561cc3d7eef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.2464750000002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 16.2464750000002, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c365e7b-ffd2-40fb-a650-9df3568910b5}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ebeb8f1-fd07-4b80-ac96-124f744fd4a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6f2975-447e-4011-87f3-00278d43a664}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209308f3-8726-4191-bf05-db299802357e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 7.08660000000003, 4.064,        !- X,Y,Z Vertex 1 {m}
  -1.524, 7.08660000000003, 0,            !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d1ab04-af5a-499a-b025-93db7749ef59}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66666d92-79d5-4386-99cb-b4ba74c1b552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 17.3228, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -1.524, 17.3228, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.524, 7.08660000000003, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 7.08660000000003, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a444541-9946-4f5a-a7c6-ac3f9700941a}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00010c9c-4b6e-4808-818c-3b2f48c64568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 30.2672750000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  -1.524, 30.2672750000001, 0,            !- X,Y,Z Vertex 2 {m}
  -1.524, 17.3228, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.524, 17.3228, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8245685-2542-4308-ade9-ede6dc0c2d14}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a58c83e-747f-4736-a2a4-aadebf7f0d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.2672750000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 30.2672750000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.524, 30.2672750000001, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 30.2672750000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b862b7-72a9-498f-aa19-df0383d26032}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4741688a-bfbb-490a-a012-5109a2969b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9588, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 25.9588, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 30.2672750000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.2672750000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64c8fd9-d144-49a8-9b4f-0f861bde2a7d}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4175eda1-5ea1-4531-9319-c9a32e911be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.45182, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, 23.45182, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 25.9588, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 25.9588, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a112bf37-9f16-4c29-8d29-27843ee284d5}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c28634-32d6-4064-9ca1-7240355de2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9202, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9202, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 23.45182, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 23.45182, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039a396d-0393-4069-bfa0-f2868457db9e}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {522c62ea-c57f-46d3-a09a-15110cdfd0d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.5166, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 18.5166, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 21.9202, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9202, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef23d371-2fe2-4ed0-9bd2-b42d2d04da56}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4917a9c-96df-4348-9869-de5846d32681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.98220000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 9.98220000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 18.5166, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 18.5166, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9aea8cf-ad3f-49d9-866c-1ac1d4796f49}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe8bacfe-4c46-405f-81db-98f93fc844cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.98220000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.98220000000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb1d652-e849-4252-b990-8136407746e7}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2495e2d2-3946-411c-97b9-0797e49834a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.2494000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 17.0942000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -0.965199999999999, 17.0942000000001, 4.064, !- X,Y,Z Vertex 3 {m}
  -0.9652, 14.2494000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Handle
  Office/Break Room/Copy 255/241/253,     !- Name
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -29.6068750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}; !- Thermal Zone Name

OS:Surface,
  {0f26ab37-5d6f-4abb-9d52-7a1e835f639b}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {118bbefa-4d56-4073-a08d-a9b68c0b67a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.921, 0,                            !- X,Y,Z Vertex 1 {m}
  0, -0.889, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.0706, -0.889, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.0706, 2.921, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa37545-c46c-46ea-91a0-1d580a1bcad2}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d8e09fd-0137-4a68-b582-b065e142fd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.06120000000001, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -7.06120000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629b1752-5894-42e5-95c1-2c0fce51ca6e}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e020f454-779f-46b6-979b-d61bdd9d0e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70559999999999, -7.06120000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -6.70559999999999, -7.06120000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.06120000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.06120000000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff954ac-2719-4d72-abf9-7eeae71a7d4d}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83f6d3e-8215-45ff-a2e1-08312f67692f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05179999999999, -7.06120000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -8.05179999999999, -7.06120000000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, -7.06120000000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, -7.06120000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8bacfe-4c46-405f-81db-98f93fc844cc}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9aea8cf-ad3f-49d9-866c-1ac1d4796f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05179999999999, 2.921, 4.064,        !- X,Y,Z Vertex 1 {m}
  -8.05179999999999, 2.921, 0,            !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, -7.06120000000001, 0, !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, -7.06120000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bac51ab-8e64-4e87-870a-8092a05e6357}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e18cb20-ac67-4b51-bfb4-7e4f1dbb3006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.921, 4.064,                        !- X,Y,Z Vertex 1 {m}
  0, 2.921, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 2.921, 0,            !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 2.921, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb7315a-fc08-487e-87b3-351a1707e13d}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b3f9a9-0b05-4ec6-828f-758eb533f947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.921, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.921, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f249e5fa-a08c-4bb4-ae64-489836836091}, !- Handle
  Surface 350,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d9c065e-225a-4e9c-ab2d-d761635d80ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5372, -7.06120000000001, 4.064,      !- X,Y,Z Vertex 1 {m}
  -5.5372, -0.4064, 4.064,                !- X,Y,Z Vertex 2 {m}
  0, -0.4064, 4.064,                      !- X,Y,Z Vertex 3 {m}
  0, 2.921, 4.064,                        !- X,Y,Z Vertex 4 {m}
  -8.05179999999999, 2.921, 4.064,        !- X,Y,Z Vertex 5 {m}
  -8.05179999999999, -7.06120000000001, 4.064; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Handle
  Open Office 200 East Side,              !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -17.1608750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28d152af-5281-48c2-8570-4585afd01e65}, !- Handle
  Surface 351,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abfeebb-9ddf-4b13-ae3c-35447f70bf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.8806, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -12.446, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -12.446, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -9.8806, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f461e683-d06f-497f-9309-32f1c72fe480}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.446, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -12.446, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0806c2d9-2476-49c8-9857-e57575b44ca3}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa68ca5d-57d7-48e6-9398-d72c88f9c448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37820000000001, -12.446, 4.064,      !- X,Y,Z Vertex 1 {m}
  -3.37820000000001, -12.446, 0,          !- X,Y,Z Vertex 2 {m}
  0, -12.446, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.446, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95521703-7609-4ace-8ea8-85fd64356b4a}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745eb80a-7277-4936-8e7a-cc481f6e3c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000004, -12.446, 4.064,      !- X,Y,Z Vertex 1 {m}
  -5.68960000000004, -12.446, 0,          !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, -12.446, 0,          !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, -12.446, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b3f9a9-0b05-4ec6-828f-758eb533f947}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb7315a-fc08-487e-87b3-351a1707e13d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000004, -9.52500000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -5.68960000000004, -9.52500000000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -12.446, 0,          !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -12.446, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b01327b-74b2-4eb7-87fd-cf535e49a2aa}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5057b77a-c038-47ed-806f-dc8fc82fdb23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000004, -0.9906, 4.064,      !- X,Y,Z Vertex 1 {m}
  -5.68960000000004, -0.9906, 0,          !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -9.52500000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -9.52500000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc41e665-697c-4aa0-a401-e64e0fd3684d}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae00c8c2-d813-4738-a046-926a2af55190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000004, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -5.68960000000004, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -0.9906, 0,          !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -0.9906, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40d8938-987e-4fbe-9d28-da30d7e963f7}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eecc1f4-0ac2-45ef-8e58-fb4b329f17f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78460000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4873f27f-0a9f-4750-931f-df849e586c14}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f381578-b8a7-4ad1-aa87-0cbe319b6a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f6326d-1e9c-47fe-9411-6560a08b0e9b}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.446, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 4.064,                        !- X,Y,Z Vertex 3 {m}
  -3.81, -12.446, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Handle
  Open Office 200 West Side,              !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.2954,                                 !- X Origin {m}
  -19.3452750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {00cf700b-9864-4982-b453-0029250dad71}; !- Thermal Zone Name

OS:Surface,
  {47808b08-400e-4b21-8fa9-feda9c9b749f}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f4b64c-4e01-4fd5-a3b6-720753249a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.0763249999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -10.2362, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.2954, -10.2362, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.2954, -1.0763249999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66666d92-79d5-4386-99cb-b4ba74c1b552}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d1ab04-af5a-499a-b025-93db7749ef59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.2362, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -10.2362, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a853f32-b212-4fa4-9dcd-138804bfe2a5}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d16d97-1d7b-4d27-a83f-1ba4e7da601f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9878, -10.2362, 4.064,               !- X,Y,Z Vertex 1 {m}
  -3.9878, -10.2362, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.2362, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.2362, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50697b4c-7da9-4ac2-ad23-780ed29184e8}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9878, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -3.9878, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.2362, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.2362, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca831f5-cbc7-4c54-b11b-8bb25c420224}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40375bce-8702-42f0-9ea8-98c1bad9f5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9878, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9878, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b53d1fb-b509-4cc9-8ac5-5b34abc47ff8}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b15e987-84ff-46d6-a25f-9383ffc6c069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.0734, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -0.2286, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -3.9878, -0.228599999999991, 4.064,     !- X,Y,Z Vertex 3 {m}
  -3.9878, -3.0734, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Handle
  Open Office 231,                        !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -26.6858750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}; !- Thermal Zone Name

OS:Surface,
  {26bc9966-e3b5-48a5-ab34-ee4ca4bd9daf}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae627caf-4424-40bd-86e5-4a2ac9e1b72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7216, 8.53440000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -7.7216, 6.26427500000009, 0,           !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 6.26427500000009, 0, !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 8.53440000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e18cb20-ac67-4b51-bfb4-7e4f1dbb3006}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bac51ab-8e64-4e87-870a-8092a05e6357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05179999999999, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -8.05179999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4917a9c-96df-4348-9869-de5846d32681}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef23d371-2fe2-4ed0-9bd2-b42d2d04da56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05179999999999, 8.53440000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -8.05179999999999, 8.53440000000001, 0, !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75fcd9b-5d25-45c7-8c5b-3802c8f64fec}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e1af2a-7a8c-407d-954e-dc4a63695c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.10539999999998, 8.53440000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -5.10539999999998, 8.53440000000001, 0, !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 8.53440000000001, 0, !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 8.53440000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5061abed-76e5-438e-bb01-d4ccc8168468}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48782e2-b058-4e4f-b63a-91374fb05fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.53440000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 8.53440000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.10539999999998, 8.53440000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.10539999999998, 8.53440000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5057b77a-c038-47ed-806f-dc8fc82fdb23}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b01327b-74b2-4eb7-87fd-cf535e49a2aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.53440000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.53440000000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1843cb1a-eac9-4522-aa39-aba1b351019b}, !- Handle
  Surface 373,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbae61cb-9fe9-44f1-9e9c-83e7064c2ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.445, 4.2672, 4.064,                  !- X,Y,Z Vertex 1 {m}
  -4.445, 7.112, 4.064,                   !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 7.112, 4.064,        !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 4.2672, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Handle
  Office 268/270 Conf 266,                !- Name
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.6924,                                !- X Origin {m}
  -19.3452750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5bbe534a-50c5-4021-94a8-f460621e7a15}, !- Handle
  Surface 374,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7814915-7fac-4dee-94d8-c507b858bdc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, 10.3028750000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.9878, 10.3019803867404, 0,            !- X,Y,Z Vertex 2 {m}
  3.9878, 3.0384750000001, 0,             !- X,Y,Z Vertex 3 {m}
  2.6924, 3.0384750000001, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5fe50a-b40b-4558-a853-7f3e5c6178a6}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9444750000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 12.9444750000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6a4055-b9d6-4985-b3c7-398b7503cc93}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, 12.9444750000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  2.6924, 12.9444750000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 12.9444750000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.9444750000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8feb1fba-c1b2-4885-a0a9-31181b263d38}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a52575e-e959-4c2c-b0cd-8b51a614ad78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 12.9444750000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  3.9878, 12.9444750000001, 0,            !- X,Y,Z Vertex 2 {m}
  2.6924, 12.9444750000001, 0,            !- X,Y,Z Vertex 3 {m}
  2.6924, 12.9444750000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00010c9c-4b6e-4808-818c-3b2f48c64568}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a444541-9946-4f5a-a7c6-ac3f9700941a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.9878, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9878, 12.9444750000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.9878, 12.9444750000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40375bce-8702-42f0-9ea8-98c1bad9f5e7}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca831f5-cbc7-4c54-b11b-8bb25c420224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9878, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9878, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2956f07-88a2-4673-af6f-1dc64f77e706}, !- Handle
  Surface 380,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46330169-ab88-471f-a9ec-a7db942d3ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.9878, 6.7976750000001, 4.064,         !- X,Y,Z Vertex 2 {m}
  3.5052, 6.7976750000001, 4.064,         !- X,Y,Z Vertex 3 {m}
  3.5052, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Handle
  Tele 265,                               !- Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.7658,                                 !- X Origin {m}
  -18.1514750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}; !- Thermal Zone Name

OS:Surface,
  {5a257f7d-d608-4935-94a0-877cc1ce595c}, !- Handle
  Surface 381,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b265d8e-d963-4d46-a320-fff028f996a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.6162, 1.8446750000001, 0,            !- X,Y,Z Vertex 1 {m}
  -2.6162, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.9464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9464, 1.8446750000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e1af2a-7a8c-407d-954e-dc4a63695c50}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75fcd9b-5d25-45c7-8c5b-3802c8f64fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9464, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -2.9464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {522c62ea-c57f-46d3-a09a-15110cdfd0d3}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039a396d-0393-4069-bfa0-f2868457db9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9464, 3.40360000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  -2.9464, 3.40360000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -2.9464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9464, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead2f358-20e0-47dc-91dd-5841f272cfe3}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5843de60-9876-4ddd-b149-7b255b58f13a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40360000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 3.40360000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.9464, 3.40360000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -2.9464, 3.40360000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f838290-1c52-49c9-9cd6-04eccf674d43}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcf674a-8f01-4531-b7cf-2004840467b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.40360000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.40360000000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8fb512-4f36-47ce-a81d-a14b48248374}, !- Handle
  Surface 386,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a4a34b-1f61-436a-ae97-baa0b618558b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 3.40360000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -2.9464, 3.40360000000001, 4.064,       !- X,Y,Z Vertex 3 {m}
  -2.9464, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Handle
  IT Stor 227/Custodial 225,              !- Name
  {25788573-0369-4919-952e-9f4a8d287a07}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.45819999999998,                       !- X Origin {m}
  -14.7478750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {02c173d3-42f2-4fec-b271-368cb2235590}, !- Handle
  Surface 387,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74b3f15-6d66-4925-b8fb-fef24e315296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.101599999999981, -0.441324999999902, 0, !- X,Y,Z Vertex 1 {m}
  -0.101599999999981, -2.73309613259659, 0, !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, -2.73309613259659, 0, !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, -0.441324999999902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09c0bb5-9289-41c5-93ce-c22813903121}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4284546-7e74-442f-b85e-c0b19282c448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068276a5-0873-4e3f-b274-30d231d94f8a}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8bca0a-b185-4a81-95a7-91b9ec4feaef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, -2.41300000000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  2.413, -2.41300000000001, 0,            !- X,Y,Z Vertex 2 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.413, 0, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae00c8c2-d813-4738-a046-926a2af55190}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc41e665-697c-4aa0-a401-e64e0fd3684d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, -3.40360000000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  2.413, -3.40360000000001, 0,            !- X,Y,Z Vertex 2 {m}
  2.413, -2.41300000000001, 0,            !- X,Y,Z Vertex 3 {m}
  2.413, -2.41300000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48782e2-b058-4e4f-b63a-91374fb05fad}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5061abed-76e5-438e-bb01-d4ccc8168468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69239999999998, -3.40360000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.69239999999998, -3.40360000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.413, -3.40360000000001, 0,            !- X,Y,Z Vertex 3 {m}
  2.413, -3.40360000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcf674a-8f01-4531-b7cf-2004840467b6}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f838290-1c52-49c9-9cd6-04eccf674d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69239999999998, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.69239999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, -3.40360000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, -3.40360000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8525d76d-1270-407b-9361-6469aef58542}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb328abb-ba74-4fc9-b38f-e4016348dea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73880086-8c5d-43ad-b2ad-8a581025ab40}, !- Handle
  Surface 394,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e719164f-e000-4f5c-ae08-ef8651fe243a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, -3.40360000000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  2.413, 0, 4.064,                        !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, -3.40360000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Handle
  Open Office 223/Hall 200/205,           !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.55599999999997,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0d1a0bcc-b727-4c52-a23d-1a6a711e30b1}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6acb19e0-effb-493c-93b2-3a14531b177b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  2.76860000000003, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000003, -6.4008, 0,           !- X,Y,Z Vertex 4 {m}
  0, -6.4008, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2ff1b0af-8f3a-45fc-89d4-03deee6f0fe0}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd07b79a-177f-43f4-aa21-d97bbcfbda62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  5.66420000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de177ae-bafe-4c6e-b983-611554ca2a41}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef8e544-fe24-4ac9-93e5-dfe06aed7124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -2.35902499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.66420000000002, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8923b635-a65f-4ac6-9a51-6d1b8da9212f}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4f78d4-b943-4b36-8b89-59b53776a95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000003, -2.35902499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  2.76860000000003, -2.35902499999999, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000002, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  5.66420000000002, -2.35902499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154f7c07-14a1-4590-a488-5c8b8dfd4676}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104cf3d8-b53a-46b6-b873-5ff6b33638f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000003, -5.17842499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  2.76860000000003, -5.17842499999999, 0, !- X,Y,Z Vertex 2 {m}
  2.76860000000003, -2.35902499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000003, -2.35902499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3865526-7827-495d-be51-68c7ae6bbccb}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5e985d-26ef-4fd7-a026-dbffd72f6325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -5.17842499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -5.17842499999999, 0, !- X,Y,Z Vertex 2 {m}
  2.76860000000003, -5.17842499999999, 0, !- X,Y,Z Vertex 3 {m}
  2.76860000000003, -5.17842499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a9847c-d5d4-40fa-950d-21c9fb542341}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddce1720-e37c-488a-a273-ae81821dfe4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000002, -5.17842499999999, 0, !- X,Y,Z Vertex 3 {m}
  5.66420000000002, -5.17842499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392187d1-24d3-4ef6-a7e8-4801512da20e}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8766dc-b815-4578-9033-914f743e64c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22020000000003, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  5.66420000000002, -8.44867500000014, 0, !- X,Y,Z Vertex 3 {m}
  5.66420000000002, -8.44867500000014, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c8094f-9aee-495e-95ea-734c06f34b1b}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4388119-f4a1-40cb-b3d3-40effe852cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22020000000003, -10.9886750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -10.9886750000001, 0, !- X,Y,Z Vertex 2 {m}
  9.22020000000003, -8.44867500000014, 0, !- X,Y,Z Vertex 3 {m}
  9.22020000000003, -8.44867500000014, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d6512f-9297-4bc6-b30c-a540f280b8b5}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a3358d4-842c-43ea-80c3-50d4c5b609c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22020000000003, -17.1608750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -17.1608750000001, 0, !- X,Y,Z Vertex 2 {m}
  9.22020000000003, -10.9886750000001, 0, !- X,Y,Z Vertex 3 {m}
  9.22020000000003, -10.9886750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eecc1f4-0ac2-45ef-8e58-fb4b329f17f9}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40d8938-987e-4fbe-9d28-da30d7e963f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.31520000000001, -17.1608750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  7.31520000000001, -17.1608750000001, 0, !- X,Y,Z Vertex 2 {m}
  9.22020000000003, -17.1608750000001, 0, !- X,Y,Z Vertex 3 {m}
  9.22020000000003, -17.1608750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8bca0a-b185-4a81-95a7-91b9ec4feaef}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068276a5-0873-4e3f-b274-30d231d94f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.31520000000001, -14.7478750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  7.31520000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 2 {m}
  7.31520000000001, -17.1608750000001, 0, !- X,Y,Z Vertex 3 {m}
  7.31520000000001, -17.1608750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4284546-7e74-442f-b85e-c0b19282c448}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09c0bb5-9289-41c5-93ce-c22813903121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90220000000001, -14.7478750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  4.90220000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 2 {m}
  7.31520000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 3 {m}
  7.31520000000001, -14.7478750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a6c5ba-b2cb-4add-a577-280e8b69fbf7}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f524b261-98c2-4161-9e0e-4643108ed061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90220000000001, -10.7092750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  4.90220000000001, -10.7092750000001, 0, !- X,Y,Z Vertex 2 {m}
  4.90220000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 3 {m}
  4.90220000000001, -14.7478750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02658ed9-27a7-4b04-9861-3478b059a89f}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e45a31-e1c6-4a66-b744-9bcb071fb7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20980000000003, -10.7092750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  2.20980000000003, -10.7092750000001, 0, !- X,Y,Z Vertex 2 {m}
  4.90220000000001, -10.7092750000001, 0, !- X,Y,Z Vertex 3 {m}
  4.90220000000001, -10.7092750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50498e80-5286-4e0d-88dc-7a72b5853fd2}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c02a722-703e-4f9a-a961-09f1d5e05521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.736599999999975, -10.7092750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -0.736599999999975, -10.7092750000001, 0, !- X,Y,Z Vertex 2 {m}
  2.20980000000003, -10.7092750000001, 0, !- X,Y,Z Vertex 3 {m}
  2.20980000000003, -10.7092750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4741688a-bfbb-490a-a012-5109a2969b1b}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b862b7-72a9-498f-aa19-df0383d26032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.736599999999975, -6.40080000000002, 4.064, !- X,Y,Z Vertex 1 {m}
  -0.736599999999975, -6.40080000000002, 0, !- X,Y,Z Vertex 2 {m}
  -0.736599999999975, -10.7092750000001, 0, !- X,Y,Z Vertex 3 {m}
  -0.736599999999975, -10.7092750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d673377a-32f6-4b8b-9ab7-f8dfeef5d836}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f58bbe6-dbe7-498a-915d-f54cc14343d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30396528654815e-028, -6.4008, 4.064,  !- X,Y,Z Vertex 1 {m}
  2.10132176218271e-028, -6.4008, 0,      !- X,Y,Z Vertex 2 {m}
  -0.736599999999975, -6.40080000000002, 0, !- X,Y,Z Vertex 3 {m}
  -0.736599999999975, -6.40080000000002, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3b9143-e4e4-4782-9b94-f8dcc7295173}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f985f5-9464-4857-bfb3-35fbbd74c3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05066088109136e-028, 3.44921974458079e-057, 4.064, !- X,Y,Z Vertex 1 {m}
  -1.05066088109136e-028, -3.44921974458079e-057, 5.4325210977148e-057, !- X,Y,Z Vertex 2 {m}
  1.05066088109136e-028, -6.4008, -5.4325210977148e-057, !- X,Y,Z Vertex 3 {m}
  3.15198264327407e-028, -6.4008, 4.064;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a2c4e62-bf49-4783-b2fe-8b0ffbec5428}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e6bb7e-a318-4d27-b52c-70307ac6f3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19480000000003, -17.1608750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  9.19480000000003, -12.5476, 4.064,      !- X,Y,Z Vertex 2 {m}
  4.90220000000001, -12.5476, 4.064,      !- X,Y,Z Vertex 3 {m}
  4.90220000000001, -14.7478750000001, 4.064, !- X,Y,Z Vertex 4 {m}
  7.31520000000001, -14.7478750000001, 4.064, !- X,Y,Z Vertex 5 {m}
  7.31520000000001, -17.1608750000001, 4.064; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Handle
  Office 224/226,                         !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -10.9886750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e0e65f9a-5e0b-4461-95dc-18a6e09d7d4d}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef74a5ba-0031-4cec-99ee-e37423c07995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.17219999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.12419999999998, -6.17219999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.12419999999998, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a196f9b-745c-464c-914c-faecf9832b72}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.17219999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -6.17219999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f381578-b8a7-4ad1-aa87-0cbe319b6a75}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4873f27f-0a9f-4750-931f-df849e586c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78460000000001, -6.17219999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -3.78460000000001, -6.17219999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.17219999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.17219999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3358d4-842c-43ea-80c3-50d4c5b609c8}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d6512f-9297-4bc6-b30c-a540f280b8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78460000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -6.17219999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -6.17219999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043c2479-fb30-4248-a348-485979fda4ff}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb077808-9140-45bf-8dc9-74af23a2d86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5970ac28-e87f-4545-bf65-c39f0696d1f9}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.17219999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -1.55892499999989, 4.064,            !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -1.55892499999989, 4.064, !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -6.17219999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Handle
  Mech 267,                               !- Name
  {b3482c6c-c42e-4e56-8da7-1e0a3e840f72}, !- Space Type Name
  {6774c80e-c3cd-44c3-bd32-07a380983eb4}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.7658,                                 !- X Origin {m}
  -13.2162550000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {53dcacba-8596-4220-8afd-18679912fe5e}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26a1d16-67da-4019-b6b6-97356f04486f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.53162, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.9464, -1.53162, 0,                   !- X,Y,Z Vertex 3 {m}
  -2.9464, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af060f7e-f3a3-4448-aabc-1e5a5a8537d4}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdf0dea-934a-4d42-8a01-34556aa908d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.53162, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -1.53162, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5843de60-9876-4ddd-b149-7b255b58f13a}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead2f358-20e0-47dc-91dd-5841f272cfe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9464, -1.53162, 4.064,               !- X,Y,Z Vertex 1 {m}
  -2.9464, -1.53162, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -1.53162, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -1.53162, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c28634-32d6-4064-9ca1-7240355de2f9}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a112bf37-9f16-4c29-8d29-27843ee284d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9464, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -2.9464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.9464, -1.53162, 0,                   !- X,Y,Z Vertex 3 {m}
  -2.9464, -1.53162, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78cc3e2-896e-4ab1-8c06-76ff6fa650ad}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90eb8f9f-00a8-4dea-93dd-870d5a35fd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.9464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9464, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9898d64c-50b0-4eca-8e12-a22f477902c7}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49847a84-f307-4365-96bf-1a8fb154a580}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de73b8c-0a7f-4a0c-b2d6-f43068edfa99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.53162, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.9464, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -2.9464, -1.53162, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Handle
  RR 220,                                 !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.7658,                                 !- X Origin {m}
  -10.7092750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73b770e5-fd2b-443b-866e-d518e198fa86}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69669248-1e2f-4a97-98a5-072a66b6cd9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5908, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.5908, -4.0386, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.0386, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e45a31-e1c6-4a66-b744-9bcb071fb7a7}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02658ed9-27a7-4b04-9861-3478b059a89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69239999999998, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  2.69239999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f524b261-98c2-4161-9e0e-4643108ed061}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a6c5ba-b2cb-4add-a577-280e8b69fbf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69239999999998, -4.0386, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.69239999999998, -4.0386, 0,           !- X,Y,Z Vertex 2 {m}
  2.69239999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.69239999999998, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb328abb-ba74-4fc9-b38f-e4016348dea7}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8525d76d-1270-407b-9361-6469aef58542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.0386, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -4.0386, 0,                          !- X,Y,Z Vertex 2 {m}
  2.69239999999998, -4.0386, 0,           !- X,Y,Z Vertex 3 {m}
  2.69239999999998, -4.0386, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdf0dea-934a-4d42-8a01-34556aa908d0}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af060f7e-f3a3-4448-aabc-1e5a5a8537d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.50698, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -2.50698, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.0386, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.0386, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a16bbf-72ad-43b0-a3b2-22d5fd6526ff}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ef106a-5bd5-4f96-84e1-92f09e3b1365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.50698, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -2.50698, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8805ddae-7c6d-4e65-9f45-bde64512877d}, !- Handle
  Surface 433,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c35be6-8e6c-48e7-91c4-9f6129f9004c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9906, -1.83832499999989, 4.064,       !- X,Y,Z Vertex 1 {m}
  0.9906, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8383249999999, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Handle
  RR 221,                                 !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.8194,                                 !- X Origin {m}
  -13.2162550000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}; !- Thermal Zone Name

OS:Surface,
  {c7e4ebb8-b4af-4a74-923b-c5a4fc49f476}, !- Handle
  Surface 434,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {465b248c-f09a-48fe-a9e4-0d390c9b8034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9464, 2.50698, 0,                     !- X,Y,Z Vertex 1 {m}
  2.9464, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.50698, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4175eda1-5ea1-4531-9319-c9a32e911be2}, !- Handle
  Surface 435,                            !- Name
