  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64c8fd9-d144-49a8-9b4f-0f861bde2a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50698, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 2.50698, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c02a722-703e-4f9a-a961-09f1d5e05521}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50498e80-5286-4e0d-88dc-7a72b5853fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9464, 2.50698, 4.064,                 !- X,Y,Z Vertex 1 {m}
  2.9464, 2.50698, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 2.50698, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 2.50698, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ef106a-5bd5-4f96-84e1-92f09e3b1365}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a16bbf-72ad-43b0-a3b2-22d5fd6526ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9464, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  2.9464, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.9464, 2.50698, 0,                     !- X,Y,Z Vertex 3 {m}
  2.9464, 2.50698, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90eb8f9f-00a8-4dea-93dd-870d5a35fd03}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b78cc3e2-896e-4ab1-8c06-76ff6fa650ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.9464, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.9464, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e584cf9e-b984-44b0-9f6d-f9919ececf1c}, !- Handle
  Surface 439,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19600549-03e7-4263-af64-c061f118fb0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9464, 0.668655000000099, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.9464, 2.50698, 4.064,                 !- X,Y,Z Vertex 2 {m}
  0, 2.50698, 4.064,                      !- X,Y,Z Vertex 3 {m}
  0, 0.668655000000099, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Handle
  Conf 222,                               !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5608,                                !- X Origin {m}
  -8.44867500000014,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}; !- Thermal Zone Name

OS:Surface,
  {dafcdc14-1b76-4a7b-90f6-8355d41832d0}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.54, 4.064,                        !- X,Y,Z Vertex 1 {m}
  0, -2.54, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb077808-9140-45bf-8dc9-74af23a2d86b}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {043c2479-fb30-4248-a348-485979fda4ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78460000000001, -2.54, 4.064,        !- X,Y,Z Vertex 1 {m}
  -3.78460000000001, -2.54, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.54, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.54, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4388119-f4a1-40cb-b3d3-40effe852cc0}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c8094f-9aee-495e-95ea-734c06f34b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78460000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -2.54, 0,            !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -2.54, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c539d92b-932f-4452-a02a-da9e1bd7042f}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85f0aaa2-0b04-4821-9542-def85e021950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5191125, 0, 4.064,                   !- X,Y,Z Vertex 1 {m}
  -0.5191125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051d2927-7527-41ed-8fb6-cb4b9181b2cc}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.5191125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -0.5191125, 0, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4c4421-aba8-410c-b768-17edd0155c71}, !- Handle
  Surface 446,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd92a9e-ea1c-42a5-b53a-4adc09cf3387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.54, 4.064,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -2.54, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Handle
  Office 214/216/218 Hall210,             !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}; !- Thermal Zone Name

OS:Surface,
  {67080a42-eeea-4101-9f43-0b7ac51a2c91}, !- Handle
  Surface 447,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af099e32-13c9-450e-b5d2-04aea92fdcae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27330000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.27330000000001, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.44867500000014, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694c08cd-ba8a-4ab3-8327-0e398f60d950}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ab91b8-a61e-4914-822d-cf060560c2da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8214875, 4.82214268515691e-016, 1.524, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, 2.3969715101657e-016, -5.30460476684653e-032, !- X,Y,Z Vertex 2 {m}
  2.27330000000001, 7.19091453049714e-016, 4.48746812855971e-034, !- X,Y,Z Vertex 3 {m}
  2.27330000000001, 9.61608570548832e-016, 1.524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a4ddca-b26a-4d2d-8ad1-d73ef974507f}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82148750000002, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  6.82148750000002, 2.36877184534022e-016, -5.25973008556098e-032, !- X,Y,Z Vertex 3 {m}
  6.82148750000002, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85f0aaa2-0b04-4821-9542-def85e021950}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c539d92b-932f-4452-a02a-da9e1bd7042f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55600000000001, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  3.55600000000001, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  6.82148750000002, -8.44867500000014, 0, !- X,Y,Z Vertex 3 {m}
  6.82148750000002, -8.44867500000014, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8766dc-b815-4578-9033-914f743e64c3}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392187d1-24d3-4ef6-a7e8-4801512da20e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.44867500000014, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -8.44867500000014, 0,                !- X,Y,Z Vertex 2 {m}
  3.55600000000001, -8.44867500000014, 0, !- X,Y,Z Vertex 3 {m}
  3.55600000000001, -8.44867500000014, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddce1720-e37c-488a-a273-ae81821dfe4a}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a9847c-d5d4-40fa-950d-21c9fb542341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.17842499999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -5.17842499999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.44867500000014, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.44867500000014, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76a4fee-858d-441f-96e8-59e23c2cf1a5}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f13cbd-5616-4f06-a7ef-2e1fbb72e0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.35902499999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -2.35902499999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.17842499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.17842499999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef8e544-fe24-4ac9-93e5-dfe06aed7124}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de177ae-bafe-4c6e-b983-611554ca2a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.35902499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.35902499999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cb4aa0-84ed-47ff-a2eb-c1ac84990461}, !- Handle
  Surface 455,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28cd2351-41b4-46a5-b709-0052b5437958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82148750000002, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, -3.75919999999999, 4.064, !- X,Y,Z Vertex 2 {m}
  1.94310000000001, -3.75919999999999, 4.064, !- X,Y,Z Vertex 3 {m}
  1.94310000000001, 0, 4.064,             !- X,Y,Z Vertex 4 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 5 {m}
  0, -8.44867500000014, 4.064;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Handle
  Stair 201,                              !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -6.40080000000002,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb2d9917-4d24-49e7-8f66-9965cd3907ad}, !- Handle
  Surface 456,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {127d5d8b-3767-497f-a26e-efb0ba3198dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999997, 6.40080000000002, 0,  !- X,Y,Z Vertex 1 {m}
  3.55599999999997, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.40080000000002, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a66fbc-bfaa-4ec8-a995-b3b81b5aa33c}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.40080000000002, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 6.40080000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc08f941-354b-4b92-94bd-210c84a2ee64}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d83983d-4f8b-4a03-9582-753199a71c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999997, 6.40080000000002, 4.064, !- X,Y,Z Vertex 1 {m}
  3.55599999999997, 6.40080000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.40080000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.40080000000002, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f985f5-9464-4857-bfb3-35fbbd74c3fd}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3b9143-e4e4-4782-9b94-f8dcc7295173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999997, 2.31011654250324e-014, 4.064, !- X,Y,Z Vertex 1 {m}
  3.55599999999997, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.55599999999997, 6.40080000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.55599999999997, 6.40080000000002, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f58bbe6-dbe7-498a-915d-f54cc14343d4}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d673377a-32f6-4b8b-9ab7-f8dfeef5d836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8194, -1.02589783002182e-029, 4.064,  !- X,Y,Z Vertex 1 {m}
  2.8194, -1.02589783002182e-029, 0,      !- X,Y,Z Vertex 2 {m}
  3.55599999999997, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.55599999999997, 2.31011654250324e-014, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a58c83e-747f-4736-a2a4-aadebf7f0d67}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8245685-2542-4308-ade9-ede6dc0c2d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2954, 1.13897539180321e-045, 4.064,   !- X,Y,Z Vertex 1 {m}
  1.2954, 1.13897539180321e-045, 0,       !- X,Y,Z Vertex 2 {m}
  2.8194, -1.02589783002182e-029, 0,      !- X,Y,Z Vertex 3 {m}
  2.8194, -1.02589783002182e-029, 4.064;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a52575e-e959-4c2c-b0cd-8b51a614ad78}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8feb1fba-c1b2-4885-a0a9-31181b263d38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.2954, 1.13897539180321e-045, 0,       !- X,Y,Z Vertex 3 {m}
  1.2954, 1.13897539180321e-045, 4.064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3f3bfe-d22d-4fc5-9d5d-c7730a3c552a}, !- Handle
  Surface 463,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c457dcc3-bb74-45eb-ad6f-ca7afaa21757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69598c98-c85e-49ea-8450-77a6cff37865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  3.55599999999997, 2.31011654250324e-014, 4.064, !- X,Y,Z Vertex 2 {m}
  3.55599999999997, 6.40080000000002, 4.064, !- X,Y,Z Vertex 3 {m}
  0, 6.40080000000002, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Handle
  Elev 2,                                 !- Name
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  -2.35902499999999,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {55949ef9-dc98-4738-bc17-141540f32304}; !- Thermal Zone Name

OS:Surface,
  {4c4aa22a-91bf-4d30-942e-6f786e0e4112}, !- Handle
  Surface 464,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28aad2f7-d3a4-430c-a17e-8db78606ae40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8956, -2.8194, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f13cbd-5616-4f06-a7ef-2e1fbb72e0fc}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76a4fee-858d-441f-96e8-59e23c2cf1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8194, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5e985d-26ef-4fd7-a026-dbffd72f6325}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3865526-7827-495d-be51-68c7ae6bbccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, -2.8194, 4.064,                !- X,Y,Z Vertex 1 {m}
  -2.8956, -2.8194, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.8194, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8194, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104cf3d8-b53a-46b6-b873-5ff6b33638f0}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154f7c07-14a1-4590-a488-5c8b8dfd4676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8956, -2.8194, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8956, -2.8194, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4f78d4-b943-4b36-8b89-59b53776a95b}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8923b635-a65f-4ac6-9a51-6d1b8da9212f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f47128-32af-40ae-8266-3f63e68e5a46}, !- Handle
  Surface 469,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bf1ccd2-3203-4d05-a059-05207483e41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3924e750-9885-4872-a7b0-f81c9a8f3d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8194, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -2.8956, -2.8194, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Handle
  Phone A Thon 200,                       !- Name
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.556,                                  !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {dbfbbeeb-4f66-4e3b-8447-f89ed8cd8b4c}, !- Building Story Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8c84ec5f-dc04-4685-8348-c07afd6ab332}, !- Handle
  Surface 470,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b57cca6-9915-42c1-970c-93946c6d10ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -6.08160834954181e-181, -1.03986055052999e-090, !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -3.556, 1.03986055052999e-090, !- X,Y,Z Vertex 2 {m}
  -1.25886753830882e-045, -3.556, 1.03986055052999e-090, !- X,Y,Z Vertex 3 {m}
  1.25886753830882e-045, -8.91309043311419e-091, -1.03986055052999e-090; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb39f49-3708-4fbf-a61b-f1f28aba57f9}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfe6dbbe-49d1-430a-8e1b-56a06338c6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9304, -1.01067598734517e-014, 1.524,  !- X,Y,Z Vertex 1 {m}
  1.9304, -1.01067598734517e-014, 3.43379042756967e-060, !- X,Y,Z Vertex 2 {m}
  1.29523482274885e-044, 2.23346506744334e-030, -1.06466686441406e-060, !- X,Y,Z Vertex 3 {m}
  1.47427376153054e-044, 2.57543101078395e-030, 1.524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900736cc-d552-4575-8832-2bf6dcf0a73d}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -3.556, 4.064,        !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -3.556, 1.524,        !- X,Y,Z Vertex 2 {m}
  9.22019999999999, 2.40444803911364e-031, 1.524, !- X,Y,Z Vertex 3 {m}
  9.22019999999999, -2.40444803911364e-031, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd07b79a-177f-43f4-aa21-d97bbcfbda62}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff1b0af-8f3a-45fc-89d4-03deee6f0fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55599999999997, -3.556, 4.064,        !- X,Y,Z Vertex 1 {m}
  3.55599999999997, -3.556, 0,            !- X,Y,Z Vertex 2 {m}
  9.22019999999999, -3.556, 1.03986055052999e-090, !- X,Y,Z Vertex 3 {m}
  9.22019999999999, -3.556, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d83983d-4f8b-4a03-9582-753199a71c68}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc08f941-354b-4b92-94bd-210c84a2ee64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.556, 4.064,                       !- X,Y,Z Vertex 1 {m}
  -1.25886753830882e-045, -3.556, 1.03986055052999e-090, !- X,Y,Z Vertex 2 {m}
  3.55599999999997, -3.556, 0,            !- X,Y,Z Vertex 3 {m}
  3.55599999999997, -3.556, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44aea2bd-3a25-4205-8732-939fe39773bc}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.49520616804437e-045, 2.40444803911364e-031, 4.064, !- X,Y,Z Vertex 1 {m}
  1.0901443196327e-044, 1.96630417420849e-030, 1.524, !- X,Y,Z Vertex 2 {m}
  5.7540737063532e-045, -3.556, 1.524,    !- X,Y,Z Vertex 3 {m}
  -6.52163321929427e-046, -3.556, 4.064;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76290849-6756-4c0d-8ffa-49e67ae2a20e}, !- Handle
  Surface 476,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f77239-e1d0-4787-b91b-3c5e757b0dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -3.556, 4.064,        !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -2.40444803911364e-031, 4.064, !- X,Y,Z Vertex 2 {m}
  3.84304284611495e-045, 2.40444803911364e-031, 4.064, !- X,Y,Z Vertex 3 {m}
  0, -3.556, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9b3cd046-e3fc-4a31-a213-fcc568431728}, !- Handle
  Rendering Color 64,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {43a19361-bf39-45e3-919a-a19b28c41687}, !- Handle
  Building Story 7,                       !- Name
  4.0639998984,                           !- Nominal Z Coordinate {m}
  12.192,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5875e8ba-0baf-4f30-a8aa-cc5248912415}; !- Group Rendering Name

OS:Space,
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Handle
  Big Glass Wall,                         !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.6924,                                !- X Origin {m}
  -41.3416750000001,                      !- Y Origin {m}
  7.4168,                                 !- Z Origin {m}
  {43a19361-bf39-45e3-919a-a19b28c41687}, !- Building Story Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5f51c7b-b8b3-4f21-ad7a-ee7931c3b40e}, !- Handle
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.875, 1.60019999999998, 0,            !- X,Y,Z Vertex 1 {m}
  15.875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6002, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f536442-259a-4b6d-b2a0-e3b14921d32a}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6002, 8.128,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6002, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8.128;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e3a41b-01f5-4684-bfda-0b41d572e06d}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e31e6fd-c9ed-409d-87c6-3773d630116f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 1.6002, 8.128,                   !- X,Y,Z Vertex 1 {m}
  3.048, 1.6002, 4.064,                   !- X,Y,Z Vertex 2 {m}
  0, 1.6002, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 1.6002, 8.128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645fad22-271a-4aca-b8c0-d0009d2e5dda}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be35d1f9-b3a5-4e86-bdb2-8a25de1e87d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 1.60019999999998, 8.128,         !- X,Y,Z Vertex 1 {m}
  6.858, 1.6002, 4.064,                   !- X,Y,Z Vertex 2 {m}
  3.9878, 1.6002, 4.064,                  !- X,Y,Z Vertex 3 {m}
  3.9878, 1.60019999999998, 8.128;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03e7525-fa90-409b-b769-e2736b64e07f}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  {4306b2b4-f363-496e-8a88-a7e3600b6a22}, !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {865efb77-1556-4de9-912d-905e2a90f2cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5636, 1.60019999999998, 8.128,       !- X,Y,Z Vertex 1 {m}
  13.5636, 1.6002, 4.064,                 !- X,Y,Z Vertex 2 {m}
  6.858, 1.6002, 4.064,                   !- X,Y,Z Vertex 3 {m}
  6.858, 1.60019999999998, 8.128;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f04076c-8ab0-48b0-9d98-ccde2dd6788c}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03bd8b7b-7eec-41f8-97fe-c402a03b3ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4432, 1.60019999999999, 8.128,       !- X,Y,Z Vertex 1 {m}
  15.4432, 1.6002, 4.064,                 !- X,Y,Z Vertex 2 {m}
  13.5636, 1.6002, 4.064,                 !- X,Y,Z Vertex 3 {m}
  13.5636, 1.60019999999998, 8.128;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e634ba-d372-4462-89cb-4b6c651bf76c}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.875, 0, 8.128,                       !- X,Y,Z Vertex 1 {m}
  15.875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.875, 1.60019999999998, 0,            !- X,Y,Z Vertex 3 {m}
  15.875, 1.60019999999998, 8.128;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edc17b2-9289-4178-82d2-1a95a82dc72b}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.128,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  15.875, 0, 8.128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed8d738-07c9-4551-9557-1c0b80db619b}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.875, 0, 8.128,                       !- X,Y,Z Vertex 1 {m}
  15.875, 1.60019999999998, 8.128,        !- X,Y,Z Vertex 2 {m}
  0, 1.6002, 8.128,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 8.128;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5875e8ba-0baf-4f30-a8aa-cc5248912415}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:BuildingStory,
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Handle
  Building Story 8,                       !- Name
  8.1280001016,                           !- Nominal Z Coordinate {m}
  12.192,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {64c695a3-714b-466c-ba18-96d7e02a37e8}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Handle
  Office 348/352/354/356,                 !- Name
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.69240000000001,                      !- X Origin {m}
  -39.7414750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3937ec98-cd16-4928-a961-94a5e7b2642b}, !- Handle
  Surface 477,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb704c9-1cee-4a75-934d-d84f5bdb575e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 10.16, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  3.04800000000001, -1.51407795417048e-047, -1.06543764222064e-031, !- X,Y,Z Vertex 2 {m}
  5.39527127236641e-064, -1.70846308770481e-047, -1.20222401955682e-031, !- X,Y,Z Vertex 3 {m}
  1.01067598734517e-014, 10.16, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5ab090-69d8-47f6-a28a-066fcac3339e}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.68602227261447e-064, 17.3228, 4.064, !- X,Y,Z Vertex 1 {m}
  1.68602227261447e-064, 17.3228, 1.17511994446444e-128, !- X,Y,Z Vertex 2 {m}
  5.0580668178434e-064, -1.70846308770481e-047, -1.20222401955682e-031, !- X,Y,Z Vertex 3 {m}
  1.68602227261447e-064, 2.75687963510707e-129, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d10b8f2-0bcd-4384-9a86-4042f357a23e}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b01fd03-79e9-4371-87c4-062635823061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 17.3228, 4.064,       !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 17.3228, 0,           !- X,Y,Z Vertex 2 {m}
  1.34881781809157e-064, 17.3228, 8.95329481496709e-129, !- X,Y,Z Vertex 3 {m}
  -1.34881781809157e-064, 17.3228, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5c3749-0662-423b-9ee9-ead277d1ba44}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c919d0d-122f-4a1c-826c-255f274cbfac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  3.04800000000001, -1.51407795417048e-047, -1.06543764222064e-031, !- X,Y,Z Vertex 2 {m}
  3.04800000000001, 17.3228, 0,           !- X,Y,Z Vertex 3 {m}
  3.04800000000001, 17.3228, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e31e6fd-c9ed-409d-87c6-3773d630116f}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e3a41b-01f5-4684-bfda-0b41d572e06d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34881781809157e-064, -4.85962833835848e-049, 4.064, !- X,Y,Z Vertex 1 {m}
  5.3952712723663e-064, -1.65986680432123e-047, -1.20222401955682e-031, !- X,Y,Z Vertex 2 {m}
  3.04800000000001, -1.56267423755406e-047, -1.06543764222064e-031, !- X,Y,Z Vertex 3 {m}
  3.04800000000001, 4.8596283383585e-049, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c94d607-6511-4c8c-91cb-4806aaa89e63}, !- Handle
  Surface 482,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 17.3228, 4.064,       !- X,Y,Z Vertex 2 {m}
  -1.34881781809157e-064, 17.3228, 4.064, !- X,Y,Z Vertex 3 {m}
  1.34881781809157e-064, 2.10047972198641e-129, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Handle
  Open Office 346/331,                    !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.8542,                                 !- X Origin {m}
  -22.4186750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b479b05-0820-4f4c-aaa5-16c17a349539}, !- Handle
  Surface 483,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4038f66-68d2-4df3-90a8-5d5a6c38f79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5588, -7.1628, -1.62430069394758e-015, !- X,Y,Z Vertex 1 {m}
  -0.5588, -17.3228, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  -1.4986, -17.3228, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -1.4986, -7.1628, -1.26334498418145e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89127aeb-b52d-43b1-b9c1-0664d85e7a63}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {302bbf49-eb9c-4357-aad3-45c00fcf6ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e437ea8-b254-497c-8bb0-e44968d04ce5}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a304c5-eaff-4ec1-9f64-93071562a7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, 3.33951116543558e-033, 4.064,    !- X,Y,Z Vertex 1 {m}
  9.017, 4.29365721270289e-033, -4.51194637207673e-017, !- X,Y,Z Vertex 2 {m}
  4.572, 4.77073023633655e-034, 1.1200721942862e-067, !- X,Y,Z Vertex 3 {m}
  4.572, -4.77073023633654e-034, 4.064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066acb60-5221-428a-b22f-128377f98296}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80270cbd-b571-4ca2-8c53-51757ca46cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, -5.79120000000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  9.017, -5.79120000000001, 0,            !- X,Y,Z Vertex 2 {m}
  9.017, 4.77073023633654e-033, -4.51194637207673e-017, !- X,Y,Z Vertex 3 {m}
  9.017, 2.86243814180193e-033, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9ba023-4739-4526-bb49-001356acaf6d}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4f8fe5-e8f0-4ea3-ab3b-f03e8ebb2924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, -7.5946, 4.064,                  !- X,Y,Z Vertex 1 {m}
  9.017, -7.5946, -2.20731966173392e-017, !- X,Y,Z Vertex 2 {m}
  9.017, -5.79120000000001, 0,            !- X,Y,Z Vertex 3 {m}
  9.017, -5.79120000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d591de7-5c2c-4506-bbe4-d5d88e8cddb1}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b406780c-5406-4d14-819c-9d03110ce5d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, -7.5946, 4.064,                 !- X,Y,Z Vertex 1 {m}
  3.4798, -7.5946, -1.01980343189877e-015, !- X,Y,Z Vertex 2 {m}
  9.017, -7.5946, -2.20731966173392e-017, !- X,Y,Z Vertex 3 {m}
  9.017, -7.5946, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fc194c-5e3b-4b2a-9e05-81d4263e84d3}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc04201-ec8d-40ac-96b0-ba30786a6e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, -14.2494, 4.064,                !- X,Y,Z Vertex 1 {m}
  3.4798, -14.2494, -3.21716476951922e-016, !- X,Y,Z Vertex 2 {m}
  3.4798, -7.5946, -1.01980343189877e-015, !- X,Y,Z Vertex 3 {m}
  3.4798, -7.5946, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d29e6cc-fce3-4f65-ab84-454ebab9c097}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25a61334-18f5-48c0-840f-584ae23cef63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3114, -14.2494, 4.064,                !- X,Y,Z Vertex 1 {m}
  2.3114, -14.2494, -3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  3.4798, -14.2494, -3.21716476951922e-016, !- X,Y,Z Vertex 3 {m}
  3.4798, -14.2494, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3bcc5e-a68e-43e2-b66e-1f64f213aa0c}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88fdaa78-d82c-447e-a98d-789ae503e7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3114, -17.3228, 4.064,                !- X,Y,Z Vertex 1 {m}
  2.3114, -17.3228, 3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  2.3114, -14.2494, -3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  2.3114, -14.2494, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be35d1f9-b3a5-4e86-bdb2-8a25de1e87d6}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645fad22-271a-4aca-b8c0-d0009d2e5dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5588, -17.3228, 4.064,               !- X,Y,Z Vertex 1 {m}
  -0.5588, -17.3228, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  2.3114, -17.3228, 3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  2.3114, -17.3228, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c919d0d-122f-4a1c-826c-255f274cbfac}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5c3749-0662-423b-9ee9-ead277d1ba44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4986, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -1.4986, 3.63793556745325e-032, -3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  -1.4986, -17.3228, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -1.4986, -17.3228, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7868ce97-a5c0-44ba-9133-280645f350d7}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae3ef4c-d937-4f57-9e6b-034637ceaea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.10391158355644e-064, -9.09483891863313e-033, 4.064, !- X,Y,Z Vertex 1 {m}
  1.10391158355644e-064, 9.09483891863314e-033, 4.07067396436437e-065, !- X,Y,Z Vertex 2 {m}
  -1.4986, 2.72845167558994e-032, -3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  -1.4986, 9.09483891863312e-033, 4.064;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2beb07c-6e5e-41dd-b433-676236a396f5}, !- Handle
  Surface 495,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3114, -17.3228, 4.064,                !- X,Y,Z Vertex 1 {m}
  2.3114, -14.2494, 4.064,                !- X,Y,Z Vertex 2 {m}
  3.4798, -14.2494, 4.064,                !- X,Y,Z Vertex 3 {m}
  3.4798, -7.5946, 4.064,                 !- X,Y,Z Vertex 4 {m}
  9.017, -7.5946, 4.064,                  !- X,Y,Z Vertex 5 {m}
  9.017, 2.86243814180193e-033, 4.064,    !- X,Y,Z Vertex 6 {m}
  -1.4986, 0, 4.064,                      !- X,Y,Z Vertex 7 {m}
  -1.4986, -17.3228, 4.064;               !- X,Y,Z Vertex 8 {m}

OS:Space,
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Handle
  Stair 302,                              !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -39.7414750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff9e9381-a779-4a6b-aa42-e94b576c59a8}, !- Handle
  Surface 496,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e307c76-d181-4ba5-9145-373781ed7043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07340000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 3.07340000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865efb77-1556-4de9-912d-905e2a90f2cb}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03e7525-fa90-409b-b769-e2736b64e07f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88fdaa78-d82c-447e-a98d-789ae503e7da}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3bcc5e-a68e-43e2-b66e-1f64f213aa0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 3.07340000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  -6.7056, 3.07340000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a61334-18f5-48c0-840f-584ae23cef63}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d29e6cc-fce3-4f65-ab84-454ebab9c097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5372, 3.07340000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  -5.5372, 3.07340000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 3.07340000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -6.7056, 3.07340000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d9b1d0-7b39-44cd-bb59-89781f45e1d1}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0360a8ac-73b5-4763-bf0b-c9ec96494c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07340000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 3.07340000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.5372, 3.07340000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -5.5372, 3.07340000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34685ddb-5f84-477d-a22b-594fb3c28412}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be2d91c4-faed-429d-82a5-bb9808011d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.07340000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.07340000000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c921e8da-5711-4c86-8d06-2638a85be50f}, !- Handle
  Surface 502,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {980674ec-b5b3-420c-9768-a6b34a3f88ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 3.07340000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -6.7056, 3.07340000000001, 4.064,       !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Handle
  Hallway 300 SouthEast,                  !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -36.6680750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05bd2690-6c94-41da-93d3-f367c26f5f8c}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8263548e-b5fb-4fdc-bd3b-637c67beb45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8796, 8.45819999999999, 0,            !- X,Y,Z Vertex 1 {m}
  1.8796, 7.0612, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -2.02135197469033e-014, 7.0612, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 8.45819999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e4e392-c101-400f-8477-d74a2ac71b0f}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e10304d-fdbf-43c2-a26f-43738d307d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.6548, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 6.6548, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4f8fe5-e8f0-4ea3-ab3b-f03e8ebb2924}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c9ba023-4739-4526-bb49-001356acaf6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.45819999999999, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 8.45819999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 6.6548, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.6548, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5809e7-60e4-4f3e-9ef1-33862684d9b6}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051701e1-9038-4a2b-985d-b2019748eb0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8796, 8.45819999999999, 4.064,        !- X,Y,Z Vertex 1 {m}
  1.8796, 8.45819999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 8.45819999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.45819999999999, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab7bfce9-305f-4707-84a9-fd4de8b1d9d5}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8796, -3.07340000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  1.8796, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 2 {m}
  1.8796, 8.45819999999999, 0,            !- X,Y,Z Vertex 3 {m}
  1.8796, 8.45819999999999, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03bd8b7b-7eec-41f8-97fe-c402a03b3ba9}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f04076c-8ab0-48b0-9d98-ccde2dd6788c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07340000000001, 4.064,            !- X,Y,Z Vertex 1 {m}
  8.29690711216156e-064, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 2 {m}
  1.8796, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 3 {m}
  1.8796, -3.07340000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2d91c4-faed-429d-82a5-bb9808011d4e}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34685ddb-5f84-477d-a22b-594fb3c28412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07422677804039e-064, -2.79977661660689e-128, 4.064, !- X,Y,Z Vertex 1 {m}
  2.07422677804039e-064, 2.79977661660689e-128, 2.11733106630897e-128, !- X,Y,Z Vertex 2 {m}
  6.22268033412117e-064, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 3 {m}
  2.07422677804039e-064, -3.07340000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce55f991-055d-47e9-800d-c94dd5addb01}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8796, -3.07340000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  1.8796, 8.45819999999999, 4.064,        !- X,Y,Z Vertex 2 {m}
  0, 8.45819999999999, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, -3.07340000000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Handle
  Copy341-355/Break343/WorkRm355,         !- Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8712,                                !- X Origin {m}
  -36.6680750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bb95b5b7-5977-4133-8983-a27c282aa964}, !- Handle
  Surface 518,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad56d48-61ca-494d-9298-b21e3f1f0027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.6548, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5372, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.5372, 6.6548, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0360a8ac-73b5-4763-bf0b-c9ec96494c8c}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d9b1d0-7b39-44cd-bb59-89781f45e1d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5372, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -5.5372, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc04201-ec8d-40ac-96b0-ba30786a6e44}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56fc194c-5e3b-4b2a-9e05-81d4263e84d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5372, 6.6548, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -5.5372, 6.6548, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.5372, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.5372, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b406780c-5406-4d14-819c-9d03110ce5d1}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d591de7-5c2c-4506-bbe4-d5d88e8cddb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.6548, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 6.6548, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.5372, 6.6548, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.5372, 6.6548, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e10304d-fdbf-43c2-a26f-43738d307d28}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41e4e392-c101-400f-8477-d74a2ac71b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.6548, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.6548, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f676e735-0428-4d7c-90f5-0a2d2e1098d2}, !- Handle
  Surface 523,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24f9a7ac-013e-422b-9454-beeee711de76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 6.6548, 4.064,                       !- X,Y,Z Vertex 2 {m}
  -5.5372, 6.6548, 4.064,                 !- X,Y,Z Vertex 3 {m}
  -5.5372, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Handle
  Open Office 364/Office363/File Copy 365/Mothers, !- Name
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.7564,                                 !- X Origin {m}
  -12.5476,                               !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4b71927b-2b9b-4535-8b0d-ea57c8ddf51b}, !- Handle
  Surface 524,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b50227f-af9e-4252-a9eb-1ccf04356d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9906, -2.06932228230089e-031, -9.38290181929796e-016, !- X,Y,Z Vertex 1 {m}
  -0.9906, -0.668655000000099, -1.67860816065e-015, !- X,Y,Z Vertex 2 {m}
  -3.937, -0.6686550000002, -1.20903751747907e-015, !- X,Y,Z Vertex 3 {m}
  -3.937, 2.65421503497154e-031, -4.68719538758754e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f35d33-fb6d-4772-9e27-9ce9b555ed57}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef46fd26-ecc3-43c8-9250-c0a457a26d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9944, -2.1777010291495e-033, 4.064,   !- X,Y,Z Vertex 1 {m}
  5.9944, -6.53310308744851e-033, -2.62188748834717e-016, !- X,Y,Z Vertex 2 {m}
  -1.32910739649719e-066, -2.1777010291495e-033, 1.96043340983337e-066, !- X,Y,Z Vertex 3 {m}
  1.32910739649719e-066, 2.1777010291495e-033, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e48d98-8dac-42c2-b001-77be6e748572}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9944, -15.6622750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  5.9944, -15.6622750000001, 4.45355246608196e-016, !- X,Y,Z Vertex 2 {m}
  5.9944, -6.96864329327841e-033, -2.62188748834717e-016, !- X,Y,Z Vertex 3 {m}
  5.9944, -1.7421608233196e-033, 4.064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051701e1-9038-4a2b-985d-b2019748eb0c}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5809e7-60e4-4f3e-9ef1-33862684d9b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1148, -15.6622750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  4.1148, -15.6622750000001, -4.45355246608194e-016, !- X,Y,Z Vertex 2 {m}
  5.9944, -15.6622750000001, 4.45355246608196e-016, !- X,Y,Z Vertex 3 {m}
  5.9944, -15.6622750000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80270cbd-b571-4ca2-8c53-51757ca46cd6}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {066acb60-5221-428a-b22f-128377f98296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1148, -9.87107500000009, 4.064,       !- X,Y,Z Vertex 1 {m}
  4.1148, -9.87107500000009, 3.8933026706687e-017, !- X,Y,Z Vertex 2 {m}
  4.1148, -15.6622750000001, -4.45355246608194e-016, !- X,Y,Z Vertex 3 {m}
  4.1148, -15.6622750000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a304c5-eaff-4ec1-9f64-93071562a7ce}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e437ea8-b254-497c-8bb0-e44968d04ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3302, -9.87107500000009, 4.064,      !- X,Y,Z Vertex 1 {m}
  -0.3302, -9.87107500000009, 3.01975746142805e-016, !- X,Y,Z Vertex 2 {m}
  4.1148, -9.87107500000009, 3.8933026706687e-017, !- X,Y,Z Vertex 3 {m}
  4.1148, -9.87107500000009, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83d5e1e-ed69-45cc-93af-5a9777244fd3}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a8d998-8228-43f5-b7a1-9e5f6e06c468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3302, -7.02627500000009, 4.064,      !- X,Y,Z Vertex 1 {m}
  -0.3302, -7.02627500000009, -6.18083348302623e-016, !- X,Y,Z Vertex 2 {m}
  -0.3302, -9.87107500000009, 3.01975746142805e-016, !- X,Y,Z Vertex 3 {m}
  -0.3302, -9.87107500000009, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da73f152-f1c8-4972-bf18-862ec69584cd}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0e8a2e-a24e-4fb9-878c-fc2326bb475a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9022, -7.02627500000009, 4.064,      !- X,Y,Z Vertex 1 {m}
  -4.9022, -7.02627500000009, 0,          !- X,Y,Z Vertex 2 {m}
  -0.3302, -7.02627500000009, -6.18083348302623e-016, !- X,Y,Z Vertex 3 {m}
  -0.3302, -7.02627500000009, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e16b49-9dff-46bc-9140-ab74acd3391a}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b337484-c220-4c1d-bca2-394e8fa6cdbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9436, -7.02627500000009, 4.064,      !- X,Y,Z Vertex 1 {m}
  -5.9436, -7.02627500000009, 3.60955709766208e-016, !- X,Y,Z Vertex 2 {m}
  -4.9022, -7.02627500000009, 0,          !- X,Y,Z Vertex 3 {m}
  -4.9022, -7.02627500000009, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68154b4e-7405-4cdc-9bbd-301afe219345}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edff9fbe-6e6c-43ec-87d5-97e05f474f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9436, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -5.9436, -3.83334079410301e-032, 3.60955709766136e-016, !- X,Y,Z Vertex 2 {m}
  -5.9436, -7.02627500000009, 3.60955709766208e-016, !- X,Y,Z Vertex 3 {m}
  -5.9436, -7.02627500000009, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e1d520-a2ef-420f-8a48-eb3b4c425636}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a159443-4771-4de0-921b-7fde4b2dd273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70823615786038e-065, 1.04544323969173e-032, 4.064, !- X,Y,Z Vertex 1 {m}
  2.70823615786038e-065, -1.04544323969173e-032, 4.63174106909804e-065, !- X,Y,Z Vertex 2 {m}
  -5.9436, -2.96211363674324e-032, 3.60955709766136e-016, !- X,Y,Z Vertex 3 {m}
  -5.9436, -8.71227157359779e-033, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a010b725-a8f8-441d-839a-8cbbac326689}, !- Handle
  Surface 535,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9944, -15.6622750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  5.9944, -1.7421608233196e-033, 4.064,   !- X,Y,Z Vertex 2 {m}
  -5.9436, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -5.9436, -7.02627500000009, 4.064,      !- X,Y,Z Vertex 4 {m}
  -0.3302, -7.02627500000009, 4.064,      !- X,Y,Z Vertex 5 {m}
  -0.3302, -9.87107500000009, 4.064,      !- X,Y,Z Vertex 6 {m}
  4.1148, -9.87107500000009, 4.064,       !- X,Y,Z Vertex 7 {m}
  4.1148, -15.6622750000001, 4.064;       !- X,Y,Z Vertex 8 {m}

OS:Space,
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Handle
  Conference 360,                         !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.69240000000001,                      !- X Origin {m}
  -22.4186750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {992ab324-874f-4823-afab-ac2cdbe01e2f}, !- Handle
  Surface 536,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10acddca-5308-4eb1-8904-1707a716088c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54660000000001, 2.8448, 0,            !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.98780000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.98780000000001, 2.8448, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803c1b13-331b-4170-89c3-4a164922e945}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8448, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 2.8448, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4411ba5a-5fc1-4670-87a7-23979f7cbc66}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a813053-e693-450f-a139-4962a30d157b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.50520000000001, 2.8448, 4.064,        !- X,Y,Z Vertex 1 {m}
  3.50520000000001, 2.8448, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8448, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8448, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b337484-c220-4c1d-bca2-394e8fa6cdbd}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3e16b49-9dff-46bc-9140-ab74acd3391a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54660000000001, 2.8448, 4.064,        !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 2.8448, 0,            !- X,Y,Z Vertex 2 {m}
  3.50520000000001, 2.8448, 0,            !- X,Y,Z Vertex 3 {m}
  3.50520000000001, 2.8448, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e54f943-e04a-4750-bc3c-4b752632f10d}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1804f615-8d02-41fc-bb32-6c4385c6af69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54660000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 2.8448, 0,            !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 2.8448, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae3ef4c-d937-4f57-9e6b-034637ceaea2}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7868ce97-a5c0-44ba-9133-280645f350d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b01fd03-79e9-4371-87c4-062635823061}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d10b8f2-0bcd-4384-9a86-4042f357a23e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.04800000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.04800000000001, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc47d3c-31f5-49c1-a621-efa2448f911a}, !- Handle
  Surface 543,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54660000000001, 0, 4.064,             !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 2.8448, 4.064,        !- X,Y,Z Vertex 2 {m}
  0, 2.8448, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Handle
  Conference 361,                         !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.8542,                                 !- X Origin {m}
  -22.4186750000001,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2495e2d2-3946-411c-97b9-0797e49834a6}, !- Handle
  Surface 544,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb1d652-e849-4252-b990-8136407746e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9652, 2.8448, 0,                      !- X,Y,Z Vertex 1 {m}
  0.9652, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.8448, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1804f615-8d02-41fc-bb32-6c4385c6af69}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e54f943-e04a-4750-bc3c-4b752632f10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8448, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, 2.8448, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0e8a2e-a24e-4fb9-878c-fc2326bb475a}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da73f152-f1c8-4972-bf18-862ec69584cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8448, 4.064,                   !- X,Y,Z Vertex 1 {m}
  4.572, 2.8448, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 2.8448, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8448, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a8d998-8228-43f5-b7a1-9e5f6e06c468}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83d5e1e-ed69-45cc-93af-5a9777244fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 2.8448, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 2.8448, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302bbf49-eb9c-4357-aad3-45c00fcf6ae3}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89127aeb-b52d-43b1-b9c1-0664d85e7a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1022cf6e-7137-4df3-a7c5-6d20e2ecf632}, !- Handle
  Surface 549,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  4.572, 2.8448, 4.064,                   !- X,Y,Z Vertex 2 {m}
  0, 2.8448, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Handle
  Office 362/366,                         !- Name
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -6.40079999999999,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea92624e-0b31-44e3-9d80-a520cde5f728}, !- Handle
  Surface 550,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a65e556-bce3-4328-8c9a-f8268f68b867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.8128, -12.9444750000001, 0,           !- X,Y,Z Vertex 2 {m}
  -2.69240000000001, -12.9444750000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.69240000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc7bfda-4f36-4ee4-934f-4b1ed891cffa}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d12b991-b496-490a-866f-0d8bed471d89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0.8128, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84872b4d-178b-4a43-a5cc-e5cb43d3e011}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9502b560-8c97-4579-b9f0-a3601ca8de7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -3.07339999999999, 4.064,       !- X,Y,Z Vertex 1 {m}
  0.8128, -3.07339999999999, 0,           !- X,Y,Z Vertex 2 {m}
  0.8128, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.8128, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f353fe6-1859-460c-9690-e2f9840dafef}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f912e164-a0b8-4622-bc5e-7ffe4cff9524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -6.1468, 4.064,                 !- X,Y,Z Vertex 1 {m}
  0.8128, -6.1468, 0,                     !- X,Y,Z Vertex 2 {m}
  0.8128, -3.07339999999999, 0,           !- X,Y,Z Vertex 3 {m}
  0.8128, -3.07339999999999, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edff9fbe-6e6c-43ec-87d5-97e05f474f06}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68154b4e-7405-4cdc-9bbd-301afe219345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -13.1730750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  0.8128, -13.1730750000001, 0,           !- X,Y,Z Vertex 2 {m}
  0.8128, -6.1468, 0,                     !- X,Y,Z Vertex 3 {m}
  0.8128, -6.1468, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a813053-e693-450f-a139-4962a30d157b}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4411ba5a-5fc1-4670-87a7-23979f7cbc66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69240000000001, -13.1730750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.69240000000001, -13.1730750000001, 0, !- X,Y,Z Vertex 2 {m}
  0.8128, -13.1730750000001, 0,           !- X,Y,Z Vertex 3 {m}
  0.8128, -13.1730750000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b171d031-6b0e-43bb-bba0-6dbd665c9cd3}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69240000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.69240000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.69240000000001, -13.1730750000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.69240000000001, -13.1730750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc81512e-bf40-4037-8ca6-687186e5b302}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.69240000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.69240000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32eee961-5a35-437a-a63e-1d53b06d71b2}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -13.1730750000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  0.8128, -5.43560000000001, 4.064,       !- X,Y,Z Vertex 2 {m}
  0, -5.43560000000001, 4.064,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 4 {m}
  -2.69240000000001, 0, 4.064,            !- X,Y,Z Vertex 5 {m}
  -2.69240000000001, -13.1730750000001, 4.064; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Handle
  RR320,                                  !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.8128,                                 !- X Origin {m}
  -12.5476,                               !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}; !- Thermal Zone Name

OS:Surface,
  {611a024b-2bc9-4fc4-955d-5821f7040a41}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe5f060-2098-40b5-b821-509d48c0f444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 3.07340000000001, 2.98916447150064e-016, !- X,Y,Z Vertex 1 {m}
  5.9436, 1.8383249999999, -2.3123725156892e-016, !- X,Y,Z Vertex 2 {m}
  2.0066, 1.8383249999998, -7.16271486567164e-016, !- X,Y,Z Vertex 3 {m}
  2.0066, 3.07340000000001, -1.86117787848137e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f912e164-a0b8-4622-bc5e-7ffe4cff9524}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f353fe6-1859-460c-9690-e2f9840dafef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07340000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  9.59137172044809e-046, 3.07340000000001, -3.20593071881819e-031, !- X,Y,Z Vertex 2 {m}
  9.59137172044809e-046, 0, -3.20593071881819e-031, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2525d023-fc2e-44f6-b4c7-c671647b7c35}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a406fa84-d6dd-4e3c-be3c-c5bc1348dace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 3.07340000000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  5.9436, 3.07340000000001, 2.98916447150064e-016, !- X,Y,Z Vertex 2 {m}
  9.59137172044809e-046, 3.07340000000001, -3.20593071881819e-031, !- X,Y,Z Vertex 3 {m}
  0, 3.07340000000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91df051f-98db-423e-a860-582e937ee98b}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16be4919-b6fa-47c3-abe2-9a0a6be38a4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  5.9436, -8.85922133006829e-033, -9.02389274415353e-017, !- X,Y,Z Vertex 2 {m}
  5.9436, 3.07340000000001, 2.98916447150064e-016, !- X,Y,Z Vertex 3 {m}
  5.9436, 3.07340000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a159443-4771-4de0-921b-7fde4b2dd273}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94e1d520-a2ef-420f-8a48-eb3b4c425636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6506368735938e-066, 2.21480533251707e-033, 4.064, !- X,Y,Z Vertex 1 {m}
  9.59137172044809e-046, -2.21480533251707e-033, -3.20593071881819e-031, !- X,Y,Z Vertex 2 {m}
  5.9436, -6.64441599755122e-033, -9.02389274415353e-017, !- X,Y,Z Vertex 3 {m}
  5.9436, -2.21480533251707e-033, 4.064;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00398328-ac25-4a2c-af26-3ba74882e3e6}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  5.9436, 0.7112, 4.064,                  !- X,Y,Z Vertex 2 {m}
  0, 0.7112, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Handle
  Office 316/318 Open Office 322/ Hall 310, !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1633,                                !- X Origin {m}
  -3.75919999999999,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28cd2351-41b4-46a5-b709-0052b5437958}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cb4aa0-84ed-47ff-a2eb-c1ac84990461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27636507549785e-032, 3.75919999999999, 5.93430164431081e-017, !- X,Y,Z Vertex 1 {m}
  3.17907126525866e-032, 2.9508582574324e-032, -1.47806988760233e-016, !- X,Y,Z Vertex 2 {m}
  4.8783875, -2.83104878443616e-032, 1.41805793215198e-016, !- X,Y,Z Vertex 3 {m}
  4.8783875, -4.68947500000011, -1.1660683996499e-016, !- X,Y,Z Vertex 4 {m}
  -1.94310000000001, -4.68947500000015, -5.21574664289245e-016, !- X,Y,Z Vertex 5 {m}
  -1.9431, 3.75919999999999, -5.60120259057131e-017; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5a18ea49-4872-4df8-8b05-4bef4d0b0540}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d23f107a-915a-4741-88bd-7057aeef98df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, -2.77162754120153e-032, 4.064, !- X,Y,Z Vertex 1 {m}
  4.8783875, -2.71253923372139e-032, 1.34803906068679e-016, !- X,Y,Z Vertex 2 {m}
  3.13574437354828e-032, 2.83071584868167e-032, -1.4050878301489e-016, !- X,Y,Z Vertex 3 {m}
  2.47483935986087e-064, 2.77162754120153e-032, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ea202c-2a3b-47ab-b972-57016c0990de}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, -4.68947500000011, 4.064,    !- X,Y,Z Vertex 1 {m}
  4.8783875, -4.68947500000011, -1.1084919131443e-016, !- X,Y,Z Vertex 2 {m}
  4.8783875, -2.79246501770827e-032, 1.34803906068679e-016, !- X,Y,Z Vertex 3 {m}
  4.8783875, -2.69170175721466e-032, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b94072-30b6-42b4-a1ce-37b86a6fcea3}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3975, -4.68947500000011, 4.064,       !- X,Y,Z Vertex 1 {m}
  5.3975, -4.68947500000011, -3.60955709766127e-016, !- X,Y,Z Vertex 2 {m}
  4.8783875, -4.68947500000011, -1.1084919131443e-016, !- X,Y,Z Vertex 3 {m}
  4.8783875, -4.68947500000011, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73061ab9-af44-418c-875d-c4137032b388}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3975, -8.7884, 4.064,                 !- X,Y,Z Vertex 1 {m}
  5.3975, -8.7884, 3.1583624604536e-016,  !- X,Y,Z Vertex 2 {m}
  5.3975, -4.68947500000011, -3.60955709766127e-016, !- X,Y,Z Vertex 3 {m}
  5.3975, -4.68947500000011, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5a1950-8e60-4022-b372-8e0faca7c11b}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5875, -8.7884, 4.064,                 !- X,Y,Z Vertex 1 {m}
  1.5875, -8.7884, 0,                     !- X,Y,Z Vertex 2 {m}
  5.3975, -8.7884, 3.1583624604536e-016,  !- X,Y,Z Vertex 3 {m}
  5.3975, -8.7884, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef46fd26-ecc3-43c8-9250-c0a457a26d87}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30f35d33-fb6d-4772-9e27-9ce9b555ed57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4069, -8.7884, 4.064,                !- X,Y,Z Vertex 1 {m}
  -4.4069, -8.7884, 3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  1.5875, -8.7884, 0,                     !- X,Y,Z Vertex 3 {m}
  1.5875, -8.7884, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16be4919-b6fa-47c3-abe2-9a0a6be38a4d}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91df051f-98db-423e-a860-582e937ee98b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4069, -5.71499999999999, 4.064,      !- X,Y,Z Vertex 1 {m}
  -4.4069, -5.71499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -4.4069, -8.7884, 3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  -4.4069, -8.7884, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145c9ea5-0a34-4d0b-b503-9a100e6a37b1}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0bf91f4-fe8e-4a91-a503-70b0f0591997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4069, -2.6416, 4.064,                !- X,Y,Z Vertex 1 {m}
  -4.4069, -2.6416, -3.68200372449472e-016, !- X,Y,Z Vertex 2 {m}
  -4.4069, -5.71499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -4.4069, -5.71499999999999, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32460875-59df-4c15-a914-6fbf5b34913a}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44dc925-38ac-4955-8f99-090372f8b651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6073, -2.6416, 4.064,                !- X,Y,Z Vertex 1 {m}
  -7.6073, -2.6416, -1.70542554526261e-016, !- X,Y,Z Vertex 2 {m}
  -4.4069, -2.6416, -3.68200372449472e-016, !- X,Y,Z Vertex 3 {m}
  -4.4069, -2.6416, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea083103-a750-4def-97e6-8b0a15414818}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ee8c4b-2712-4c48-bc1c-aca50a20c927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6073, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 1 {m}
  -7.6073, 3.75919999999999, -1.48355175609291e-016, !- X,Y,Z Vertex 2 {m}
  -7.6073, -2.6416, -1.70542554526261e-016, !- X,Y,Z Vertex 3 {m}
  -7.6073, -2.6416, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f8e7f8-adb3-4683-a6da-e4a782f9b756}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3a5087-9aa8-4165-b38c-972848278b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8387, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 1 {m}
  -4.8387, 3.75919999999999, -3.19344875241276e-016, !- X,Y,Z Vertex 2 {m}
  -7.6073, 3.75919999999999, -1.48355175609291e-016, !- X,Y,Z Vertex 3 {m}
  -7.6073, 3.75919999999999, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7568264-d6b6-4ff8-b804-ba55dbf4d3c4}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1bdbf2-37fe-4168-a0f1-3af31516a345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8387, 1.40017500000004, 4.064,       !- X,Y,Z Vertex 1 {m}
  -4.8387, 1.40017500000004, 0,           !- X,Y,Z Vertex 2 {m}
  -4.8387, 3.75919999999999, -3.19344875241276e-016, !- X,Y,Z Vertex 3 {m}
  -4.8387, 3.75919999999999, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea077d8-0237-477e-ae80-322fc6ac311b}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670489b5-0787-4899-a1ce-ee14f931a69a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8387, -1.41922499999995, 4.064,      !- X,Y,Z Vertex 1 {m}
  -4.8387, -1.41922499999995, -3.37295081101185e-016, !- X,Y,Z Vertex 2 {m}
  -4.8387, 1.40017500000004, 0,           !- X,Y,Z Vertex 3 {m}
  -4.8387, 1.40017500000004, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a664d94-e518-4fd4-a2ca-e1d1be397658}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c97b44-f0f0-4803-8c22-23ca6065a022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9431, -1.41922499999995, 4.064,      !- X,Y,Z Vertex 1 {m}
  -1.9431, -1.41922499999995, -5.16128344936472e-016, !- X,Y,Z Vertex 2 {m}
  -4.8387, -1.41922499999995, -3.37295081101185e-016, !- X,Y,Z Vertex 3 {m}
  -4.8387, -1.41922499999995, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8343213-de39-4af6-85fd-ca9d100c3709}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659d8aa9-1819-43d6-af40-f7ba4e56826d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9431, 1.40017500000004, 4.064,       !- X,Y,Z Vertex 1 {m}
  -1.9431, 1.40017500000004, 0,           !- X,Y,Z Vertex 2 {m}
  -1.9431, -1.41922499999995, -5.16128344936472e-016, !- X,Y,Z Vertex 3 {m}
  -1.9431, -1.41922499999995, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54580e4c-299f-48f3-a7fd-5ed9b7b45ebb}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a6d7085-2819-445c-b5f0-533a56b4edc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9431, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 1 {m}
  -1.9431, 3.75919999999999, -5.32463428165561e-017, !- X,Y,Z Vertex 2 {m}
  -1.9431, 1.40017500000004, 0,           !- X,Y,Z Vertex 3 {m}
  -1.9431, 1.40017500000004, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3128448-8555-483a-9edc-44669e7a0f51}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.75919999999999, 4.064,             !- X,Y,Z Vertex 1 {m}
  -1.25896976510851e-032, 3.75919999999999, 5.64128603849699e-017, !- X,Y,Z Vertex 2 {m}
  -1.9431, 3.75919999999999, -5.32463428165561e-017, !- X,Y,Z Vertex 3 {m}
  -1.9431, 3.75919999999999, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fa9326-aa43-428f-9def-e6aa1d6346a5}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e21e28-aa6b-43b8-881e-120c551d6dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0986785346642e-032, 2.69170175721466e-032, 4.064, !- X,Y,Z Vertex 1 {m}
  2.03706583888408e-032, 2.91064163266855e-032, -1.4050878301489e-016, !- X,Y,Z Vertex 2 {m}
  -1.60291230444318e-033, 3.75919999999999, 5.64128603849699e-017, !- X,Y,Z Vertex 3 {m}
  -1.0986785346642e-032, 3.75919999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae037d9c-ed6e-4722-93b3-fb7445468c4b}, !- Handle
  Surface 584,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3975, -8.7884, 4.064,                 !- X,Y,Z Vertex 1 {m}
  5.3975, -4.68947500000011, 4.064,       !- X,Y,Z Vertex 2 {m}
  4.8783875, -4.68947500000011, 4.064,    !- X,Y,Z Vertex 3 {m}
  4.8783875, -2.69170175721466e-032, 4.064, !- X,Y,Z Vertex 4 {m}
  2.3840206193856e-064, 2.69170175721466e-032, 4.064, !- X,Y,Z Vertex 5 {m}
  0, 3.75919999999999, 4.064,             !- X,Y,Z Vertex 6 {m}
  -1.9431, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 7 {m}
  -1.9431, -8.07720000000001, 4.064,      !- X,Y,Z Vertex 8 {m}
  -4.4069, -8.07720000000001, 4.064,      !- X,Y,Z Vertex 9 {m}
  -4.4069, -8.7884, 4.064;                !- X,Y,Z Vertex 10 {m}

OS:Space,
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Handle
  RR 321,                                 !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.8128,                                 !- X Origin {m}
  -9.47419999999998,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}; !- Thermal Zone Name

OS:Surface,
  {7259f09a-57b2-4c33-ba1b-beea83b412ad}, !- Handle
  Surface 585,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e0f8d8-f8b3-4597-85b9-917231f4242b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 3.07339999999999, -5.41433564649207e-016, !- X,Y,Z Vertex 1 {m}
  5.9436, 1.48373653102333e-031, 5.41433564649209e-016, !- X,Y,Z Vertex 2 {m}
  2.0066, -6.35887084724311e-032, -1.80477854883072e-016, !- X,Y,Z Vertex 3 {m}
  2.0066, 3.07339999999988, -1.26334498418145e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9502b560-8c97-4579-b9f0-a3601ca8de7a}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84872b4d-178b-4a43-a5cc-e5cb43d3e011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763653e-031, 3.07339999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -6.41186143763655e-031, 3.07339999999999, -4.96314100928435e-016, !- X,Y,Z Vertex 2 {m}
  6.41186143763649e-031, 1.25852652185014e-031, 4.96314100928435e-016, !- X,Y,Z Vertex 3 {m}
  6.41186143763652e-031, 1.72674371895598e-061, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c02b2b5-27d7-445a-8fa0-6d04c8f4e2b3}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807ae6cd-5247-44ff-89c2-aea6eb315803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.07339999999999, 4.064,        !- X,Y,Z Vertex 1 {m}
  2.7432, 3.07339999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -7.42426061200024e-031, 3.07339999999999, -4.96314100928435e-016, !- X,Y,Z Vertex 3 {m}
  -5.39946226327284e-031, 3.07339999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44dc925-38ac-4955-8f99-090372f8b651}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32460875-59df-4c15-a914-6fbf5b34913a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 3.07339999999999, 4.064,        !- X,Y,Z Vertex 1 {m}
  5.9436, 3.07339999999999, -5.41433564649207e-016, !- X,Y,Z Vertex 2 {m}
  2.7432, 3.07339999999999, 0,            !- X,Y,Z Vertex 3 {m}
  2.7432, 3.07339999999999, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0bf91f4-fe8e-4a91-a503-70b0f0591997}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145c9ea5-0a34-4d0b-b503-9a100e6a37b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  5.9436, 1.48373653102333e-031, 5.41433564649208e-016, !- X,Y,Z Vertex 2 {m}
  5.9436, 3.07339999999999, -5.41433564649207e-016, !- X,Y,Z Vertex 3 {m}
  5.9436, 3.07339999999999, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a406fa84-d6dd-4e3c-be3c-c5bc1348dace}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2525d023-fc2e-44f6-b4c7-c671647b7c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39946226327284e-031, -5.63025022932947e-033, 4.064, !- X,Y,Z Vertex 1 {m}
  7.42426061200018e-031, 1.31482902414344e-031, 4.96314100928435e-016, !- X,Y,Z Vertex 2 {m}
  5.9436, 1.42743402873003e-031, 5.41433564649208e-016, !- X,Y,Z Vertex 3 {m}
  5.9436, 5.63025022932954e-033, 4.064;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefd6610-3a17-4166-b01f-3e9b37472c96}, !- Handle
  Surface 591,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e4c52e-f860-4682-8677-78970132fbbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  5.9436, 3.07339999999999, 4.064,        !- X,Y,Z Vertex 2 {m}
  -5.39946226327284e-031, 3.07339999999999, 4.064, !- X,Y,Z Vertex 3 {m}
  5.39946226327284e-031, 1.3043214357779e-061, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Handle
  Stair 301,                              !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -6.40079999999999,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {a3213676-aa32-4d3d-9249-e444f7444759}; !- Thermal Zone Name

OS:Surface,
  {69598c98-c85e-49ea-8450-77a6cff37865}, !- Handle
  Surface 592,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3f3bfe-d22d-4fc5-9d5d-c7730a3c552a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, 6.40079999999999, 0,             !- X,Y,Z Vertex 1 {m}
  3.556, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.40079999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091e4146-ef63-421f-a79c-0ea998ee77ff}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.40079999999999, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 6.40079999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44c9d3a-90d0-4008-acba-5896478b7cbf}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b584d6-dc4f-4b2b-a8c1-50cee3d59a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, 6.40079999999999, 4.064,         !- X,Y,Z Vertex 1 {m}
  3.556, 6.40079999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.40079999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.40079999999999, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ee8c4b-2712-4c48-bc1c-aca50a20c927}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea083103-a750-4def-97e6-8b0a15414818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  3.556, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.556, 6.40079999999999, 0,             !- X,Y,Z Vertex 3 {m}
  3.556, 6.40079999999999, 4.064;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807ae6cd-5247-44ff-89c2-aea6eb315803}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c02b2b5-27d7-445a-8fa0-6d04c8f4e2b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0.8128, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.556, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.556, 0, 4.064;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d12b991-b496-490a-866f-0d8bed471d89}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc7bfda-4f36-4ee4-934f-4b1ed891cffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.8128, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.8128, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976a4330-8e0b-48a5-8141-05f0c48c96a1}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7afd9268-dea5-4d86-a5f3-20384654071f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eadff967-8c7a-45df-a63d-ef5efcb9bb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  3.556, 6.40079999999999, 4.064,         !- X,Y,Z Vertex 2 {m}
  0, 6.40079999999999, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Handle
  Elev 3,                                 !- Name
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.2202,                                 !- X Origin {m}
  -2.35902499999995,                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}; !- Thermal Zone Name

OS:Surface,
  {3924e750-9885-4872-a7b0-f81c9a8f3d0b}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26f47128-32af-40ae-8266-3f63e68e5a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.81939999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8956, -2.81939999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659d8aa9-1819-43d6-af40-f7ba4e56826d}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8343213-de39-4af6-85fd-ca9d100c3709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.81939999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -2.81939999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c97b44-f0f0-4803-8c22-23ca6065a022}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a664d94-e518-4fd4-a2ca-e1d1be397658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, -2.81939999999999, 4.064,      !- X,Y,Z Vertex 1 {m}
  -2.8956, -2.81939999999999, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.81939999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.81939999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670489b5-0787-4899-a1ce-ee14f931a69a}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea077d8-0237-477e-ae80-322fc6ac311b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8956, -2.81939999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8956, -2.81939999999999, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c20b262-66ca-46e9-b931-ec3490e649e2}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {989e8a7a-37b2-4b13-aaa2-4e88e8d73faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b86f642-afc1-4e70-8b6d-860f3ecb4278}, !- Handle
  Surface 604,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa9bb9e5-eb00-4529-82b8-bcdb44ec26de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57847c7-ef0c-42ee-9534-a48df44d0c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.81939999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -2.8956, -2.81939999999999, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Handle
  Large Office 312,                       !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1633,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {d1b66430-a571-4db6-84ec-d11128933844}; !- Thermal Zone Name

OS:Surface,
  {1c49e4e8-f924-4ee8-860b-d3856f467f5f}, !- Handle
  Surface 605,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e24762-87bc-476e-b763-d79ba4877e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  4.8783875, -3.75919999999999, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.75919999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c72b675-e245-43e1-a619-7f918fc566c6}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, 0, 4.064,                    !- X,Y,Z Vertex 1 {m}
  4.8783875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deacbd2b-9350-4052-b4d9-e70bf8f7a2ab}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, -3.75919999999999, 4.064,    !- X,Y,Z Vertex 1 {m}
  4.8783875, -3.75919999999999, 0,        !- X,Y,Z Vertex 2 {m}
  4.8783875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.8783875, 0, 4.064;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23f107a-915a-4741-88bd-7057aeef98df}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a18ea49-4872-4df8-8b05-4bef4d0b0540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.75919999999999, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -3.75919999999999, 0,                !- X,Y,Z Vertex 2 {m}
  4.8783875, -3.75919999999999, 0,        !- X,Y,Z Vertex 3 {m}
  4.8783875, -3.75919999999999, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e21e28-aa6b-43b8-881e-120c551d6dad}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68fa9326-aa43-428f-9def-e6aa1d6346a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.75919999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.75919999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29545cf5-9715-4429-9846-a1686cef313a}, !- Handle
  Surface 610,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc82dd70-a78a-4ff4-9aee-55ae7e7f7f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8783875, -3.75919999999999, 4.064,    !- X,Y,Z Vertex 1 {m}
  4.8783875, 0, 4.064,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -3.75919999999999, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Handle
  Custodian 304,                          !- Name
  {d0c52a2e-468a-4dde-bcb0-4952606e371d}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.3246,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {a1420838-9c53-4334-ba50-23669fb53f56}; !- Thermal Zone Name

OS:Surface,
  {ee864ac4-dd08-47b8-89ab-1c24ab280b62}, !- Handle
  Surface 611,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc27f4b6-b083-4656-a75f-3d31980f1f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8956, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.8956, -2.35902499999995, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.35902499999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0d4c95-85a5-4e4f-8020-d784724ecc5d}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68ba338-d0fd-4a7d-9c6e-8fd9ee813140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8956, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  2.8956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6d7085-2819-445c-b5f0-533a56b4edc4}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54580e4c-299f-48f3-a7fd-5ed9b7b45ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8956, -2.35902499999995, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.8956, -2.35902499999995, 0,           !- X,Y,Z Vertex 2 {m}
  2.8956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.8956, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989e8a7a-37b2-4b13-aaa2-4e88e8d73faf}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c20b262-66ca-46e9-b931-ec3490e649e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.35902499999995, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -2.35902499999995, 0,                !- X,Y,Z Vertex 2 {m}
  2.8956, -2.35902499999995, 0,           !- X,Y,Z Vertex 3 {m}
  2.8956, -2.35902499999995, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1bdbf2-37fe-4168-a0f1-3af31516a345}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7568264-d6b6-4ff8-b804-ba55dbf4d3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.35902499999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.35902499999995, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749920c8-7cb2-4ffd-b0d2-0d37b959a74b}, !- Handle
  Surface 616,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c343a14-e51f-4687-9975-51a73cec7ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8ed97d-8bcc-4b46-89cd-d704001325f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8956, -2.35902499999995, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.8956, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -2.35902499999995, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Handle
  Tele 300/Elect 302,                     !- Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.556,                                  !- Y Origin {m}
  11.4808,                                !- Z Origin {m}
  {920b4acc-c8ac-4c78-8b66-23b2942d53b8}, !- Building Story Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87f77239-e1d0-4787-b91b-3c5e757b0dd3}, !- Handle
  Surface 617,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76290849-6756-4c0d-8ffa-49e67ae2a20e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2202, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.2202, -3.556, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -3.556, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4aca8b-3e57-4deb-bbee-8df014297d66}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2202, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  9.2202, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d913f6c9-7840-42dc-97dd-f15547b316d2}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2202, -3.556, 4.064,                  !- X,Y,Z Vertex 1 {m}
  9.2202, -3.556, 0,                      !- X,Y,Z Vertex 2 {m}
  9.2202, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.2202, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68ba338-d0fd-4a7d-9c6e-8fd9ee813140}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c0d4c95-85a5-4e4f-8020-d784724ecc5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3246, -3.556, 4.064,                  !- X,Y,Z Vertex 1 {m}
  6.3246, -3.556, 0,                      !- X,Y,Z Vertex 2 {m}
  9.2202, -3.556, 0,                      !- X,Y,Z Vertex 3 {m}
  9.2202, -3.556, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3a5087-9aa8-4165-b38c-972848278b0e}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f8e7f8-adb3-4683-a6da-e4a782f9b756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.556, -3.556, 4.064,                   !- X,Y,Z Vertex 1 {m}
  3.556, -3.556, 0,                       !- X,Y,Z Vertex 2 {m}
  6.3246, -3.556, 0,                      !- X,Y,Z Vertex 3 {m}
  6.3246, -3.556, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b584d6-dc4f-4b2b-a8c1-50cee3d59a25}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44c9d3a-90d0-4008-acba-5896478b7cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.556, 4.064,                       !- X,Y,Z Vertex 1 {m}
  0, -3.556, 0,                           !- X,Y,Z Vertex 2 {m}
  3.556, -3.556, 0,                       !- X,Y,Z Vertex 3 {m}
  3.556, -3.556, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd7b1ad-5f2a-40a8-89e4-65d0365107f7}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.556, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.556, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3aa5834-ba89-43b4-9323-f4bd1fbb3f21}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ada8f8a0-b9c7-485f-ab02-29f05efd3478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bf7e8c-bc11-42ce-8dd4-757286150ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2202, -3.556, 4.064,                  !- X,Y,Z Vertex 1 {m}
  9.2202, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -3.556, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {64c695a3-714b-466c-ba18-96d7e02a37e8}, !- Handle
  Rendering Color 66,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:BuildingStory,
  {6cdc1895-be97-4928-a5b1-64cf138b44ab}, !- Handle
  Building Story 9,                       !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  15.24,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a2506885-dfa0-438a-80f6-0d79ec2175dc}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Handle
  RTU,                                    !- Name
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.2202,                                 !- X Origin {m}
  -11.8364,                               !- Y Origin {m}
  15.5448,                                !- Z Origin {m}
  {6cdc1895-be97-4928-a5b1-64cf138b44ab}, !- Building Story Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {62381684-295a-4460-a315-d39539bb23dc}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b2f70cf-a6c2-401f-afdd-5375c89cf88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4638, 2.36220000000002, 0,           !- X,Y,Z Vertex 1 {m}
  -2.4638, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.4074, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.4074, 2.36220000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a32ed98-b540-4ae5-835c-311aff0882e5}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2202, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -9.2202, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecd0a5a-3297-4cae-9fdb-e1dd0f2dd190}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2202, 15.3924, 3.048,                !- X,Y,Z Vertex 1 {m}
  -9.2202, 15.3924, 0,                    !- X,Y,Z Vertex 2 {m}
  -9.2202, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.2202, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b196d961-04fd-4aa2-92c6-dea213936461}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.3924, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 15.3924, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.2202, 15.3924, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.2202, 15.3924, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1cab45f-2f20-4d37-a1bd-6154b77951af}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15.3924, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.3924, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1867636a-a238-4f1f-96e5-6b020fe2d1d2}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 15.3924, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -9.2202, 15.3924, 3.048,                !- X,Y,Z Vertex 3 {m}
  -9.2202, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a2506885-dfa0-438a-80f6-0d79ec2175dc}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:SimulationControl,
  {7078fa8a-d1d0-4c9e-aa47-05efe95fb70d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {6197c679-0970-4c41-8821-b1ee09806b7b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c8323a1f-58ff-44ee-b380-8206dd4da5a1}, !- Handle
  12;                                     !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {298978b3-79ca-4ae5-9b25-68479f55babd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9176945d-38d8-4a9c-a900-904468ea8a1d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5b5746f6-1c33-434b-853c-9235a4a80a70}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultConstructionSet,
  {9bfd4cf1-9052-4aa0-839b-cf30fb72ffa3}, !- Handle
  Default Construction Set 1,             !- Name
  {01d35c64-8392-4d6e-af07-67f9850b420e}, !- Default Exterior Surface Constructions Name
  {b05f61b8-47a1-44b1-bb73-5d83d4e93be0}, !- Default Interior Surface Constructions Name
  {0447801a-2aa2-406e-9c2f-171b9a35acab}, !- Default Ground Contact Surface Constructions Name
  {2ea40cef-abf3-4033-bea6-9e1d1c2824bc}, !- Default Exterior SubSurface Constructions Name
  {16a66c40-5def-4f52-8471-f43be8e5ee29}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {01d35c64-8392-4d6e-af07-67f9850b420e}, !- Handle
  Default Surface Constructions 22,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b05f61b8-47a1-44b1-bb73-5d83d4e93be0}, !- Handle
  Default Surface Constructions 23,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0447801a-2aa2-406e-9c2f-171b9a35acab}, !- Handle
  Default Surface Constructions 24,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ea40cef-abf3-4033-bea6-9e1d1c2824bc}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {16a66c40-5def-4f52-8471-f43be8e5ee29}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Node,
  {ed62e6c2-f281-4d87-a407-55f348810342}, !- Handle
  Node 1,                                 !- Name
  {a4462f96-4096-4132-9de0-5d277b436cd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4462f96-4096-4132-9de0-5d277b436cd9}, !- Handle
  {35ae68ec-7008-420d-86b2-ca5b8644e362}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ed62e6c2-f281-4d87-a407-55f348810342}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceType,
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 1, !- Name
  {7ec521e7-2f48-4a7f-b55d-8463f7e13b38}, !- Default Construction Set Name
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Default Schedule Set Name
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Group Rendering Name
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {8c1b4e0d-345f-479f-bc56-0ae6c65f9a37}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People 1, !- Name
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- People Definition Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {8feaa660-1c6b-4e20-bfcc-d21c4035d5c6}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights 1, !- Name
  {a6e7a355-270c-45fb-9c56-5f4a3452110c}, !- Lights Definition Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {d4b7c132-2399-49c1-b9f2-3fac695b41f9}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment 1, !- Name
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Electric Equipment Definition Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {7c0af0dd-f5a7-488c-ab17-4890a1d592f3}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration 1, !- Name
  {b5f49d39-2d1f-44c6-9051-f90ffe5f056a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {128ca712-9711-41bd-85ed-3d1158b86051}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:StandardsInformation:Construction,
  {f5e87a43-bfd1-46fb-8f51-4fdf6c06bd5e}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:StandardsInformation:Material,
  {b933293e-3f0d-4d36-a40e-6329c0a769bd}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {d1210f01-1807-4744-92d4-dbd54204a68e}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {96a30502-002f-4023-bea6-3a4880de800e}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {3e51b7fd-d407-4599-b3f8-5ed349f4be58}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {fe63b501-68b8-4db3-a7f5-ac65b6748c3b}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:Rendering:Color,
  {4a976d5f-070e-4d03-9793-7ed73788c620}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {625a98b3-d5f3-4199-b626-dc96761123dc}, !- Handle
  Rendering Color 69,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61cd69ef-a1bc-43c3-a092-36d367948921}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f0c05c55-ab11-47cb-a01f-f16af6f7e48a}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c2e701a-d4b3-4d30-8360-2a2537440753}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ec03e73-acbe-41fb-b054-1abb8a431ced}, !- Handle
  Rendering Color 73,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a276eefd-0dd7-4b79-ad28-8780ba34e356}, !- Handle
  Rendering Color 74,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2328907-7cdc-4562-acab-6a857d463e6a}, !- Handle
  Rendering Color 75,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92a7957a-d3d0-4fbe-84ed-f9fc89f132d2}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c41d91f2-3f2a-4b25-ac27-ab61faf55a56}, !- Handle
  Rendering Color 77,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47ed93e2-03f0-4dbb-9afb-bc71bf10cf83}, !- Handle
  Rendering Color 78,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14c75fff-4d12-4155-9633-24d015a61797}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8446db3-c5df-448f-a772-4268befe42ff}, !- Handle
  Rendering Color 80,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95436442-7dc9-46fa-a9f9-463d61d0fcd8}, !- Handle
  Rendering Color 81,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f385d8b7-6af8-407f-95b9-f54e55fd55ff}, !- Handle
  Rendering Color 82,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {663a0f3d-4b3b-426c-84d5-bd4ca5c932ab}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2a542e9-0177-44e5-8a23-012e6097e274}, !- Handle
  Rendering Color 84,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {483d5d94-cc80-4eaa-858c-eba1e32b68fb}, !- Handle
  Rendering Color 85,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1f5b935-a07b-4bcd-b20b-249b6680d6b6}, !- Handle
  Rendering Color 86,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e3a5e8-8dc1-44b1-bed6-40ccc023d749}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fec18852-7b06-45f2-931c-d54c78ea623d}, !- Handle
  Rendering Color 88,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb137932-8b10-4311-b065-001f0440e5fc}, !- Handle
  Rendering Color 89,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab1469f2-a7ab-40cd-9142-915214a8fe60}, !- Handle
  Rendering Color 90,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ebd06a8-33f6-4a5b-b72d-ea27aed5a571}, !- Handle
  Rendering Color 91,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {67501e68-6b49-4600-ad58-ee365e641012}, !- Handle
  Rendering Color 92,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8d60e9c-7fc7-45d2-9fb5-5aa5d9f77c2a}, !- Handle
  Rendering Color 93,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed67b830-9b0b-4310-a510-2e212c64b6d4}, !- Handle
  Rendering Color 94,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd7db215-c6d9-4098-9eeb-89c2380c0189}, !- Handle
  Rendering Color 95,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9bffad1b-ee18-4891-bb10-8dee7db804a3}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d4546f6-2b41-4a05-95c4-de48a2da9e58}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54a3f9a5-41ad-49f7-b6dc-1e587c88e982}, !- Handle
  Rendering Color 98,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebe9f758-b68c-4dd3-8307-292f59740822}, !- Handle
  Rendering Color 99,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b7af36c-fb4c-4d75-825e-9693dd26f276}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fa6e195-05d0-4014-9611-0ddfeb75b8c4}, !- Handle
  Rendering Color 101,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e7627987-44e5-414e-889a-4ffd7efe21f8}, !- Handle
  Rendering Color 102,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a594e9-0d3f-4ae6-9a5d-58316fe09104}, !- Handle
  Rendering Color 103,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d30eed76-9f29-4ff7-849e-46c2f5752ebb}, !- Handle
  Rendering Color 104,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a66b7d04-a916-4afa-9565-cd98f1749919}, !- Handle
  Rendering Color 105,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78bc773d-0979-4edb-800e-e10277a48dc4}, !- Handle
  Rendering Color 106,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {445dc85e-5c2b-4161-a094-6579e344ed4e}, !- Handle
  Rendering Color 107,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4201c5d-cccf-457e-aa65-88649ea65723}, !- Handle
  Rendering Color 108,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6056cdb1-96bb-4ad7-8df3-73ec49f8bfef}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c138c0f2-dcab-4cc8-9c42-045b1d8d7464}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {770bf191-c2fc-47c4-a1ec-15f0b2d824c2}, !- Handle
  Rendering Color 111,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {375dcaec-cfbc-493d-b329-b575c3968182}, !- Handle
  Rendering Color 112,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62d19e0f-570f-455d-ac40-3b19d55cb5c9}, !- Handle
  Rendering Color 113,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70a7159b-63ee-46bf-acb8-36cf55db794f}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccf6227b-7d99-435e-816d-335d7ed1c7ce}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78281f01-601a-4a5b-b137-596d431e8b51}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c91698b-a93b-43e7-9796-13fa529d621d}, !- Handle
  Rendering Color 117,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51c62f80-c114-4c74-87da-5c5187d14776}, !- Handle
  Rendering Color 118,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3e48f40-5b8b-46f3-99ae-e4c73dff86cb}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddb9df75-c34c-40eb-ad7a-9d8875312880}, !- Handle
  Rendering Color 120,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a77445e5-96e6-4e9f-bf64-ed27d424545f}, !- Handle
  Rendering Color 121,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ad05be53-40fa-4eb9-8025-f9e1a51aa453}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76619a8e-f09f-4200-8a1f-6c0371083b8b}, !- Handle
  Rendering Color 123,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a778bd6-4ddc-4841-bf67-c6a54dae37b3}, !- Handle
  Rendering Color 124,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {899a7e57-fbc8-432a-a12b-94fc37d63db1}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcafc03d-40ad-442a-bae9-5a3ea1a5ba5f}, !- Handle
  Rendering Color 126,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dae6aafc-e4cb-4e50-a2c5-e74abe819a6f}, !- Handle
  Rendering Color 127,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15cf1df1-a79c-439a-a0c2-2a35b7fbef30}, !- Handle
  Rendering Color 128,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {510ce61d-2dde-4183-a1cc-517efb358fcc}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cbb2068-40c0-4251-a673-33bf811ca5d9}, !- Handle
  Rendering Color 130,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0bf2f00-1278-4543-9e48-e6cd52d9c45d}, !- Handle
  Rendering Color 131,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af608870-deae-4d6e-b62a-11139d9ed58e}, !- Handle
  Rendering Color 132,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e05de53a-c7b0-4e0e-96f9-124bf30792ac}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0cce79a-2d93-4d66-a21f-7f2c56e7c31b}, !- Handle
  Rendering Color 134,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34efb993-5f0d-43ea-96bb-7e443defef23}, !- Handle
  Rendering Color 135,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c585a72d-97aa-4273-861d-aaaf381f240b}, !- Handle
  Rendering Color 136,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85d38f70-edb2-4329-a719-ff4a40b4170a}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {188ba81a-1557-45af-88b0-dd7640198bb9}, !- Handle
  Rendering Color 138,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd096a43-f923-4c1d-8162-6febe89313db}, !- Handle
  Rendering Color 139,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {947e1035-0d45-4c5c-95d5-718defccf6ff}, !- Handle
  Rendering Color 140,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ecea33a-5741-4f85-8a02-a969f40e1d06}, !- Handle
  Rendering Color 141,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff68df6e-254c-4136-87d0-3e59303ff371}, !- Handle
  Rendering Color 142,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0efb370-f083-4000-bbcb-5b706cae8488}, !- Handle
  Rendering Color 143,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03a04a8d-ebb3-434b-9b7c-cd521d621893}, !- Handle
  Rendering Color 144,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c3eb959-7e6f-4938-9c64-7b09a1ac2bb6}, !- Handle
  Rendering Color 145,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7a39062f-462f-43a6-b984-0096b3c155ed}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83b9dd3-8fe6-48b5-b05f-2fedbdd52adf}, !- Handle
  Rendering Color 147,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85ff9906-c1db-4a22-97ee-b46abe797873}, !- Handle
  Rendering Color 148,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {12588fe9-a731-401e-8143-81fb4af80749}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67c22a0c-909b-4fc1-9376-f7e09fc60738}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1a84986f-f889-4312-9600-c0f3a412cb32}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:DefaultConstructionSet,
  {7ec521e7-2f48-4a7f-b55d-8463f7e13b38}, !- Handle
  189.1-2009 - CZ5 - Office 1,            !- Name
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Default Exterior Surface Constructions Name
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Default Interior Surface Constructions Name
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Default Ground Contact Surface Constructions Name
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Default Exterior SubSurface Constructions Name
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Default Interior SubSurface Constructions Name
  {4ab1dd20-dabe-4359-88e9-6f5af57c70f7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction,
  {4ab1dd20-dabe-4359-88e9-6f5af57c70f7}, !- Handle
  Interior Partition 1,                   !- Name
  {fb26364f-9767-4093-9b23-4b2319f985df}, !- Surface Rendering Name
  {b45202fe-7204-46da-8e8e-0d77a6241b7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {fad1b791-07dc-4432-9468-11d3fe83ee57}, !- Handle
  {4ab1dd20-dabe-4359-88e9-6f5af57c70f7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {8b93edd1-4a0b-41c1-9027-4d9b03aaa47f}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
  {28a904b2-1e09-423b-86c3-8148bcd31846}, !- Surface Rendering Name
  {59d71d98-26ef-41f5-8c07-39440866f137}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c71a8bb3-6b52-4567-b1b9-78ee1ede6fa0}, !- Handle
  {8b93edd1-4a0b-41c1-9027-4d9b03aaa47f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {5e1733ea-d89a-448f-9ec0-ecbf5b752eea}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7, !- Name
  {069f0def-cdd5-46bc-92ed-be24f95c608c}, !- Surface Rendering Name
  {154737bc-fddc-43a2-9e3a-41837befddea}, !- Layer 1
  {0ba488fa-9a07-4b22-be00-05ac007810f0}, !- Layer 2
  {1b6cfec0-cf70-44a3-8c08-eab461aeb40c}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {cbc31bce-531f-490f-910a-4552639a2cbe}, !- Handle
  {5e1733ea-d89a-448f-9ec0-ecbf5b752eea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {f6a3df78-4e95-46db-9d6a-a26f136b6feb}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 1, !- Name
  {cc9dd16d-3f49-4bcb-87bd-3928a61a5249}, !- Surface Rendering Name
  {98814d35-00b0-42d8-a8f2-c02c4e057277}, !- Layer 1
  {7372c3d9-4304-4972-ad89-361025860eca}, !- Layer 2
  {85c2fb93-f90b-4424-a5dd-d9d00ec2b8eb}; !- Layer 3

OS:StandardsInformation:Construction,
  {518867f2-d5a4-473a-b819-f3ef33b7c060}, !- Handle
  {f6a3df78-4e95-46db-9d6a-a26f136b6feb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {89c7ccd2-99e0-44fd-be47-923afa233bcd}, !- Handle
  Interior Floor 1,                       !- Name
  {d92633a4-0714-4736-9d49-b2409c4871ac}, !- Surface Rendering Name
  {8144c057-8cbc-430b-911b-eb5a8b937ef1}, !- Layer 1
  {ed2d6bad-33ae-4c65-bb37-dcd9384986dc}, !- Layer 2
  {250c52cf-2864-4aac-8c63-81607f93818c}; !- Layer 3

OS:StandardsInformation:Construction,
  {e93cf2bd-7e1a-4712-8a52-e6c18708b685}, !- Handle
  {89c7ccd2-99e0-44fd-be47-923afa233bcd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4306b2b4-f363-496e-8a88-a7e3600b6a22}, !- Handle
  Interior Wall 1,                        !- Name
  {119e5b92-4f3f-4e76-9732-e05f4a99fb10}, !- Surface Rendering Name
  {63a8cf99-be59-4ec9-97fb-58e273d3ed83}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {63a8cf99-be59-4ec9-97fb-58e273d3ed83}; !- Layer 3

OS:StandardsInformation:Construction,
  {8a9835ca-c81a-4541-a0e7-d3dcb3b253cc}, !- Handle
  {4306b2b4-f363-496e-8a88-a7e3600b6a22}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4bb3e5bf-1f72-40eb-9a4c-50e202c5c20f}, !- Handle
  Interior Ceiling 1,                     !- Name
  {2918eb80-5093-4bb0-aaed-5a8cd6e127aa}, !- Surface Rendering Name
  {250c52cf-2864-4aac-8c63-81607f93818c}, !- Layer 1
  {ed2d6bad-33ae-4c65-bb37-dcd9384986dc}, !- Layer 2
  {8144c057-8cbc-430b-911b-eb5a8b937ef1}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d85e0c6-5071-42d3-b5d9-91189a1659ce}, !- Handle
  {4bb3e5bf-1f72-40eb-9a4c-50e202c5c20f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d883fce1-cefe-4e8c-a5da-9a2f765951b6}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 1, !- Name
  {e9b06745-eb64-47f4-9458-8619b416f12d}, !- Surface Rendering Name
  {79b26694-3c13-41d5-9f4f-fc829d1c11f6}; !- Layer 1

OS:StandardsInformation:Construction,
  {44badd11-bad4-4d98-95b4-103a99392c97}, !- Handle
  {d883fce1-cefe-4e8c-a5da-9a2f765951b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {cedace9b-58b4-481e-ae51-a5ed79eb6b20}, !- Handle
  Exterior Door 1,                        !- Name
  {35987ef9-2c20-4ce9-83df-8ade9f4871c4}, !- Surface Rendering Name
  {708e000e-cdbc-466d-aa32-f8161861a2a6}, !- Layer 1
  {8956dd6c-60f0-4292-9001-42285696bb91}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ccf7afa-fbd7-4b2f-846e-ea2ed871cc86}, !- Handle
  {cedace9b-58b4-481e-ae51-a5ed79eb6b20}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2e95dcac-f6b5-4c3f-a7ad-ce727e9590a3}, !- Handle
  Interior Window 1,                      !- Name
  {1a553d5d-4050-4273-b2e0-d7c5035bdde1}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {42f52a99-54b5-4237-96ca-be59728a7cf4}, !- Handle
  {2e95dcac-f6b5-4c3f-a7ad-ce727e9590a3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2804e1fa-5658-49f4-9145-87c085436aaf}, !- Handle
  Interior Door 1,                        !- Name
  {034209e9-9217-4cce-b460-a8b2e5cda6c3}, !- Surface Rendering Name
  {b45202fe-7204-46da-8e8e-0d77a6241b7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {800bde0a-cd70-4ff1-8634-89918c2633e5}, !- Handle
  {2804e1fa-5658-49f4-9145-87c085436aaf}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b45202fe-7204-46da-8e8e-0d77a6241b7f}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8645cace-cbdd-4301-a527-8facc8597c87}, !- Handle
  {b45202fe-7204-46da-8e8e-0d77a6241b7f}; !- Material Name

OS:Material,
  {59d71d98-26ef-41f5-8c07-39440866f137}, !- Handle
  MAT-CC05 4 HW CONCRETE 1,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a36dd883-1d06-4f6f-81d1-e370feac06fb}, !- Handle
  {59d71d98-26ef-41f5-8c07-39440866f137}; !- Material Name

OS:Material,
  {154737bc-fddc-43a2-9e3a-41837befddea}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b08e100-e240-472f-b142-fe0d989d18b1}, !- Handle
  {154737bc-fddc-43a2-9e3a-41837befddea}; !- Material Name

OS:Material,
  {0ba488fa-9a07-4b22-be00-05ac007810f0}, !- Handle
  8IN Concrete HW 1,                      !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e559464a-fb1d-4c77-b127-7cd16da795b9}, !- Handle
  {0ba488fa-9a07-4b22-be00-05ac007810f0}; !- Material Name

OS:Material,
  {1b6cfec0-cf70-44a3-8c08-eab461aeb40c}, !- Handle
  Wall Insulation [40] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab6b05a3-977e-43ce-9c82-aebe45650ca9}, !- Handle
  {1b6cfec0-cf70-44a3-8c08-eab461aeb40c}; !- Material Name

OS:Material,
  {98814d35-00b0-42d8-a8f2-c02c4e057277}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {40eb0ce3-52a8-4820-927b-8d2418c02252}, !- Handle
  {98814d35-00b0-42d8-a8f2-c02c4e057277}; !- Material Name

OS:Material,
  {7372c3d9-4304-4972-ad89-361025860eca}, !- Handle
  Roof Insulation [21] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {177bc5bc-7e3a-4bc8-8794-0dee96b6946e}, !- Handle
  {7372c3d9-4304-4972-ad89-361025860eca}; !- Material Name

OS:Material,
  {85c2fb93-f90b-4424-a5dd-d9d00ec2b8eb}, !- Handle
  Metal Decking 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5d4c4dd-cd58-46c3-96be-d207bb873999}, !- Handle
  {85c2fb93-f90b-4424-a5dd-d9d00ec2b8eb}; !- Material Name

OS:Material,
  {8144c057-8cbc-430b-911b-eb5a8b937ef1}, !- Handle
  F16 Acoustic tile 1,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {870c950c-179c-4a43-b3e6-3f807fb71796}, !- Handle
  {8144c057-8cbc-430b-911b-eb5a8b937ef1}; !- Material Name

OS:Material:AirGap,
  {ed2d6bad-33ae-4c65-bb37-dcd9384986dc}, !- Handle
  F05 Ceiling air space resistance 1,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {64ef569e-5ebf-49ae-b0c9-056ca34d653f}, !- Handle
  {ed2d6bad-33ae-4c65-bb37-dcd9384986dc}; !- Material Name

OS:Material,
  {250c52cf-2864-4aac-8c63-81607f93818c}, !- Handle
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19fd3f89-02d1-446a-9996-d0acdfb2ebb9}, !- Handle
  {250c52cf-2864-4aac-8c63-81607f93818c}; !- Material Name

OS:Material,
  {63a8cf99-be59-4ec9-97fb-58e273d3ed83}, !- Handle
  G01a 19mm gypsum board 1,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d84d33a-c70d-4f7d-b2f5-62ced25f7308}, !- Handle
  {63a8cf99-be59-4ec9-97fb-58e273d3ed83}; !- Material Name

OS:WindowMaterial:Glazing,
  {79b26694-3c13-41d5-9f4f-fc829d1c11f6}, !- Handle
  Theoretical Glass [207] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {3f20cc24-1583-416b-8734-9f1492bc3dfa}, !- Handle
  {79b26694-3c13-41d5-9f4f-fc829d1c11f6}; !- Material Name

OS:Material,
  {708e000e-cdbc-466d-aa32-f8161861a2a6}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d527241-3b86-4348-9fdc-2c9f855717d3}, !- Handle
  {708e000e-cdbc-466d-aa32-f8161861a2a6}; !- Material Name

OS:Material,
  {8956dd6c-60f0-4292-9001-42285696bb91}, !- Handle
  I01 25mm insulation board 1,            !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ec37b37-9185-4239-a46b-3efa789dd86c}, !- Handle
  {8956dd6c-60f0-4292-9001-42285696bb91}; !- Material Name

OS:Rendering:Color,
  {1a553d5d-4050-4273-b2e0-d7c5035bdde1}, !- Handle
  Rendering Color 149,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35987ef9-2c20-4ce9-83df-8ade9f4871c4}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9b06745-eb64-47f4-9458-8619b416f12d}, !- Handle
  Rendering Color 151,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2918eb80-5093-4bb0-aaed-5a8cd6e127aa}, !- Handle
  Rendering Color 152,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {119e5b92-4f3f-4e76-9732-e05f4a99fb10}, !- Handle
  Rendering Color 153,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d92633a4-0714-4736-9d49-b2409c4871ac}, !- Handle
  Rendering Color 154,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc9dd16d-3f49-4bcb-87bd-3928a61a5249}, !- Handle
  Rendering Color 155,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {069f0def-cdd5-46bc-92ed-be24f95c608c}, !- Handle
  Rendering Color 156,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a904b2-1e09-423b-86c3-8148bcd31846}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb26364f-9767-4093-9b23-4b2319f985df}, !- Handle
  Rendering Color 158,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {034209e9-9217-4cce-b460-a8b2e5cda6c3}, !- Handle
  Rendering Color 159,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {5a04d866-59f8-4d62-8d37-ed5e506b9f26}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ;                                       !- Heating Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {223fe414-fa08-4b10-941d-89952cef37f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {78221e25-8290-41e0-bd0d-897b46f3ff85}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DefaultScheduleSet,
  {55db96a1-9898-4df5-b857-9fb134cb8059}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {917be5c5-e9c8-4818-b596-12f3e86250f0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Constant,
  {70b31035-43e1-4540-9e86-422d614d195f}, !- Handle
  Always On Discrete,                     !- Name
  {cc46517f-398d-40c4-b7d8-bdecc4fffd9c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cc46517f-398d-40c4-b7d8-bdecc4fffd9c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DefaultConstructionSet,
  {a9ca856a-313b-4987-994a-b5371f02fc12}, !- Handle
  189.1-2009 - CZ5 - Office 2,            !- Name
  {dc95193b-db8a-471e-a2c0-52f763e2f698}, !- Default Exterior Surface Constructions Name
  {f0af55a3-bea3-48ed-932c-0628d9acb749}, !- Default Interior Surface Constructions Name
  {ad1e42b6-a526-47c3-94e6-ee00d4b94fb5}, !- Default Ground Contact Surface Constructions Name
  {7267276b-4d78-4833-8037-b74940d0e5d4}, !- Default Exterior SubSurface Constructions Name
  {2be01f80-ca38-4c49-acba-e6d4fbd1d7d8}, !- Default Interior SubSurface Constructions Name
  {686bc310-ca7c-4522-ba32-90f14de1511f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dc95193b-db8a-471e-a2c0-52f763e2f698}, !- Handle
  Default Surface Constructions 25,       !- Name
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}, !- Floor Construction Name
  {096f8728-b08b-453c-b77c-59a23a6f3011}, !- Wall Construction Name
  {2d2147d9-71c4-44ab-87bc-bd54b707573b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0af55a3-bea3-48ed-932c-0628d9acb749}, !- Handle
  Default Surface Constructions 26,       !- Name
  {150eafbb-7fe9-41d3-b312-411548275ea0}, !- Floor Construction Name
  {eb4cc67d-8bfb-4f1e-96d8-6ea9c1112f46}, !- Wall Construction Name
  {f2d1b49b-15d4-48ed-a865-c082daaf8860}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ad1e42b6-a526-47c3-94e6-ee00d4b94fb5}, !- Handle
  Default Surface Constructions 27,       !- Name
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}, !- Floor Construction Name
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}, !- Wall Construction Name
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7267276b-4d78-4833-8037-b74940d0e5d4}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {4f3334f9-b093-4ea8-93e4-87ee9e3a4a64}, !- Fixed Window Construction Name
  {4f3334f9-b093-4ea8-93e4-87ee9e3a4a64}, !- Operable Window Construction Name
  {a8485485-e39f-4d18-863a-fcd2e4ea476d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}, !- Tubular Daylight Dome Construction Name
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2be01f80-ca38-4c49-acba-e6d4fbd1d7d8}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}, !- Fixed Window Construction Name
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}, !- Operable Window Construction Name
  {1a56f7eb-9118-4706-8678-760ad4a2569f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {686bc310-ca7c-4522-ba32-90f14de1511f}, !- Handle
  Interior Partition 2,                   !- Name
  {e6b5db99-8113-44a2-8d53-9c62252c180c}, !- Surface Rendering Name
  {be45e9a2-d4ae-4791-8fb4-880f168a52a0}; !- Layer 1

OS:StandardsInformation:Construction,
  {2b5d14f6-aa31-49c3-924e-2af65e0e5c24}, !- Handle
  {686bc310-ca7c-4522-ba32-90f14de1511f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 2,    !- Name
  {65dcbf6e-75ef-4e6a-8cd2-57845235423a}, !- Surface Rendering Name
  {95a1a6ed-73da-4e4d-a58c-4a3f6eb3884a}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {264620f0-248c-45bd-80ed-8617eb1575c0}, !- Handle
  {2942ea0e-dd12-43a4-bedc-31c09018bfc3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {096f8728-b08b-453c-b77c-59a23a6f3011}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 8, !- Name
  {c8740984-83ea-4d55-83ef-125322983ed0}, !- Surface Rendering Name
  {8177d9e7-32d3-49d3-b31d-0850702f7dd0}, !- Layer 1
  {4421de20-0c64-415a-b448-05ae772b81a1}, !- Layer 2
  {aae43126-24ac-4575-8ed3-9c4ace324141}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {4f56986d-9f85-4edd-bb04-dcdf5b13c59d}, !- Handle
  {096f8728-b08b-453c-b77c-59a23a6f3011}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {2d2147d9-71c4-44ab-87bc-bd54b707573b}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 2, !- Name
  {d43ef3f0-5508-46a9-8b78-3180a438029b}, !- Surface Rendering Name
  {d4a85aa4-7d02-475c-bae7-a62e351e7bb2}, !- Layer 1
  {156e39ee-d990-423d-bf48-f1b03c822424}, !- Layer 2
  {00e787e5-f91b-4691-9944-87c2dd4fb82c}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e5cf21c-3701-4834-b71e-c5a9b56a4463}, !- Handle
  {2d2147d9-71c4-44ab-87bc-bd54b707573b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {150eafbb-7fe9-41d3-b312-411548275ea0}, !- Handle
  Interior Floor 2,                       !- Name
  {860f2f6e-8e43-47b9-952a-9fc0a24b849f}, !- Surface Rendering Name
  {0277da30-032b-4722-8003-e4c459bcb606}, !- Layer 1
  {9c8a8bfe-f4b0-45f3-ae73-e92bbf630902}, !- Layer 2
  {590ad389-6ebe-4d96-b99d-6c1f67a9a22c}; !- Layer 3

OS:StandardsInformation:Construction,
  {67d259e4-060d-47d1-9a53-a768f29032e4}, !- Handle
  {150eafbb-7fe9-41d3-b312-411548275ea0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {eb4cc67d-8bfb-4f1e-96d8-6ea9c1112f46}, !- Handle
  Interior Wall 2,                        !- Name
  {6124068d-1a83-48c7-8f2c-d04983fac1b7}, !- Surface Rendering Name
  {029dc115-ad2e-4991-86d7-6baa612b96a2}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {029dc115-ad2e-4991-86d7-6baa612b96a2}; !- Layer 3

OS:StandardsInformation:Construction,
  {77841696-be4b-443a-94e8-2c265ab46bdf}, !- Handle
  {eb4cc67d-8bfb-4f1e-96d8-6ea9c1112f46}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f2d1b49b-15d4-48ed-a865-c082daaf8860}, !- Handle
  Interior Ceiling 2,                     !- Name
  {193fac49-aa3d-4454-9f04-c73697b5e436}, !- Surface Rendering Name
  {590ad389-6ebe-4d96-b99d-6c1f67a9a22c}, !- Layer 1
  {9c8a8bfe-f4b0-45f3-ae73-e92bbf630902}, !- Layer 2
  {0277da30-032b-4722-8003-e4c459bcb606}; !- Layer 3

OS:StandardsInformation:Construction,
  {bd41e345-d4ab-447c-94e0-b83b31067be9}, !- Handle
  {f2d1b49b-15d4-48ed-a865-c082daaf8860}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4f3334f9-b093-4ea8-93e4-87ee9e3a4a64}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 2, !- Name
  {0f7c5ab7-0f1a-4fc3-83f8-91127f244e2e}, !- Surface Rendering Name
  {13f869c7-ccc9-4c10-b136-6284fa6db02d}; !- Layer 1

OS:StandardsInformation:Construction,
  {e9507739-5a29-41e1-a96c-37b8c06f35fe}, !- Handle
  {4f3334f9-b093-4ea8-93e4-87ee9e3a4a64}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {a8485485-e39f-4d18-863a-fcd2e4ea476d}, !- Handle
  Exterior Door 2,                        !- Name
  {4dfe0edb-cf02-4732-aac1-4539c1b74586}, !- Surface Rendering Name
  {57b335e9-1d78-45fe-8d0c-1235da010fc1}, !- Layer 1
  {f0ac9fd4-900b-4559-b5b2-1318afb8f5d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0add1a7-16ca-4309-8eb4-10f3be649d82}, !- Handle
  {a8485485-e39f-4d18-863a-fcd2e4ea476d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}, !- Handle
  Interior Window 2,                      !- Name
  {f5b45adc-0181-4b48-93d6-a73e42fbdfad}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {6ffe222c-6297-4de1-8e89-e4e4848d9982}, !- Handle
  {8ed0b06c-c4ae-417b-bea3-6681018ae8e2}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1a56f7eb-9118-4706-8678-760ad4a2569f}, !- Handle
  Interior Door 2,                        !- Name
  {01953fd2-cbdf-437f-9aaa-d3c2aa688102}, !- Surface Rendering Name
  {be45e9a2-d4ae-4791-8fb4-880f168a52a0}; !- Layer 1

OS:StandardsInformation:Construction,
  {f024f163-f7d0-42f6-a9e1-d5515d2cdb03}, !- Handle
  {1a56f7eb-9118-4706-8678-760ad4a2569f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {be45e9a2-d4ae-4791-8fb4-880f168a52a0}, !- Handle
  G05 25mm wood 2,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {65807bbd-b5f6-41ee-875e-36b0cd6b6e9e}, !- Handle
  {be45e9a2-d4ae-4791-8fb4-880f168a52a0}; !- Material Name

OS:Material,
  {95a1a6ed-73da-4e4d-a58c-4a3f6eb3884a}, !- Handle
  MAT-CC05 4 HW CONCRETE 2,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {15455865-b30b-4467-a1f2-f7c16052f686}, !- Handle
  {95a1a6ed-73da-4e4d-a58c-4a3f6eb3884a}; !- Material Name

OS:Material,
  {8177d9e7-32d3-49d3-b31d-0850702f7dd0}, !- Handle
  1IN Stucco 2,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b963ef29-8c39-42f5-bded-82e3629e86fc}, !- Handle
  {8177d9e7-32d3-49d3-b31d-0850702f7dd0}; !- Material Name

OS:Material,
  {4421de20-0c64-415a-b448-05ae772b81a1}, !- Handle
  8IN Concrete HW 2,                      !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d1ac70e-e549-4e31-9cdb-534adcd08cc1}, !- Handle
  {4421de20-0c64-415a-b448-05ae772b81a1}; !- Material Name

OS:Material,
  {aae43126-24ac-4575-8ed3-9c4ace324141}, !- Handle
  Wall Insulation [40] 2,                 !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56ed1c0f-38b3-4ab6-a420-a41417b82aaf}, !- Handle
  {aae43126-24ac-4575-8ed3-9c4ace324141}; !- Material Name

OS:Material,
  {d4a85aa4-7d02-475c-bae7-a62e351e7bb2}, !- Handle
  Roof Membrane 2,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8f70793e-e4a0-4f7e-ba7a-07b5cf62701a}, !- Handle
  {d4a85aa4-7d02-475c-bae7-a62e351e7bb2}; !- Material Name

OS:Material,
  {156e39ee-d990-423d-bf48-f1b03c822424}, !- Handle
  Roof Insulation [21] 2,                 !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a04835d-c68e-45a4-86cf-b091e77c6fe0}, !- Handle
  {156e39ee-d990-423d-bf48-f1b03c822424}; !- Material Name

OS:Material,
  {00e787e5-f91b-4691-9944-87c2dd4fb82c}, !- Handle
  Metal Decking 2,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {10c48592-132c-472f-9d3d-b2a7825e75d2}, !- Handle
  {00e787e5-f91b-4691-9944-87c2dd4fb82c}; !- Material Name

OS:Material,
  {0277da30-032b-4722-8003-e4c459bcb606}, !- Handle
  F16 Acoustic tile 2,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99be8d01-ea07-4117-ba14-6e0758061c57}, !- Handle
  {0277da30-032b-4722-8003-e4c459bcb606}; !- Material Name

OS:Material:AirGap,
  {9c8a8bfe-f4b0-45f3-ae73-e92bbf630902}, !- Handle
  F05 Ceiling air space resistance 2,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {26ee7eb8-9889-4f06-b116-299b5be4f94c}, !- Handle
  {9c8a8bfe-f4b0-45f3-ae73-e92bbf630902}; !- Material Name

OS:Material,
  {590ad389-6ebe-4d96-b99d-6c1f67a9a22c}, !- Handle
  M11 100mm lightweight concrete 2,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7642a611-80bf-42b8-adc1-e1e63064083d}, !- Handle
  {590ad389-6ebe-4d96-b99d-6c1f67a9a22c}; !- Material Name

OS:Material,
  {029dc115-ad2e-4991-86d7-6baa612b96a2}, !- Handle
  G01a 19mm gypsum board 2,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dd192323-7994-4cdd-bc10-d7ac46bae426}, !- Handle
  {029dc115-ad2e-4991-86d7-6baa612b96a2}; !- Material Name

OS:WindowMaterial:Glazing,
  {13f869c7-ccc9-4c10-b136-6284fa6db02d}, !- Handle
  Theoretical Glass [207] 2,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {15709a65-aa5b-4471-bdfb-9ddff989dce9}, !- Handle
  {13f869c7-ccc9-4c10-b136-6284fa6db02d}; !- Material Name

OS:Material,
  {57b335e9-1d78-45fe-8d0c-1235da010fc1}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b81378ae-f700-4b37-9d4c-7636a168a5db}, !- Handle
  {57b335e9-1d78-45fe-8d0c-1235da010fc1}; !- Material Name

OS:Material,
  {f0ac9fd4-900b-4559-b5b2-1318afb8f5d9}, !- Handle
  I01 25mm insulation board 2,            !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ac34118-d06c-46c3-9bde-9c4e1baa8bb0}, !- Handle
  {f0ac9fd4-900b-4559-b5b2-1318afb8f5d9}; !- Material Name

OS:DefaultConstructionSet,
  {c7269934-1c6f-4063-8d79-843dbc4f4956}, !- Handle
  189.1-2009 - CZ5 - Office 3,            !- Name
  {33d63679-2146-4110-88bb-323050fbe4ef}, !- Default Exterior Surface Constructions Name
  {f7a20d29-0261-4976-8264-470bfb057fa9}, !- Default Interior Surface Constructions Name
  {d07d5489-b0ee-4d38-9f41-352691e6f854}, !- Default Ground Contact Surface Constructions Name
  {a51d3456-0d1b-449d-9114-0f13a0adec8c}, !- Default Exterior SubSurface Constructions Name
  {bc117993-5fea-46c6-b847-4775805bc282}, !- Default Interior SubSurface Constructions Name
  {70c35e66-094e-4cc5-a244-ace77c2a7d66}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {33d63679-2146-4110-88bb-323050fbe4ef}, !- Handle
  Default Surface Constructions 28,       !- Name
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}, !- Floor Construction Name
  {584fac1e-becc-4e06-8b9b-073dc32e1d5f}, !- Wall Construction Name
  {ebc0f3fa-9af7-4fea-99c8-c33064ab7a64}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f7a20d29-0261-4976-8264-470bfb057fa9}, !- Handle
  Default Surface Constructions 29,       !- Name
  {5a7ffc9f-4982-48af-8f9a-fa38163b1104}, !- Floor Construction Name
  {a8534ba1-2a2f-4408-8110-d8bc3406773d}, !- Wall Construction Name
  {a9e68cb2-2efb-42a7-b3b0-050be615db33}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d07d5489-b0ee-4d38-9f41-352691e6f854}, !- Handle
  Default Surface Constructions 30,       !- Name
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}, !- Floor Construction Name
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}, !- Wall Construction Name
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a51d3456-0d1b-449d-9114-0f13a0adec8c}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {0dcbb5d6-f216-4388-8031-8a2963b7f623}, !- Fixed Window Construction Name
  {0dcbb5d6-f216-4388-8031-8a2963b7f623}, !- Operable Window Construction Name
  {b75f75ad-3948-4d2d-9894-a9de09a1b676}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}, !- Tubular Daylight Dome Construction Name
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bc117993-5fea-46c6-b847-4775805bc282}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}, !- Fixed Window Construction Name
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}, !- Operable Window Construction Name
  {a4180b30-a7fe-47a0-b09b-e188d481b86a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {70c35e66-094e-4cc5-a244-ace77c2a7d66}, !- Handle
  Interior Partition 3,                   !- Name
  {dd045bb7-fde3-4b18-a28e-0c83b76f96ed}, !- Surface Rendering Name
  {5824c882-81a2-4f8f-99ce-23003a99b578}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e09188a-870c-4d02-9be3-d38888990fd1}, !- Handle
  {70c35e66-094e-4cc5-a244-ace77c2a7d66}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 3,    !- Name
  {71f794d6-5857-4284-b45b-aace62b543de}, !- Surface Rendering Name
  {cf278429-8711-408b-b1f8-5cc7512ffeee}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {ffef2f8e-d06b-48d7-a4a6-fa669f71f9f1}, !- Handle
  {956ca9c4-339c-411c-a2c7-9aa4be86c768}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {584fac1e-becc-4e06-8b9b-073dc32e1d5f}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 9, !- Name
  {756c7a3d-aa74-458c-a3e0-d152b2533c13}, !- Surface Rendering Name
  {cac06363-c235-47d5-92c1-1c8ed7efe55a}, !- Layer 1
  {a9c02c2d-ecbc-43c5-aa79-d07e496b74d3}, !- Layer 2
  {9196697d-3d38-48f0-876d-42c1121fbba0}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {212a0336-3202-4eb1-a193-e532e43c3f5d}, !- Handle
  {584fac1e-becc-4e06-8b9b-073dc32e1d5f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {ebc0f3fa-9af7-4fea-99c8-c33064ab7a64}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 3, !- Name
  {d44b319f-4c20-4f55-bd77-8926d7066ea7}, !- Surface Rendering Name
  {57f6e2b2-b193-4c9a-972d-1499d870573d}, !- Layer 1
  {0175ce99-ac1a-4a9d-a707-7192406c4f57}, !- Layer 2
  {7b25478a-e967-4248-b432-954ba48b2ae5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8df643a6-24cb-414a-afcf-005b016d5ff2}, !- Handle
  {ebc0f3fa-9af7-4fea-99c8-c33064ab7a64}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {5a7ffc9f-4982-48af-8f9a-fa38163b1104}, !- Handle
  Interior Floor 3,                       !- Name
  {3b512cf8-391b-4f1c-ae8d-02189304aa12}, !- Surface Rendering Name
  {60ebc07c-3bf4-4630-ac29-96a7a4af4fb9}, !- Layer 1
  {36d55369-b849-46c5-85a3-65ad819dac58}, !- Layer 2
  {9e469cad-50f4-4d5c-8ec4-97febdb353ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {234d0088-ce2d-44f9-91bc-347156dada38}, !- Handle
  {5a7ffc9f-4982-48af-8f9a-fa38163b1104}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a8534ba1-2a2f-4408-8110-d8bc3406773d}, !- Handle
  Interior Wall 3,                        !- Name
  {c08c43f7-e47b-444e-97dc-7d6edc0d8b4d}, !- Surface Rendering Name
  {57668d12-f823-4bb6-a92b-ea33f5f3e8da}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {57668d12-f823-4bb6-a92b-ea33f5f3e8da}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6ab78f0-201d-42e2-ab89-bbb7ed299b14}, !- Handle
  {a8534ba1-2a2f-4408-8110-d8bc3406773d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a9e68cb2-2efb-42a7-b3b0-050be615db33}, !- Handle
  Interior Ceiling 3,                     !- Name
  {bb5cd013-20d3-4d82-b1ad-34be97b61966}, !- Surface Rendering Name
  {9e469cad-50f4-4d5c-8ec4-97febdb353ac}, !- Layer 1
  {36d55369-b849-46c5-85a3-65ad819dac58}, !- Layer 2
  {60ebc07c-3bf4-4630-ac29-96a7a4af4fb9}; !- Layer 3

OS:StandardsInformation:Construction,
  {95f64403-0905-4f6e-97ea-0f62a6498518}, !- Handle
  {a9e68cb2-2efb-42a7-b3b0-050be615db33}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {0dcbb5d6-f216-4388-8031-8a2963b7f623}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 3, !- Name
  {abc82b3c-b5c0-4be9-b604-f3705aadf864}, !- Surface Rendering Name
  {716a1164-4da2-469e-a28b-aa3dbdde5a3c}; !- Layer 1

OS:StandardsInformation:Construction,
  {16e0123f-ccb4-48e6-a701-970a882571fc}, !- Handle
  {0dcbb5d6-f216-4388-8031-8a2963b7f623}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {b75f75ad-3948-4d2d-9894-a9de09a1b676}, !- Handle
  Exterior Door 3,                        !- Name
  {fb398238-5f9a-46d0-a56b-119b6b606fc1}, !- Surface Rendering Name
  {832a3161-77d1-4a89-a5ce-ddde01a41f5e}, !- Layer 1
  {792837d0-2194-4f2d-911d-668641d55b00}; !- Layer 2

OS:StandardsInformation:Construction,
  {281dd845-a94b-4382-a0c4-5a3f5fb2810b}, !- Handle
  {b75f75ad-3948-4d2d-9894-a9de09a1b676}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}, !- Handle
  Interior Window 3,                      !- Name
  {fd7fda5b-88d6-47d6-b7fc-3f7d62b473ff}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {aee54be6-5617-48b3-a1ac-7b8fa99e5e09}, !- Handle
  {6041ad88-f5b3-40a3-b73a-7bf1ae32107e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a4180b30-a7fe-47a0-b09b-e188d481b86a}, !- Handle
  Interior Door 3,                        !- Name
  {6110a82b-d7ab-487c-814e-0b2a96922a7c}, !- Surface Rendering Name
  {5824c882-81a2-4f8f-99ce-23003a99b578}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a7f26dc-d29e-4238-8100-3c6e46bafec5}, !- Handle
  {a4180b30-a7fe-47a0-b09b-e188d481b86a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {5824c882-81a2-4f8f-99ce-23003a99b578}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {045d7c2d-124b-433c-862a-5b71a43f8770}, !- Handle
  {5824c882-81a2-4f8f-99ce-23003a99b578}; !- Material Name

OS:Material,
  {cf278429-8711-408b-b1f8-5cc7512ffeee}, !- Handle
  MAT-CC05 4 HW CONCRETE 3,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dc8fcf4-30bf-4925-b07d-4205376f4782}, !- Handle
  {cf278429-8711-408b-b1f8-5cc7512ffeee}; !- Material Name

OS:Material,
  {cac06363-c235-47d5-92c1-1c8ed7efe55a}, !- Handle
  1IN Stucco 3,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf1a8902-4725-409b-ba1b-ea56aa0cbb30}, !- Handle
  {cac06363-c235-47d5-92c1-1c8ed7efe55a}; !- Material Name

OS:Material,
  {a9c02c2d-ecbc-43c5-aa79-d07e496b74d3}, !- Handle
  8IN Concrete HW 3,                      !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe52ddfb-746c-49f5-93e0-d2510e02db33}, !- Handle
  {a9c02c2d-ecbc-43c5-aa79-d07e496b74d3}; !- Material Name

OS:Material,
  {9196697d-3d38-48f0-876d-42c1121fbba0}, !- Handle
  Wall Insulation [40] 3,                 !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {828ecae7-37de-4b40-96d8-043751cf2005}, !- Handle
  {9196697d-3d38-48f0-876d-42c1121fbba0}; !- Material Name

OS:Material,
  {57f6e2b2-b193-4c9a-972d-1499d870573d}, !- Handle
  Roof Membrane 3,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4818df98-8d28-4003-a8d2-99f91ffd1b1c}, !- Handle
  {57f6e2b2-b193-4c9a-972d-1499d870573d}; !- Material Name

OS:Material,
  {0175ce99-ac1a-4a9d-a707-7192406c4f57}, !- Handle
  Roof Insulation [21] 3,                 !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5f17603-cb96-452d-bf5c-f3dcc3687db5}, !- Handle
  {0175ce99-ac1a-4a9d-a707-7192406c4f57}; !- Material Name

OS:Material,
  {7b25478a-e967-4248-b432-954ba48b2ae5}, !- Handle
  Metal Decking 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed2dc4f5-4749-4386-85eb-bc358a158b0f}, !- Handle
  {7b25478a-e967-4248-b432-954ba48b2ae5}; !- Material Name

OS:Material,
  {60ebc07c-3bf4-4630-ac29-96a7a4af4fb9}, !- Handle
  F16 Acoustic tile 3,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6724afb0-4c7e-4af2-ad4a-45305790b7ed}, !- Handle
  {60ebc07c-3bf4-4630-ac29-96a7a4af4fb9}; !- Material Name

OS:Material:AirGap,
  {36d55369-b849-46c5-85a3-65ad819dac58}, !- Handle
  F05 Ceiling air space resistance 3,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {244fd025-694a-44e9-b956-86fb0e372703}, !- Handle
  {36d55369-b849-46c5-85a3-65ad819dac58}; !- Material Name

OS:Material,
  {9e469cad-50f4-4d5c-8ec4-97febdb353ac}, !- Handle
  M11 100mm lightweight concrete 3,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {63a32724-f321-49c8-9fc4-0f4bcbd6a7bf}, !- Handle
  {9e469cad-50f4-4d5c-8ec4-97febdb353ac}; !- Material Name

OS:Material,
  {57668d12-f823-4bb6-a92b-ea33f5f3e8da}, !- Handle
  G01a 19mm gypsum board 3,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e621f777-e68d-4f5b-bc3e-77004fda9c28}, !- Handle
  {57668d12-f823-4bb6-a92b-ea33f5f3e8da}; !- Material Name

OS:WindowMaterial:Glazing,
  {716a1164-4da2-469e-a28b-aa3dbdde5a3c}, !- Handle
  Theoretical Glass [207] 3,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {396d828a-581f-4b97-9fb4-3b2244049524}, !- Handle
  {716a1164-4da2-469e-a28b-aa3dbdde5a3c}; !- Material Name

OS:Material,
  {832a3161-77d1-4a89-a5ce-ddde01a41f5e}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56a2cc19-dd4f-4128-99d4-d9a604ad31ac}, !- Handle
  {832a3161-77d1-4a89-a5ce-ddde01a41f5e}; !- Material Name

OS:Material,
  {792837d0-2194-4f2d-911d-668641d55b00}, !- Handle
  I01 25mm insulation board 3,            !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6a0ee48-4a09-472a-bc69-e7d2ddb65b0d}, !- Handle
  {792837d0-2194-4f2d-911d-668641d55b00}; !- Material Name

OS:DefaultConstructionSet,
  {6774c80e-c3cd-44c3-bd32-07a380983eb4}, !- Handle
  189.1-2009 - CZ5 - Office 4,            !- Name
  {e1e72a23-9736-4e9f-99cb-6817b76f1c2a}, !- Default Exterior Surface Constructions Name
  {be7cbf4e-bd1d-4d4d-adee-e218109318e6}, !- Default Interior Surface Constructions Name
  {8b6971cb-250f-4b3b-98a3-e5a28050f0c9}, !- Default Ground Contact Surface Constructions Name
  {9a035505-1806-459f-9620-2a32ff1f3cdd}, !- Default Exterior SubSurface Constructions Name
  {2661fd1e-8e64-4284-8e48-08edc0473940}, !- Default Interior SubSurface Constructions Name
  {1bdf8cb5-4288-4d15-b4c1-1f3e5bba4671}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e1e72a23-9736-4e9f-99cb-6817b76f1c2a}, !- Handle
  Default Surface Constructions 31,       !- Name
  {3733b044-397b-4f0b-8451-41860f437ef6}, !- Floor Construction Name
  {47ab8626-b905-49c8-9832-3b6952a1716a}, !- Wall Construction Name
  {4d803c6d-f589-4759-bb58-7b42815e66a3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {be7cbf4e-bd1d-4d4d-adee-e218109318e6}, !- Handle
  Default Surface Constructions 32,       !- Name
  {d1198652-a5a3-4c95-91d4-7dd5cb1efb21}, !- Floor Construction Name
  {635e5ef4-f99b-48ee-b32a-133b3fd52617}, !- Wall Construction Name
  {dea6b7f5-2e13-488f-a238-4656689650be}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b6971cb-250f-4b3b-98a3-e5a28050f0c9}, !- Handle
  Default Surface Constructions 33,       !- Name
  {3733b044-397b-4f0b-8451-41860f437ef6}, !- Floor Construction Name
  {3733b044-397b-4f0b-8451-41860f437ef6}, !- Wall Construction Name
  {3733b044-397b-4f0b-8451-41860f437ef6}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a035505-1806-459f-9620-2a32ff1f3cdd}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  {8aadc3be-c247-48bd-8b1c-7ffdd361a95a}, !- Fixed Window Construction Name
  {8aadc3be-c247-48bd-8b1c-7ffdd361a95a}, !- Operable Window Construction Name
  {61fe0f69-e2f7-4f66-a5ae-1df928d36726}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {222427dd-32db-46db-bed0-8e1239c03f9b}, !- Tubular Daylight Dome Construction Name
  {222427dd-32db-46db-bed0-8e1239c03f9b}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2661fd1e-8e64-4284-8e48-08edc0473940}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  {222427dd-32db-46db-bed0-8e1239c03f9b}, !- Fixed Window Construction Name
  {222427dd-32db-46db-bed0-8e1239c03f9b}, !- Operable Window Construction Name
  {a3cb4ebc-6377-4785-ae4d-d6e47dc1ab21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1bdf8cb5-4288-4d15-b4c1-1f3e5bba4671}, !- Handle
  Interior Partition 4,                   !- Name
  {c3916be1-9697-4d04-a598-75352ae56df0}, !- Surface Rendering Name
  {b3597fe2-fdcc-492c-9f9c-9548f164bb04}; !- Layer 1

OS:StandardsInformation:Construction,
  {08610366-473d-4dee-a941-e4271cbc6a9c}, !- Handle
  {1bdf8cb5-4288-4d15-b4c1-1f3e5bba4671}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {3733b044-397b-4f0b-8451-41860f437ef6}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 4,    !- Name
  {fdb88fdc-8591-4ded-9a33-a800a79a721f}, !- Surface Rendering Name
  {6ab71f3e-dcda-4eb1-94e4-be3f786f193a}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {e423e859-576c-45f3-b888-dd171c6a09dd}, !- Handle
  {3733b044-397b-4f0b-8451-41860f437ef6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {47ab8626-b905-49c8-9832-3b6952a1716a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 10, !- Name
  {bc1eb081-25d3-4c87-8013-4aed187a23e9}, !- Surface Rendering Name
  {94f09269-82ad-4b84-ad55-ea61f12a024c}, !- Layer 1
  {81cce076-2425-4f92-8f8d-e01ac4cd288b}, !- Layer 2
  {9dc7c211-be83-4461-b62c-96a96dfb8d23}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {62e1427f-56cc-4769-ae82-a428db0c40a2}, !- Handle
  {47ab8626-b905-49c8-9832-3b6952a1716a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {4d803c6d-f589-4759-bb58-7b42815e66a3}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 4, !- Name
  {4608c107-6e4c-4ac0-a2d0-82e8ed2564d8}, !- Surface Rendering Name
  {3486e81b-5d9d-41e3-8e64-711e2947edce}, !- Layer 1
  {7a2c18eb-9d13-494d-8a8d-75312b58d113}, !- Layer 2
  {a4185e60-330e-46f4-9fb1-dea8d30d600d}; !- Layer 3

OS:StandardsInformation:Construction,
  {eb12dc80-332c-44aa-a8ac-aa8f064df33a}, !- Handle
  {4d803c6d-f589-4759-bb58-7b42815e66a3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {d1198652-a5a3-4c95-91d4-7dd5cb1efb21}, !- Handle
  Interior Floor 4,                       !- Name
  {2345f11f-642a-48ed-b3e5-10fd33662ed2}, !- Surface Rendering Name
  {78e4e311-3fa0-4da2-a885-81fb6fd1fc97}, !- Layer 1
  {93780b44-e883-41e8-86e0-fb22139ff3eb}, !- Layer 2
  {2b4ba741-f58a-4391-a395-ea651f4cfb75}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f78e53e-6071-4e8e-b216-5416fb2c5af1}, !- Handle
  {d1198652-a5a3-4c95-91d4-7dd5cb1efb21}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {635e5ef4-f99b-48ee-b32a-133b3fd52617}, !- Handle
  Interior Wall 4,                        !- Name
  {76c4c482-5b81-4aeb-891f-03e27e307445}, !- Surface Rendering Name
  {16d730d1-b390-49c2-9de3-301406b98fde}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {16d730d1-b390-49c2-9de3-301406b98fde}; !- Layer 3

OS:StandardsInformation:Construction,
  {dfad79ae-ed13-47fc-8b1f-8624ebf22812}, !- Handle
  {635e5ef4-f99b-48ee-b32a-133b3fd52617}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {dea6b7f5-2e13-488f-a238-4656689650be}, !- Handle
  Interior Ceiling 4,                     !- Name
  {d2061774-f098-4ca8-9050-619b14277584}, !- Surface Rendering Name
  {2b4ba741-f58a-4391-a395-ea651f4cfb75}, !- Layer 1
  {93780b44-e883-41e8-86e0-fb22139ff3eb}, !- Layer 2
  {78e4e311-3fa0-4da2-a885-81fb6fd1fc97}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f3bc0ac-522f-44af-a7da-a9ee89b2aefb}, !- Handle
  {dea6b7f5-2e13-488f-a238-4656689650be}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {8aadc3be-c247-48bd-8b1c-7ffdd361a95a}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 4, !- Name
  {81167ec2-5a83-4e2b-abfc-de92e1b414cc}, !- Surface Rendering Name
  {c233a20d-e7c9-4c7b-b0b3-f18d9b79ad77}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3b1ddb7-bde2-4130-afd2-b45d5f44a646}, !- Handle
  {8aadc3be-c247-48bd-8b1c-7ffdd361a95a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {61fe0f69-e2f7-4f66-a5ae-1df928d36726}, !- Handle
  Exterior Door 4,                        !- Name
  {70523e76-6b7a-4062-a479-53eac6553773}, !- Surface Rendering Name
  {4796e373-db12-47ca-99f9-fe1144ffb752}, !- Layer 1
  {8fca6b69-44fc-4338-9514-8a20aaf7e2dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {3caaa24a-92fc-440f-ad4d-162fb036f08e}, !- Handle
  {61fe0f69-e2f7-4f66-a5ae-1df928d36726}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {222427dd-32db-46db-bed0-8e1239c03f9b}, !- Handle
  Interior Window 4,                      !- Name
  {3f8d875f-9b55-4b94-a5ee-378b88d421a5}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d05b56c-a130-44dd-a147-6940b341ae6f}, !- Handle
  {222427dd-32db-46db-bed0-8e1239c03f9b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a3cb4ebc-6377-4785-ae4d-d6e47dc1ab21}, !- Handle
  Interior Door 4,                        !- Name
  {eaa96d57-e173-4a7d-a6c2-a33c7191b364}, !- Surface Rendering Name
  {b3597fe2-fdcc-492c-9f9c-9548f164bb04}; !- Layer 1

OS:StandardsInformation:Construction,
  {b76f1c2b-fc2a-4692-828f-23285c4829f0}, !- Handle
  {a3cb4ebc-6377-4785-ae4d-d6e47dc1ab21}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b3597fe2-fdcc-492c-9f9c-9548f164bb04}, !- Handle
  G05 25mm wood 4,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e26ebe9-43fd-4496-96d1-bec81b27a69f}, !- Handle
  {b3597fe2-fdcc-492c-9f9c-9548f164bb04}; !- Material Name

OS:Material,
  {6ab71f3e-dcda-4eb1-94e4-be3f786f193a}, !- Handle
  MAT-CC05 4 HW CONCRETE 4,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {70c4c238-877d-41fe-8b41-63b6f2b856de}, !- Handle
  {6ab71f3e-dcda-4eb1-94e4-be3f786f193a}; !- Material Name

OS:Material,
  {94f09269-82ad-4b84-ad55-ea61f12a024c}, !- Handle
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc834aba-ad29-4689-ae26-f120636bc7e9}, !- Handle
  {94f09269-82ad-4b84-ad55-ea61f12a024c}; !- Material Name

OS:Material,
  {81cce076-2425-4f92-8f8d-e01ac4cd288b}, !- Handle
  8IN Concrete HW 4,                      !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {122ff28b-e55c-48de-b68d-415128f0f384}, !- Handle
  {81cce076-2425-4f92-8f8d-e01ac4cd288b}; !- Material Name

OS:Material,
  {9dc7c211-be83-4461-b62c-96a96dfb8d23}, !- Handle
  Wall Insulation [40] 4,                 !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b388cc42-8aa3-43e9-8309-66c2f62fe539}, !- Handle
  {9dc7c211-be83-4461-b62c-96a96dfb8d23}; !- Material Name

OS:Material,
  {3486e81b-5d9d-41e3-8e64-711e2947edce}, !- Handle
  Roof Membrane 4,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e82c449-21c9-441e-b719-82230f45d90a}, !- Handle
  {3486e81b-5d9d-41e3-8e64-711e2947edce}; !- Material Name

OS:Material,
  {7a2c18eb-9d13-494d-8a8d-75312b58d113}, !- Handle
  Roof Insulation [21] 4,                 !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e149cf6-d554-4e66-8aaa-88a59f84a0b8}, !- Handle
  {7a2c18eb-9d13-494d-8a8d-75312b58d113}; !- Material Name

OS:Material,
  {a4185e60-330e-46f4-9fb1-dea8d30d600d}, !- Handle
  Metal Decking 4,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {58d0ab4f-d093-487b-ac84-968f9164b7f4}, !- Handle
  {a4185e60-330e-46f4-9fb1-dea8d30d600d}; !- Material Name

OS:Material,
  {78e4e311-3fa0-4da2-a885-81fb6fd1fc97}, !- Handle
  F16 Acoustic tile 4,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1905f2c-44eb-40c0-ac0b-ddf6cdcc75f9}, !- Handle
  {78e4e311-3fa0-4da2-a885-81fb6fd1fc97}; !- Material Name

OS:Material:AirGap,
  {93780b44-e883-41e8-86e0-fb22139ff3eb}, !- Handle
  F05 Ceiling air space resistance 4,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {c3159289-0ff1-4567-a845-3cd466aa81d1}, !- Handle
  {93780b44-e883-41e8-86e0-fb22139ff3eb}; !- Material Name

OS:Material,
  {2b4ba741-f58a-4391-a395-ea651f4cfb75}, !- Handle
  M11 100mm lightweight concrete 4,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3efa826a-89c1-4fdb-b199-731bcf0747a2}, !- Handle
  {2b4ba741-f58a-4391-a395-ea651f4cfb75}; !- Material Name

OS:Material,
  {16d730d1-b390-49c2-9de3-301406b98fde}, !- Handle
  G01a 19mm gypsum board 4,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fa828a82-b19c-4cb5-bb83-90b86801b148}, !- Handle
  {16d730d1-b390-49c2-9de3-301406b98fde}; !- Material Name

OS:WindowMaterial:Glazing,
  {c233a20d-e7c9-4c7b-b0b3-f18d9b79ad77}, !- Handle
  Theoretical Glass [207] 4,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {8596a316-5642-43d1-bbeb-5251b2fcb24e}, !- Handle
  {c233a20d-e7c9-4c7b-b0b3-f18d9b79ad77}; !- Material Name

OS:Material,
  {4796e373-db12-47ca-99f9-fe1144ffb752}, !- Handle
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d457169f-d12e-4cfa-ab12-7b37356f9be6}, !- Handle
  {4796e373-db12-47ca-99f9-fe1144ffb752}; !- Material Name

OS:Material,
  {8fca6b69-44fc-4338-9514-8a20aaf7e2dd}, !- Handle
  I01 25mm insulation board 4,            !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8fbc1c68-a0b9-4532-8e42-a49e5462b9be}, !- Handle
  {8fca6b69-44fc-4338-9514-8a20aaf7e2dd}; !- Material Name

OS:SpaceType,
  {b3482c6c-c42e-4e56-8da7-1e0a3e840f72}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Default Schedule Set Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Group Rendering Name
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {5a012a35-506c-45e1-b6b6-aaafde2c570a}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights 1, !- Name
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Lights Definition Name
  {b3482c6c-c42e-4e56-8da7-1e0a3e840f72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {64026a48-56ea-48f8-8e09-982beff9698e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment 1, !- Name
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Electric Equipment Definition Name
  {b3482c6c-c42e-4e56-8da7-1e0a3e840f72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {76202927-ba21-4492-866c-7420ad94c77b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration 1, !- Name
  {b3482c6c-c42e-4e56-8da7-1e0a3e840f72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {f9257adb-59cc-46e0-9a87-d5fa48f6d36c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 2, !- Name
  ,                                       !- Default Construction Set Name
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Default Schedule Set Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Group Rendering Name
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {7974c057-5d91-4005-ba59-26dbd53d478b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights 2, !- Name
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Lights Definition Name
  {f9257adb-59cc-46e0-9a87-d5fa48f6d36c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {49991068-d9fa-4090-acdb-a3e731cfa4ce}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment 2, !- Name
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Electric Equipment Definition Name
  {f9257adb-59cc-46e0-9a87-d5fa48f6d36c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0ce153f5-e192-496e-a262-97e91055dd05}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration 2, !- Name
  {f9257adb-59cc-46e0-9a87-d5fa48f6d36c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {c545d46f-845f-46ac-8e67-95c4ebd6dc5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 1, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {6b3ed19c-e82b-4679-95b7-581e422872f5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 1, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {5a7098e6-6e75-4199-92ed-d7cc817b6dd4}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 1, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {19fc6089-02a4-447d-83ea-e082873fb0b3}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1, !- Name
  {0a1bc1fc-5c80-402b-8b89-842c4143229c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Default Schedule Set Name
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Group Rendering Name
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {eb0ef235-59ba-4b7d-95a5-1078f720c185}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People 1, !- Name
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- People Definition Name
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {898a08f9-71c9-40e7-a6a4-4e8ea86e7e87}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights 1, !- Name
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Lights Definition Name
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {78f99add-31e9-49d1-9eb6-f0191db985de}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment 1, !- Name
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Electric Equipment Definition Name
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {bacb1402-6308-4f7d-b5c4-53fa08617ba2}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration 1, !- Name
  {88c26f1b-7236-4abe-83f9-804413c50e84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 2, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {2c1d6d44-90c9-44f4-8a4c-ddb78ea5e41d}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 2, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {dda26d0c-e5d8-4442-8a87-6ab9d1670150}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 2, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {68aa667d-60ee-4eff-bacf-cffb903ab0f3}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 2, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {07c913c4-a49d-493a-a3f8-edecd380137d}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 2, !- Name
  {ec90c647-5e3f-430a-a649-7e148f506d1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 3, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {d411c571-fed2-482f-a856-6660571b38d6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 3, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {76e3bd4d-df4e-45ca-8db8-7831286e318a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 3, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {50edfba8-4bd9-4eeb-a02f-b2d8abd25d3a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 3, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {afbc1740-5f1b-4528-823a-5d4b63ee43ab}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 3, !- Name
  {51cc4f46-0d5a-404a-9038-3c888f8f8336}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {0b0d7d0e-8e0c-4d73-bbd0-4d262ac73220}, !- Default Schedule Set Name
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Group Rendering Name
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:People,
  {e8bbae67-a2a9-44a0-9945-b2f8ce1dcd19}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People 1, !- Name
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- People Definition Name
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {56257c5e-5c9a-43c9-8e36-75a65671a62c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights 1, !- Name
  {9d2a2115-85c5-438b-b32c-a4a858d8161a}, !- Lights Definition Name
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {9bca4b1e-22c7-4ab3-bbdc-1c05daaa58ca}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment 1, !- Name
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Electric Equipment Definition Name
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {608bcb88-cf0e-4a95-a578-690feb367a3a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration 1, !- Name
  {b2b4c36d-6658-4fba-bbbe-407abe825690}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 4, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {4af52554-25a8-4f0c-a4e9-24770ab8866a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 4, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {718df5e0-6122-4248-a1a8-ebd26997881b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 4, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {b2513b5a-e07e-4ad8-a9ff-abc663080194}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 4, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {a821f869-4b31-4bf6-8737-cc47e885b354}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 4, !- Name
  {b1422c35-529f-459c-aeed-9df55c824975}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 5, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {6650670e-9420-43f4-ae8d-9be47b0a2a3e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 5, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {38f5b37a-dc76-45be-8011-8e23ddc023f0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 5, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {33d44539-7215-4cf1-9f0a-72894cc65e61}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 5, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {1fe846bb-a64a-4010-882f-a6b404a17611}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 5, !- Name
  {ac1662e0-e19c-430c-bd67-954aa03b30b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {a77ae8b7-4aa2-41f7-b5a6-8856ba6e1aa9}, !- Default Schedule Set Name
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Group Rendering Name
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:People,
  {c32a4559-2cf1-4fb9-b680-0638f8e68a7c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People 1, !- Name
  {a0c943ca-3fd3-4a76-8558-4194a944b98d}, !- People Definition Name
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {13b8ed38-a3f0-4e18-ba73-6f16b1169c85}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights 1, !- Name
  {b22a9e34-087b-427c-b758-a0124a25cdc5}, !- Lights Definition Name
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {00091641-1a50-4383-8ae0-6383dbbaf97b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment 1, !- Name
  {75c6e605-824f-4e54-8dd0-f27abb35f641}, !- Electric Equipment Definition Name
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {822ea171-44a7-4ed0-b530-40f9f5489a2e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration 1, !- Name
  {b73731b1-166c-4e0d-9f23-e8978068b101}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 2, !- Name
  ,                                       !- Default Construction Set Name
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Default Schedule Set Name
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Group Rendering Name
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {5b9168b2-0786-4d1d-ae63-82914edc8ae5}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People 2, !- Name
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- People Definition Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {44a468e3-b1a0-45d0-b123-6da69e59d51c}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights 2, !- Name
  {d607f8dd-35e4-4a28-bcbe-31e09c118ae0}, !- Lights Definition Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {ea382d28-11e6-4acd-80a5-c97ab448ebac}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment 2, !- Name
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Electric Equipment Definition Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {7e52a201-0be2-48a5-a794-df03e817f3e4}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration 2, !- Name
  {8d2fbe8c-7253-4e9e-bffc-a66669f1c838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 1,  !- Name
  ,                                       !- Default Construction Set Name
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Default Schedule Set Name
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Group Rendering Name
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {63f1840f-573e-4c79-8558-969e3b37ae2c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People 1, !- Name
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- People Definition Name
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {4269d4c6-52f9-4c03-8b48-fc1e1cb62c11}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights 1, !- Name
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Lights Definition Name
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {eb6a81fd-a921-4261-bc36-3a9b94a1d87c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment 1, !- Name
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Electric Equipment Definition Name
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ba9818f9-beba-469e-b4cd-d501f1bbd37d}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration 1, !- Name
  {a47d55a9-c337-4c70-abed-805e056a6e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 1,  !- Name
  ,                                       !- Default Construction Set Name
  {1d7040c9-cc51-49e9-bced-99919b77079e}, !- Default Schedule Set Name
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Group Rendering Name
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Lights,
  {e0859061-b3b9-403b-a2db-66efd8dfd6a7}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights 1, !- Name
  {2783b7ad-e79e-4709-93a0-76d9b15480cb}, !- Lights Definition Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {8752eab6-e5fa-4cbc-a6f9-47ed37f30ca2}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration 1, !- Name
  {1920e509-35bf-4174-90d6-66cea15c8745}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ee5d6e06-5e12-46a2-b3c3-2d58acfd1f73}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {67b9c134-6af2-4034-8be9-99c918290f72}, !- Default Schedule Set Name
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Group Rendering Name
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {579bc33e-2e55-4573-bb1a-eb4361899bc3}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights 1, !- Name
  {a3530ea6-39e7-4538-9866-287cb9025bf1}, !- Lights Definition Name
  {ee5d6e06-5e12-46a2-b3c3-2d58acfd1f73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0673a7d4-813a-4489-aeca-486acd49c402}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration 1, !- Name
  {ee5d6e06-5e12-46a2-b3c3-2d58acfd1f73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
