  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 3, !- Name
  ,                                       !- Default Construction Set Name
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Default Schedule Set Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Group Rendering Name
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {c6447149-9a99-41d0-a739-f8a3210c856e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights 3, !- Name
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Lights Definition Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {52cc207f-8ed5-4df0-9740-05bc8802ddd2}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment 3, !- Name
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Electric Equipment Definition Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ff7f29f8-9f15-48fc-9f29-bda69ef61247}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration 3, !- Name
  {e32bcdc2-ce4e-465c-bad0-8cad01f5a347}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 2, !- Name
  ,                                       !- Default Construction Set Name
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Default Schedule Set Name
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Group Rendering Name
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {4732eb98-73ba-41e0-9d79-735fe811dd66}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People 2, !- Name
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- People Definition Name
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {32998af2-dbde-4089-a6eb-db432943746e}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights 2, !- Name
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Lights Definition Name
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {970edcb4-ba2b-4240-960f-b27bfeca9a20}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment 2, !- Name
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Electric Equipment Definition Name
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {c4aa48cc-f506-4837-8691-33dfa38907b4}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration 2, !- Name
  {cfde9624-ac01-4250-9a12-e0f5b5390fc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {0942320f-e77c-46c5-b746-aff298911921}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 2,  !- Name
  ,                                       !- Default Construction Set Name
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Default Schedule Set Name
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Group Rendering Name
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {4410dc0a-4f18-4966-b8f1-e05e8d3d1e88}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People 2, !- Name
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- People Definition Name
  {0942320f-e77c-46c5-b746-aff298911921}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {2630f374-00b8-4a3e-86c9-dcc226e3002e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights 2, !- Name
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Lights Definition Name
  {0942320f-e77c-46c5-b746-aff298911921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {12f3967e-0256-4b21-8e2c-7506c77b616c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment 2, !- Name
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Electric Equipment Definition Name
  {0942320f-e77c-46c5-b746-aff298911921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {2f118f76-1cda-4658-adee-9902abdeda2c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration 2, !- Name
  {0942320f-e77c-46c5-b746-aff298911921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 3,  !- Name
  ,                                       !- Default Construction Set Name
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Default Schedule Set Name
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Group Rendering Name
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {ba6af885-44b4-4612-ac8c-562211eecadb}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People 3, !- Name
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- People Definition Name
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {3f2ec5c0-57c8-41c9-8ed1-f1cf70fbc89a}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights 3, !- Name
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Lights Definition Name
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c963a79e-eef1-410d-90dd-8420b3e22001}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment 3, !- Name
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Electric Equipment Definition Name
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {3be1478c-a83b-4a2f-8c79-28029c6deed5}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration 3, !- Name
  {1f969d20-3a1a-43cb-9e16-e9e3be945b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 4,  !- Name
  ,                                       !- Default Construction Set Name
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Default Schedule Set Name
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Group Rendering Name
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {4dadf07d-aa1b-494f-836a-3bcc1fb15f4b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People 4, !- Name
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- People Definition Name
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {260296df-2279-4a6b-ab6c-776c8ea422f9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights 4, !- Name
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Lights Definition Name
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {c4ee0bb5-4a7a-467a-9638-6d52e873598e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment 4, !- Name
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Electric Equipment Definition Name
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {a9687cd2-b2a7-4fa0-b739-960c9ae0ec96}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration 4, !- Name
  {52f93fc8-25ba-47e6-bc04-0f5dad46debc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {65dcbf6e-75ef-4e6a-8cd2-57845235423a}, !- Handle
  Rendering Color 160,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8740984-83ea-4d55-83ef-125322983ed0}, !- Handle
  Rendering Color 161,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d43ef3f0-5508-46a9-8b78-3180a438029b}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {860f2f6e-8e43-47b9-952a-9fc0a24b849f}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6124068d-1a83-48c7-8f2c-d04983fac1b7}, !- Handle
  Rendering Color 164,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {193fac49-aa3d-4454-9f04-c73697b5e436}, !- Handle
  Rendering Color 165,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f7c5ab7-0f1a-4fc3-83f8-91127f244e2e}, !- Handle
  Rendering Color 166,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dfe0edb-cf02-4732-aac1-4539c1b74586}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5b45adc-0181-4b48-93d6-a73e42fbdfad}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01953fd2-cbdf-437f-9aaa-d3c2aa688102}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd045bb7-fde3-4b18-a28e-0c83b76f96ed}, !- Handle
  Rendering Color 170,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71f794d6-5857-4284-b45b-aace62b543de}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {756c7a3d-aa74-458c-a3e0-d152b2533c13}, !- Handle
  Rendering Color 172,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d44b319f-4c20-4f55-bd77-8926d7066ea7}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b512cf8-391b-4f1c-ae8d-02189304aa12}, !- Handle
  Rendering Color 174,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c08c43f7-e47b-444e-97dc-7d6edc0d8b4d}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb5cd013-20d3-4d82-b1ad-34be97b61966}, !- Handle
  Rendering Color 176,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abc82b3c-b5c0-4be9-b604-f3705aadf864}, !- Handle
  Rendering Color 177,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb398238-5f9a-46d0-a56b-119b6b606fc1}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd7fda5b-88d6-47d6-b7fc-3f7d62b473ff}, !- Handle
  Rendering Color 179,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6110a82b-d7ab-487c-814e-0b2a96922a7c}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3916be1-9697-4d04-a598-75352ae56df0}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdb88fdc-8591-4ded-9a33-a800a79a721f}, !- Handle
  Rendering Color 182,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc1eb081-25d3-4c87-8013-4aed187a23e9}, !- Handle
  Rendering Color 183,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4608c107-6e4c-4ac0-a2d0-82e8ed2564d8}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2345f11f-642a-48ed-b3e5-10fd33662ed2}, !- Handle
  Rendering Color 185,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76c4c482-5b81-4aeb-891f-03e27e307445}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2061774-f098-4ca8-9050-619b14277584}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {81167ec2-5a83-4e2b-abfc-de92e1b414cc}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70523e76-6b7a-4062-a479-53eac6553773}, !- Handle
  Rendering Color 189,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f8d875f-9b55-4b94-a5ee-378b88d421a5}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eaa96d57-e173-4a7d-a6c2-a33c7191b364}, !- Handle
  Rendering Color 191,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6b5db99-8113-44a2-8d53-9c62252c180c}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {14971e9b-38a7-4a11-ace4-cb062878fca1}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60712be1-28bc-4513-be76-ceedf2717bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9652, -4.21865827379412e-033, -1.24273106965962e-015, !- X,Y,Z Vertex 1 {m}
  0.9652, -14.2494000000001, -9.3078645829136e-016, !- X,Y,Z Vertex 2 {m}
  -0.5588, -14.2494000000001, -9.26894823614259e-016, !- X,Y,Z Vertex 3 {m}
  -0.5588, -3.97938657788768e-032, -1.23883943498252e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bacbe5a-bf72-4cb4-8ec6-3106d262c206}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a800639-4655-48ab-8b54-720a3a8c8e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4986, -17.3228, 4.064,               !- X,Y,Z Vertex 1 {m}
  -1.4986, -17.3228, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  -0.5588, -17.3228, -1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -0.5588, -17.3228, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ec88d7-c469-469f-a02b-e7b161a512bb}, !- Handle
  Surface 633,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6344281-46eb-4a33-9924-34d4c5d46cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5588, -5.14116343263885e-032, -1.10960743111996e-015, !- X,Y,Z Vertex 1 {m}
  -0.5588, -7.1628, -1.75353269781015e-015, !- X,Y,Z Vertex 2 {m}
  -1.4986, -7.1628, -1.13411298031889e-015, !- X,Y,Z Vertex 3 {m}
  -1.4986, 4.79971242220435e-032, -4.90187713628698e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9c065e-225a-4e9c-ab2d-d761635d80ba}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f249e5fa-a08c-4bb4-ae64-489836836091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, -4.2672, -3.78335375363898e-016, !- X,Y,Z Vertex 1 {m}
  9.017, -7.5946, -6.35494770588121e-017, !- X,Y,Z Vertex 2 {m}
  3.4798, -7.5946, -1.02839623879286e-015, !- X,Y,Z Vertex 3 {m}
  3.4798, -14.2494, -3.98824442182686e-016, !- X,Y,Z Vertex 4 {m}
  0.9652, -14.2494000000001, -8.36988797282082e-016, !- X,Y,Z Vertex 5 {m}
  0.9652, -4.26720000000009, -1.78134649219734e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e0d35336-ff23-4e9d-8ce6-ef19766009fc}, !- Handle
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3aa5055-fcfc-4770-9bd7-1e1d1d92beff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, 2.05816462511116e-033, -1.95451755531461e-017, !- X,Y,Z Vertex 1 {m}
  9.017, -4.2672, -4.72150538422077e-016, !- X,Y,Z Vertex 2 {m}
  0.9652, -4.26720000000009, -1.72091072069619e-015, !- X,Y,Z Vertex 3 {m}
  0.9652, -1.50609266256891e-033, -1.26830535782725e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33410c1a-ea60-4b0e-b688-d63afd654a14}, !- Handle
  Surface 636,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d2f70a-bb7b-4fe0-9dc3-95f9e43790c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5930f8-4ca4-4cb1-9d70-6f46c6b2d4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3114, -14.2494, -3.67082097065873e-016, !- X,Y,Z Vertex 1 {m}
  2.3114, -17.3228, 3.6708209706587e-016, !- X,Y,Z Vertex 2 {m}
  -0.5588, -17.3228, -1.86604242182804e-016, !- X,Y,Z Vertex 3 {m}
  -0.5588, -14.2494000000001, -9.20768436314521e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883a2e0c-b9fa-40db-9f07-95fee938a7b0}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8bf7aab-8291-44ce-a546-f34b0c7da246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40432ac6-96e3-42a9-a47f-3d5fda592dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 17.3228, 6.41186143763638e-031, !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 10.16, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  1.01067598734517e-014, 10.16, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -1.87421902822685e-062, 17.3228, 6.41186143763638e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b297be89-58db-4493-88b5-c6aa3c0b7ad3}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4685c55-753c-49e5-8dce-1d52f19c5fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.875, 1.6002, 4.064,                  !- X,Y,Z Vertex 1 {m}
  15.875, 1.60019999999998, 0,            !- X,Y,Z Vertex 2 {m}
  13.5636, 1.60019999999998, 0,           !- X,Y,Z Vertex 3 {m}
  13.5636, 1.6002, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2300315e-fd6b-4296-9fdb-2786c96fb66e}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d374742-c407-478f-b0cb-cdaf8ff06eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 1.6002, 4.064,                  !- X,Y,Z Vertex 1 {m}
  3.9878, 1.60019999999999, -1.69032697149687e-029, !- X,Y,Z Vertex 2 {m}
  -1.26930352536139e-029, 1.6002, 1.24550408426087e-029, !- X,Y,Z Vertex 3 {m}
  1.67729394422759e-029, 1.60020000000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afec09f2-5284-4b72-88b8-2ef534e551b5}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c99988e1-73d6-4318-8e4a-ec08e795e6a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 1.6002, 4.064,                   !- X,Y,Z Vertex 1 {m}
  6.858, 1.60019999999998, 0,             !- X,Y,Z Vertex 2 {m}
  3.9878, 1.60019999999998, 0,            !- X,Y,Z Vertex 3 {m}
  3.9878, 1.6002, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a56f728-7dab-4b79-91fa-8be253dfdd16}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  {4306b2b4-f363-496e-8a88-a7e3600b6a22}, !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {115cb0f7-a0ce-4381-b288-fe936d3a7b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5636, 1.6002, 4.064,                 !- X,Y,Z Vertex 1 {m}
  13.5636, 1.60019999999998, 0,           !- X,Y,Z Vertex 2 {m}
  6.858, 1.60019999999998, 0,             !- X,Y,Z Vertex 3 {m}
  6.858, 1.6002, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9785fdb-5bce-42d9-a941-c2c4dec5a9b4}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.875, 1.60019999999998, 8.128,        !- X,Y,Z Vertex 1 {m}
  15.875, 1.6002, 4.064,                  !- X,Y,Z Vertex 2 {m}
  15.4432, 1.6002, 4.064,                 !- X,Y,Z Vertex 3 {m}
  15.4432, 1.60019999999999, 8.128;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a800639-4655-48ab-8b54-720a3a8c8e82}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ceafca8-6bcd-4a30-bcdf-33512de3d461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bacbe5a-bf72-4cb4-8ec6-3106d262c206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 1.60019999999999, 8.128,        !- X,Y,Z Vertex 1 {m}
  3.9878, 1.6002, 4.064,                  !- X,Y,Z Vertex 2 {m}
  3.048, 1.60020000000001, 4.064,         !- X,Y,Z Vertex 3 {m}
  3.048, 1.6002, 8.128;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2d44d6-f6e1-4a04-b11a-0d9471e8e08f}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -5.51687244529964e-031, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22019999999999, 5.51687244529963e-031, 1.524, !- X,Y,Z Vertex 2 {m}
  1.15536065182564e-044, 1.65506173358989e-030, 1.524, !- X,Y,Z Vertex 3 {m}
  3.84304284611495e-045, 5.51687244529963e-031, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873302e9-424b-45e9-96d7-c1d5a5e5a8f2}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6421f33f-717a-4a43-ad2f-c26507e1cf4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05701162539527e-044, 1.96630417420849e-030, 1.524, !- X,Y,Z Vertex 1 {m}
  2.24235780261258e-045, -2.13165610065395e-090, -6.41405304420885e-090, !- X,Y,Z Vertex 2 {m}
  -2.24235780261258e-045, -3.556, 6.41405304420875e-090, !- X,Y,Z Vertex 3 {m}
  6.08540064872753e-045, -3.556, 1.524;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e10e81-aa32-44b7-aa60-32937bfcdcd9}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd3f8af8-e694-404d-b83c-f7ba154d93b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8928, -1.01067598734517e-014, 1.524,  !- X,Y,Z Vertex 1 {m}
  5.8928, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 2 {m}
  1.9304, -1.01067598734517e-014, 1.64735616182987e-060, !- X,Y,Z Vertex 3 {m}
  1.9304, -1.01067598734517e-014, 1.524;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a515de-2d77-4ed6-8eef-99024c6fe25e}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93d2357d-a09d-4f49-b7b7-bab1498a4dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, -3.556, 1.524,        !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -3.556, 1.03986055052999e-090, !- X,Y,Z Vertex 2 {m}
  9.22019999999999, -6.08160834954181e-181, -1.03986055052999e-090, !- X,Y,Z Vertex 3 {m}
  9.22019999999999, 2.40444803911364e-031, 1.524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d09e24-c26a-4d35-b077-271fa6e2f09a}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab139b87-2c24-46a8-828c-07e518842e0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37d96ca3-7ddf-4d7d-8412-ffc54661a427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, 2.40444803911364e-031, 1.524, !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -6.08160834954181e-181, -1.03986055052999e-090, !- X,Y,Z Vertex 2 {m}
  5.8928, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 3 {m}
  5.8928, -1.01067598734517e-014, 1.524;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087c8283-4fe9-4464-b4ba-e95693795efb}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82148750000002, 2.25597318603835e-017, 4.064, !- X,Y,Z Vertex 1 {m}
  6.8214875, 4.62474503137855e-016, 1.524, !- X,Y,Z Vertex 2 {m}
  6.51111742164914e-032, 4.17355039417088e-016, 1.524, !- X,Y,Z Vertex 3 {m}
  1.49217161685748e-034, -2.25597318603836e-017, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b173381e-6927-462c-b0b2-8d02664a483e}, !- Handle
  Surface 650,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab7d7ea-3c6b-49c9-b6f3-89a3c1b2e89b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82148750000002, 2.36877184534022e-016, -3.94479756417073e-032, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, -8.44867500000014, -1.31493252139025e-032, !- X,Y,Z Vertex 2 {m}
  2.27330000000001, -8.44867500000014, 1.31493252139024e-032, !- X,Y,Z Vertex 3 {m}
  2.27330000000001, 7.21911419532262e-016, -1.31493252139025e-032; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e70cfa8-0aed-4804-bc17-a889c0ca1ec4}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197eb248-7888-4468-a7e1-5142b31a1667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27330000000001, 9.98268134821955e-016, 1.524, !- X,Y,Z Vertex 1 {m}
  2.27330000000001, 6.82431888776591e-016, 8.18180235531702e-033, !- X,Y,Z Vertex 2 {m}
  -1.11659074442078e-032, 3.94795307556704e-017, -8.18180235531712e-033, !- X,Y,Z Vertex 3 {m}
  7.64262988223851e-032, 3.55315776801034e-016, 1.524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e24762-87bc-476e-b763-d79ba4877e6f}, !- Handle
  Surface 652,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c9b3821-cc83-46f6-b58f-e7544fa3828f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c49e4e8-f924-4ee8-860b-d3856f467f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82148750000002, -3.75919999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  1.94310000000001, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  1.94310000000001, -3.75919999999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b762f4a-baaf-49e2-99a3-1d924ea2b6e1}, !- Handle
  Surface 653,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -3.12419999999998, -0.60166249999986, 0, !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -0.60138087223743, 0, !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eebf976-0234-4416-999e-bcafeab98db0}, !- Handle
  Surface 654,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c66da451-e7d4-484e-9d91-22a832a90c4b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999998, -0.60166249999986, 0, !- X,Y,Z Vertex 1 {m}
  -3.12419999999998, -2.54, 0,            !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -2.54, 0,            !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -0.60166249999986, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b50227f-af9e-4252-a9eb-1ccf04356d6d}, !- Handle
  Surface 655,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f9d2ff6-8ec6-4931-87c8-8efd8c0dda23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b71927b-2b9b-4535-8b0d-ea57c8ddf51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9464, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  2.9464, 0.668655000000099, 4.064,       !- X,Y,Z Vertex 2 {m}
  0, 0.668655000000099, 4.064,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c6db10-4475-410b-8035-fab2cff51330}, !- Handle
  Surface 656,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfeb59b2-3086-4009-a972-6e83639b387a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69239999999998, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.69239999999998, -4.0386, 0,           !- X,Y,Z Vertex 2 {m}
  2.5908, -4.0386, 0,                     !- X,Y,Z Vertex 3 {m}
  2.5908, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6745d5-23eb-48fb-9d4c-2dee9587b131}, !- Handle
  Surface 657,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155a09ed-bb2f-42a2-8990-8fe56a1143ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69239999999998, -1.83832499999989, 4.064, !- X,Y,Z Vertex 1 {m}
  2.69239999999998, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0.9906, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0.9906, -1.83832499999989, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8abb2d6-9ec5-4f7d-9b27-8a0a741f794b}, !- Handle
  Surface 658,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {203d2ee6-a6ea-47d1-8a8a-284830aa8561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d2c9a2-0c20-4782-926b-d412741ea5a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69239999999998, -4.0386, 4.064,       !- X,Y,Z Vertex 1 {m}
  2.69239999999998, -1.83832499999989, 4.064, !- X,Y,Z Vertex 2 {m}
  0, -1.8383249999999, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, -4.0386, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e0e6df-e938-4eb3-b769-7ca043de5315}, !- Handle
  Surface 659,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3432c5-6832-4bd1-b503-07b4bd1fd7cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999998, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -3.12419999999998, -6.17219999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, -6.17219999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7731da0-a0ea-4974-a278-441fef99a247}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4805c5d-b61f-4d19-adf0-acc9c70e1871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fa5b911-50a7-4119-bbc9-9fd002cff4b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.55892499999989, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.78460000000001, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -3.78460000000001, -1.55892499999989, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57847c7-ef0c-42ee-9534-a48df44d0c00}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b86f642-afc1-4e70-8b6d-860f3ecb4278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.47737500000005, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 6.65797500000006, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.8956, 6.65797500000006, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8956, 9.47737500000005, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49ccab9-9e73-4473-92be-564d52b30cf4}, !- Handle
  Surface 662,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994748ba-8097-4a9b-b594-0d984b485f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4074, 5.43560000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -8.4074, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.2202, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.2202, 5.43560000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bf7e8c-bc11-42ce-8dd4-757286150ea4}, !- Handle
  Surface 663,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3aa5834-ba89-43b4-9323-f4bd1fbb3f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.3924, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 11.8364, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.2202, 11.8364, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.2202, 15.3924, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e4c52e-f860-4682-8677-78970132fbbf}, !- Handle
  Surface 664,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefd6610-3a17-4166-b01f-3e9b37472c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4638, 5.43560000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -2.4638, 2.36220000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -8.4074, 2.36220000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -8.4074, 5.43560000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eadff967-8c7a-45df-a63d-ef5efcb9bb75}, !- Handle
  Surface 665,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976a4330-8e0b-48a5-8141-05f0c48c96a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6642, 11.8364, 0,                    !- X,Y,Z Vertex 1 {m}
  -5.6642, 5.43560000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -9.2202, 5.43560000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -9.2202, 11.8364, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bea654d-3ee1-49fb-9adb-6ea5d95edb63}, !- Handle
  Surface 666,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee5c816-cd57-40f6-84ce-8f0d6ab466a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8956, 11.8364, 0,                    !- X,Y,Z Vertex 1 {m}
  -2.8956, 6.65797500000006, 0,           !- X,Y,Z Vertex 2 {m}
  0, 6.65797500000006, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -2.4638, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -2.4638, 5.43560000000001, 0,           !- X,Y,Z Vertex 6 {m}
  -5.6642, 5.43560000000001, 0,           !- X,Y,Z Vertex 7 {m}
  -5.6642, 11.8364, 0;                    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1b8ed97d-8bcc-4b46-89cd-d704001325f5}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d44c9a-7abb-47d1-9833-10bf4af194cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {749920c8-7cb2-4ffd-b0d2-0d37b959a74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.8364, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 9.47737500000005, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.8956, 9.47737500000005, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8956, 11.8364, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e0f8d8-f8b3-4597-85b9-917231f4242b}, !- Handle
  Surface 668,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7259f09a-57b2-4c33-ba1b-beea83b412ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -9.47419999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -6.40079999999999, 4.064, !- X,Y,Z Vertex 2 {m}
  -0.736599999999975, -6.40080000000002, 4.064, !- X,Y,Z Vertex 3 {m}
  -0.736599999999975, -9.47419999999998, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd767f77-3bad-4ae5-99e6-48f2d7604f7b}, !- Handle
  Surface 669,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268d036b-80ae-41c5-add6-b31f36ea123c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22020000000003, -12.5476, 4.064,      !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -8.44867500000014, 4.064, !- X,Y,Z Vertex 2 {m}
  5.66420000000002, -8.44867500000014, 4.064, !- X,Y,Z Vertex 3 {m}
  5.66420000000002, -5.17842499999999, 4.064, !- X,Y,Z Vertex 4 {m}
  2.76860000000003, -5.17842499999999, 4.064, !- X,Y,Z Vertex 5 {m}
  2.76860000000003, 0, 4.064,             !- X,Y,Z Vertex 6 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 7 {m}
  4.20264352436543e-028, -6.4008, 4.064,  !- X,Y,Z Vertex 8 {m}
  3.20040000000003, -6.40079999999999, 4.064, !- X,Y,Z Vertex 9 {m}
  3.20040000000003, -10.7092750000001, 4.064, !- X,Y,Z Vertex 10 {m}
  4.90220000000001, -10.7092750000001, 4.064, !- X,Y,Z Vertex 11 {m}
  4.90220000000001, -12.5476, 4.064;      !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {655b13b1-0f2a-4a62-a267-297ad6417114}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c92136-fe25-4892-a468-beb6ef4049e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -5.17842499999999, 0, !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -6.4008, 0,           !- X,Y,Z Vertex 2 {m}
  2.76860000000003, -6.4008, 0,           !- X,Y,Z Vertex 3 {m}
  2.76860000000003, -5.17842499999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe5f060-2098-40b5-b821-509d48c0f444}, !- Handle
  Surface 671,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {611a024b-2bc9-4fc4-955d-5821f7040a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -10.7092750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -9.47419999999999, 4.064, !- X,Y,Z Vertex 2 {m}
  -0.736599999999975, -9.47419999999998, 4.064, !- X,Y,Z Vertex 3 {m}
  -0.736599999999975, -10.7092750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc27f4b6-b083-4656-a75f-3d31980f1f26}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee864ac4-dd08-47b8-89ab-1c24ab280b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -2.35902499999999, 4.064, !- X,Y,Z Vertex 1 {m}
  5.66420000000002, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  2.76860000000003, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  2.76860000000003, -2.35902499999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db999fd2-3d95-4ce8-abc3-17c7237b6937}, !- Handle
  Surface 673,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22020000000003, -17.1608750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -12.5476, 4.064,      !- X,Y,Z Vertex 2 {m}
  9.19480000000003, -12.5476, 4.064,      !- X,Y,Z Vertex 3 {m}
  9.19480000000003, -17.1608750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48749b2-1359-4e40-bf5c-44b8c965da94}, !- Handle
  Surface 674,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad2601f-52d3-4309-ac4b-ca61b7a4add2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80060000000003, -9.04817113259669, 0, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -9.0503375, 0,        !- X,Y,Z Vertex 2 {m}
  9.22020000000003, -17.1608750000001, 0, !- X,Y,Z Vertex 3 {m}
  7.31520000000001, -17.1608750000001, 0, !- X,Y,Z Vertex 4 {m}
  7.31520000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 5 {m}
  4.90220000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 6 {m}
  4.90220000000001, -10.7092750000001, 0, !- X,Y,Z Vertex 7 {m}
  4.80060000000003, -10.7092750000001, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8c4c5c05-5293-450a-aa71-6d543235d3e1}, !- Handle
  Surface 677,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ef152c-d9ce-47f8-8627-fc307b94158e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.736599999999974, -9.04434709944752, 0, !- X,Y,Z Vertex 1 {m}
  4.80060000000003, -9.04817113259669, 0, !- X,Y,Z Vertex 2 {m}
  4.80060000000003, -10.7092750000001, 0, !- X,Y,Z Vertex 3 {m}
  -0.736599999999975, -10.7092750000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29eea211-7d95-409c-bfab-a61343df2212}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c829894f-8dec-43a3-a374-8ffe7f95b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0231d6e-8509-4361-b295-d316239b0118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.66420000000002, -6.4008, 0,           !- X,Y,Z Vertex 1 {m}
  5.66420000000002, -8.44867500000014, 0, !- X,Y,Z Vertex 2 {m}
  7.93750000000003, -8.44867500000014, 0, !- X,Y,Z Vertex 3 {m}
  7.93750000000003, -9.04950886446823, 0, !- X,Y,Z Vertex 4 {m}
  -0.736599999999974, -9.04434709944752, 0, !- X,Y,Z Vertex 5 {m}
  -0.736599999999975, -6.40080000000002, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {69c94415-5be7-4e97-a9b8-cc779182eae3}, !- Handle
  Surface 680,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f23d96eb-102e-4ded-b85a-2fa592ff50a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  2.413, -3.40360000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -0.101599999999981, -3.40360000000001, 0, !- X,Y,Z Vertex 3 {m}
  -0.101599999999981, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b957473b-55a3-438d-ae00-ed6b053b627a}, !- Handle
  Surface 681,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3bf94e-c969-4ca8-9028-bba688fed4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.101599999999981, -2.73309613259659, 0, !- X,Y,Z Vertex 1 {m}
  -0.101599999999981, -3.40360000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, -3.40360000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, -2.73309613259659, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856060cd-31ab-4193-8687-d9bfd1e757c0}, !- Handle
  Surface 682,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ce8f09f-03a9-43a8-a588-e6449a528d09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0250c2d-61a2-4c4b-b6be-790cd429b262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.101599999999981, 0, 0,               !- X,Y,Z Vertex 1 {m}
  -0.101599999999981, -0.441324999999902, 0, !- X,Y,Z Vertex 2 {m}
  -2.69239999999998, -0.441324999999902, 0, !- X,Y,Z Vertex 3 {m}
  -2.69239999999998, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde7ca07-6a08-4b44-bda0-b3fafc09c665}, !- Handle
  Surface 683,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a24973-e3eb-449b-9d28-4ed623a30713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.670503867403407, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9652, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9652, 0.670503867403407, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb5d4ff-c89d-468c-8b0c-f78f82875c9c}, !- Handle
  Surface 684,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d114a33c-3531-4210-9ecd-a9d2f25b0acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.9622750000001, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0.670503867403407, 0,                !- X,Y,Z Vertex 2 {m}
  -0.9652, 0.670503867403407, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9652, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  -2.6162, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -2.6162, 1.8446750000001, 0,            !- X,Y,Z Vertex 6 {m}
  -1.5748, 1.8446750000001, 0,            !- X,Y,Z Vertex 7 {m}
  -1.5748, 2.9622750000001, 0;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7fdc3226-4349-46f2-82e9-df81026480a5}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d58c69b-2993-4136-8c08-8620a0e076ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa79148-7cb0-4de5-9caf-602390be8451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40360000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 2.9622750000001, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.5748, 2.9622750000001, 0,            !- X,Y,Z Vertex 3 {m}
  -1.5748, 1.8446750000001, 0,            !- X,Y,Z Vertex 4 {m}
  -2.9464, 1.8446750000001, 0,            !- X,Y,Z Vertex 5 {m}
  -2.9464, 3.40360000000001, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9a65e556-bce3-4328-8c9a-f8268f68b867}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea92624e-0b31-44e3-9d80-a520cde5f728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5052, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.5052, 12.9444750000001, 4.064,        !- X,Y,Z Vertex 2 {m}
  0, 12.9444750000001, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f12e178-1e5f-444a-a99a-a144a92431cb}, !- Handle
  Surface 687,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768bc09d-0a7d-489e-8b78-147672164715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 9.87107500000011, 4.064,        !- X,Y,Z Vertex 1 {m}
  3.9878, 12.9444750000001, 4.064,        !- X,Y,Z Vertex 2 {m}
  3.5052, 12.9444750000001, 4.064,        !- X,Y,Z Vertex 3 {m}
  3.5052, 9.87107500000011, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9389ce0-8fc0-44ba-965c-25942173a1ab}, !- Handle
  Surface 688,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7ad98b-ca04-40fc-99aa-c8b672c5a112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 6.7976750000001, 4.064,         !- X,Y,Z Vertex 1 {m}
  3.9878, 9.87107500000011, 4.064,        !- X,Y,Z Vertex 2 {m}
  3.5052, 9.87107500000011, 4.064,        !- X,Y,Z Vertex 3 {m}
  3.5052, 6.7976750000001, 4.064;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d854d652-78e0-490b-a6b0-2fe3ce242ced}, !- Handle
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c590b84-459a-44a5-a8ff-6077ddc94e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 12.9444750000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.9878, 10.3019803867404, 0,            !- X,Y,Z Vertex 2 {m}
  2.6924, 10.3028750000001, 0,            !- X,Y,Z Vertex 3 {m}
  2.6924, 12.9444750000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ad58c0-25ef-4b2f-a329-d47874258556}, !- Handle
  Surface 690,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, 12.9444750000001, 0,            !- X,Y,Z Vertex 1 {m}
  2.6924, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.9444750000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf8f644-6660-4154-b41b-7300fe5eb742}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40cb7e77-11d7-4a44-9c8f-e433644c36a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c32f37-d7d8-45f6-9a8e-81bcff33cb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9878, 3.0384750000001, 0,             !- X,Y,Z Vertex 1 {m}
  3.9878, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.6924, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6924, 3.0384750000001, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3aa5055-fcfc-4770-9bd7-1e1d1d92beff}, !- Handle
  Surface 692,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d35336-ff23-4e9d-8ce6-ef19766009fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 4.26720000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 4.2672, 4.064,       !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60efe3f2-f5d7-49c3-ac5e-21641ba5f291}, !- Handle
  Surface 693,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816c287f-c5a9-4817-b89a-57cfe1775189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.445, 4.2672, 4.064,                  !- X,Y,Z Vertex 1 {m}
  0, 4.26720000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 8.53440000000001, 4.064,             !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 8.53440000000001, 4.064, !- X,Y,Z Vertex 4 {m}
  -8.05179999999999, 7.112, 4.064,        !- X,Y,Z Vertex 5 {m}
  -4.445, 7.112, 4.064;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7c03a6e7-93b9-431e-bd50-f77e6ba34d88}, !- Handle
  Surface 694,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9666cbf-84b3-4c73-bd8d-61c513916e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.53440000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 6.6649038674034, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.5146, 6.6649038674034, 0,            !- X,Y,Z Vertex 3 {m}
  -2.5146, 8.53440000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51ab575-4437-4e40-8172-a7f77402fb24}, !- Handle
  Surface 695,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0122c5-d8ab-4c15-912d-5617b63ae23e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0706, 8.53440000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -6.0706, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.7216, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.7216, 8.53440000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3669f58-7b13-4436-9be8-e18a1bb27a9c}, !- Handle
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df32bf0a-c7ef-4ec1-a5bd-5445a6ec27e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5146, 8.53440000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -2.5146, 6.6649038674034, 0,            !- X,Y,Z Vertex 2 {m}
  -6.0706, 6.66490386740341, 0,           !- X,Y,Z Vertex 3 {m}
  -6.0706, 8.53440000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75d18e4-0db1-4b26-869d-60f34ab2fed7}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31f69cd4-3abc-40df-8074-def4473f1a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7216, 6.26427500000009, 0,           !- X,Y,Z Vertex 1 {m}
  -7.7216, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 6.26427500000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d97cc1a-1792-429d-b066-8d706ba7ef28}, !- Handle
  Surface 698,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7e0e93-776b-47cb-a2be-58bb0c5c6b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0706, 6.66490386740341, 0,           !- X,Y,Z Vertex 1 {m}
  0, 6.6649038674034, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0.126978608784699, 0,                !- X,Y,Z Vertex 3 {m}
  -6.0706, 0.126978608784705, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8665b510-e525-43fd-a7b1-6d572808c455}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c7f7af-84fe-4c00-9836-6dd89a5dfb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae11658f-0ef6-434b-bb58-58cb4bb7b6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0706, 0.126978608784705, 0,          !- X,Y,Z Vertex 1 {m}
  0, 0.126978608784699, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6.0706, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6344281-46eb-4a33-9924-34d4c5d46cf5}, !- Handle
  Surface 700,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ec88d7-c469-469f-a02b-e7b161a512bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.2362, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, -3.0734, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -0.9398, -3.0734, 4.064,                !- X,Y,Z Vertex 3 {m}
  -0.9398, -10.2362, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1679b3c-a9d9-4183-bf96-332fc4c4dfcd}, !- Handle
  Surface 701,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f97d53-7d85-4615-a90b-3a8d3cc45585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4826, -0.228599999999988, 4.064,     !- X,Y,Z Vertex 1 {m}
  -0.4826, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -3.9878, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -3.9878, -0.228599999999991, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf38d6d4-7852-4a20-b4d2-48dbfd3dd423}, !- Handle
  Surface 702,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0177c439-c0c1-4d18-95a5-9e20f8bc5409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.2286, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -0.4826, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -0.4826, -0.228599999999988, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3dd58d-494a-4683-822b-57313f6568fa}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2954, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -1.2954, -10.2362, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.2362, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.9878, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40432ac6-96e3-42a9-a47f-3d5fda592dcb}, !- Handle
  Surface 704,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883a2e0c-b9fa-40db-9f07-95fee938a7b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9398, -10.2362, 4.064,               !- X,Y,Z Vertex 1 {m}
  -0.9398, -3.0734, 4.064,                !- X,Y,Z Vertex 2 {m}
  -3.9878, -3.0734, 4.064,                !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.2362, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b00d869-8e0a-4d2f-9951-05c25dcd026e}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5d98c0-01fe-476a-9689-9e75ab5f653b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb15992b-db94-416c-871b-443dd4b23b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.0763249999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.2954, -1.0763249999999, 0,           !- X,Y,Z Vertex 3 {m}
  -1.2954, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dd6325-b113-464c-b58f-fed78290de77}, !- Handle
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184740ec-6f36-4fec-9262-bde89f476e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0292, -2.8600961325966, 0,           !- X,Y,Z Vertex 1 {m}
  -5.02919999999999, -9.3980213912153, 0, !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -9.3980213912153, 0, !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -2.8600961325966, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8263548e-b5fb-4fdc-bd3b-637c67beb45b}, !- Handle
  Surface 707,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05bd2690-6c94-41da-93d3-f367c26f5f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, -12.446, 4.064,                  !- X,Y,Z Vertex 1 {m}
  -3.81, -11.049, 4.064,                  !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -11.049, 4.064,      !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -12.446, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191b92f7-1e08-4d7d-b947-0a1e7468421c}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a9b3e3-7f50-469b-a760-9c84232ee15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999998, -2.8600961325966, 0, !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -12.446, 0,          !- X,Y,Z Vertex 2 {m}
  -5.02919999999999, -12.446, 0,          !- X,Y,Z Vertex 3 {m}
  -5.0292, -2.8600961325966, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b3fc52-ebc1-44a5-89a1-ec7931c9ecab}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09dea35e-d297-4764-89b7-94880a4b772c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02919999999999, -9.3980213912153, 0, !- X,Y,Z Vertex 1 {m}
  -5.02919999999999, -12.446, 0,          !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -12.446, 0,          !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -9.3980213912153, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36b6299-1139-41b1-8ec8-afb30f4cf53b}, !- Handle
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d732e68-915a-455c-ac41-f4b87f93b5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999998, 8.66293703438714e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.12419999999998, -2.8600961325966, 0, !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, -2.8600961325966, 0, !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7963c8db-734b-422c-8010-801c5a20b656}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bc982b-364e-426b-9c5e-2e61294b884d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999998, 8.66293703438714e-015, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.508, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -0.50799999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47c634e-dba9-41d0-9db6-aedb9cad6201}, !- Handle
  Surface 712,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537c23d4-8cff-4c75-90fb-7129d381df1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.508, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.8806, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -9.8806, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -0.50799999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb97177-0577-48ff-a6ba-cc8c6c4f298c}, !- Handle
  Surface 713,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54909109-e1ab-4fb8-9034-c0f772633fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9bbcea2-b984-49f3-a5e4-b30514337a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, -11.049, 4.064,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 4.064,                        !- X,Y,Z Vertex 2 {m}
  -5.68960000000004, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -5.68960000000004, -11.049, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53867a05-47f2-4ca5-a93e-eef72180723c}, !- Handle
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0577ca89-adf5-47bf-9409-26164fab10c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.889, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -7.06120000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -7.7216, -7.06120000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.7216, -0.889, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3415577-47cb-4f7b-9b79-e3ff7730ee5e}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9168be7e-5034-4d19-a728-5c75a1e6c152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7216, 2.921, 0,                      !- X,Y,Z Vertex 1 {m}
  -7.7216, -7.06120000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -8.05179999999999, -7.06120000000001, 0, !- X,Y,Z Vertex 3 {m}
  -8.05179999999999, 2.921, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395ef859-7956-477e-9a5f-7ba27f96262a}, !- Handle
  Surface 716,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e552cfc9-8b73-4f4c-8042-530de029613d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0706, 2.921, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.0706, -0.889, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.7216, -0.889, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.7216, 2.921, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad56d48-61ca-494d-9298-b21e3f1f0027}, !- Handle
  Surface 717,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94ac03c3-bf29-4afd-a7e2-cc6616307c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb95b5b7-5977-4133-8983-a27c282aa964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.06120000000001, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, -0.4064, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -5.5372, -0.4064, 4.064,                !- X,Y,Z Vertex 3 {m}
  -5.5372, -7.06120000000001, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82c7fd0-71b7-4e4b-bd92-bd3236842e4f}, !- Handle
  Surface 718,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4e7fca-ac85-4e6f-b688-0eb75bd595dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.1204750000002, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 27.1938750000002, 4.064,             !- X,Y,Z Vertex 2 {m}
  -1.524, 27.1938750000002, 4.064,        !- X,Y,Z Vertex 3 {m}
  -1.524, 24.1204750000002, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60712be1-28bc-4513-be76-ceedf2717bca}, !- Handle
  Surface 719,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14971e9b-38a7-4a11-ace4-cb062878fca1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 14.2494000000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -1.524, 14.2494000000001, 4.064,        !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2104f474-a92c-47f2-b47d-52bcf203823b}, !- Handle
  Surface 720,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a02512e-d995-4a80-81cf-fb97c97f3be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 27.6247803867405, 0,            !- X,Y,Z Vertex 1 {m}
  -4.6924242269597e-015, 27.6237279005527, 0, !- X,Y,Z Vertex 2 {m}
  0, 20.3612750000002, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.524, 20.3612750000002, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10acddca-5308-4eb1-8904-1707a716088c}, !- Handle
  Surface 721,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992ab324-874f-4823-afab-ac2cdbe01e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9652, 14.2494000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  -0.965199999999999, 17.0942000000001, 4.064, !- X,Y,Z Vertex 2 {m}
  -1.524, 17.0942000000001, 4.064,        !- X,Y,Z Vertex 3 {m}
  -1.524, 14.2494000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56ed08f-4909-4629-aafd-9ffd5d40e3d1}, !- Handle
  Surface 722,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc844c9-ae82-4697-a72d-2cff51af8c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.0942000000001, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 24.1204750000002, 4.064,             !- X,Y,Z Vertex 2 {m}
  -1.524, 24.1204750000002, 4.064,        !- X,Y,Z Vertex 3 {m}
  -1.524, 17.0942000000001, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3106f98c-fa4f-42e9-b904-15b281c25050}, !- Handle
  Surface 723,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf0f11bd-5d99-4d28-ae79-d47217979335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.1938750000002, 4.064,             !- X,Y,Z Vertex 1 {m}
  0, 30.2672750000001, 4.064,             !- X,Y,Z Vertex 2 {m}
  -1.524, 30.2672750000001, 4.064,        !- X,Y,Z Vertex 3 {m}
  -1.524, 27.1938750000002, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b36c946-12d3-45f0-a4ea-ed862304d1ff}, !- Handle
  Surface 724,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a3a6ee9-ceb4-48fd-b744-6ad8dda4e775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.2672750000001, 0,                 !- X,Y,Z Vertex 1 {m}
  -4.6924242269597e-015, 27.6237279005527, 0, !- X,Y,Z Vertex 2 {m}
  -1.524, 27.6247803867405, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 30.2672750000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8feb8c2-de74-47c1-99bb-b3697bd016b2}, !- Handle
  Surface 725,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {080e4d46-c812-4b84-bfff-d230a04d2b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6bdd394-d747-467e-9c41-371e4395a062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.3612750000002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 16.2464750000002, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.524, 16.2464750000002, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 20.3612750000002, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b4f744-901f-4d9b-a487-9f9fe019678c}, !- Handle
  Surface 726,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf10ef5-1f76-4714-bd9b-932f83c38100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.18819999999999, 0,                !- X,Y,Z Vertex 1 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, -10.1346, 0,         !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, -7.18819999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d881d9-f417-4387-9997-a1b8da660c24}, !- Handle
  Surface 727,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf0818c-526a-488b-8b29-20609d44a803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12419999999997, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -3.12419999999997, -0.889, 0,           !- X,Y,Z Vertex 2 {m}
  -3.37820000000001, -0.888999999999994, 0, !- X,Y,Z Vertex 3 {m}
  -3.37820000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc3190b6-1f2c-405b-adbf-2de784bc9998}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6453e366-24aa-4661-a8a8-bc223d55cff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32fb456-2e91-454a-81fa-454d9a250dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.18819999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, -7.1882, 0,          !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2265a5c-f5e5-4fba-adef-b8dca8b932f6}, !- Handle
  Surface 729,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a5b3ae-60f8-4c9c-8f90-ceaa327cf4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.18819999999999, 0,                !- X,Y,Z Vertex 1 {m}
  0, -10.1346, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.5494, -10.1346, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.5494, -7.18819999999999, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d372ea6-6154-49e7-b4ce-2ac054713a42}, !- Handle
  Surface 730,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb97de25-38c0-43c6-9854-bc2bfc954350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.889, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -7.18819999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, -7.18819999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, -0.889, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49081c92-c605-43e7-96bd-2ad59f15e80c}, !- Handle
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5256b4-cabb-4145-9d28-f9ea02a29246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5494, -7.18819999999999, 0,          !- X,Y,Z Vertex 1 {m}
  -1.5494, -10.1346, 0,                   !- X,Y,Z Vertex 2 {m}
  -2.31140000000002, -10.1346, 0,         !- X,Y,Z Vertex 3 {m}
  -2.31140000000002, -7.18819999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bd0f5f-41f7-4449-a5cb-31346d4f7cbe}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1346, 4.064,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -0.4318, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -0.4318, -10.1346, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9b947e-7071-4144-9172-d0cd7512e1e3}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc5295-8a98-4805-a26c-b661bfccbe08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7e78a5-cc81-4934-84d3-706106b0c839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -0.889, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.65099999999999, -0.889, 0,           !- X,Y,Z Vertex 3 {m}
  -1.65099999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1943fdd-a784-4f9a-a729-231b8c9d9c94}, !- Handle
  Surface 734,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67465901-261d-4e1c-9462-6bd3e5654014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e7ba11-d199-465d-af44-c9aff9ccccb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0734, 0,                           !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-014, 2.9464000000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.70559999999999, 2.9464000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -6.70559999999999, 3.0734, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f2a9376-012a-4d26-a317-6f19d39ac168}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1cbc0f-3d34-400d-82d1-379403d5db2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.016, 3.07340000000009, 0,            !- X,Y,Z Vertex 1 {m}
  -1.016, 2.9464000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8702, 2.9464000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -2.8702, 3.0734, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7271f75-9e10-443b-aca0-5ddbea4b59ae}, !- Handle
  Surface 737,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbf73716-28df-41c7-8f70-88c5f4671dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb0752f-c205-42fa-b926-18f1d80023a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0254000000000007, 2.9464000000001, 0, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000007, 1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  -2.8702, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8702, 2.9464000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb704c9-1cee-4a75-934d-d84f5bdb575e}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3937ec98-cd16-4928-a961-94a5e7b2642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9398, -10.16, 4.064,                 !- X,Y,Z Vertex 1 {m}
  -0.9398, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -3.9878, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.16, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a652ca-1e2b-44f9-b368-3be6b68544c8}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2954, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -1.2954, -10.16, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.16, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9878, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d034b2-b444-4395-ae7c-5ede7081f678}, !- Handle
  Surface 740,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8ec476b-01ec-44ca-9ddc-0937bea940b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d88b39-a0d2-4425-8a87-e4125e3186e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.21359999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -1.2954, -7.21359999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -1.2954, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d084286-da7b-431c-922e-d5eada938b2d}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3c11391-231e-4d3f-a59a-574486d8a0c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da23bd4b-2e1b-40b5-b3ca-856c88c889b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.22019999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.22019999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.55599999999999, -3.55599999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.55599999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ab6193-d549-4d86-9b9c-f5e89c7b9663}, !- Handle
  Surface 742,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90208822-951b-449d-912b-92644f6cb145}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76860000000001, -5.17842499999999, 0, !- X,Y,Z Vertex 1 {m}
  2.76860000000001, -6.4008, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.4008, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.178425, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab7d7ea-3c6b-49c9-b6f3-89a3c1b2e89b}, !- Handle
  Surface 743,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b173381e-6927-462c-b0b2-8d02664a483e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54818749999999, -8.44867500000014, 4.064, !- X,Y,Z Vertex 1 {m}
  0, -8.448675, 4.064,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  -4.54818749999999, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7bd09a-0952-495d-829a-1fa84e013cd2}, !- Handle
  Surface 744,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8379eec9-152f-4e51-9c41-4ad91ab21e48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.448675, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -8.448675, 0,        !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -9.05033749999999, 0, !- X,Y,Z Vertex 4 {m}
  -4.54818749999999, -9.04950886446823, 0, !- X,Y,Z Vertex 5 {m}
  -4.54818749999999, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8ef85eaf-a407-4679-ab17-1093cbb7665b}, !- Handle
  Surface 748,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.05033749999999, 0,                 !- X,Y,Z Vertex 1 {m}
  8.66293703438714e-015, 0.000828635531758391, 0, !- X,Y,Z Vertex 2 {m}
  -11.4935, 0.0079375, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.4935, 2.64953749999999, 0,          !- X,Y,Z Vertex 4 {m}
  -2.27330000000001, 2.64953749999999, 0, !- X,Y,Z Vertex 5 {m}
  -2.27330000000001, 9.05033749999999, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {af099e32-13c9-450e-b5d2-04aea92fdcae}, !- Handle
  Surface 749,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67080a42-eeea-4101-9f43-0b7ac51a2c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.601662499999851, 4.064,            !- X,Y,Z Vertex 1 {m}
  0, 9.05033749999999, 4.064,             !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 9.05033749999999, 4.064, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 0.601662499999851, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0231d6e-8509-4361-b295-d316239b0118}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29eea211-7d95-409c-bfab-a61343df2212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.000828635531758391, 4.064,         !- X,Y,Z Vertex 1 {m}
  0, 0.601662499999851, 4.064,            !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 0.601662499999851, 4.064, !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 2.64953749999999, 4.064, !- X,Y,Z Vertex 4 {m}
  -8.6741, 2.64953749999999, 4.064,       !- X,Y,Z Vertex 5 {m}
  -8.6741, 0.00599040055248739, 4.064;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5c590b84-459a-44a5-a8ff-6077ddc94e8d}, !- Handle
  Surface 751,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d854d652-78e0-490b-a6b0-2fe3ce242ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1981, 0.0070428867403329, 4.064,    !- X,Y,Z Vertex 1 {m}
  -10.1981, 2.64953749999999, 4.064,      !- X,Y,Z Vertex 2 {m}
  -11.4935, 2.64953749999999, 4.064,      !- X,Y,Z Vertex 3 {m}
  -11.4935, 0.0079375, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3a6ee9-ceb4-48fd-b744-6ad8dda4e775}, !- Handle
  Surface 752,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54719c80-cf9a-40fb-acd2-c5918372dd5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b36c946-12d3-45f0-a4ea-ed862304d1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.6741, 0.00599040055248739, 4.064,    !- X,Y,Z Vertex 1 {m}
  -8.6741, 2.64953749999999, 4.064,       !- X,Y,Z Vertex 2 {m}
  -10.1981, 2.64953749999999, 4.064,      !- X,Y,Z Vertex 3 {m}
  -10.1981, 0.0070428867403329, 4.064;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26a1d16-67da-4019-b6b6-97356f04486f}, !- Handle
  Surface 753,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53dcacba-8596-4220-8afd-18679912fe5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7658, 1.55892499999991, 4.064,        !- X,Y,Z Vertex 1 {m}
  5.7658, 3.0905449999999, 4.064,         !- X,Y,Z Vertex 2 {m}
  2.8194, 3.0905449999999, 4.064,         !- X,Y,Z Vertex 3 {m}
  2.8194, 1.55892499999991, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7814915-7fac-4dee-94d8-c507b858bdc2}, !- Handle
  Surface 754,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bbe534a-50c5-4021-94a8-f460621e7a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2954, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  1.2954, 7.26350538674033, 4.064,        !- X,Y,Z Vertex 2 {m}
  0, 7.2644, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ef152c-d9ce-47f8-8627-fc307b94158e}, !- Handle
  Surface 755,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4c5c05-5293-450a-aa71-6d543235d3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 5.5975249999999, 4.064,         !- X,Y,Z Vertex 1 {m}
  8.3566, 7.25862886740331, 4.064,        !- X,Y,Z Vertex 2 {m}
  2.8194, 7.26245290055248, 4.064,        !- X,Y,Z Vertex 3 {m}
  2.81939999999999, 5.5975249999999, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69669248-1e2f-4a97-98a5-072a66b6cd9e}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b770e5-fd2b-443b-866e-d518e198fa86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 1.5589249999999, 4.064,         !- X,Y,Z Vertex 1 {m}
  8.3566, 5.5975249999999, 4.064,         !- X,Y,Z Vertex 2 {m}
  5.7658, 5.5975249999999, 4.064,         !- X,Y,Z Vertex 3 {m}
  5.7658, 1.55892499999991, 4.064;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a02512e-d995-4a80-81cf-fb97c97f3be7}, !- Handle
  Surface 757,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2104f474-a92c-47f2-b47d-52bcf203823b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8194, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  2.8194, 7.26245290055248, 4.064,        !- X,Y,Z Vertex 2 {m}
  1.2954, 7.26350538674033, 4.064,        !- X,Y,Z Vertex 3 {m}
  1.2954, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465b248c-f09a-48fe-a9e4-0d390c9b8034}, !- Handle
  Surface 758,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e4ebb8-b4af-4a74-923b-c5a4fc49f476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7658, 3.0905449999999, 4.064,         !- X,Y,Z Vertex 1 {m}
  5.7658, 5.5975249999999, 4.064,         !- X,Y,Z Vertex 2 {m}
  2.81939999999999, 5.5975249999999, 4.064, !- X,Y,Z Vertex 3 {m}
  2.8194, 3.0905449999999, 4.064;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa79148-7cb0-4de5-9caf-602390be8451}, !- Handle
  Surface 759,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89641633-d43b-4077-9e4c-259f9704ac85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fdc3226-4349-46f2-82e9-df81026480a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.191, 0, 4.064,                        !- X,Y,Z Vertex 1 {m}
  4.191, 1.1176, 4.064,                   !- X,Y,Z Vertex 2 {m}
  5.7658, 1.1176, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.7658, 1.55892499999991, 4.064,        !- X,Y,Z Vertex 4 {m}
  2.8194, 1.55892499999991, 4.064,        !- X,Y,Z Vertex 5 {m}
  2.8194, 0, 4.064;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ef74a5ba-0031-4cec-99ee-e37423c07995}, !- Handle
  Surface 760,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e65f9a-5e0b-4461-95dc-18a6e09d7d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, -8.7122000000001, 4.064,     !- X,Y,Z Vertex 1 {m}
  0.5191125, -2.5400000000001, 4.064,     !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -2.5400000000001, 4.064, !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -8.71220000000009, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bc982b-364e-426b-9c5e-2e61294b884d}, !- Handle
  Surface 761,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6871a2a5-1577-4581-91ac-736692d19b4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7963c8db-734b-422c-8010-801c5a20b656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5191125, -9.22020000000006, 4.064,    !- X,Y,Z Vertex 1 {m}
  0.5191125, -8.7122000000001, 4.064,     !- X,Y,Z Vertex 2 {m}
  -2.60508749999997, -8.71220000000009, 4.064, !- X,Y,Z Vertex 3 {m}
  -2.60508749999997, -9.22020000000006, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfeb59b2-3086-4009-a972-6e83639b387a}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c6db10-4475-410b-8035-fab2cff51330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.101599999999981, 0.441324999999899, 4.064, !- X,Y,Z Vertex 1 {m}
  0.10159999999998, 4.4799249999999, 4.064, !- X,Y,Z Vertex 2 {m}
  0, 4.4799249999999, 4.064,              !- X,Y,Z Vertex 3 {m}
  0, 0.441324999999899, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23d96eb-102e-4ded-b85a-2fa592ff50a7}, !- Handle
  Surface 763,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c94415-5be7-4e97-a9b8-cc779182eae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51459999999996, -2.9622750000001, 4.064, !- X,Y,Z Vertex 1 {m}
  2.51459999999998, 0.441324999999899, 4.064, !- X,Y,Z Vertex 2 {m}
  0, 0.441324999999899, 4.064,            !- X,Y,Z Vertex 3 {m}
  0, -2.96227500000009, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9666cbf-84b3-4c73-bd8d-61c513916e31}, !- Handle
  Surface 764,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c03a6e7-93b9-431e-bd50-f77e6ba34d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51459999999996, -4.83177113259669, 4.064, !- X,Y,Z Vertex 1 {m}
  2.51459999999996, -2.9622750000001, 4.064, !- X,Y,Z Vertex 2 {m}
  0, -2.96227500000009, 4.064,            !- X,Y,Z Vertex 3 {m}
  0, -4.83177113259669, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3432c5-6832-4bd1-b503-07b4bd1fd7cf}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e0e6df-e938-4eb3-b769-7ca043de5315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, -1.97167500000009, 4.064, !- X,Y,Z Vertex 1 {m}
  5.08000000000002, 4.2005249999999, 4.064, !- X,Y,Z Vertex 2 {m}
  4.4196, 4.2005249999999, 4.064,         !- X,Y,Z Vertex 3 {m}
  4.41959999999999, -1.9716750000001, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d732e68-915a-455c-ac41-f4b87f93b5dd}, !- Handle
  Surface 770,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e36b6299-1139-41b1-8ec8-afb30f4cf53b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, -4.83177113259669, 4.064, !- X,Y,Z Vertex 1 {m}
  5.08000000000002, -1.97167500000009, 4.064, !- X,Y,Z Vertex 2 {m}
  2.51459999999996, -1.9716750000001, 4.064, !- X,Y,Z Vertex 3 {m}
  2.51459999999996, -4.83177113259669, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad2601f-52d3-4309-ac4b-ca61b7a4add2}, !- Handle
  Surface 771,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48749b2-1359-4e40-bf5c-44b8c965da94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80060000000003, -9.04817113259669, 0, !- X,Y,Z Vertex 1 {m}
  9.22020000000003, -9.0503375, 0,        !- X,Y,Z Vertex 2 {m}
  9.22020000000003, -17.1608750000001, 0, !- X,Y,Z Vertex 3 {m}
  7.31520000000001, -17.1608750000001, 0, !- X,Y,Z Vertex 4 {m}
  7.31520000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 5 {m}
  4.90220000000001, -14.7478750000001, 0, !- X,Y,Z Vertex 6 {m}
  4.90220000000001, -10.7092750000001, 0, !- X,Y,Z Vertex 7 {m}
  4.80060000000003, -10.7092750000001, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ab3bf94e-c969-4ca8-9028-bba688fed4a7}, !- Handle
  Surface 773,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b957473b-55a3-438d-ae00-ed6b053b627a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.670503867403387, 4.064,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -2.5908, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -2.5908, -0.67050386740341, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df32bf0a-c7ef-4ec1-a5bd-5445a6ec27e1}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025fa6e5-02fa-47da-b949-00823bf0c087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3669f58-7b13-4436-9be8-e18a1bb27a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.54, 4.064,                        !- X,Y,Z Vertex 1 {m}
  0, -0.670503867403387, 4.064,           !- X,Y,Z Vertex 2 {m}
  -3.556, -0.670503867403387, 4.064,      !- X,Y,Z Vertex 3 {m}
  -3.556, -2.54, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bdd394-d747-467e-9c41-371e4395a062}, !- Handle
  Surface 775,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8feb8c2-de74-47c1-99bb-b3697bd016b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8194, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  2.8194, 4.1148, 4.064,                  !- X,Y,Z Vertex 2 {m}
  1.2954, 4.1148, 4.064,                  !- X,Y,Z Vertex 3 {m}
  1.2954, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c32f37-d7d8-45f6-9a8e-81bcff33cb5d}, !- Handle
  Surface 776,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bf8f644-6660-4154-b41b-7300fe5eb742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2954, 1.0763249999998, 4.064,         !- X,Y,Z Vertex 1 {m}
  1.2954, 4.1148, 4.064,                  !- X,Y,Z Vertex 2 {m}
  0, 4.1148, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 1.0763249999999, 4.064;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae627caf-4424-40bd-86e5-4a2ac9e1b72c}, !- Handle
  Surface 777,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26bc9966-e3b5-48a5-ab34-ee4ca4bd9daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1496, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  3.1496, 2.27012499999992, 4.064,        !- X,Y,Z Vertex 2 {m}
  2.8194, 2.2701249999998, 4.064,         !- X,Y,Z Vertex 3 {m}
  2.8194, 0, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb15992b-db94-416c-871b-443dd4b23b81}, !- Handle
  Surface 778,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8458d6-e832-4de5-976e-7da68c17ed47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b00d869-8e0a-4d2f-9951-05c25dcd026e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2954, 0, 4.064,                       !- X,Y,Z Vertex 1 {m}
  1.2954, 1.0763249999998, 4.064,         !- X,Y,Z Vertex 2 {m}
  0, 1.0763249999999, 4.064,              !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184740ec-6f36-4fec-9262-bde89f476e0b}, !- Handle
  Surface 779,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0418079c-70c7-440c-9206-c4c3fa7d6e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dd6325-b113-464c-b58f-fed78290de77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, -6.53792525861871, 4.064, !- X,Y,Z Vertex 1 {m}
  6.73100000000001, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  6.07059999999996, 0, 4.064,             !- X,Y,Z Vertex 3 {m}
  6.07059999999996, -6.53792525861871, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a9b3e3-7f50-469b-a760-9c84232ee15f}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191b92f7-1e08-4d7d-b947-0a1e7468421c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90500000000002, -9.5859038674034, 4.064, !- X,Y,Z Vertex 1 {m}
  1.90500000000002, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -9.5859038674034, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7e78a5-cc81-4934-84d3-706106b0c839}, !- Handle
  Surface 781,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35b770a5-a1b7-4567-b7e7-a32582722c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9b947e-7071-4144-9172-d0cd7512e1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65099999999999, -10.4749038674034, 4.064, !- X,Y,Z Vertex 1 {m}
  1.651, -9.5859038674034, 4.064,         !- X,Y,Z Vertex 2 {m}
  0, -9.5859038674034, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, -10.4749038674034, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae11658f-0ef6-434b-bb58-58cb4bb7b6cb}, !- Handle
  Surface 782,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8665b510-e525-43fd-a7b1-6d572808c455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0706, -0.126978608784705, 4.064,      !- X,Y,Z Vertex 1 {m}
  6.07059999999996, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -0.126978608784705, 4.064;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705ff0f8-835f-4e83-a5f6-bfe1778f6c22}, !- Handle
  Surface 783,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18a06b5-5751-40ae-924d-f14dce99e36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73100000000001, -3.93697860878467, 4.064, !- X,Y,Z Vertex 1 {m}
  6.73100000000001, -3.0479786087847, 4.064, !- X,Y,Z Vertex 2 {m}
  6.0706, -3.0479786087847, 4.064,        !- X,Y,Z Vertex 3 {m}
  6.0706, -3.93697860878467, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118bbefa-4d56-4073-a08d-a9b68c0b67a9}, !- Handle
  Surface 784,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1addaa3f-85fa-4787-9506-78e44f55673a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f26ab37-5d6f-4abb-9d52-7a1e835f639b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0706, -3.93697860878467, 4.064,       !- X,Y,Z Vertex 1 {m}
  6.0706, -0.126978608784705, 4.064,      !- X,Y,Z Vertex 2 {m}
  0, -0.126978608784705, 4.064,           !- X,Y,Z Vertex 3 {m}
  0, -3.93697860878467, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e552cfc9-8b73-4f4c-8042-530de029613d}, !- Handle
  Surface 785,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395ef859-7956-477e-9a5f-7ba27f96262a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, -10.0742750000001, 4.064,        !- X,Y,Z Vertex 1 {m}
  1.651, -6.2642750000001, 4.064,         !- X,Y,Z Vertex 2 {m}
  0, -6.2642750000001, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, -10.0742750000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0122c5-d8ab-4c15-912d-5617b63ae23e}, !- Handle
  Surface 786,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51ab575-4437-4e40-8172-a7f77402fb24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, -6.2642750000001, 4.064,         !- X,Y,Z Vertex 1 {m}
  1.651, 2.27012499999992, 4.064,         !- X,Y,Z Vertex 2 {m}
  0, 2.27012499999992, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, -6.2642750000001, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d114a33c-3531-4210-9ecd-a9d2f25b0acd}, !- Handle
  Surface 787,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd02c74d-b01b-4074-9239-16ba18ba79a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb5d4ff-c89d-468c-8b0c-f78f82875c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 2.27012499999992, 4.064,         !- X,Y,Z Vertex 1 {m}
  1.651, 2.94062886740331, 4.064,         !- X,Y,Z Vertex 2 {m}
  2.6162, 2.94062886740331, 4.064,        !- X,Y,Z Vertex 3 {m}
  2.6162, 5.2324, 4.064,                  !- X,Y,Z Vertex 4 {m}
  1.0414, 5.2324, 4.064,                  !- X,Y,Z Vertex 5 {m}
  1.0414, 4.1148, 4.064,                  !- X,Y,Z Vertex 6 {m}
  0, 4.1148, 4.064,                       !- X,Y,Z Vertex 7 {m}
  0, 2.27012499999992, 4.064;             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1abfeebb-9ddf-4b13-ae3c-35447f70bf64}, !- Handle
  Surface 788,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f1c834d-50bc-4ad6-ac7f-9ab481c65d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d152af-5281-48c2-8570-4585afd01e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5654, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  -3.12419999999997, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -3.12419999999997, -2.5654, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768bc09d-0a7d-489e-8b78-147672164715}, !- Handle
  Surface 789,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f12e178-1e5f-444a-a99a-a144a92431cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4826, 3.07339999999988, -1.21822552046068e-015, !- X,Y,Z Vertex 1 {m}
  0.4826, -1.44382283906452e-015, -2.25597318603843e-016, !- X,Y,Z Vertex 2 {m}
  7.42426061200019e-031, 1.25852652185014e-031, 4.96314100928436e-016, !- X,Y,Z Vertex 3 {m}
  -7.42426061200025e-031, 3.07339999999999, -4.96314100928435e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0f11bd-5d99-4d28-ae79-d47217979335}, !- Handle
  Surface 790,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fa0752-fb86-4095-aee1-83e37bc8ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3106f98c-fa4f-42e9-b904-15b281c25050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0066, 3.07339999999988, -1.24078525232106e-015, !- X,Y,Z Vertex 1 {m}
  2.0066, -7.12061058415233e-032, -2.03037586743453e-016, !- X,Y,Z Vertex 2 {m}
  0.4826, -1.44382283906452e-015, -2.03037586743462e-016, !- X,Y,Z Vertex 3 {m}
  0.4826, 3.07339999999988, -1.24078525232107e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e7ba11-d199-465d-af44-c9aff9ccccb7}, !- Handle
  Surface 791,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1943fdd-a784-4f9a-a729-231b8c9d9c94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07059999999998, -6.2992, 4.064,       !- X,Y,Z Vertex 1 {m}
  6.0706, -6.17220000000001, 4.064,       !- X,Y,Z Vertex 2 {m}
  -0.635, -6.1722000000001, 4.064,        !- X,Y,Z Vertex 3 {m}
  -0.634999999999991, -6.2992, 4.064;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0577ca89-adf5-47bf-9409-26164fab10c0}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53867a05-47f2-4ca5-a93e-eef72180723c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0706, -6.17220000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  -1.651, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  -1.651, -6.17220000000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb97de25-38c0-43c6-9854-bc2bfc954350}, !- Handle
  Surface 793,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d372ea6-6154-49e7-b4ce-2ac054713a42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.38199999999999, -6.2992, 4.064,       !- X,Y,Z Vertex 1 {m}
  8.38199999999999, 0, 4.064,             !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  6.07059999999998, -6.2992, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cb15e7-1a07-4e4b-893c-c382aba77b5d}, !- Handle
  Surface 794,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e84bfec2-c933-4c66-b5f4-84a308ebe380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276d9dda-27ad-4589-8d0b-f5e685ccec69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.634999999999991, -6.2992, 4.064,     !- X,Y,Z Vertex 1 {m}
  -0.635, -6.1722000000001, 4.064,        !- X,Y,Z Vertex 2 {m}
  -1.651, -6.17220000000001, 4.064,       !- X,Y,Z Vertex 3 {m}
  -1.651, -6.2992, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d33433-0b55-47f3-93fc-561cc3d7eef9}, !- Handle
  Surface 795,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b57d14-6234-4a11-b48d-d9883e2a67ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.330199999999999, -6.1722000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  -0.3302, 10.0742750000001, 4.064,       !- X,Y,Z Vertex 2 {m}
  -1.8542, 10.0742750000001, 4.064,       !- X,Y,Z Vertex 3 {m}
  -1.8542, -6.17220000000003, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f69cd4-3abc-40df-8074-def4473f1a66}, !- Handle
  Surface 796,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75d18e4-0db1-4b26-869d-60f34ab2fed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3302, 3.80999999999991, 4.064,       !- X,Y,Z Vertex 1 {m}
  0, 3.81, 4.064,                         !- X,Y,Z Vertex 2 {m}
  0, 10.0742750000001, 4.064,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 10.0742750000001, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d88b39-a0d2-4425-8a87-e4125e3186e6}, !- Handle
  Surface 797,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d034b2-b444-4395-ae7c-5ede7081f678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8542, -6.2992, 4.064,                !- X,Y,Z Vertex 1 {m}
  -1.8542, 0.9144, 4.064,                 !- X,Y,Z Vertex 2 {m}
  -3.1496, 0.9144, 4.064,                 !- X,Y,Z Vertex 3 {m}
  -3.1496, -6.2992, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1cbc0f-3d34-400d-82d1-379403d5db2c}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2a9376-012a-4d26-a317-6f19d39ac168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.2992, 4.064,                      !- X,Y,Z Vertex 1 {m}
  0, -6.17220000000001, 4.064,            !- X,Y,Z Vertex 2 {m}
  -1.8542, -6.17220000000003, 4.064,      !- X,Y,Z Vertex 3 {m}
  -1.8542, -6.2992, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9168be7e-5034-4d19-a728-5c75a1e6c152}, !- Handle
  Surface 799,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2427c504-10c7-4b49-bbb7-2d6b256b8768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3415577-47cb-4f7b-9b79-e3ff7730ee5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.330199999999999, -6.1722000000001, 4.064, !- X,Y,Z Vertex 1 {m}
  0, -6.17220000000001, 4.064,            !- X,Y,Z Vertex 2 {m}
  0, 3.81, 4.064,                         !- X,Y,Z Vertex 3 {m}
  -0.3302, 3.80999999999991, 4.064;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a5b3ae-60f8-4c9c-8f90-ceaa327cf4aa}, !- Handle
  Surface 800,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d46b4b21-0717-4e05-92e0-c7451376ab5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2265a5c-f5e5-4fba-adef-b8dca8b932f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.254000000000012, -2.9464, 4.064,     !- X,Y,Z Vertex 1 {m}
  -0.254000000000012, 0, 4.064,           !- X,Y,Z Vertex 2 {m}
  -1.80340000000002, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -1.80340000000002, -2.9464, 4.064;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23e5fa5-602e-426e-86c6-d96e5c76aa75}, !- Handle
  Surface 801,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac55ed96-79b9-4262-9485-95c817649bf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec943a3c-e335-4562-8ac9-000ba2f8fd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.762000000000001, -2.9464, 4.064,     !- X,Y,Z Vertex 1 {m}
  -0.762000000000022, 0, 4.064,           !- X,Y,Z Vertex 2 {m}
  -7.46759999999999, 0, 4.064,            !- X,Y,Z Vertex 3 {m}
  -7.4676, -2.9464, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282e71c7-f9d9-40b6-b55f-aac18dfc0e3e}, !- Handle
  Surface 803,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b926aee-03e0-407d-8732-ca174974b81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba6ff57-6636-4983-b39e-7e476a934ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8448, -2.9464, 4.064,                !- X,Y,Z Vertex 1 {m}
  -2.8448, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  -4.1402, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  -4.1402, -2.9464, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b5bda6-e7ad-4f71-bbb1-8a4afeda94a4}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102af723-3a94-4a50-89b5-a4966416cb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a920bee-daca-4dfd-b92e-d9fdb22c0398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.32739999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.32739999999999, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8177974-047b-440b-929b-2050a6ebdb5a}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28311e87-7660-4ebe-8e24-25a1bafbdd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62559999999999, 8.33120000000001, 0,  !- X,Y,Z Vertex 1 {m}
  1.62559999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.33120000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3f8af8-e694-404d-b83c-f7ba154d93b6}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e564ff12-651b-4e6f-908a-ee2f10cd8401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e10e81-aa32-44b7-aa60-32937bfcdcd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 5.588;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe6dbbe-49d1-430a-8e1b-56a06338c6f0}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2403d762-5bdf-46dc-b4b9-02ff84ee9165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb39f49-3708-4fbf-a61b-f1f28aba57f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, 1.71453962138912e-015, 5.588,   !- X,Y,Z Vertex 1 {m}
  5.2832, 6.58744170323189e-015, 4.064,   !- X,Y,Z Vertex 2 {m}
  7.2136, 3.51931817021978e-015, 4.064,   !- X,Y,Z Vertex 3 {m}
  7.2136, -1.35358391162299e-015, 5.588;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15482a6-a61a-4854-8904-9abfe970573b}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {127c1ef4-f56e-4732-9423-c3143043aebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.064,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.54818749999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.54818749999999, 0, 4.064;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541cdf31-e6eb-45b3-ae7b-dd39894fc585}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f15b80-9439-402d-9c3e-726594d35716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 0, 4.064,            !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.064;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7fe776-9ca4-4745-9ed6-e381e1ea4b8e}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d508ad1-3972-4c0d-9a69-16eb01d1985d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311f0942-3aad-41cc-ab04-773e9c969441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27330000000001, 3.55599999999999, 4.064, !- X,Y,Z Vertex 1 {m}
  -2.27330000000001, 3.55599999999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.27330000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.27330000000001, 0, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6421f33f-717a-4a43-ad2f-c26507e1cf4b}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e565d95-c6ea-4d64-ab7f-335b235d8122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {873302e9-424b-45e9-96d7-c1d5a5e5a8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.588,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  0, 3.55599999999999, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, 3.55599999999999, 5.588;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46330169-ab88-471f-a9ec-a7db942d3ae1}, !- Handle
  Surface 812,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2956f07-88a2-4673-af6f-1dc64f77e706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.461, 3.83334079410287e-032, -3.60955709766122e-016, !- X,Y,Z Vertex 1 {m}
  -5.461, -6.7976750000002, -1.0828671292984e-015, !- X,Y,Z Vertex 2 {m}
  -5.9436, -6.7976750000001, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -5.9436, -3.83334079410301e-032, 3.60955709766136e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816c287f-c5a9-4817-b89a-57cfe1775189}, !- Handle
  Surface 813,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60efe3f2-f5d7-49c3-ac5e-21641ba5f291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11479999999996, -5.6038750000001, -1.34115561496145e-015, !- X,Y,Z Vertex 1 {m}
  4.1148, -9.87107500000009, 3.8933026706687e-017, !- X,Y,Z Vertex 2 {m}
  -0.3302, -9.87107500000009, 3.01975746142804e-016, !- X,Y,Z Vertex 3 {m}
  -0.3302, -7.02627500000009, -6.18083348302624e-016, !- X,Y,Z Vertex 4 {m}
  -3.937, -7.02627500000009, -4.04642970245888e-016, !- X,Y,Z Vertex 5 {m}
  -3.937, -5.6038750000002, -8.64672517468566e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0177c439-c0c1-4d18-95a5-9e20f8bc5409}, !- Handle
  Surface 814,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf38d6d4-7852-4a20-b4d2-48dbfd3dd423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.461, -6.7976750000002, -1.08286712929836e-015, !- X,Y,Z Vertex 1 {m}
  -5.461, -7.0262750000001, -3.60955709766306e-016, !- X,Y,Z Vertex 2 {m}
  -5.9436, -7.02627500000009, 3.60955709766218e-016, !- X,Y,Z Vertex 3 {m}
  -5.9436, -6.7976750000001, -3.60955709766116e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc844c9-ae82-4697-a72d-2cff51af8c44}, !- Handle
  Surface 815,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56ed08f-4909-4629-aafd-9ffd5d40e3d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.937, 5.99154507425745e-033, -2.76611405441402e-016, !- X,Y,Z Vertex 1 {m}
  -3.937, -7.02627500000009, -3.61965781977791e-016, !- X,Y,Z Vertex 2 {m}
  -5.461, -7.0262750000001, -4.03632898034413e-016, !- X,Y,Z Vertex 3 {m}
  -5.461, 3.78149703909827e-032, -3.18278521498025e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de73b8c-0a7f-4a0c-b2d6-f43068edfa99}, !- Handle
  Surface 816,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9898d64c-50b0-4eca-8e12-a22f477902c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9906, -0.668655000000099, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  -0.9906, -2.20027500000009, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -3.937, -2.2002750000002, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -3.937, -0.6686550000002, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e6bb7e-a318-4d27-b52c-70307ac6f3ab}, !- Handle
  Surface 817,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a2c4e62-bf49-4783-b2fe-8b0ffbec5428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9944, -6.96864329327841e-033, -2.62188748834717e-016, !- X,Y,Z Vertex 1 {m}
  5.9944, -4.6132750000001, -1.39573770001026e-016, !- X,Y,Z Vertex 2 {m}
  4.11479999999996, -4.6132750000001, -1.05439841660088e-015, !- X,Y,Z Vertex 3 {m}
  4.11479999999998, -2.2002750000001, -1.11853288591512e-015, !- X,Y,Z Vertex 4 {m}
  1.70179999999998, -2.2002750000001, -2.29296993222572e-015, !- X,Y,Z Vertex 5 {m}
  1.70179999999998, 1.42513870428129e-032, -2.35145044174516e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e9bbcea2-b984-49f3-a5e4-b30514337a37}, !- Handle
  Surface 818,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb97177-0577-48ff-a6ba-cc8c6c4f298c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9944, -4.6132750000001, -1.45602308346889e-016, !- X,Y,Z Vertex 1 {m}
  5.9944, -15.6622750000001, 4.51383784954057e-016, !- X,Y,Z Vertex 2 {m}
  4.1148, -15.6622750000001, -4.51383784954055e-016, !- X,Y,Z Vertex 3 {m}
  4.11479999999996, -4.6132750000001, -1.04836987825502e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a4a34b-1f61-436a-ae97-baa0b618558b}, !- Handle
  Surface 819,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8fb512-4f36-47ce-a81d-a14b48248374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9906, -2.20027500000009, -1.50490509954534e-015, !- X,Y,Z Vertex 1 {m}
  -0.990599999999981, -5.60387500000009, -1.04791929891104e-015, !- X,Y,Z Vertex 2 {m}
  -3.937, -5.6038750000002, -9.25754777949398e-016, !- X,Y,Z Vertex 3 {m}
  -3.937, -2.2002750000002, -1.3827405785837e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e719164f-e000-4f5c-ae08-ef8651fe243a}, !- Handle
  Surface 820,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73880086-8c5d-43ad-b2ad-8a581025ab40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11479999999998, -2.2002750000001, -1.25789388809487e-015, !- X,Y,Z Vertex 1 {m}
  4.11479999999996, -5.6038750000001, -1.2017946127817e-015, !- X,Y,Z Vertex 2 {m}
  -0.990599999999981, -5.60387500000009, -1.24836256157161e-015, !- X,Y,Z Vertex 3 {m}
  -0.9906, -2.20027500000009, -1.30446183688477e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d2c9a2-0c20-4782-926b-d412741ea5a4}, !- Handle
  Surface 821,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1531cfe2-486b-4fcb-a055-667f9ff6e515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8abb2d6-9ec5-4f7d-9b27-8a0a741f794b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70179999999998, 1.02811929924467e-032, -2.26914348047799e-015, !- X,Y,Z Vertex 1 {m}
  1.70179999999998, -2.2002750000001, -2.37527689349289e-015, !- X,Y,Z Vertex 2 {m}
  -0.9906, -2.20027500000009, -1.36151587779735e-015, !- X,Y,Z Vertex 3 {m}
  -0.9906, 5.69863617932586e-032, -1.25538246478245e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3333ac58-1586-45c7-8435-97c7d08211a8}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa754979-021f-4637-abef-757d90e74b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07737d7b-6974-45bc-81e6-5b5ac3c8bc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0368, -8.3312, 3.3528,               !- X,Y,Z Vertex 1 {m}
  15.0368, 1.524, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  10.3632, 1.524, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  10.3632, -8.33120000000002, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1a61d8-ded3-4034-bb13-7d40877dd70e}, !- Handle
  Surface 823,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa754979-021f-4637-abef-757d90e74b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad0fb7b-f0b0-4d8a-b8fc-98c789270912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4856875, -11.8872, 3.3528,           !- X,Y,Z Vertex 1 {m}
  12.4856875, -8.3312, 3.3528,            !- X,Y,Z Vertex 2 {m}
  5.66420000000001, -8.3312, 3.3528,      !- X,Y,Z Vertex 3 {m}
  5.66420000000001, -11.8872, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc42f93-3233-4dbe-a0a7-820c23098ca9}, !- Handle
  Surface 824,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa754979-021f-4637-abef-757d90e74b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d6976f-c34b-4c8c-9a69-8ca6d98a9ca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3632, -8.33120000000002, 3.3528,     !- X,Y,Z Vertex 1 {m}
  10.3632, 1.524, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  5.66420000000001, 1.524, 3.3528,        !- X,Y,Z Vertex 3 {m}
  5.66420000000001, -8.3312, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00850e41-0ed9-453a-a398-9337376112d9}, !- Handle
  Surface 825,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa754979-021f-4637-abef-757d90e74b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3374f5-2f7e-484c-a12e-4eab5ced8389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6642, -3.20040000000001, 3.3528,      !- X,Y,Z Vertex 1 {m}
  5.66420000000001, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  2.33680000000001, 0, 3.3528,            !- X,Y,Z Vertex 3 {m}
  2.33680000000001, -3.20040000000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0573886a-16ef-4d7f-9004-100ff0cec996}, !- Handle
  Surface 826,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa754979-021f-4637-abef-757d90e74b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc56988d-ca00-432a-813f-f08a1f1b7161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33680000000001, -8.3312, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.33680000000001, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, -8.3312, 3.3528;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af90890-0f8f-4440-8624-b2cab386005c}, !- Handle
  Surface 827,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045d5251-5ba4-4fe1-a32a-06a7e172be32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f10bcf76-157e-44f1-ab30-f068e3405ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.83919999999999, 3.55599999999999, 3.3528, !- X,Y,Z Vertex 1 {m}
  -8.83919999999998, 11.8872, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -16.0528, 11.8872, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -16.0528, 3.55599999999999, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1dbb5d-9dc1-4af8-989d-146afd519761}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045d5251-5ba4-4fe1-a32a-06a7e172be32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf89359-62e6-48c0-9251-0302a4659d99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55599999999999, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -3.55599999999999, 3.55599999999999, 3.3528, !- X,Y,Z Vertex 2 {m}
  -16.0528, 3.55599999999999, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -16.0528, 0, 3.3528;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3f7868-b110-41cd-a761-506a8af4474c}, !- Handle
  Surface 829,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045d5251-5ba4-4fe1-a32a-06a7e172be32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679d9f23-1205-4883-8bc7-ea2259b1941e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 3.556, 3.3528,                       !- X,Y,Z Vertex 2 {m}
  -3.55599999999999, 3.55599999999999, 3.3528, !- X,Y,Z Vertex 3 {m}
  -3.55599999999999, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28311e87-7660-4ebe-8e24-25a1bafbdd0e}, !- Handle
  Surface 830,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045d5251-5ba4-4fe1-a32a-06a7e172be32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8177974-047b-440b-929b-2050a6ebdb5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.556, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 11.8872, 3.3528,                     !- X,Y,Z Vertex 2 {m}
  -1.62559999999999, 11.8872, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -1.62559999999999, 3.55599999999999, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd113b6-6286-485a-bab4-2efd3734e976}, !- Handle
  Surface 831,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f15bf115-3084-49c4-89b3-d39245360d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa80a21a-1da7-499c-b9f9-5e1c4a20d42f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 2.81940000000001, 3.3528,            !- X,Y,Z Vertex 2 {m}
  2.8956, 2.81940000000001, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.89559999999999, 5.178425, 3.3528,     !- X,Y,Z Vertex 4 {m}
  -2.76860000000002, 5.178425, 3.3528,    !- X,Y,Z Vertex 5 {m}
  -2.76860000000002, 0, 3.3528;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {edd92a9e-ea1c-42a5-b53a-4adc09cf3387}, !- Handle
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4c4421-aba8-410c-b768-17edd0155c71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3975, -4.68947500000011, -3.60955709766127e-016, !- X,Y,Z Vertex 1 {m}
  5.3975, -7.22947500000011, -1.0828671292984e-015, !- X,Y,Z Vertex 2 {m}
  1.6129, -7.22947500000011, -1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  1.6129, -4.68947500000015, -1.08286712929839e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155a09ed-bb2f-42a2-8990-8fe56a1143ae}, !- Handle
  Surface 833,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6745d5-23eb-48fb-9d4c-2dee9587b131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70510000000002, -6.95007500000011, -1.08286712929839e-015, !- X,Y,Z Vertex 1 {m}
  -2.70510000000002, -8.7884, -3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  -4.4069, -8.7884, 3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  -4.4069, -6.95007500000011, -3.6095570976613e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee5c816-cd57-40f6-84ce-8f0d6ab466a0}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bea654d-3ee1-49fb-9adb-6ea5d95edb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9431, -8.07720000000001, 4.064,      !- X,Y,Z Vertex 1 {m}
  -1.9431, -1.41922499999995, 4.064,      !- X,Y,Z Vertex 2 {m}
  -4.8387, -1.41922499999995, 4.064,      !- X,Y,Z Vertex 3 {m}
  -4.8387, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 4 {m}
  -7.6073, 3.75919999999999, 4.064,       !- X,Y,Z Vertex 5 {m}
  -7.6073, -2.6416, 4.064,                !- X,Y,Z Vertex 6 {m}
  -4.4069, -2.6416, 4.064,                !- X,Y,Z Vertex 7 {m}
  -4.4069, -8.07720000000001, 4.064;      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2fa5b911-50a7-4119-bbc9-9fd002cff4b1}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7731da0-a0ea-4974-a278-441fef99a247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3975, -7.22947500000011, -1.10542686115878e-015, !- X,Y,Z Vertex 1 {m}
  5.3975, -8.7884, 3.3839597790575e-016,  !- X,Y,Z Vertex 2 {m}
  1.6129, -8.7884, -3.38395977905741e-016, !- X,Y,Z Vertex 3 {m}
  1.6129, -7.22947500000011, -1.78221881697027e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268d036b-80ae-41c5-add6-b31f36ea123c}, !- Handle
  Surface 836,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d28cb97d-64e6-499f-9a8d-68a8fc6cd34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd767f77-3bad-4ae5-99e6-48f2d7604f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8387, 3.75919999999999, -3.72339880890225e-016, !- X,Y,Z Vertex 1 {m}
  -4.8387, -1.41922499999995, -3.71161297078085e-016, !- X,Y,Z Vertex 2 {m}
  -1.9431, -1.41922499999995, -5.52047110376796e-016, !- X,Y,Z Vertex 3 {m}
  -1.94310000000001, -4.68947500000015, -5.51302817717994e-016, !- X,Y,Z Vertex 4 {m}
  1.6129, -4.68947500000015, -7.73443290190097e-016, !- X,Y,Z Vertex 5 {m}
  1.6129, -8.7884, -7.72510395216784e-016, !- X,Y,Z Vertex 6 {m}
  -2.70510000000002, -8.7884, -5.0276839292923e-016, !- X,Y,Z Vertex 7 {m}
  -2.70510000000002, -6.95007500000011, -5.03186786569469e-016, !- X,Y,Z Vertex 8 {m}
  -4.4069, -6.95007500000011, -3.96876703314964e-016, !- X,Y,Z Vertex 9 {m}
  -4.4069, -2.6416, -3.97857290827579e-016, !- X,Y,Z Vertex 10 {m}
  -7.6073, -2.6416, -1.97930865602687e-016, !- X,Y,Z Vertex 11 {m}
  -7.6073, 3.75919999999999, -1.99387655894089e-016; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {0b15e987-84ff-46d6-a25f-9383ffc6c069}, !- Handle
  Surface 837,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab779ba2-4b98-461e-a339-fe690693da2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b53d1fb-b509-4cc9-8ac5-5b34abc47ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98780000000001, 2.8448, 0,            !- X,Y,Z Vertex 1 {m}
  3.98780000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.8448, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbae61cb-9fe9-44f1-9e9c-83e7064c2ead}, !- Handle
  Surface 838,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01aab79e-6abe-4f5b-a61e-e8c9699b0f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1843cb1a-eac9-4522-aa39-aba1b351019b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8448, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0.9652, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9652, 2.8448, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f97d53-7d85-4615-a90b-3a8d3cc45585}, !- Handle
  Surface 839,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1679b3c-a9d9-4183-bf96-332fc4c4dfcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -12.9444750000001, 0,           !- X,Y,Z Vertex 1 {m}
  0.8128, -13.1730750000001, 0,           !- X,Y,Z Vertex 2 {m}
  -2.69240000000001, -13.1730750000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.69240000000001, -12.9444750000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994748ba-8097-4a9b-b594-0d984b485f1f}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffa48199-8ef2-4586-8965-516c6b064dce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d49ccab9-9e73-4473-92be-564d52b30cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8128, -5.43560000000001, 4.064,       !- X,Y,Z Vertex 1 {m}
  0.8128, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, -5.43560000000001, 4.064;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e36c42-d4c8-40b8-b7a6-59cc57052bc1}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd19aef6-dcaa-46b4-9781-780d0e22a143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d795a67b-fb2e-4fdc-ac0d-76db4a5b7f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8796, 7.0612, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  1.8796, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 2 {m}
  8.29690711216156e-064, -3.07340000000001, 8.01482679704548e-032, !- X,Y,Z Vertex 3 {m}
  -2.02135197469033e-014, 7.0612, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7ad98b-ca04-40fc-99aa-c8b672c5a112}, !- Handle
  Surface 842,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9389ce0-8fc0-44ba-965c-25942173a1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4826, 3.07340000000001, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  0.4826, 0, 1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  9.59137172044809e-046, 0, -3.20593071881819e-031, !- X,Y,Z Vertex 3 {m}
  9.59137172044809e-046, 3.07340000000001, -3.20593071881819e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c35be6-8e6c-48e7-91c4-9f6129f9004c}, !- Handle
  Surface 843,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8805ddae-7c6d-4e65-9f45-bde64512877d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 1.8383249999999, -2.41107134257835e-016, !- X,Y,Z Vertex 1 {m}
  5.9436, -7.99622589288619e-033, -8.03690447526151e-017, !- X,Y,Z Vertex 2 {m}
  4.953, 7.9962258928869e-033, -1.36345379431191e-015, !- X,Y,Z Vertex 3 {m}
  4.953, 1.8383249999999, -1.52419188381713e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4e7fca-ac85-4e6f-b688-0eb75bd595dd}, !- Handle
  Surface 844,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82c7fd0-71b7-4e4b-bd92-bd3236842e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0066, 3.07340000000001, -1.79067871641773e-016, !- X,Y,Z Vertex 1 {m}
  2.0066, -6.98735787881517e-033, -1.64968039229034e-016, !- X,Y,Z Vertex 2 {m}
  0.4826, 3.23428896445468e-035, 1.45087275527089e-015, !- X,Y,Z Vertex 3 {m}
  0.4826, 3.07340000000001, 1.43677292285815e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19600549-03e7-4263-af64-c061f118fb0e}, !- Handle
  Surface 845,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e584cf9e-b984-44b0-9f6d-f9919ececf1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.953, 1.8383249999999, -1.62853064367141e-015, !- X,Y,Z Vertex 1 {m}
  4.953, 2.78429580522401e-032, -1.25911503445763e-015, !- X,Y,Z Vertex 2 {m}
  2.0066, -2.5938751711344e-032, -2.52387000188037e-016, !- X,Y,Z Vertex 3 {m}
  2.0066, 1.8383249999998, -6.21802609401798e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2f70cf-a6c2-401f-afdd-5375c89cf88a}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86d9e666-96c4-4002-9c40-94730e7d451a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62381684-295a-4460-a315-d39539bb23dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9436, 0.7112, 4.064,                  !- X,Y,Z Vertex 1 {m}
  5.9436, 3.07340000000001, 4.064,        !- X,Y,Z Vertex 2 {m}
  0, 3.07340000000001, 4.064,             !- X,Y,Z Vertex 3 {m}
  0, 0.7112, 4.064;                       !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {243d0777-8023-415e-9c44-81606b888e54}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {be21da38-f6ca-4d62-8b25-314fba8b0ba1}; !- Handle

OS:OutputControl:ReportingTolerances,
  {6d54ca52-e0c1-452b-a1e1-83fb61631ba8}, !- Handle
  0.833333333333333,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.833333333333333;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {8f40e802-27b5-4e9d-93f3-a52d52676c11}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {65cf6763-64e5-4a3c-8016-69bb61a9e7bb}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {be3aa4a4-bcd5-4feb-a66f-fcc180becd52}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {25aa6251-cc26-41e2-b3ec-276b14fc2380}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {1d5ae0f4-0c29-4cab-b9b7-5593c67c5b88}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {accdfde8-514c-4cda-aaa9-f439f68f41b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- Handle
  Thermal Zone: Conference 361,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68b22d52-d8fb-473f-b56d-11c7c3cc18f5}, !- Zone Air Inlet Port List
  {4de8edf0-d3f1-4438-b5d4-6ec078201b9d}, !- Zone Air Exhaust Port List
  {2f8cc8d6-0d2b-4675-b0ad-6ba5b153a7cb}, !- Zone Air Node Name
  {de885e0b-8e5e-4a46-8bca-7b23a35ea22a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3cd4596-5f82-49ff-914c-89f68ee41c00}, !- Group Rendering Name
  {7caa41df-2d0d-4d38-85d1-3bc84ed85bd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {de885e0b-8e5e-4a46-8bca-7b23a35ea22a}, !- Handle
  Port List 165,                          !- Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- HVAC Component
  {6f20ab1b-7819-451b-9c74-f1e43db15922}; !- Port 1

OS:Node,
  {457865b4-b80a-4044-9834-248c4a47b1f1}, !- Handle
  Node 2,                                 !- Name
  {2f8cc8d6-0d2b-4675-b0ad-6ba5b153a7cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8cc8d6-0d2b-4675-b0ad-6ba5b153a7cb}, !- Handle
  {37cd4a14-270f-4142-a924-27719e3669b4}, !- Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- Source Object
  11,                                     !- Outlet Port
  {457865b4-b80a-4044-9834-248c4a47b1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68b22d52-d8fb-473f-b56d-11c7c3cc18f5}, !- Handle
  Port List 3,                            !- Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- HVAC Component
  {0496ac1b-e46a-45c6-8399-07d135953367}; !- Port 1

OS:PortList,
  {4de8edf0-d3f1-4438-b5d4-6ec078201b9d}, !- Handle
  Port List 4,                            !- Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}; !- HVAC Component

OS:Sizing:Zone,
  {acfdc5a5-e90f-46f8-a504-69e806da9586}, !- Handle
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c50c9cf2-845a-4787-aefc-8cfd00178c02}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {12106c4a-ad94-4f94-b056-579d3fbf3f56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {840cca54-2fc2-4967-aa05-1e1581f65f1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f700e3f9-e114-43c0-9813-c444f1454aad}, !- Handle
  Thermal Zone: Tele 155,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77c325a5-acc4-4ba4-aabe-29d182c80961}, !- Zone Air Inlet Port List
  {fe8492b0-e6aa-4d42-955e-c9b7b095ef84}, !- Zone Air Exhaust Port List
  {bf85d2dd-7597-479d-81c0-571700095f0b}, !- Zone Air Node Name
  {88934bac-f993-4da8-a488-641b02b5200b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de2c018d-7fb9-44e0-a356-cfb7724d7274}, !- Group Rendering Name
  {e51ee3d3-9aed-44f0-82e3-20b407048529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {88934bac-f993-4da8-a488-641b02b5200b}, !- Handle
  Port List 166,                          !- Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {dcb95f9a-361e-4cc8-b0aa-cb150a42a3c3}, !- Handle
  Node 3,                                 !- Name
  {bf85d2dd-7597-479d-81c0-571700095f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf85d2dd-7597-479d-81c0-571700095f0b}, !- Handle
  {9f5c0e12-5ce3-4b10-a0c0-6d54a131ad87}, !- Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}, !- Source Object
  11,                                     !- Outlet Port
  {dcb95f9a-361e-4cc8-b0aa-cb150a42a3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77c325a5-acc4-4ba4-aabe-29d182c80961}, !- Handle
  Port List 5,                            !- Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}; !- HVAC Component

OS:PortList,
  {fe8492b0-e6aa-4d42-955e-c9b7b095ef84}, !- Handle
  Port List 6,                            !- Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}; !- HVAC Component

OS:Sizing:Zone,
  {85437b55-83e7-4c39-b32a-25c72ace8677}, !- Handle
  {f700e3f9-e114-43c0-9813-c444f1454aad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8960d300-5cb0-472e-8c23-48a9080e3d2b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f700e3f9-e114-43c0-9813-c444f1454aad}; !- Thermal Zone

OS:ThermalZone,
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}, !- Handle
  Thermal Zone: Office/Storage 151/129,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e9b5c1d-812f-4d66-bc90-a8cd56166887}, !- Zone Air Inlet Port List
  {49c0e4fe-87f8-47ce-82c2-785b8c8d1857}, !- Zone Air Exhaust Port List
  {d58e19ce-a9b1-4a87-8e19-c1f932891ff2}, !- Zone Air Node Name
  {1b9eb79f-8a2b-4c1d-8d79-65d3d1aa5f40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13726678-601c-43ec-96d6-9e2c5fe6790f}, !- Group Rendering Name
  {91744fb8-3bb0-4d0c-96fa-30f8b4954008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1b9eb79f-8a2b-4c1d-8d79-65d3d1aa5f40}, !- Handle
  Port List 167,                          !- Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cf2015ff-ce56-46e5-a3b8-4b7a6daedc23}, !- Handle
  Node 4,                                 !- Name
  {d58e19ce-a9b1-4a87-8e19-c1f932891ff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d58e19ce-a9b1-4a87-8e19-c1f932891ff2}, !- Handle
  {6bc02a10-03b4-4706-9e3d-3a14d87ae906}, !- Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}, !- Source Object
  11,                                     !- Outlet Port
  {cf2015ff-ce56-46e5-a3b8-4b7a6daedc23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e9b5c1d-812f-4d66-bc90-a8cd56166887}, !- Handle
  Port List 7,                            !- Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}; !- HVAC Component

OS:PortList,
  {49c0e4fe-87f8-47ce-82c2-785b8c8d1857}, !- Handle
  Port List 8,                            !- Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}; !- HVAC Component

OS:Sizing:Zone,
  {1db807eb-b52e-43ea-8663-8d0ca18bdb11}, !- Handle
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57318298-fcce-456b-b5a2-e96051c64ea0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8285703c-f17b-47fa-92fb-b2f35adf9b70}; !- Thermal Zone

OS:ThermalZone,
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}, !- Handle
  Thermal Zone: Mech/Storage B12/B07,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14c25fc2-d636-4baa-a577-01bba5a37cb6}, !- Zone Air Inlet Port List
  {cbaff096-8475-4f25-af12-25193de48ee5}, !- Zone Air Exhaust Port List
  {f5cb425e-a4a3-4248-a373-4dbd3840a72e}, !- Zone Air Node Name
  {3550c92a-420e-4312-a164-5b7799e094b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c58ab73a-9b91-427d-a840-bd503db522b3}, !- Group Rendering Name
  {c79da9f0-dd25-49a0-9c71-78aa7b9f078f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3550c92a-420e-4312-a164-5b7799e094b4}, !- Handle
  Port List 168,                          !- Name
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c4864632-4a36-4ef0-a7ea-055ef5a2ea54}, !- Handle
  Node 5,                                 !- Name
  {f5cb425e-a4a3-4248-a373-4dbd3840a72e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5cb425e-a4a3-4248-a373-4dbd3840a72e}, !- Handle
  {aab63153-8070-4498-81c2-1f7762def0ac}, !- Name
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}, !- Source Object
  11,                                     !- Outlet Port
  {c4864632-4a36-4ef0-a7ea-055ef5a2ea54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14c25fc2-d636-4baa-a577-01bba5a37cb6}, !- Handle
  Port List 9,                            !- Name
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}; !- HVAC Component

OS:PortList,
  {cbaff096-8475-4f25-af12-25193de48ee5}, !- Handle
  Port List 10,                           !- Name
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}; !- HVAC Component

OS:Sizing:Zone,
  {486cd9ef-07e9-4fd2-abcb-a865b4624f3f}, !- Handle
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ed8b80f-6295-4bef-ba75-b72837733392}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6b9c549d-d61b-41ca-a53e-fc32119d6694}; !- Thermal Zone

OS:ThermalZone,
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- Handle
  Thermal Zone: Hallway 220,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce909215-ac8a-4c67-8220-3267ad40008d}, !- Zone Air Inlet Port List
  {44f67dca-4918-4c57-b24c-1aa592faf942}, !- Zone Air Exhaust Port List
  {5dcd85c0-7e66-472c-8e90-8bcd0b455c21}, !- Zone Air Node Name
  {722bb10c-8de5-4037-add3-6c591a94de58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27cb12cb-3a6e-4246-aa11-2d7c1da8cd98}, !- Group Rendering Name
  {d61fa896-5ceb-46f6-a036-d6be7cfeb32e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {722bb10c-8de5-4037-add3-6c591a94de58}, !- Handle
  Port List 164,                          !- Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- HVAC Component
  {caa4837f-62b9-4b1d-a326-aca03816478f}; !- Port 1

OS:Node,
  {92e11c72-68af-4da8-a3c0-b25a924c3195}, !- Handle
  Node 6,                                 !- Name
  {5dcd85c0-7e66-472c-8e90-8bcd0b455c21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dcd85c0-7e66-472c-8e90-8bcd0b455c21}, !- Handle
  {14dae955-facb-455b-9083-ae56b16bb714}, !- Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- Source Object
  11,                                     !- Outlet Port
  {92e11c72-68af-4da8-a3c0-b25a924c3195}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce909215-ac8a-4c67-8220-3267ad40008d}, !- Handle
  Port List 11,                           !- Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- HVAC Component
  {e19e0d90-9236-4fa6-bda8-dd1198cea235}; !- Port 1

OS:PortList,
  {44f67dca-4918-4c57-b24c-1aa592faf942}, !- Handle
  Port List 12,                           !- Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}; !- HVAC Component

OS:Sizing:Zone,
  {7905b41a-1cf0-4491-b215-9310da2fcb4b}, !- Handle
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4ddde51-196c-4275-bc6b-017f14f385d3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a37a99a1-a693-41b0-b990-bebaa231859e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {168850c8-4b80-4263-be9a-4a6c3f1f668e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {00cf700b-9864-4982-b453-0029250dad71}, !- Handle
  Thermal Zone: Open Office 200 West Side, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7417010-edab-4c03-a0fc-871c40c4bb2f}, !- Zone Air Inlet Port List
  {49f3cb84-eb69-4a90-a8f9-652396d866a1}, !- Zone Air Exhaust Port List
  {c7e2d5b8-f94c-4765-ad5c-a96349586b7d}, !- Zone Air Node Name
  {ee734bf5-00a3-40bc-8af2-63dc34f4eff8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c214632-d76c-4522-8ade-0e5066b605c0}, !- Group Rendering Name
  {2ce23c99-0e15-4862-bce4-a4519ed05ecc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ee734bf5-00a3-40bc-8af2-63dc34f4eff8}, !- Handle
  Port List 169,                          !- Name
  {00cf700b-9864-4982-b453-0029250dad71}, !- HVAC Component
  {b7c28511-3f67-46ba-8d3f-45b47fbaa882}; !- Port 1

OS:Node,
  {5015a70a-16ee-4984-a684-02d9b9122547}, !- Handle
  Node 7,                                 !- Name
  {c7e2d5b8-f94c-4765-ad5c-a96349586b7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7e2d5b8-f94c-4765-ad5c-a96349586b7d}, !- Handle
  {f3ee60d0-59df-4aed-8ef9-7abe425d0972}, !- Name
  {00cf700b-9864-4982-b453-0029250dad71}, !- Source Object
  11,                                     !- Outlet Port
  {5015a70a-16ee-4984-a684-02d9b9122547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7417010-edab-4c03-a0fc-871c40c4bb2f}, !- Handle
  Port List 13,                           !- Name
  {00cf700b-9864-4982-b453-0029250dad71}, !- HVAC Component
  {d077da6f-e802-44af-973d-86ae1d2b05d6}; !- Port 1

OS:PortList,
  {49f3cb84-eb69-4a90-a8f9-652396d866a1}, !- Handle
  Port List 14,                           !- Name
  {00cf700b-9864-4982-b453-0029250dad71}, !- HVAC Component
  {b91ad985-a0bc-4b41-b9d1-7e59f5a1dbb7}; !- Port 1

OS:Sizing:Zone,
  {ffd059b6-e70b-4595-b172-34ab0f9dd305}, !- Handle
  {00cf700b-9864-4982-b453-0029250dad71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74e69c23-10fd-4af7-ab84-a206f50310a4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {00cf700b-9864-4982-b453-0029250dad71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6ac2701-137b-48df-974a-88c94fcd4770}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- Handle
  Thermal Zone: Lobby 100,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6adef2d-d660-4c5a-b3b6-23a9abfd76dd}, !- Zone Air Inlet Port List
  {180b8815-3c09-4219-98e4-2d75abc16f7c}, !- Zone Air Exhaust Port List
  {e66302d2-0e63-43c8-aa9b-198e78b3431f}, !- Zone Air Node Name
  {a3ae6ad3-4e72-46ea-a3b4-aab134f23fa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cffe29b2-3312-4952-b0b1-32eefaf9f8f4}, !- Group Rendering Name
  {875b6e55-e316-4ccc-aea4-eaeef9475e05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a3ae6ad3-4e72-46ea-a3b4-aab134f23fa0}, !- Handle
  Port List 170,                          !- Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- HVAC Component
  {a0e23ffd-7b92-4a8e-b15b-f1c7b1eaff74}; !- Port 1

OS:Node,
  {a4df153f-f32c-4374-a9c8-fac79fd6f1f3}, !- Handle
  Node 8,                                 !- Name
  {e66302d2-0e63-43c8-aa9b-198e78b3431f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e66302d2-0e63-43c8-aa9b-198e78b3431f}, !- Handle
  {ee59b0a7-85d7-41b1-a895-9cf57a4007bf}, !- Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- Source Object
  11,                                     !- Outlet Port
  {a4df153f-f32c-4374-a9c8-fac79fd6f1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6adef2d-d660-4c5a-b3b6-23a9abfd76dd}, !- Handle
  Port List 15,                           !- Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- HVAC Component
  {66e82ba5-009f-4961-bc82-e32f883bb29f}; !- Port 1

OS:PortList,
  {180b8815-3c09-4219-98e4-2d75abc16f7c}, !- Handle
  Port List 16,                           !- Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- HVAC Component
  {f86ad81e-19d6-459b-a053-452d28e4d947}; !- Port 1

OS:Sizing:Zone,
  {262f672d-c373-40c0-b7a8-b12cfe3e63c3}, !- Handle
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7834938f-91fd-43eb-aae5-af90f9be89e1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a3aa4cd3-acea-4778-a026-814814c2dd1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9430c93b-c422-4b05-b26b-56c7b3ebc46c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7b831eab-3fbb-4989-b453-822d7638a92b}, !- Handle
  Thermal Zone: RTU,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d38f19b7-878e-4f41-b518-c7ef7ca6c604}, !- Zone Air Inlet Port List
  {aa4eef39-b1ee-4da0-a5a6-c23a6dca47a9}, !- Zone Air Exhaust Port List
  {826a0fae-8a9f-433b-859e-c0d675629032}, !- Zone Air Node Name
  {cd0c4c51-75b3-4122-9d7a-aaa25f3f64c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5360a770-31ee-49f8-9791-19ea24563477}, !- Group Rendering Name
  {34f0e396-5d62-4c65-a224-35f0f052bc5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cd0c4c51-75b3-4122-9d7a-aaa25f3f64c2}, !- Handle
  Port List 171,                          !- Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cfd3d572-d652-4d0f-ad64-6d7eab1a8a28}, !- Handle
  Node 9,                                 !- Name
  {826a0fae-8a9f-433b-859e-c0d675629032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {826a0fae-8a9f-433b-859e-c0d675629032}, !- Handle
  {60d1cd8f-12ce-454c-99df-ce69a4236e48}, !- Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}, !- Source Object
  11,                                     !- Outlet Port
  {cfd3d572-d652-4d0f-ad64-6d7eab1a8a28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d38f19b7-878e-4f41-b518-c7ef7ca6c604}, !- Handle
  Port List 17,                           !- Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}; !- HVAC Component

OS:PortList,
  {aa4eef39-b1ee-4da0-a5a6-c23a6dca47a9}, !- Handle
  Port List 18,                           !- Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}; !- HVAC Component

OS:Sizing:Zone,
  {0fa1a6cf-cc06-4c96-a14f-a6a85ce94c7c}, !- Handle
  {7b831eab-3fbb-4989-b453-822d7638a92b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e4b3aa2-d9e6-4649-a190-d417dc2000ab}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7b831eab-3fbb-4989-b453-822d7638a92b}; !- Thermal Zone

OS:ThermalZone,
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- Handle
  Thermal Zone: Open Office 364/Office363/File Copy 365/Mothers, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41607a12-caa4-462c-b294-f4830824ec75}, !- Zone Air Inlet Port List
  {3699c902-1058-4d49-89a4-a36255d6e682}, !- Zone Air Exhaust Port List
  {00d827e4-1b04-448f-a522-b91ef2fc4acc}, !- Zone Air Node Name
  {f847dc75-9d16-4aa2-9c00-163887082c26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be460e13-72f9-4a02-86f6-645b9328e977}, !- Group Rendering Name
  {808045c2-13ec-45cc-9732-96a18982f019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f847dc75-9d16-4aa2-9c00-163887082c26}, !- Handle
  Port List 172,                          !- Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- HVAC Component
  {082d81b2-5e91-4dcc-84b4-172453a84f31}; !- Port 1

OS:Node,
  {ade99f63-f5b4-429e-8ae3-7de189571fb1}, !- Handle
  Node 10,                                !- Name
  {00d827e4-1b04-448f-a522-b91ef2fc4acc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d827e4-1b04-448f-a522-b91ef2fc4acc}, !- Handle
  {f268e2c5-dabf-4a65-a614-ccca9d3130d9}, !- Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- Source Object
  11,                                     !- Outlet Port
  {ade99f63-f5b4-429e-8ae3-7de189571fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41607a12-caa4-462c-b294-f4830824ec75}, !- Handle
  Port List 19,                           !- Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- HVAC Component
  {a12cde7f-d884-4c0f-bb15-22a86e4ad6ed}; !- Port 1

OS:PortList,
  {3699c902-1058-4d49-89a4-a36255d6e682}, !- Handle
  Port List 20,                           !- Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- HVAC Component
  {d35c2607-ce7b-4377-9d60-1adfe367867e}; !- Port 1

OS:Sizing:Zone,
  {84eaf602-db26-4e42-aad7-e56e4d9c59bd}, !- Handle
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c397e8a0-a072-437b-95f7-b2ab8d764d24}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9b5156a4-9a1b-40b7-9c72-e018493f8f1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bef1106f-662b-4f28-ad9b-0ed1fbfc7c27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- Handle
  Thermal Zone: Copy/Break 149/133,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d764b017-8155-4b1d-9306-d2cb5088e036}, !- Zone Air Inlet Port List
  {01da9a19-b4d0-408e-9568-7f196e7b26c5}, !- Zone Air Exhaust Port List
  {c9d059d3-2050-4f69-b223-15f1e32ce9d0}, !- Zone Air Node Name
  {e7abc7ee-374f-408a-b1ba-4a7fbb26002a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4baf541-7367-420d-a02c-54b69034f2d2}, !- Group Rendering Name
  {9221e4a6-3775-475c-875d-b68a23008c56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e7abc7ee-374f-408a-b1ba-4a7fbb26002a}, !- Handle
  Port List 173,                          !- Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- HVAC Component
  {1228d7de-1cd0-4cf6-877d-e9637e779a41}; !- Port 1

OS:Node,
  {6bc24349-34fd-4130-a8bf-0232dcdbcb77}, !- Handle
  Node 11,                                !- Name
  {c9d059d3-2050-4f69-b223-15f1e32ce9d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9d059d3-2050-4f69-b223-15f1e32ce9d0}, !- Handle
  {fde5aa26-7f39-4c2c-a19c-ab06e6c6e557}, !- Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- Source Object
  11,                                     !- Outlet Port
  {6bc24349-34fd-4130-a8bf-0232dcdbcb77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d764b017-8155-4b1d-9306-d2cb5088e036}, !- Handle
  Port List 21,                           !- Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- HVAC Component
  {16460693-cc4e-4818-afb4-90b7b485ec18}; !- Port 1

OS:PortList,
  {01da9a19-b4d0-408e-9568-7f196e7b26c5}, !- Handle
  Port List 22,                           !- Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}; !- HVAC Component

OS:Sizing:Zone,
  {dcab3b20-f204-46d6-8ccf-541a5192a17e}, !- Handle
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {556000eb-bcb0-43d8-82e5-e8b18ed5238f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {63ca5bd9-1684-4aaa-b3a6-a6e708ae83eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d7cc89e-31c8-435b-b128-51b1c90ad0da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}, !- Handle
  Thermal Zone: Stairs BST1,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37923216-1eab-4653-b997-23459c18c9ca}, !- Zone Air Inlet Port List
  {92ceade4-a18b-400f-843d-8961cdddb224}, !- Zone Air Exhaust Port List
  {f50fc293-3bbe-4623-b80c-adc8cea8ba70}, !- Zone Air Node Name
  {0a6fa1fc-ed4d-4133-a4e8-1c36adb99a5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cad07eb8-ab0b-49f6-a62c-90f0b99f0163}, !- Group Rendering Name
  {0e87262b-5f80-47c9-8443-37b27ae9aed8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0a6fa1fc-ed4d-4133-a4e8-1c36adb99a5d}, !- Handle
  Port List 174,                          !- Name
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4e58041e-cc7c-4b41-9d81-ec7260e54908}, !- Handle
  Node 12,                                !- Name
  {f50fc293-3bbe-4623-b80c-adc8cea8ba70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f50fc293-3bbe-4623-b80c-adc8cea8ba70}, !- Handle
  {303f590f-4a77-48a2-8d54-a5f3f2fce0c1}, !- Name
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}, !- Source Object
  11,                                     !- Outlet Port
  {4e58041e-cc7c-4b41-9d81-ec7260e54908}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37923216-1eab-4653-b997-23459c18c9ca}, !- Handle
  Port List 23,                           !- Name
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}; !- HVAC Component

OS:PortList,
  {92ceade4-a18b-400f-843d-8961cdddb224}, !- Handle
  Port List 24,                           !- Name
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}; !- HVAC Component

OS:Sizing:Zone,
  {6c6dbc1a-6511-4293-b1a0-135be2d7dca2}, !- Handle
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1df6d6f5-cf73-4bf0-9873-3cdf145ac29f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {1eed5494-55fc-4d4c-a5b3-228c07245ae6}; !- Thermal Zone

OS:ThermalZone,
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- Handle
  Thermal Zone: Office 214/216/218 Hall210, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eecae394-b42e-4b8f-80cf-7e056f5db82e}, !- Zone Air Inlet Port List
  {7cc6e21e-4c1e-4688-ab4a-279c95a5d046}, !- Zone Air Exhaust Port List
  {4b1d731a-619f-4722-8512-d8081458d199}, !- Zone Air Node Name
  {6a75a09b-f73f-4cfb-b46a-9248b899f708}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3c7076f-e250-45d6-9ca1-eb8462587279}, !- Group Rendering Name
  {f9f75bf0-f806-4fe1-ab76-2d7d4b942054}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6a75a09b-f73f-4cfb-b46a-9248b899f708}, !- Handle
  Port List 175,                          !- Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- HVAC Component
  {c6ce5c2e-a10b-4ca0-9408-4ddfbe1d6621}; !- Port 1

OS:Node,
  {7114a90a-c21d-4aad-ac59-4cb22e4f6681}, !- Handle
  Node 13,                                !- Name
  {4b1d731a-619f-4722-8512-d8081458d199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b1d731a-619f-4722-8512-d8081458d199}, !- Handle
  {619ba1d9-352d-4bfb-b556-0392ff550121}, !- Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- Source Object
  11,                                     !- Outlet Port
  {7114a90a-c21d-4aad-ac59-4cb22e4f6681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eecae394-b42e-4b8f-80cf-7e056f5db82e}, !- Handle
  Port List 25,                           !- Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- HVAC Component
  {a2447ad0-9954-41c6-bd22-e9307e444370}; !- Port 1

OS:PortList,
  {7cc6e21e-4c1e-4688-ab4a-279c95a5d046}, !- Handle
  Port List 26,                           !- Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}; !- HVAC Component

OS:Sizing:Zone,
  {1a5fe4e7-809c-49ba-9978-ad898793b425}, !- Handle
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca2e3a79-8c07-425f-833f-d1a5be9a3d1e}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c829e3f4-21c5-4c36-8466-f49fba5c0c0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32ad7f3b-5c13-4ea0-8b02-7ad409b1eaf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}, !- Handle
  Thermal Zone: RR 220,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23817183-4fc8-49d4-871e-2f364a248fe1}, !- Zone Air Inlet Port List
  {dee0f4cf-63e7-481d-9d96-a20713a5eeba}, !- Zone Air Exhaust Port List
  {081b01ac-525b-44e5-8331-4ca79b2f7ade}, !- Zone Air Node Name
  {7d470b20-ae49-4066-bea6-139338b0b1e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b34938f9-b113-4820-85e9-6c3be40b3b10}, !- Group Rendering Name
  {d79d79c5-058d-44d8-b277-0a3654815d6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7d470b20-ae49-4066-bea6-139338b0b1e8}, !- Handle
  Port List 176,                          !- Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {408b6e9f-c75d-4d0d-be9d-be84ed2bbcd8}, !- Handle
  Node 14,                                !- Name
  {081b01ac-525b-44e5-8331-4ca79b2f7ade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {081b01ac-525b-44e5-8331-4ca79b2f7ade}, !- Handle
  {4486dcee-18ec-47f8-8764-a981c74dd692}, !- Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}, !- Source Object
  11,                                     !- Outlet Port
  {408b6e9f-c75d-4d0d-be9d-be84ed2bbcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23817183-4fc8-49d4-871e-2f364a248fe1}, !- Handle
  Port List 27,                           !- Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}; !- HVAC Component

OS:PortList,
  {dee0f4cf-63e7-481d-9d96-a20713a5eeba}, !- Handle
  Port List 28,                           !- Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}; !- HVAC Component

OS:Sizing:Zone,
  {37da9692-cdd3-4aa4-8b1f-50ce2329e2fc}, !- Handle
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {905ff574-1abe-4620-a3d5-1abce76057bd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {18ef9f2c-1d34-4dcc-a5cf-61a20380ee6b}; !- Thermal Zone

OS:ThermalZone,
  {86595ae6-847a-4b6a-a515-44d48e6d1292}, !- Handle
  Thermal Zone: ELEV BE1,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4527ba3-ad25-4cbc-a9f0-ea241a862739}, !- Zone Air Inlet Port List
  {99e17bb4-6fca-4a0c-81bc-8120b886ff95}, !- Zone Air Exhaust Port List
  {ef13742e-cecc-4ec3-8ee1-ff93d7559595}, !- Zone Air Node Name
  {2f716030-d86c-46e8-8f25-27094f8bf8d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3afec1a6-1694-4584-b8a5-2f853a1bb74e}, !- Group Rendering Name
  {cb8d0322-84d4-4670-a4c2-ec018b24e308}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2f716030-d86c-46e8-8f25-27094f8bf8d4}, !- Handle
  Port List 177,                          !- Name
  {86595ae6-847a-4b6a-a515-44d48e6d1292}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8c41e2dc-f087-46c0-af29-304258b092a4}, !- Handle
  Node 15,                                !- Name
  {ef13742e-cecc-4ec3-8ee1-ff93d7559595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef13742e-cecc-4ec3-8ee1-ff93d7559595}, !- Handle
  {d30a6691-c3c4-4655-95c0-64e7beeba34b}, !- Name
  {86595ae6-847a-4b6a-a515-44d48e6d1292}, !- Source Object
  11,                                     !- Outlet Port
  {8c41e2dc-f087-46c0-af29-304258b092a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4527ba3-ad25-4cbc-a9f0-ea241a862739}, !- Handle
  Port List 29,                           !- Name
  {86595ae6-847a-4b6a-a515-44d48e6d1292}; !- HVAC Component

OS:PortList,
  {99e17bb4-6fca-4a0c-81bc-8120b886ff95}, !- Handle
  Port List 30,                           !- Name
  {86595ae6-847a-4b6a-a515-44d48e6d1292}; !- HVAC Component

OS:Sizing:Zone,
  {55ddf4af-6c76-495b-b957-54f4d03dc5e8}, !- Handle
  {86595ae6-847a-4b6a-a515-44d48e6d1292}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20d8e9e7-446a-4a6f-8bd2-f0e56a4e7da3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {86595ae6-847a-4b6a-a515-44d48e6d1292}; !- Thermal Zone

OS:ThermalZone,
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- Handle
  Thermal Zone: Large Conference 110,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {680a4ea3-6f84-4373-a253-1f5a065ee60f}, !- Zone Air Inlet Port List
  {53297b49-3ce3-46d9-a53f-c3c42716fc1c}, !- Zone Air Exhaust Port List
  {165012d3-7e89-41b3-9d90-90e476bfaf2c}, !- Zone Air Node Name
  {d82117fb-e066-4c45-9ea2-f24fa2575617}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {947896a7-146d-4e2d-9ec2-d4c4c19b1758}, !- Group Rendering Name
  {d7f5c942-d28b-4114-aef5-7ae56bbd69c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d82117fb-e066-4c45-9ea2-f24fa2575617}, !- Handle
  Port List 178,                          !- Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- HVAC Component
  {10ef771b-f03b-4cf7-b5b9-4e0211079397}; !- Port 1

OS:Node,
  {0be59364-d2a2-438c-8ed0-b743947c8107}, !- Handle
  Node 16,                                !- Name
  {165012d3-7e89-41b3-9d90-90e476bfaf2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {165012d3-7e89-41b3-9d90-90e476bfaf2c}, !- Handle
  {4a52d682-3c37-47a7-a637-9b19c63fb7ff}, !- Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- Source Object
  11,                                     !- Outlet Port
  {0be59364-d2a2-438c-8ed0-b743947c8107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {680a4ea3-6f84-4373-a253-1f5a065ee60f}, !- Handle
  Port List 31,                           !- Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- HVAC Component
  {04637260-2773-450e-8e55-761cdd92a975}; !- Port 1

OS:PortList,
  {53297b49-3ce3-46d9-a53f-c3c42716fc1c}, !- Handle
  Port List 32,                           !- Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- HVAC Component
  {68ae88b0-d373-48ef-867a-cbd069b557cf}; !- Port 1

OS:Sizing:Zone,
  {a2560c59-53a0-47a8-a1e6-7271a177c51d}, !- Handle
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7a9e3d4-7b96-4a5a-8ab6-e57c999763fa}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {276656c8-53a5-44fd-8cec-5598da955bee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {266d37e2-9a42-4523-b5cc-2ec8a9a045bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- Handle
  Thermal Zone: Office 148-154,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc3ce7c3-81af-4578-86b1-b9391f00aa3f}, !- Zone Air Inlet Port List
  {5a46d8d4-2669-4703-ae2e-f9af651bc34e}, !- Zone Air Exhaust Port List
  {d93b5528-340a-494b-b8fc-70b816698ae1}, !- Zone Air Node Name
  {8135acdb-29cd-444c-b47a-96128d1ca15d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b962cd3-1021-46ef-ae90-616f8480efc7}, !- Group Rendering Name
  {cbb8fc55-8880-41ed-a270-38df6723b883}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8135acdb-29cd-444c-b47a-96128d1ca15d}, !- Handle
  Port List 179,                          !- Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- HVAC Component
  {5bf399b2-f859-4aa0-b519-dbac705838c0}; !- Port 1

OS:Node,
  {2d67d165-2477-4b44-b4fd-cd5ac32fc775}, !- Handle
  Node 17,                                !- Name
  {d93b5528-340a-494b-b8fc-70b816698ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d93b5528-340a-494b-b8fc-70b816698ae1}, !- Handle
  {8c18676d-7537-4f70-bd25-72ee912cffba}, !- Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- Source Object
  11,                                     !- Outlet Port
  {2d67d165-2477-4b44-b4fd-cd5ac32fc775}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc3ce7c3-81af-4578-86b1-b9391f00aa3f}, !- Handle
  Port List 33,                           !- Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- HVAC Component
  {330a527c-3df7-4c69-bc41-e36e50248322}; !- Port 1

OS:PortList,
  {5a46d8d4-2669-4703-ae2e-f9af651bc34e}, !- Handle
  Port List 34,                           !- Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- HVAC Component
  {f2075d77-43c1-477a-b814-445919d43bd6}; !- Port 1

OS:Sizing:Zone,
  {1379a6bd-8fa6-4ecb-be2b-0a42955d5259}, !- Handle
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f820f388-8d65-4208-b2f8-6c7c8558f8da}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {35b17345-9478-4109-a4ea-1e702cdd47ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5f010a3-d8c4-4798-8797-a50b4f3971d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- Handle
  Thermal Zone: Copy341-355/Break343/WorkRm355, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b64e9d-e0fe-48f6-a312-3eafb2bbdb9f}, !- Zone Air Inlet Port List
  {ec1ac3b7-f39f-471c-ae08-d69d41757aaf}, !- Zone Air Exhaust Port List
  {a0ad2e61-9179-4594-a392-6cb1d321ac47}, !- Zone Air Node Name
  {418125ba-2925-4874-87fa-f128ea96eea6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e42b2e36-0d8a-4518-8fcc-b5f65a73dcb1}, !- Group Rendering Name
  {b23953d4-ca74-4363-87e7-1b122709d2ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {418125ba-2925-4874-87fa-f128ea96eea6}, !- Handle
  Port List 180,                          !- Name
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- HVAC Component
  {78d59708-ae3d-41b5-a443-d97f31ea5718}; !- Port 1

OS:Node,
  {e071327f-8901-4c68-9c13-12f841713e65}, !- Handle
  Node 18,                                !- Name
  {a0ad2e61-9179-4594-a392-6cb1d321ac47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0ad2e61-9179-4594-a392-6cb1d321ac47}, !- Handle
  {8e22d623-82db-48b1-9f32-2ab48c12a224}, !- Name
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- Source Object
  11,                                     !- Outlet Port
  {e071327f-8901-4c68-9c13-12f841713e65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b64e9d-e0fe-48f6-a312-3eafb2bbdb9f}, !- Handle
  Port List 35,                           !- Name
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- HVAC Component
  {4f7362e9-0797-4c04-84aa-b33836e743f5}; !- Port 1

OS:PortList,
  {ec1ac3b7-f39f-471c-ae08-d69d41757aaf}, !- Handle
  Port List 36,                           !- Name
  {218f1578-8aaa-4b42-81bb-032861668d84}; !- HVAC Component

OS:Sizing:Zone,
  {a5fc8dc3-5cf9-4ef1-b2ad-fcc10fb9c551}, !- Handle
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99fbe412-30b6-4890-b1c9-f2e12105509a}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {218f1578-8aaa-4b42-81bb-032861668d84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ade9b27-e4a9-4ea8-bcfb-bf4965370ccf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {55949ef9-dc98-4738-bc17-141540f32304}, !- Handle
  Thermal Zone: Elev 2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05a51d9d-21e8-422d-8810-5e22a2c6202c}, !- Zone Air Inlet Port List
  {1150e3c3-c721-4411-9240-46f476cc5d36}, !- Zone Air Exhaust Port List
  {6415ccc6-7e2c-440b-b00d-6fac4f1d1adf}, !- Zone Air Node Name
  {2580bf1e-7ef2-4383-a5ad-6bbadb24c1ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc04f0d7-4940-4006-b317-75bcd5183fd3}, !- Group Rendering Name
  {1952dcf2-b874-4a1c-ba70-9bba5842f9de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2580bf1e-7ef2-4383-a5ad-6bbadb24c1ed}, !- Handle
  Port List 181,                          !- Name
  {55949ef9-dc98-4738-bc17-141540f32304}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b6ad8cfd-7775-4c75-9a92-524840e73f7f}, !- Handle
  Node 19,                                !- Name
  {6415ccc6-7e2c-440b-b00d-6fac4f1d1adf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6415ccc6-7e2c-440b-b00d-6fac4f1d1adf}, !- Handle
  {258a6674-da6e-4068-b708-7f71dc326812}, !- Name
  {55949ef9-dc98-4738-bc17-141540f32304}, !- Source Object
  11,                                     !- Outlet Port
  {b6ad8cfd-7775-4c75-9a92-524840e73f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a51d9d-21e8-422d-8810-5e22a2c6202c}, !- Handle
  Port List 37,                           !- Name
  {55949ef9-dc98-4738-bc17-141540f32304}; !- HVAC Component

OS:PortList,
  {1150e3c3-c721-4411-9240-46f476cc5d36}, !- Handle
  Port List 38,                           !- Name
  {55949ef9-dc98-4738-bc17-141540f32304}; !- HVAC Component

OS:Sizing:Zone,
  {73b0e789-615d-4f47-939c-ef81d9a99873}, !- Handle
  {55949ef9-dc98-4738-bc17-141540f32304}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7d133ef-c894-4ac0-a050-59f15cf8aef1}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {55949ef9-dc98-4738-bc17-141540f32304}; !- Thermal Zone

OS:ThermalZone,
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- Handle
  Thermal Zone: Big Glass Wall,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a93af239-f46f-453b-af92-98768ccfe422}, !- Zone Air Inlet Port List
  {1627cbed-6e8d-4840-b62e-f9bc74138420}, !- Zone Air Exhaust Port List
  {88f58f7b-f2b4-4b22-a3dd-7e8ff9676f1b}, !- Zone Air Node Name
  {6dec8d13-7bc1-4c16-a5a4-235eb97362a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28255caa-0e8a-4d45-8818-167971351247}, !- Group Rendering Name
  {da1356d6-a1e8-42ca-b3b3-730e70328460}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c97d2ced-9bb5-4335-8974-dc1160858ff7}; !- Humidistat Name

OS:PortList,
  {6dec8d13-7bc1-4c16-a5a4-235eb97362a8}, !- Handle
  Port List 182,                          !- Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- HVAC Component
  {b4c8a512-f4b4-4808-ae53-f89009ec98fc}; !- Port 1

OS:Node,
  {ea011b29-43e2-4ce6-aa95-00de64fa38c4}, !- Handle
  Node 20,                                !- Name
  {88f58f7b-f2b4-4b22-a3dd-7e8ff9676f1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88f58f7b-f2b4-4b22-a3dd-7e8ff9676f1b}, !- Handle
  {efec2e01-e3f3-418c-a6b3-a2070425c9eb}, !- Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- Source Object
  11,                                     !- Outlet Port
  {ea011b29-43e2-4ce6-aa95-00de64fa38c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a93af239-f46f-453b-af92-98768ccfe422}, !- Handle
  Port List 39,                           !- Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- HVAC Component
  {13139ce4-e919-444d-8619-c217bb653516}; !- Port 1

OS:PortList,
  {1627cbed-6e8d-4840-b62e-f9bc74138420}, !- Handle
  Port List 40,                           !- Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- HVAC Component
  {e092938f-7817-4ec2-890f-66050a8cdbc8}; !- Port 1

OS:Sizing:Zone,
  {58dd72d2-169c-49a1-addb-117ada02f1f9}, !- Handle
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {009c8843-30d6-4e1c-86ee-71134238ec97}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f8499c95-eeae-4fae-b6a0-b5b2f3a09242}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb178688-7bb3-489c-a138-2413ebaf46ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- Handle
  Thermal Zone: Large Conference 112,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48457795-2f38-4f30-b83d-6f59c3247084}, !- Zone Air Inlet Port List
  {5346cc55-6b33-471c-84e5-858f4c4119a9}, !- Zone Air Exhaust Port List
  {da3f1ec9-de11-49fe-a19b-34e1057c01f7}, !- Zone Air Node Name
  {3b958275-eae3-41d9-a35e-a90af205f42c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {832e5af3-c78a-431c-bd84-7a4874266115}, !- Group Rendering Name
  {50371f5e-b136-4e12-833f-fda097c95ac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3b958275-eae3-41d9-a35e-a90af205f42c}, !- Handle
  Port List 183,                          !- Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- HVAC Component
  {e0a07448-6948-49bd-9933-e84963929c25}; !- Port 1

OS:Node,
  {bd2589ef-7db6-4c3f-96b9-88a2e4ecf3e0}, !- Handle
  Node 21,                                !- Name
  {da3f1ec9-de11-49fe-a19b-34e1057c01f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da3f1ec9-de11-49fe-a19b-34e1057c01f7}, !- Handle
  {6e6d0989-3871-404b-b05e-156c7d321689}, !- Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- Source Object
  11,                                     !- Outlet Port
  {bd2589ef-7db6-4c3f-96b9-88a2e4ecf3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48457795-2f38-4f30-b83d-6f59c3247084}, !- Handle
  Port List 41,                           !- Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- HVAC Component
  {6753a130-7c80-45ee-8a58-e76ec8d18ab5}; !- Port 1

OS:PortList,
  {5346cc55-6b33-471c-84e5-858f4c4119a9}, !- Handle
  Port List 42,                           !- Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- HVAC Component
  {35af303c-2889-4dff-9119-34c4c22ab479}; !- Port 1

OS:Sizing:Zone,
  {5c1758b8-c7f1-49b6-bb88-9796b1b65b11}, !- Handle
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2d6164a-5f70-4d2d-9e6d-4f5c3eff68dc}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b528c8ca-5b18-4143-8637-e439389672a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76162132-78ee-4d96-a0fa-b9d8694e7024}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- Handle
  Thermal Zone: Open Office 130,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bafe050b-b699-4d00-8c68-f60bca23e259}, !- Zone Air Inlet Port List
  {cf29d842-b148-466b-bc24-31a392fdb4a5}, !- Zone Air Exhaust Port List
  {4931ac69-cade-4ccf-a452-8fabb4c928ee}, !- Zone Air Node Name
  {2d9dd2fe-6360-4c7a-bbb3-3de5b1d1ed01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84344bdd-2d2e-493d-b0d6-00e3e28daa2f}, !- Group Rendering Name
  {f1174cd5-ab7f-46e2-9fd3-9fc44d2b8a51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2d9dd2fe-6360-4c7a-bbb3-3de5b1d1ed01}, !- Handle
  Port List 184,                          !- Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- HVAC Component
  {93b6c618-0b30-4f86-be03-a00b7704e898}; !- Port 1

OS:Node,
  {94cd88cc-09f1-4b60-bd6e-77176952cd51}, !- Handle
  Node 22,                                !- Name
  {4931ac69-cade-4ccf-a452-8fabb4c928ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4931ac69-cade-4ccf-a452-8fabb4c928ee}, !- Handle
  {dfb9a8e1-391b-40b9-9611-ceb996ea0344}, !- Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- Source Object
  11,                                     !- Outlet Port
  {94cd88cc-09f1-4b60-bd6e-77176952cd51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bafe050b-b699-4d00-8c68-f60bca23e259}, !- Handle
  Port List 43,                           !- Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- HVAC Component
  {1c7e587b-797a-4067-b68e-724ac6905308}; !- Port 1

OS:PortList,
  {cf29d842-b148-466b-bc24-31a392fdb4a5}, !- Handle
  Port List 44,                           !- Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- HVAC Component
  {2c070afc-66fa-47d4-835e-d934f9c48193}; !- Port 1

OS:Sizing:Zone,
  {4db5b6ca-70ca-4765-ac7c-f089d17d67af}, !- Handle
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fa05214-7821-48d6-b886-6b3fac0f5138}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {612082b9-5af2-4329-a4d4-fc69dd95c128}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a819b8b3-e368-485d-a450-9d9fb771b1cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d73a1bfe-8d54-495a-960e-8672de16fea2}, !- Handle
  Thermal Zone: Tele 265,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2c3e81c-3605-455a-b1d9-846fe321cfd6}, !- Zone Air Inlet Port List
  {bdf51858-54c5-404d-918b-eda7889412ba}, !- Zone Air Exhaust Port List
  {284e0392-ccf7-4069-8f51-a8c502a56d9c}, !- Zone Air Node Name
  {41417002-b20d-4f53-8aa7-3a8403bfd4d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1d9cb27-9f65-47f5-b865-ece021792424}, !- Group Rendering Name
  {87dce51f-801c-41d2-adb7-eaad547c6413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {41417002-b20d-4f53-8aa7-3a8403bfd4d9}, !- Handle
  Port List 185,                          !- Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c1bdb82c-8dcb-453c-a936-0f9883dd263c}, !- Handle
  Node 23,                                !- Name
  {284e0392-ccf7-4069-8f51-a8c502a56d9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {284e0392-ccf7-4069-8f51-a8c502a56d9c}, !- Handle
  {5779ae1a-b748-4e8a-bd50-bfa3a3834e72}, !- Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}, !- Source Object
  11,                                     !- Outlet Port
  {c1bdb82c-8dcb-453c-a936-0f9883dd263c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2c3e81c-3605-455a-b1d9-846fe321cfd6}, !- Handle
  Port List 45,                           !- Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}; !- HVAC Component

OS:PortList,
  {bdf51858-54c5-404d-918b-eda7889412ba}, !- Handle
  Port List 46,                           !- Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}; !- HVAC Component

OS:Sizing:Zone,
  {5f13cfbe-2212-4506-929b-86a2c222b7f2}, !- Handle
  {d73a1bfe-8d54-495a-960e-8672de16fea2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d16c61a-3c04-4efa-9f69-4285b06288c4}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {d73a1bfe-8d54-495a-960e-8672de16fea2}; !- Thermal Zone

OS:ThermalZone,
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- Handle
  Thermal Zone: Office 268/270 Conf 266,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c4304e1-2fc1-45c6-bc72-9097d37b2334}, !- Zone Air Inlet Port List
  {af3728a9-ca85-45e7-960f-5f40c2dd4240}, !- Zone Air Exhaust Port List
  {acd2f423-f7cb-473f-9ce0-9500f9066d24}, !- Zone Air Node Name
  {b7bece84-248e-4b6b-aad7-dd8f68804eb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddf32a54-c084-421a-aecd-c39694e93b12}, !- Group Rendering Name
  {3385b267-0815-45dc-a284-7e242b2fc10e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b7bece84-248e-4b6b-aad7-dd8f68804eb8}, !- Handle
  Port List 186,                          !- Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- HVAC Component
  {5b35b25c-4ced-4d61-8f8e-1a519fd85703}; !- Port 1

OS:Node,
  {acb2eb90-5552-40a1-bf0d-bcb63c21db07}, !- Handle
  Node 24,                                !- Name
  {acd2f423-f7cb-473f-9ce0-9500f9066d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acd2f423-f7cb-473f-9ce0-9500f9066d24}, !- Handle
  {ff3dd8a9-f2ba-401d-ba67-0a680af0309a}, !- Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- Source Object
  11,                                     !- Outlet Port
  {acb2eb90-5552-40a1-bf0d-bcb63c21db07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c4304e1-2fc1-45c6-bc72-9097d37b2334}, !- Handle
  Port List 47,                           !- Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- HVAC Component
  {7b532efc-29d2-4c64-aba3-5251400d3633}; !- Port 1

OS:PortList,
  {af3728a9-ca85-45e7-960f-5f40c2dd4240}, !- Handle
  Port List 48,                           !- Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- HVAC Component
  {0713200e-4a27-4dfd-afe0-e6eabc4926d7}; !- Port 1

OS:Sizing:Zone,
  {77e67fb0-104a-4586-8c35-39478cf0228e}, !- Handle
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b7778b2-c6d3-4415-aa2b-6c91cbc6272b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {3d9e73f7-942f-4e66-8e82-148b081f336f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {958a28af-a8de-41ed-9699-12bc2c7b21b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- Handle
  Thermal Zone: Mech 267,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cf496fc-b649-4c41-b82d-bd86dbb4edbf}, !- Zone Air Inlet Port List
  {d27e3f42-5383-46d7-9273-7b7bbcc3c600}, !- Zone Air Exhaust Port List
  {c656ccb0-e7e9-4286-9d99-e47a6a67e273}, !- Zone Air Node Name
  {4b6aa96a-8a5c-4c23-b6b3-11e065c19218}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a131325-9f72-40d7-a788-c1e16afb23fa}, !- Group Rendering Name
  {970cfb82-b840-4d97-8e2c-7165f390afef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4b6aa96a-8a5c-4c23-b6b3-11e065c19218}, !- Handle
  Port List 187,                          !- Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- HVAC Component
  {6b5d7255-6916-4c2a-9957-5b2dbf64391f}; !- Port 1

OS:Node,
  {40459e2a-cf66-427b-a926-3c4daac39ddd}, !- Handle
  Node 25,                                !- Name
  {c656ccb0-e7e9-4286-9d99-e47a6a67e273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c656ccb0-e7e9-4286-9d99-e47a6a67e273}, !- Handle
  {2bf530ae-10ac-438f-ae82-5dc1f0ed5394}, !- Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- Source Object
  11,                                     !- Outlet Port
  {40459e2a-cf66-427b-a926-3c4daac39ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cf496fc-b649-4c41-b82d-bd86dbb4edbf}, !- Handle
  Port List 49,                           !- Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- HVAC Component
  {f109f195-9ba7-4306-b3aa-498bdbcad21a}; !- Port 1

OS:PortList,
  {d27e3f42-5383-46d7-9273-7b7bbcc3c600}, !- Handle
  Port List 50,                           !- Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- HVAC Component
  {9689e9b7-e18c-486c-a012-baf9d81b4796}; !- Port 1

OS:Sizing:Zone,
  {91c28270-4cc1-4d30-8b7f-ef03757014af}, !- Handle
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c46bd66a-3830-453a-a9af-f8d4c8b47642}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {eba355a9-8eb1-4407-b0d7-6d841b07b0ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa3f82fa-9af1-45e5-b4d7-d9060c979bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d92d661c-5e4b-4e2b-b898-a02691afd635}, !- Handle
  Thermal Zone: RR 221,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f3bdd23-1fc4-46ea-bcdd-f2c2b6279d64}, !- Zone Air Inlet Port List
  {351cdd68-1c43-4bef-a42d-ae2f3e1e2df2}, !- Zone Air Exhaust Port List
  {8bc27f7e-1c5e-4f8e-acbc-9b95d307217b}, !- Zone Air Node Name
  {eea8a93e-0311-4e51-b690-3fae23934e22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40bb8a43-f503-435a-907b-80c8ac21fec8}, !- Group Rendering Name
  {6690bd12-5aab-41ca-9163-dabf1bf912ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eea8a93e-0311-4e51-b690-3fae23934e22}, !- Handle
  Port List 189,                          !- Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3a9828f2-cd1f-47d8-9d0d-61269dc74b91}, !- Handle
  Node 26,                                !- Name
  {8bc27f7e-1c5e-4f8e-acbc-9b95d307217b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc27f7e-1c5e-4f8e-acbc-9b95d307217b}, !- Handle
  {34ab41b5-b5e8-4934-86d7-28a7ef6bfa3c}, !- Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}, !- Source Object
  11,                                     !- Outlet Port
  {3a9828f2-cd1f-47d8-9d0d-61269dc74b91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f3bdd23-1fc4-46ea-bcdd-f2c2b6279d64}, !- Handle
  Port List 51,                           !- Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}; !- HVAC Component

OS:PortList,
  {351cdd68-1c43-4bef-a42d-ae2f3e1e2df2}, !- Handle
  Port List 52,                           !- Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}; !- HVAC Component

OS:Sizing:Zone,
  {7085bdea-bc52-4249-b563-49b8645db321}, !- Handle
  {d92d661c-5e4b-4e2b-b898-a02691afd635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e51bb823-6856-44fc-89ad-7510fd0b5da5}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d92d661c-5e4b-4e2b-b898-a02691afd635}; !- Thermal Zone

OS:ThermalZone,
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- Handle
  Thermal Zone: Hallway 122,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {510a185c-b6a6-4737-bd8d-0676322e3901}, !- Zone Air Inlet Port List
  {cba5e5e1-6bb9-44e8-8d4a-3d15e0080c59}, !- Zone Air Exhaust Port List
  {31922ff2-2113-457e-8a13-93ec16be8a21}, !- Zone Air Node Name
  {71559703-4176-4e07-8d54-7c8b271be75a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {968808e4-1d5f-4c0c-950f-445931214d36}, !- Group Rendering Name
  {7dc236d0-18ba-4717-9668-f930161e4b3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {71559703-4176-4e07-8d54-7c8b271be75a}, !- Handle
  Port List 190,                          !- Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- HVAC Component
  {8105708a-c75b-4e9e-a939-231edb9bb673}; !- Port 1

OS:Node,
  {15ad065c-1715-4865-90b6-3aa43a7f20aa}, !- Handle
  Node 27,                                !- Name
  {31922ff2-2113-457e-8a13-93ec16be8a21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31922ff2-2113-457e-8a13-93ec16be8a21}, !- Handle
  {ef72fe5d-4606-4a61-95e1-21a97d90a430}, !- Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- Source Object
  11,                                     !- Outlet Port
  {15ad065c-1715-4865-90b6-3aa43a7f20aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {510a185c-b6a6-4737-bd8d-0676322e3901}, !- Handle
  Port List 53,                           !- Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- HVAC Component
  {e79053ee-b55d-4f81-b916-2be17e13ad2c}; !- Port 1

OS:PortList,
  {cba5e5e1-6bb9-44e8-8d4a-3d15e0080c59}, !- Handle
  Port List 54,                           !- Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- HVAC Component
  {965a58a3-38f9-4813-8e1a-d8da1392ba48}; !- Port 1

OS:Sizing:Zone,
  {8b96ee83-8567-41bc-9303-9aa2c3147d5a}, !- Handle
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee818214-774b-4602-a3d9-15407fc22b95}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {f25377b4-af87-423d-8e21-8a0534d4f55f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e9d37a0-ede3-4039-8c0a-92264eb035dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- Handle
  Thermal Zone: Open Office 200 East Side, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ea5bfd7-2525-4e75-9067-0325d9c62f66}, !- Zone Air Inlet Port List
  {4c65a135-6ed3-4356-93ad-1bfc6681d913}, !- Zone Air Exhaust Port List
  {16c75eb2-4318-461b-93c0-24a3203bb6b6}, !- Zone Air Node Name
  {eb4bada8-814a-4aa6-a30b-7e7134a6577f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c8a52b0-c762-4298-81d4-1a4074383e5e}, !- Group Rendering Name
  {21715fca-72d8-4a07-8798-5ea2c1523693}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eb4bada8-814a-4aa6-a30b-7e7134a6577f}, !- Handle
  Port List 191,                          !- Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- HVAC Component
  {ff7b203d-4f34-416b-8ef6-4d8a9c1b5453}; !- Port 1

OS:Node,
  {ebc68a09-c957-47d5-8259-0717fa52790f}, !- Handle
  Node 28,                                !- Name
  {16c75eb2-4318-461b-93c0-24a3203bb6b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16c75eb2-4318-461b-93c0-24a3203bb6b6}, !- Handle
  {5cad1c85-67a4-45e9-9117-ec84d5fc9e1e}, !- Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- Source Object
  11,                                     !- Outlet Port
  {ebc68a09-c957-47d5-8259-0717fa52790f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ea5bfd7-2525-4e75-9067-0325d9c62f66}, !- Handle
  Port List 55,                           !- Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- HVAC Component
  {f039f45b-9f9b-4263-9615-534fcfbbf473}; !- Port 1

OS:PortList,
  {4c65a135-6ed3-4356-93ad-1bfc6681d913}, !- Handle
  Port List 56,                           !- Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- HVAC Component
  {0186445d-3c31-4c49-a703-d3e75a50eb70}; !- Port 1

OS:Sizing:Zone,
  {4a21f778-6679-4b95-b437-b9fc81bdf575}, !- Handle
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8216c731-f29e-4d61-99c8-c3dbc501cc56}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {862f3d94-7e35-4388-bc24-bd2a1207b6cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a1eb790-43bc-4da2-a20a-4757ca0cef7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- Handle
  Thermal Zone: Office 136,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c5ed96c-d4d9-4bb8-b4bd-5d0c75a9bbf5}, !- Zone Air Inlet Port List
  {6bf200bf-fb04-4299-8aad-c3479236d23b}, !- Zone Air Exhaust Port List
  {d179b518-b70a-48d8-a2c8-18d93604fb4e}, !- Zone Air Node Name
  {bec0ee6a-3482-4000-a094-eac43f52e486}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d220a3a2-9a1b-4c6f-8272-1d587d576059}, !- Group Rendering Name
  {feb03a7e-2d5e-4d36-9126-12c5ab51d16b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bec0ee6a-3482-4000-a094-eac43f52e486}, !- Handle
  Port List 192,                          !- Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- HVAC Component
  {92489404-f3ea-448d-99a6-6256dddd3517}; !- Port 1

OS:Node,
  {bfb1de07-5d63-43e5-b69a-e15f5a08219f}, !- Handle
  Node 29,                                !- Name
  {d179b518-b70a-48d8-a2c8-18d93604fb4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d179b518-b70a-48d8-a2c8-18d93604fb4e}, !- Handle
  {9a5aac14-13d9-4741-b215-0ce1266b9301}, !- Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- Source Object
  11,                                     !- Outlet Port
  {bfb1de07-5d63-43e5-b69a-e15f5a08219f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c5ed96c-d4d9-4bb8-b4bd-5d0c75a9bbf5}, !- Handle
  Port List 57,                           !- Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- HVAC Component
  {d050dbe2-d480-44b2-9808-97dadc9fd9e2}; !- Port 1

OS:PortList,
  {6bf200bf-fb04-4299-8aad-c3479236d23b}, !- Handle
  Port List 58,                           !- Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- HVAC Component
  {5450d5b9-b670-4d02-92da-659037752314}; !- Port 1

OS:Sizing:Zone,
  {e78a5174-2245-41bd-9abd-a45e96c0c974}, !- Handle
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1056477-3f72-4afd-9afb-09a283c57c11}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {9a73a2ab-e17d-4367-817f-eaed0ba327de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cecb38b-9945-4ee3-93a6-1b1a167973aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a1420838-9c53-4334-ba50-23669fb53f56}, !- Handle
  Thermal Zone: Custodian 304,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b2c2663-77cc-4a1e-8066-e6ecedc11ce0}, !- Zone Air Inlet Port List
  {a2349a3e-0053-4fff-89ac-3e57ec6ccb4e}, !- Zone Air Exhaust Port List
  {223cec65-c7e8-4eb0-9f1b-c4d9f4e5720f}, !- Zone Air Node Name
  {1b4fb235-b944-4b00-975e-0e1b4d12408d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {243f7ef5-21cb-4513-aeb9-3f1412349bfa}, !- Group Rendering Name
  {7c77f4c1-cb3b-4b61-a7c7-45c34435d162}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1b4fb235-b944-4b00-975e-0e1b4d12408d}, !- Handle
  Port List 193,                          !- Name
  {a1420838-9c53-4334-ba50-23669fb53f56}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f6bfb88c-8024-4e71-a979-57da2fa267d7}, !- Handle
  Node 30,                                !- Name
  {223cec65-c7e8-4eb0-9f1b-c4d9f4e5720f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {223cec65-c7e8-4eb0-9f1b-c4d9f4e5720f}, !- Handle
  {01c34204-8154-408c-b9ed-53b2e41525ff}, !- Name
  {a1420838-9c53-4334-ba50-23669fb53f56}, !- Source Object
  11,                                     !- Outlet Port
  {f6bfb88c-8024-4e71-a979-57da2fa267d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b2c2663-77cc-4a1e-8066-e6ecedc11ce0}, !- Handle
  Port List 59,                           !- Name
  {a1420838-9c53-4334-ba50-23669fb53f56}; !- HVAC Component

OS:PortList,
  {a2349a3e-0053-4fff-89ac-3e57ec6ccb4e}, !- Handle
  Port List 60,                           !- Name
  {a1420838-9c53-4334-ba50-23669fb53f56}; !- HVAC Component

OS:Sizing:Zone,
  {9237cc3f-bc88-4ba8-a7e6-6f9de5799877}, !- Handle
  {a1420838-9c53-4334-ba50-23669fb53f56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e101857-501a-456f-9b4e-3cb96f5d5ef8}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {a1420838-9c53-4334-ba50-23669fb53f56}; !- Thermal Zone

OS:ThermalZone,
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- Handle
  Thermal Zone: Office 240-244,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db59fc4c-a1c9-4901-9a3d-552f3ab6ff5d}, !- Zone Air Inlet Port List
  {e9f2364a-d39a-4831-864d-1fbf6727f6e5}, !- Zone Air Exhaust Port List
  {fadc5b8c-3eb3-46f5-bf0b-36fb6ff6f955}, !- Zone Air Node Name
  {b610dd7f-64f4-41a3-9fc0-dd36616a8c64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0483cf23-c2b6-48d0-8673-3820374ea6c6}, !- Group Rendering Name
  {677cbe88-17b6-460f-ba41-f141d7d51692}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b610dd7f-64f4-41a3-9fc0-dd36616a8c64}, !- Handle
  Port List 194,                          !- Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- HVAC Component
  {485e2d67-acd3-427b-9894-f7424fc241c9}; !- Port 1

OS:Node,
  {ff29cc05-b785-4fad-8540-c21bddcea44a}, !- Handle
  Node 31,                                !- Name
  {fadc5b8c-3eb3-46f5-bf0b-36fb6ff6f955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fadc5b8c-3eb3-46f5-bf0b-36fb6ff6f955}, !- Handle
  {477e81e8-6879-4375-ab86-89117f2f1f63}, !- Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- Source Object
  11,                                     !- Outlet Port
  {ff29cc05-b785-4fad-8540-c21bddcea44a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db59fc4c-a1c9-4901-9a3d-552f3ab6ff5d}, !- Handle
  Port List 61,                           !- Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- HVAC Component
  {595f5a1b-1078-4784-9544-4bb167b75203}; !- Port 1

OS:PortList,
  {e9f2364a-d39a-4831-864d-1fbf6727f6e5}, !- Handle
  Port List 62,                           !- Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- HVAC Component
  {253346e9-a92d-48bd-aa8e-5cd961dc7767}; !- Port 1

OS:Sizing:Zone,
  {13e3f99d-5582-4a5d-a140-93a9a0cb36f0}, !- Handle
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {760b07fc-1b04-46c8-b846-077f23279ede}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {054dc3c1-262a-430a-9156-e9445e0e1345}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72d8b998-63e8-4588-8019-35badb0978d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}, !- Handle
  Thermal Zone: Stair 202,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {484c7177-d04d-4bff-ba8a-e13c76a46a0b}, !- Zone Air Inlet Port List
  {79f75330-3bbd-46f4-aff3-278a8d870f61}, !- Zone Air Exhaust Port List
  {1e5045c9-e5ed-4162-b893-307c5f3e6274}, !- Zone Air Node Name
  {8c397711-1dd5-4843-be7e-e48732956161}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5d62eb0-2bab-4374-84e7-89610ef71c27}, !- Group Rendering Name
  {942d4617-89f5-45c5-901c-6e6186fa77df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8c397711-1dd5-4843-be7e-e48732956161}, !- Handle
  Port List 195,                          !- Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a27248c5-cad8-4bc3-9ea3-e00303c51c0e}, !- Handle
  Node 32,                                !- Name
  {1e5045c9-e5ed-4162-b893-307c5f3e6274}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e5045c9-e5ed-4162-b893-307c5f3e6274}, !- Handle
  {569e4e72-1f7f-42b6-bf71-5debb078bc8b}, !- Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}, !- Source Object
  11,                                     !- Outlet Port
  {a27248c5-cad8-4bc3-9ea3-e00303c51c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {484c7177-d04d-4bff-ba8a-e13c76a46a0b}, !- Handle
  Port List 63,                           !- Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}; !- HVAC Component

OS:PortList,
  {79f75330-3bbd-46f4-aff3-278a8d870f61}, !- Handle
  Port List 64,                           !- Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}; !- HVAC Component

OS:Sizing:Zone,
  {d4794093-0050-4899-b03f-5844d9e68e0b}, !- Handle
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3c34484-cd37-4064-ab5e-0bcae8df6267}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7014c8b7-b67b-417b-883a-e8ecf3d3dbec}; !- Thermal Zone

OS:ThermalZone,
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- Handle
  Thermal Zone: Office 124/126,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {640f5c37-e3d2-4290-a4e0-8e35ccc8f9e5}, !- Zone Air Inlet Port List
  {b97adc83-ecb1-4c2b-a5cc-170a8481d1b6}, !- Zone Air Exhaust Port List
  {45e988e6-359e-4884-ad7b-58e761942bea}, !- Zone Air Node Name
  {f11a930b-845d-4b3d-a2e3-a36332fd47bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df216313-7f6e-4366-8c2b-bc990df4a3df}, !- Group Rendering Name
  {a11e0ff8-a8c6-4ba1-94e6-7b718f2ea101}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f11a930b-845d-4b3d-a2e3-a36332fd47bf}, !- Handle
  Port List 196,                          !- Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- HVAC Component
  {9bea4131-290b-46b9-a800-c8e2e338b045}; !- Port 1

OS:Node,
  {4d5a122d-b19a-47e6-a7e6-ef63daea5c07}, !- Handle
