  Node 33,                                !- Name
  {45e988e6-359e-4884-ad7b-58e761942bea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45e988e6-359e-4884-ad7b-58e761942bea}, !- Handle
  {05217685-805b-4e25-9591-77409af6c8bd}, !- Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- Source Object
  11,                                     !- Outlet Port
  {4d5a122d-b19a-47e6-a7e6-ef63daea5c07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {640f5c37-e3d2-4290-a4e0-8e35ccc8f9e5}, !- Handle
  Port List 65,                           !- Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- HVAC Component
  {0466571e-00e3-438c-b5ba-40fcfdc98274}; !- Port 1

OS:PortList,
  {b97adc83-ecb1-4c2b-a5cc-170a8481d1b6}, !- Handle
  Port List 66,                           !- Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- HVAC Component
  {39a618e3-9f23-4a8e-ae3a-3c3f4bc8beaf}; !- Port 1

OS:Sizing:Zone,
  {76b092f6-7a2f-4a07-9097-08c89075ad77}, !- Handle
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8da85e1-4659-4161-9964-3122a9b126c3}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {6c83e39d-d328-4759-87b4-545ab6b11124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86fc0c0d-9a48-430e-be64-61577ebf497f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- Handle
  Thermal Zone: Lobby 107,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ba41c4e-c43e-492b-af96-dc8036794f3b}, !- Zone Air Inlet Port List
  {36a2989f-07a9-4e5e-b6ae-046c70dfefe8}, !- Zone Air Exhaust Port List
  {2f68a9d0-b0f2-4614-8f4b-b25c78b6e580}, !- Zone Air Node Name
  {fe76050e-2e0c-4c91-af7b-0aadbeb84cc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {619aace1-8732-4f0a-afe4-2c8ec4ad59fb}, !- Group Rendering Name
  {f8ce9afd-9209-4433-9d51-359d926cd2cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {fe76050e-2e0c-4c91-af7b-0aadbeb84cc1}, !- Handle
  Port List 197,                          !- Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- HVAC Component
  {4397dcd6-b135-430f-a663-25f2cf454cb6}; !- Port 1

OS:Node,
  {d7a75f65-e39e-4ab6-bd1e-23b075252371}, !- Handle
  Node 34,                                !- Name
  {2f68a9d0-b0f2-4614-8f4b-b25c78b6e580}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f68a9d0-b0f2-4614-8f4b-b25c78b6e580}, !- Handle
  {4c46d0f8-9cca-457a-8041-77dd6a3628e1}, !- Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- Source Object
  11,                                     !- Outlet Port
  {d7a75f65-e39e-4ab6-bd1e-23b075252371}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ba41c4e-c43e-492b-af96-dc8036794f3b}, !- Handle
  Port List 67,                           !- Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- HVAC Component
  {63b631d1-68c4-462c-9793-e564f0ae578d}; !- Port 1

OS:PortList,
  {36a2989f-07a9-4e5e-b6ae-046c70dfefe8}, !- Handle
  Port List 68,                           !- Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- HVAC Component
  {2e798508-7319-449c-bfc1-2a05026e0ea6}; !- Port 1

OS:Sizing:Zone,
  {5ced5cec-c481-4b0d-ac66-7a7da20353cd}, !- Handle
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.622970625024,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8041c336-15fe-48e3-9787-dc1457218942}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {8afcb11f-2143-421e-8c3f-7be26e6bc156}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f137de6-9b67-4ad7-83e7-282b00391249}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- Handle
  Thermal Zone: Office 138-142,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dc6fc4a-8868-4751-8327-7b0370ae4fed}, !- Zone Air Inlet Port List
  {059c8e51-e582-4359-b61c-4c6d04255146}, !- Zone Air Exhaust Port List
  {38979d1a-e2e5-49d1-9097-7e67eda810c8}, !- Zone Air Node Name
  {4535405b-fa01-4b22-a409-64dcf105363b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0061ff26-0fae-4b48-b11d-2f078f921dbb}, !- Group Rendering Name
  {463a9974-b9e1-4ba4-adb9-31425cda5ac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4535405b-fa01-4b22-a409-64dcf105363b}, !- Handle
  Port List 163,                          !- Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- HVAC Component
  {15927330-fcd9-4bcb-b509-efda2db161b6}; !- Port 1

OS:Node,
  {4522b129-b37d-48d7-b7bd-224a1169738d}, !- Handle
  Node 35,                                !- Name
  {38979d1a-e2e5-49d1-9097-7e67eda810c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38979d1a-e2e5-49d1-9097-7e67eda810c8}, !- Handle
  {4b10ecd7-1a4b-439b-9326-b8fe985fa51f}, !- Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- Source Object
  11,                                     !- Outlet Port
  {4522b129-b37d-48d7-b7bd-224a1169738d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dc6fc4a-8868-4751-8327-7b0370ae4fed}, !- Handle
  Port List 69,                           !- Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- HVAC Component
  {bd596750-504a-4ca7-85fe-50676229a32a}; !- Port 1

OS:PortList,
  {059c8e51-e582-4359-b61c-4c6d04255146}, !- Handle
  Port List 70,                           !- Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- HVAC Component
  {543e7742-a8cc-439c-82fe-906519edb7d7}; !- Port 1

OS:Sizing:Zone,
  {7e7de28c-ad96-428b-bc16-05f0928e1dbd}, !- Handle
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab013c92-4cc7-4a29-81ad-f875d34859b0}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {9fcc338f-2e9b-441e-af48-473a9b7e4312}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6595fdf7-f0ce-4ad7-a3c9-dd0399d3e31c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- Handle
  Thermal Zone: Open Office 346/331,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1452e3c1-bda1-4eab-9f82-13f0d4d0ae83}, !- Zone Air Inlet Port List
  {17ea7454-5bea-4a72-b1a5-141801a66172}, !- Zone Air Exhaust Port List
  {46565264-e717-432f-a15c-35da9a19bde9}, !- Zone Air Node Name
  {3c8489e5-d790-468d-891f-1b8207e0315a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a371bdac-aeb6-4c65-9992-e4890e792ad5}, !- Group Rendering Name
  {57d4a0e8-2708-4fe2-8a81-d7461e9e0960}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3c8489e5-d790-468d-891f-1b8207e0315a}, !- Handle
  Port List 198,                          !- Name
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- HVAC Component
  {3971bec5-7e35-4eb2-9bd6-4900a576e5df}; !- Port 1

OS:Node,
  {5ce8f271-91ff-44bf-829b-67c1a452cb13}, !- Handle
  Node 36,                                !- Name
  {46565264-e717-432f-a15c-35da9a19bde9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46565264-e717-432f-a15c-35da9a19bde9}, !- Handle
  {e4c7a745-55b6-432a-972e-92411fc2cf3e}, !- Name
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- Source Object
  11,                                     !- Outlet Port
  {5ce8f271-91ff-44bf-829b-67c1a452cb13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1452e3c1-bda1-4eab-9f82-13f0d4d0ae83}, !- Handle
  Port List 71,                           !- Name
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- HVAC Component
  {5b43ab9e-517c-4e43-a9c7-fb0522ec704a}; !- Port 1

OS:PortList,
  {17ea7454-5bea-4a72-b1a5-141801a66172}, !- Handle
  Port List 72,                           !- Name
  {607a5281-643f-4d56-9c46-03d907493ad6}; !- HVAC Component

OS:Sizing:Zone,
  {95157b0b-ab38-4c7b-ab39-6656e2a9304c}, !- Handle
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6421651a-b96e-483f-963b-26f3d27d882d}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {607a5281-643f-4d56-9c46-03d907493ad6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aab5914e-2fc5-42c1-a7d4-6b81717105a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- Handle
  Thermal Zone: Open Office 231,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5fd167-46ac-4c38-9436-3717d08a3398}, !- Zone Air Inlet Port List
  {f0f2b8b5-668a-48f3-b744-51481a005057}, !- Zone Air Exhaust Port List
  {1f00f652-eeb7-49e1-82d9-1ea9e3b6058c}, !- Zone Air Node Name
  {ac832505-3e87-40f2-84fa-db0f8663da96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {499d4446-3b73-42c6-9646-9b8c5d3292d8}, !- Group Rendering Name
  {1ed2ea3a-0042-4a84-a2df-c4b0633b8415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ac832505-3e87-40f2-84fa-db0f8663da96}, !- Handle
  Port List 199,                          !- Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- HVAC Component
  {17e53eb0-3ec0-44b7-a149-5071f4f985e6}; !- Port 1

OS:Node,
  {13dbb994-8e91-4661-9685-56a9fd10a61d}, !- Handle
  Node 37,                                !- Name
  {1f00f652-eeb7-49e1-82d9-1ea9e3b6058c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f00f652-eeb7-49e1-82d9-1ea9e3b6058c}, !- Handle
  {f0565815-b1e4-4802-a23f-a7088359f9a6}, !- Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- Source Object
  11,                                     !- Outlet Port
  {13dbb994-8e91-4661-9685-56a9fd10a61d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5fd167-46ac-4c38-9436-3717d08a3398}, !- Handle
  Port List 73,                           !- Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- HVAC Component
  {a3af89ef-a1d9-4b5c-be96-39fa681217e0}; !- Port 1

OS:PortList,
  {f0f2b8b5-668a-48f3-b744-51481a005057}, !- Handle
  Port List 74,                           !- Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- HVAC Component
  {ad863fc0-f2b6-4e33-8568-081e62872728}; !- Port 1

OS:Sizing:Zone,
  {8d19be55-4870-479a-b1a9-51d71df35171}, !- Handle
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bf9fd57-243c-42cc-a8a4-d84cb6a5a3ed}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {527b419a-7b9c-4382-b282-629bfc2e99bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c62d474c-ed1e-4d03-b9d8-1274f2325a0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a3213676-aa32-4d3d-9249-e444f7444759}, !- Handle
  Thermal Zone: Stair 301,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b908a786-636a-45cd-8d74-fe7d65f1f097}, !- Zone Air Inlet Port List
  {591e6b73-746f-46a4-bc71-37b4cae38b68}, !- Zone Air Exhaust Port List
  {f06a35b0-b7e9-4566-a907-a5b39c8f115a}, !- Zone Air Node Name
  {ac792162-0e0c-4a82-a0c3-58dbb071cd37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {136a6f8e-0416-47ff-af2a-d60cc05ea922}, !- Group Rendering Name
  {ff0b944c-2479-445f-923f-650c62fa2e35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ac792162-0e0c-4a82-a0c3-58dbb071cd37}, !- Handle
  Port List 200,                          !- Name
  {a3213676-aa32-4d3d-9249-e444f7444759}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fb88b558-ae45-483f-ad83-a1b606325224}, !- Handle
  Node 38,                                !- Name
  {f06a35b0-b7e9-4566-a907-a5b39c8f115a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f06a35b0-b7e9-4566-a907-a5b39c8f115a}, !- Handle
  {f9ea0f2c-8d4b-4c53-862d-9b626973492f}, !- Name
  {a3213676-aa32-4d3d-9249-e444f7444759}, !- Source Object
  11,                                     !- Outlet Port
  {fb88b558-ae45-483f-ad83-a1b606325224}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b908a786-636a-45cd-8d74-fe7d65f1f097}, !- Handle
  Port List 75,                           !- Name
  {a3213676-aa32-4d3d-9249-e444f7444759}; !- HVAC Component

OS:PortList,
  {591e6b73-746f-46a4-bc71-37b4cae38b68}, !- Handle
  Port List 76,                           !- Name
  {a3213676-aa32-4d3d-9249-e444f7444759}; !- HVAC Component

OS:Sizing:Zone,
  {090c1cf6-ac21-4124-82d0-73b4b8c81847}, !- Handle
  {a3213676-aa32-4d3d-9249-e444f7444759}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ed9449c-52cb-431b-ab83-e49b811285c1}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {a3213676-aa32-4d3d-9249-e444f7444759}; !- Thermal Zone

OS:ThermalZone,
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- Handle
  Thermal Zone: Tour Presentation 105,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb450b98-5f97-48a3-8b2b-02b6dc134037}, !- Zone Air Inlet Port List
  {f0deadeb-87d9-4e2a-93b6-da14e9df8e0d}, !- Zone Air Exhaust Port List
  {38fe08f7-5255-451c-bb4c-3ecb76ff011e}, !- Zone Air Node Name
  {fc424408-594e-49bb-bf2a-8ac2c6cbcfaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c6aa814-a676-4964-9b70-7d809692ab60}, !- Group Rendering Name
  {7c916cf9-e562-49c7-80ff-ba63bf560293}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {fc424408-594e-49bb-bf2a-8ac2c6cbcfaa}, !- Handle
  Port List 201,                          !- Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- HVAC Component
  {8e2f4df7-5ec0-425f-bef6-f5e1b2d347a7}; !- Port 1

OS:Node,
  {951284ff-fbe9-453a-8b2c-200134e30944}, !- Handle
  Node 39,                                !- Name
  {38fe08f7-5255-451c-bb4c-3ecb76ff011e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38fe08f7-5255-451c-bb4c-3ecb76ff011e}, !- Handle
  {074de465-2d10-47b6-a917-ff5984d5f284}, !- Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- Source Object
  11,                                     !- Outlet Port
  {951284ff-fbe9-453a-8b2c-200134e30944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb450b98-5f97-48a3-8b2b-02b6dc134037}, !- Handle
  Port List 77,                           !- Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- HVAC Component
  {d52cfe56-03aa-4f2f-a6fd-6551ba5ef362}; !- Port 1

OS:PortList,
  {f0deadeb-87d9-4e2a-93b6-da14e9df8e0d}, !- Handle
  Port List 78,                           !- Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- HVAC Component
  {b7393623-d3b8-43b3-9fd7-0089123f56bd}; !- Port 1

OS:Sizing:Zone,
  {39dbc874-db8e-4aaa-bf03-a38aff2ab0ad}, !- Handle
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.141576200000001,                      !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8753ac1-251f-424f-a5b6-0d7eb4abd253}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {59a7041b-3f33-4eb4-89cc-704458a6a968}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdb96f84-7837-4f34-85ea-e44807265533}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- Handle
  Thermal Zone: Conference 116,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d0fd78d-6e97-4278-9de9-192fa1ded559}, !- Zone Air Inlet Port List
  {4db58d43-5b75-4ca4-bf6f-a501b30dc412}, !- Zone Air Exhaust Port List
  {58979a13-7ca3-4845-9c71-f22336c25482}, !- Zone Air Node Name
  {bdfd529a-858a-4108-8ef4-657dcbdc2d22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8801fd80-4f15-4b57-bd4c-f13d7df845bc}, !- Group Rendering Name
  {677fe93b-2775-4569-89dc-b1487b0cdc4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bdfd529a-858a-4108-8ef4-657dcbdc2d22}, !- Handle
  Port List 202,                          !- Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- HVAC Component
  {a4b5f3f9-37fc-4c41-988f-1b5afde23016}; !- Port 1

OS:Node,
  {e91ed47b-21e3-4c49-9149-f11d072ee964}, !- Handle
  Node 40,                                !- Name
  {58979a13-7ca3-4845-9c71-f22336c25482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58979a13-7ca3-4845-9c71-f22336c25482}, !- Handle
  {c9540ea8-8dcf-4c87-9ed4-660cd9a54390}, !- Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- Source Object
  11,                                     !- Outlet Port
  {e91ed47b-21e3-4c49-9149-f11d072ee964}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d0fd78d-6e97-4278-9de9-192fa1ded559}, !- Handle
  Port List 79,                           !- Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- HVAC Component
  {b05e88d4-8f5e-453c-8986-75cee50d6ee9}; !- Port 1

OS:PortList,
  {4db58d43-5b75-4ca4-bf6f-a501b30dc412}, !- Handle
  Port List 80,                           !- Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- HVAC Component
  {4111613c-215f-4227-8c94-4b50e7e2f40a}; !- Port 1

OS:Sizing:Zone,
  {58ab39f8-c855-4ffd-9e4a-b354934ac4b1}, !- Handle
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc6aae98-52d2-4a37-8f19-f0419ac2e164}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {1598dd6f-f114-42d3-9a35-6ee5989dfc83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83925e80-5337-440b-8242-577f66e23c83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}, !- Handle
  Thermal Zone: RR320,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a72ab29b-0f8c-489f-bc9a-a4e2cb40fb89}, !- Zone Air Inlet Port List
  {c0d8ce9e-f891-4b99-9c7e-ab53fb621dd5}, !- Zone Air Exhaust Port List
  {5be6bbd6-6161-4d86-bf7c-b4d99fd0274e}, !- Zone Air Node Name
  {f28daed7-645b-4eee-8288-00a35c7f1d1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a329306-979d-4de8-9afc-fbcbda3e6941}, !- Group Rendering Name
  {4ce6f3b2-824e-4a12-b93d-c987cd01d485}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f28daed7-645b-4eee-8288-00a35c7f1d1c}, !- Handle
  Port List 188,                          !- Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ffebf9d1-ac0a-4a7c-8f7c-64765d872a18}, !- Handle
  Node 41,                                !- Name
  {5be6bbd6-6161-4d86-bf7c-b4d99fd0274e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5be6bbd6-6161-4d86-bf7c-b4d99fd0274e}, !- Handle
  {55d4a264-57a5-4b05-b51b-4d7ff9fccd5c}, !- Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}, !- Source Object
  11,                                     !- Outlet Port
  {ffebf9d1-ac0a-4a7c-8f7c-64765d872a18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a72ab29b-0f8c-489f-bc9a-a4e2cb40fb89}, !- Handle
  Port List 81,                           !- Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}; !- HVAC Component

OS:PortList,
  {c0d8ce9e-f891-4b99-9c7e-ab53fb621dd5}, !- Handle
  Port List 82,                           !- Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}; !- HVAC Component

OS:Sizing:Zone,
  {bfb36387-e011-42b9-b50b-c9d783f209b2}, !- Handle
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ac35c9c-4ef8-437f-b821-14a1d93b7107}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e93f1f2a-166b-476a-8fb0-0d28dc708990}; !- Thermal Zone

OS:ThermalZone,
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}, !- Handle
  Thermal Zone: RR 120/121,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ad5f8e2-9db4-4745-beb9-042c717cd7ff}, !- Zone Air Inlet Port List
  {a815edb2-8375-4b81-8a03-b86c7de342b0}, !- Zone Air Exhaust Port List
  {fef4ea9d-757c-448f-a0e3-e793487edebc}, !- Zone Air Node Name
  {f8802882-c376-48a6-a351-3a4fdb9338f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {056e0d9d-e15a-4ef3-9870-0ff1f501b5d5}, !- Group Rendering Name
  {18edddb5-4821-4829-bc6b-d922c3494d9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f8802882-c376-48a6-a351-3a4fdb9338f3}, !- Handle
  Port List 203,                          !- Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {47197909-0f0a-43a9-848e-a6736bb6891e}, !- Handle
  Node 42,                                !- Name
  {fef4ea9d-757c-448f-a0e3-e793487edebc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fef4ea9d-757c-448f-a0e3-e793487edebc}, !- Handle
  {d8b31a0e-f595-4a35-89f9-6636f14dac44}, !- Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}, !- Source Object
  11,                                     !- Outlet Port
  {47197909-0f0a-43a9-848e-a6736bb6891e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ad5f8e2-9db4-4745-beb9-042c717cd7ff}, !- Handle
  Port List 83,                           !- Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}; !- HVAC Component

OS:PortList,
  {a815edb2-8375-4b81-8a03-b86c7de342b0}, !- Handle
  Port List 84,                           !- Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}; !- HVAC Component

OS:Sizing:Zone,
  {9a1221e7-77a4-41d9-b399-7987b6cec9f1}, !- Handle
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44cb6a3b-cbf6-425a-95dc-971b7cc1e6be}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {b12ec422-2bdb-43b6-be9b-66f381bd3d9f}; !- Thermal Zone

OS:ThermalZone,
  {4a71930c-1166-46fc-aa56-fed06d0c910a}, !- Handle
  Thermal Zone: IT Stor 227/Custodial 225, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58183b94-a04e-43f7-aeef-20e5d4f6aace}, !- Zone Air Inlet Port List
  {48ebeb34-765c-42b3-aecd-ce758d28c488}, !- Zone Air Exhaust Port List
  {e8b8d692-5339-4e45-93b6-760369167684}, !- Zone Air Node Name
  {c2539355-f78a-4bb3-9fca-71461e832536}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c70ab081-97d0-4cdd-a492-370159de6caa}, !- Group Rendering Name
  {d59e89e4-1875-4409-9711-5782998db0bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c2539355-f78a-4bb3-9fca-71461e832536}, !- Handle
  Port List 204,                          !- Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {43c9b025-96ec-41cb-8a39-7ff0524cbfcb}, !- Handle
  Node 43,                                !- Name
  {e8b8d692-5339-4e45-93b6-760369167684}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8b8d692-5339-4e45-93b6-760369167684}, !- Handle
  {7b938cfa-e1be-4912-9063-8726e79bd704}, !- Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}, !- Source Object
  11,                                     !- Outlet Port
  {43c9b025-96ec-41cb-8a39-7ff0524cbfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58183b94-a04e-43f7-aeef-20e5d4f6aace}, !- Handle
  Port List 85,                           !- Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}; !- HVAC Component

OS:PortList,
  {48ebeb34-765c-42b3-aecd-ce758d28c488}, !- Handle
  Port List 86,                           !- Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}; !- HVAC Component

OS:Sizing:Zone,
  {c35cf460-8db3-4c72-bc40-497041bcb4cf}, !- Handle
  {4a71930c-1166-46fc-aa56-fed06d0c910a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d773463-30bd-4c83-aa74-3f38bdcd8e38}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4a71930c-1166-46fc-aa56-fed06d0c910a}; !- Thermal Zone

OS:ThermalZone,
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- Handle
  Thermal Zone: Reception 106,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2854daaa-31f9-427f-b00f-b32304dd8acd}, !- Zone Air Inlet Port List
  {7561a882-6e02-43c8-8b7f-6eaa630216ea}, !- Zone Air Exhaust Port List
  {e296ffa2-ee36-4167-822a-384ba694ef65}, !- Zone Air Node Name
  {44e71558-b4c8-4416-80e5-bbf410aacccf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ef5db21-1123-46bd-bd7f-71d5b41b1186}, !- Group Rendering Name
  {b32c44a3-e9ff-448c-a533-ae2cf52f734c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {44e71558-b4c8-4416-80e5-bbf410aacccf}, !- Handle
  Port List 1,                            !- Name
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- HVAC Component
  {35708eef-0301-4dbe-b210-6c5b0bc0ad68}; !- Port 1

OS:Node,
  {fe6ce57a-c949-48e7-a26d-c8dafeb66e1a}, !- Handle
  Node 44,                                !- Name
  {e296ffa2-ee36-4167-822a-384ba694ef65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e296ffa2-ee36-4167-822a-384ba694ef65}, !- Handle
  {88114392-1554-4204-8c21-8cc49654431b}, !- Name
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- Source Object
  11,                                     !- Outlet Port
  {fe6ce57a-c949-48e7-a26d-c8dafeb66e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2854daaa-31f9-427f-b00f-b32304dd8acd}, !- Handle
  Port List 87,                           !- Name
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- HVAC Component
  {fe3ddb9b-5efa-4ba9-a42a-f4b47bf57c85}; !- Port 1

OS:PortList,
  {7561a882-6e02-43c8-8b7f-6eaa630216ea}, !- Handle
  Port List 88,                           !- Name
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- HVAC Component
  {269d626f-8d18-4a93-9cdb-acb8bdf3a05d}; !- Port 1

OS:Sizing:Zone,
  {fcbafa8f-eb78-4ae3-ab0e-b18c2a75980f}, !- Handle
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19d33f1c-5935-45cc-b00f-a47ee031b986}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ba699479-599e-414d-8fd9-9a66ace68632}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db7d6cb8-2d30-4068-a59f-0d79e1a486a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- Handle
  Thermal Zone: Catering Kitchen 114,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88392d2e-3b09-4617-97aa-7d5fb20fcd24}, !- Zone Air Inlet Port List
  {aa15eef3-51a2-4883-b665-5483d303c513}, !- Zone Air Exhaust Port List
  {7c5fc446-ba8c-4280-98ad-81c202d0d739}, !- Zone Air Node Name
  {cf15bf93-e141-4c23-952b-35e0d08191ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df706b0e-6be9-43c1-babb-b83a3ff24f14}, !- Group Rendering Name
  {295f51b7-0171-44f4-a291-7ed7dc0ad2ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cf15bf93-e141-4c23-952b-35e0d08191ad}, !- Handle
  Port List 205,                          !- Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- HVAC Component
  {c1ce36fc-fc87-4297-b12a-7b1d3341a033}; !- Port 1

OS:Node,
  {ea2c08c8-4c15-4fae-b7f9-393d9cf9af85}, !- Handle
  Node 45,                                !- Name
  {7c5fc446-ba8c-4280-98ad-81c202d0d739}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c5fc446-ba8c-4280-98ad-81c202d0d739}, !- Handle
  {8fede50f-ee8e-4a66-b7a0-c97921861dd3}, !- Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- Source Object
  11,                                     !- Outlet Port
  {ea2c08c8-4c15-4fae-b7f9-393d9cf9af85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88392d2e-3b09-4617-97aa-7d5fb20fcd24}, !- Handle
  Port List 89,                           !- Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- HVAC Component
  {cfd587fb-8ac8-424a-aa17-61517dab5ce0}; !- Port 1

OS:PortList,
  {aa15eef3-51a2-4883-b665-5483d303c513}, !- Handle
  Port List 90,                           !- Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}; !- HVAC Component

OS:Sizing:Zone,
  {04c44083-784f-4add-8cba-bd8320e3951f}, !- Handle
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed4ba158-1371-46d0-9160-91fbc84a757b}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {fc0123eb-7635-447d-af84-f6e8ffb0786a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc89701d-e24d-438f-9f56-cfa7844d2aa4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- Handle
  Thermal Zone: Office/Break Room/Copy 255/241/253, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e5612f5-4eb1-4bf0-b4fa-a2b8dceafcd4}, !- Zone Air Inlet Port List
  {6502239f-9a4d-448e-8143-415c937fa993}, !- Zone Air Exhaust Port List
  {06a31ead-e18a-4c20-bc77-c7d55ad1a04d}, !- Zone Air Node Name
  {3382ee1b-1165-4436-9b11-dcf635e45393}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bc0a37d-49ab-42d4-b764-60cc9be5ae97}, !- Group Rendering Name
  {570526a7-2ced-43c0-ad64-50b47aed0d3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3382ee1b-1165-4436-9b11-dcf635e45393}, !- Handle
  Port List 206,                          !- Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- HVAC Component
  {cd3e6da5-5cdf-463e-8cb4-dd574e935196}; !- Port 1

OS:Node,
  {f44a82e4-cce9-43e5-8b88-23d239b1421b}, !- Handle
  Node 46,                                !- Name
  {06a31ead-e18a-4c20-bc77-c7d55ad1a04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06a31ead-e18a-4c20-bc77-c7d55ad1a04d}, !- Handle
  {edff7b63-a6b8-4c13-ab1c-7a4ef2eb677f}, !- Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- Source Object
  11,                                     !- Outlet Port
  {f44a82e4-cce9-43e5-8b88-23d239b1421b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e5612f5-4eb1-4bf0-b4fa-a2b8dceafcd4}, !- Handle
  Port List 91,                           !- Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- HVAC Component
  {9ca04425-e5d1-4feb-878b-553ed98d6763}; !- Port 1

OS:PortList,
  {6502239f-9a4d-448e-8143-415c937fa993}, !- Handle
  Port List 92,                           !- Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- HVAC Component
  {4d68e9f3-0759-4a22-8f94-38c320a5d7b2}; !- Port 1

OS:Sizing:Zone,
  {4a99606b-993a-404c-a3c4-c8e89550708a}, !- Handle
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d907866-7f91-4179-9211-55fe901b69ef}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {6dce2900-ca02-4596-8ded-32ad4992d6fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcc5597a-c313-42c0-93c4-254ede8abe1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {269db44b-8db0-44df-bee4-d7cfec68991c}, !- Handle
  Thermal Zone: Stair 302,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e26182ca-db8c-4ee8-ac53-d6a16f51df5d}, !- Zone Air Inlet Port List
  {18892da0-b5be-4c5a-9430-37457392d3f3}, !- Zone Air Exhaust Port List
  {af147ad0-3ade-4a51-a413-364e9c325c45}, !- Zone Air Node Name
  {cf41a0e5-2267-4050-a395-295dbeae1619}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf31859c-7160-4f83-a3a0-a4e4c5d3fc7e}, !- Group Rendering Name
  {cc3f31d5-d99a-44be-99fb-c039234b333a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cf41a0e5-2267-4050-a395-295dbeae1619}, !- Handle
  Port List 207,                          !- Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f35975cc-a734-441d-903f-785504b3bd73}, !- Handle
  Node 47,                                !- Name
  {af147ad0-3ade-4a51-a413-364e9c325c45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af147ad0-3ade-4a51-a413-364e9c325c45}, !- Handle
  {1d462d0e-91ad-465a-82c9-8e3fc2ef35b3}, !- Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}, !- Source Object
  11,                                     !- Outlet Port
  {f35975cc-a734-441d-903f-785504b3bd73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e26182ca-db8c-4ee8-ac53-d6a16f51df5d}, !- Handle
  Port List 93,                           !- Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}; !- HVAC Component

OS:PortList,
  {18892da0-b5be-4c5a-9430-37457392d3f3}, !- Handle
  Port List 94,                           !- Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}; !- HVAC Component

OS:Sizing:Zone,
  {bf31732c-4ef6-46a5-a21b-e05bf1b2aa1b}, !- Handle
  {269db44b-8db0-44df-bee4-d7cfec68991c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52df1611-73f1-4c28-a601-fc75b6ac998c}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {269db44b-8db0-44df-bee4-d7cfec68991c}; !- Thermal Zone

OS:ThermalZone,
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- Handle
  Thermal Zone: Office 146,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bfee6fd-b35d-40c9-a7e5-f36180a6550f}, !- Zone Air Inlet Port List
  {941f2258-3df9-4134-b511-59f9b56a752a}, !- Zone Air Exhaust Port List
  {a55dd1c2-308b-4cfd-ab91-9f732c3903c7}, !- Zone Air Node Name
  {9c94c8a8-1f38-4279-ad44-b92f45d3ce36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e71cc0e9-18de-424e-8221-3de995d43126}, !- Group Rendering Name
  {1230f9f2-51b2-45c9-a1bf-825163839e31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9c94c8a8-1f38-4279-ad44-b92f45d3ce36}, !- Handle
  Port List 208,                          !- Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- HVAC Component
  {2c67e0c5-a99b-429a-b262-3b8aa6a04a68}; !- Port 1

OS:Node,
  {7eda9277-48aa-4cfb-bda5-d5789a1a999c}, !- Handle
  Node 48,                                !- Name
  {a55dd1c2-308b-4cfd-ab91-9f732c3903c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a55dd1c2-308b-4cfd-ab91-9f732c3903c7}, !- Handle
  {dc565dac-6047-4696-84b2-5abe05d7f367}, !- Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- Source Object
  11,                                     !- Outlet Port
  {7eda9277-48aa-4cfb-bda5-d5789a1a999c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bfee6fd-b35d-40c9-a7e5-f36180a6550f}, !- Handle
  Port List 95,                           !- Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- HVAC Component
  {8bf59414-fc21-48f0-a0d2-a2677c1eacfb}; !- Port 1

OS:PortList,
  {941f2258-3df9-4134-b511-59f9b56a752a}, !- Handle
  Port List 96,                           !- Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- HVAC Component
  {ef5bf6bd-9f17-4715-b4e1-4625cf5acb14}; !- Port 1

OS:Sizing:Zone,
  {07977de9-a146-43b5-bf7e-d03d05529bd2}, !- Handle
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e68f5ec2-3771-4315-9525-90774eb5d7e0}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {51efb4af-83ef-4a56-9659-5403625e7217}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d83ee952-8779-49b6-af1e-3e48af1508fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- Handle
  Thermal Zone: Open Lobby Donor Wall,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ffba6e6-4d64-4910-950e-16c5e61e436a}, !- Zone Air Inlet Port List
  {7f1b3a91-0a27-4b4f-ac7f-394c976e4037}, !- Zone Air Exhaust Port List
  {48c1e216-c27b-40ec-b9e0-ab5a8116b31d}, !- Zone Air Node Name
  {07730948-13b3-4d85-845f-4e13cad06122}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ec01395-e949-4007-8cec-7647eb741231}, !- Group Rendering Name
  {4403c679-5ce7-4233-afa8-a4e28c55c2d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {07730948-13b3-4d85-845f-4e13cad06122}, !- Handle
  Port List 209,                          !- Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- HVAC Component
  {de2f6b51-a5a1-4831-9d7b-dc687acab6d6}; !- Port 1

OS:Node,
  {e6262467-72cb-4ed2-b427-5abb82f1e6f4}, !- Handle
  Node 49,                                !- Name
  {48c1e216-c27b-40ec-b9e0-ab5a8116b31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c1e216-c27b-40ec-b9e0-ab5a8116b31d}, !- Handle
  {f95a9758-c7b5-4b53-b954-4ae795bbe10f}, !- Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- Source Object
  11,                                     !- Outlet Port
  {e6262467-72cb-4ed2-b427-5abb82f1e6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ffba6e6-4d64-4910-950e-16c5e61e436a}, !- Handle
  Port List 97,                           !- Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- HVAC Component
  {8dc90180-257a-4d7d-b644-5903d19be864}; !- Port 1

OS:PortList,
  {7f1b3a91-0a27-4b4f-ac7f-394c976e4037}, !- Handle
  Port List 98,                           !- Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- HVAC Component
  {abf296c2-cb78-419d-a443-a62d0390d462}; !- Port 1

OS:Sizing:Zone,
  {2d0b45f2-3309-4666-8c09-50e1dacaff22}, !- Handle
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca633690-d86b-48ad-9544-6618e2a647e8}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {5202fed7-8b4e-42db-9981-f01a606bfb43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fba3c9b-2b06-4a36-a0cf-67260342b413}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- Handle
  Thermal Zone: Office 224/226,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77c34c80-2f9c-485a-aa00-a83fb56a0d2c}, !- Zone Air Inlet Port List
  {d06ce2ef-fb1e-4dae-ae0d-73f1f9a74327}, !- Zone Air Exhaust Port List
  {a8c4e1c2-7df3-4b78-9896-99b8eacc1749}, !- Zone Air Node Name
  {87606301-4a27-4cc3-8344-7eda74fad8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b07f82f2-1fca-40c0-a6ba-115e19efc25e}, !- Group Rendering Name
  {309c104b-d7ac-488b-81cb-548d256414cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {87606301-4a27-4cc3-8344-7eda74fad8c5}, !- Handle
  Port List 210,                          !- Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- HVAC Component
  {df15fa4c-c2e6-4c67-87e3-f3e10f12752c}; !- Port 1

OS:Node,
  {0d276e4f-e9f0-44d6-a166-fc236fff1cef}, !- Handle
  Node 50,                                !- Name
  {a8c4e1c2-7df3-4b78-9896-99b8eacc1749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8c4e1c2-7df3-4b78-9896-99b8eacc1749}, !- Handle
  {f9bf642f-db91-48c8-938a-1e93b85878ae}, !- Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- Source Object
  11,                                     !- Outlet Port
  {0d276e4f-e9f0-44d6-a166-fc236fff1cef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77c34c80-2f9c-485a-aa00-a83fb56a0d2c}, !- Handle
  Port List 99,                           !- Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- HVAC Component
  {10eb5ec6-b7b0-4390-9045-152337db1806}; !- Port 1

OS:PortList,
  {d06ce2ef-fb1e-4dae-ae0d-73f1f9a74327}, !- Handle
  Port List 100,                          !- Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- HVAC Component
  {7264aac7-e6a2-47bc-a4df-470ee76c93bf}; !- Port 1

OS:Sizing:Zone,
  {bd216f9c-6550-4de5-9663-a6f75f4a68ee}, !- Handle
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81475dfb-1b27-4845-9eef-15fd1170a6db}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {bb1731e4-58da-4ccb-9fb6-2f63a12a0051}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaf846b9-53ac-4f35-8130-08e1aacac2e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}, !- Handle
  Thermal Zone: Storage B105,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18c4ac3b-0a4b-4b98-8150-9b407f4e7b7b}, !- Zone Air Inlet Port List
  {51560baa-e245-4c33-8109-aa2939f9eefb}, !- Zone Air Exhaust Port List
  {a8e20c5d-18c9-47da-89b9-533470a164bb}, !- Zone Air Node Name
  {9f50180a-1878-4662-9cf8-5308a5ea8625}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6e7af89-e48b-43a4-adc6-8947bb075803}, !- Group Rendering Name
  {062681a0-775d-4934-9333-2b5110655297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9f50180a-1878-4662-9cf8-5308a5ea8625}, !- Handle
  Port List 211,                          !- Name
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {7879babc-fbbc-48f3-bb27-19d33402b28b}, !- Handle
  Node 51,                                !- Name
  {a8e20c5d-18c9-47da-89b9-533470a164bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8e20c5d-18c9-47da-89b9-533470a164bb}, !- Handle
  {79315200-4905-41af-850e-18fadebd731d}, !- Name
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}, !- Source Object
  11,                                     !- Outlet Port
  {7879babc-fbbc-48f3-bb27-19d33402b28b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18c4ac3b-0a4b-4b98-8150-9b407f4e7b7b}, !- Handle
  Port List 101,                          !- Name
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}; !- HVAC Component

OS:PortList,
  {51560baa-e245-4c33-8109-aa2939f9eefb}, !- Handle
  Port List 102,                          !- Name
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}; !- HVAC Component

OS:Sizing:Zone,
  {162dd242-1cbb-4d02-8567-8ed6d72931d6}, !- Handle
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f6f440a-007f-4ee9-82b2-12c4b532a2a3}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {22a2f213-66eb-4d70-b56c-b2c33a4933c3}; !- Thermal Zone

OS:ThermalZone,
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}, !- Handle
  Thermal Zone: Elev 3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04447afb-fad8-4104-87c0-e5caced28bc5}, !- Zone Air Inlet Port List
  {5613bf0c-6207-4b52-aa03-7f80ea78a8ed}, !- Zone Air Exhaust Port List
  {95e96aca-5d32-4991-b83f-74e9c70aa44b}, !- Zone Air Node Name
  {540c31e4-1cd5-4d2f-b670-d2145381576f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f10cbd01-cb75-4df6-bb17-5468a967378e}, !- Group Rendering Name
  {f95e6d2d-4949-4184-bc01-4fa6f770f16b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {540c31e4-1cd5-4d2f-b670-d2145381576f}, !- Handle
  Port List 212,                          !- Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8250d980-1880-4d38-b72d-155b691a6eb0}, !- Handle
  Node 52,                                !- Name
  {95e96aca-5d32-4991-b83f-74e9c70aa44b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95e96aca-5d32-4991-b83f-74e9c70aa44b}, !- Handle
  {8fe1c3ca-0d12-49c7-8d4a-5cd46e7ef726}, !- Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}, !- Source Object
  11,                                     !- Outlet Port
  {8250d980-1880-4d38-b72d-155b691a6eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04447afb-fad8-4104-87c0-e5caced28bc5}, !- Handle
  Port List 103,                          !- Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}; !- HVAC Component

OS:PortList,
  {5613bf0c-6207-4b52-aa03-7f80ea78a8ed}, !- Handle
  Port List 104,                          !- Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}; !- HVAC Component

OS:Sizing:Zone,
  {1c7a026c-d436-4583-9710-9f005ca467b0}, !- Handle
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53342d2c-bf60-41e9-b067-d7b01a559966}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {d1d6e5c7-b38f-4e0b-bb13-99855c8c3a21}; !- Thermal Zone

OS:ThermalZone,
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- Handle
  Thermal Zone: Phone A Thon 200,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f468a9d-7719-40cc-820e-b8761f991001}, !- Zone Air Inlet Port List
  {33f7e63e-ff74-4596-ae4e-9ed4364c2798}, !- Zone Air Exhaust Port List
  {0d4f693d-06ea-4bdd-a92e-b6490fc1cf94}, !- Zone Air Node Name
  {a7c4de32-f2ab-4eca-af7e-03700acc5f6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eaa7c7d2-aec0-446e-bd30-cc87b2530eee}, !- Group Rendering Name
  {7bd493ba-2129-4821-ad3c-279d1390ac07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a7c4de32-f2ab-4eca-af7e-03700acc5f6e}, !- Handle
  Port List 213,                          !- Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- HVAC Component
  {f4de854e-4e75-4aea-a15c-fdb0070150a3}; !- Port 1

OS:Node,
  {a851402f-d9b7-4578-9962-c23f3287ee04}, !- Handle
  Node 53,                                !- Name
  {0d4f693d-06ea-4bdd-a92e-b6490fc1cf94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d4f693d-06ea-4bdd-a92e-b6490fc1cf94}, !- Handle
  {b7abc20c-df8b-4ad6-86e3-85804d4c18e1}, !- Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- Source Object
  11,                                     !- Outlet Port
  {a851402f-d9b7-4578-9962-c23f3287ee04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f468a9d-7719-40cc-820e-b8761f991001}, !- Handle
  Port List 105,                          !- Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- HVAC Component
  {dfe6bbb2-ed84-4599-a943-70dc37ed0404}; !- Port 1

OS:PortList,
  {33f7e63e-ff74-4596-ae4e-9ed4364c2798}, !- Handle
  Port List 106,                          !- Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- HVAC Component
  {4a312362-8c19-482c-95a7-53e64f5c5845}; !- Port 1

OS:Sizing:Zone,
  {fd1903c3-5463-4b01-94e6-5653df5feae8}, !- Handle
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67fb9f26-46a3-4539-81d1-2613b5bd4bcc}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {201406ba-3c6a-4402-ba71-453315838d6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f54e4fa6-3983-4fbb-b0f5-9c77a4faf657}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {24807260-4a69-4735-a943-97497cc2bb29}, !- Handle
  Thermal Zone: Conference 360,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3285f3a-ae83-40b1-9559-8c378de92528}, !- Zone Air Inlet Port List
  {5ac404f0-20cb-4009-9796-a5ccbe21dfed}, !- Zone Air Exhaust Port List
  {bddfe5c3-b7a4-4edb-bc89-85de944cb7c6}, !- Zone Air Node Name
  {e97cf6c1-054c-4a00-af32-8debb0c50ed1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52e3cdd5-da37-40de-8442-148c7ee9fdb7}, !- Group Rendering Name
  {9ffb4fa6-d94a-4e96-950a-6242063bc954}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e97cf6c1-054c-4a00-af32-8debb0c50ed1}, !- Handle
  Port List 214,                          !- Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- HVAC Component
  {a2312ff5-9c3a-4294-ad47-ec20a8c95ae3}; !- Port 1

OS:Node,
  {9261c69f-1836-41ff-a8dc-fe3571051394}, !- Handle
  Node 54,                                !- Name
  {bddfe5c3-b7a4-4edb-bc89-85de944cb7c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bddfe5c3-b7a4-4edb-bc89-85de944cb7c6}, !- Handle
  {a0cb37c0-e997-4d20-8cda-237aec942760}, !- Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- Source Object
  11,                                     !- Outlet Port
  {9261c69f-1836-41ff-a8dc-fe3571051394}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3285f3a-ae83-40b1-9559-8c378de92528}, !- Handle
  Port List 107,                          !- Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- HVAC Component
  {b3825979-68a0-41f6-b285-451a5252a2fa}; !- Port 1

OS:PortList,
  {5ac404f0-20cb-4009-9796-a5ccbe21dfed}, !- Handle
  Port List 108,                          !- Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- HVAC Component
  {5e5ed045-c550-4f93-beb8-68596f0d5617}; !- Port 1

OS:Sizing:Zone,
  {e0ad3284-62b7-4fc8-9e1c-32a93fe97824}, !- Handle
  {24807260-4a69-4735-a943-97497cc2bb29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b829143f-5f16-45f2-9adc-57cd20d70f73}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {24807260-4a69-4735-a943-97497cc2bb29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc694e1e-d899-45fb-96a5-7be8c9dae51a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}, !- Handle
  Thermal Zone: Stair102,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cef8a4aa-da21-4c45-9015-ad5e93bde016}, !- Zone Air Inlet Port List
  {b18c20fa-809a-47fa-930c-136126cbfe2b}, !- Zone Air Exhaust Port List
  {b322dac5-ea56-4f95-bb22-a64a23265a0f}, !- Zone Air Node Name
  {83cd7810-eab2-4676-a610-3d36347a34f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea15d0c6-1ef3-4479-929f-b91c8df06bbb}, !- Group Rendering Name
  {331bad34-4db2-4a28-8f29-e87917f6ae16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {83cd7810-eab2-4676-a610-3d36347a34f9}, !- Handle
  Port List 215,                          !- Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {583de6a5-3763-4780-9329-7d4698a9b9c6}, !- Handle
  Node 55,                                !- Name
  {b322dac5-ea56-4f95-bb22-a64a23265a0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b322dac5-ea56-4f95-bb22-a64a23265a0f}, !- Handle
  {bfaf248e-e4bf-442a-9363-2d69cc6f62c2}, !- Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}, !- Source Object
  11,                                     !- Outlet Port
  {583de6a5-3763-4780-9329-7d4698a9b9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cef8a4aa-da21-4c45-9015-ad5e93bde016}, !- Handle
  Port List 109,                          !- Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}; !- HVAC Component

OS:PortList,
  {b18c20fa-809a-47fa-930c-136126cbfe2b}, !- Handle
  Port List 110,                          !- Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}; !- HVAC Component

OS:Sizing:Zone,
  {37135487-3ec2-46f4-b166-9535838d4816}, !- Handle
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9930eb63-39fa-4157-bae4-65613a337471}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {8ec59c15-ed61-46b4-aed4-23781979f2c1}; !- Thermal Zone

OS:ThermalZone,
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- Handle
  Thermal Zone: Tele 300/Elect 302,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef1b43d9-44d3-4800-b38d-06a40093e31e}, !- Zone Air Inlet Port List
  {e6a1f190-db06-4dba-a26a-76f84562fa79}, !- Zone Air Exhaust Port List
  {5abd56b8-fd63-4af6-a4bf-65db0b07f57b}, !- Zone Air Node Name
  {b236855a-3b7b-4832-9635-55625697da9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30443eba-95e3-41a9-b459-de7e233da344}, !- Group Rendering Name
  {3d13417c-c223-4979-95bb-ca186dc91b10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b236855a-3b7b-4832-9635-55625697da9e}, !- Handle
  Port List 216,                          !- Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- HVAC Component
  {5fb84517-db75-481a-ae23-97ef49c297e5}; !- Port 1

OS:Node,
  {dd8ef32a-d8bd-4604-9372-50e3f2e7b2db}, !- Handle
  Node 56,                                !- Name
  {5abd56b8-fd63-4af6-a4bf-65db0b07f57b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5abd56b8-fd63-4af6-a4bf-65db0b07f57b}, !- Handle
  {a12bed14-e76a-49c7-91e8-f939cb170f3a}, !- Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- Source Object
  11,                                     !- Outlet Port
  {dd8ef32a-d8bd-4604-9372-50e3f2e7b2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef1b43d9-44d3-4800-b38d-06a40093e31e}, !- Handle
  Port List 111,                          !- Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- HVAC Component
  {e1901fc7-1674-46bc-bd00-4aed05776588}; !- Port 1

OS:PortList,
  {e6a1f190-db06-4dba-a26a-76f84562fa79}, !- Handle
  Port List 112,                          !- Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- HVAC Component
  {26278398-1b23-4b09-b7ca-788ff9329bd1}; !- Port 1

OS:Sizing:Zone,
  {220bbbe7-e103-4601-afa8-594211b3128a}, !- Handle
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {389f8f0e-a856-4a31-b335-38bdd872c04a}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {533350cc-93dc-4d43-be6e-af6beeb9ea05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ad214e8-c3c3-4138-b1f4-ca551a3e6910}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- Handle
  Thermal Zone: Conference 158,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279c6eb1-08f1-423a-be06-8eaa64eec0e0}, !- Zone Air Inlet Port List
  {ba7c6c1b-6fe6-4b1b-bb89-ed84a02d462f}, !- Zone Air Exhaust Port List
  {adef05e9-eeb0-40b1-a908-6553adde217e}, !- Zone Air Node Name
  {81a39b96-a0e1-4e31-a5db-45c92852146c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ea89add-f861-4f83-a3dd-04addb205888}, !- Group Rendering Name
  {fd9cd291-7678-462d-9d8f-6afc3bfbfbf7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:PortList,
  {81a39b96-a0e1-4e31-a5db-45c92852146c}, !- Handle
  Port List 217,                          !- Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- HVAC Component
  {fb911628-36c7-4a18-a050-e7d556ba87b4}; !- Port 1

OS:Node,
  {7eb2af0c-d442-4b56-8a37-744ad9a693d9}, !- Handle
  Node 57,                                !- Name
  {adef05e9-eeb0-40b1-a908-6553adde217e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adef05e9-eeb0-40b1-a908-6553adde217e}, !- Handle
  {37ea67a1-7a7e-4868-b73e-b0e17acccfb2}, !- Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- Source Object
  11,                                     !- Outlet Port
  {7eb2af0c-d442-4b56-8a37-744ad9a693d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279c6eb1-08f1-423a-be06-8eaa64eec0e0}, !- Handle
  Port List 113,                          !- Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- HVAC Component
  {c7a5a910-7ac5-4a2f-b57a-b1f7fd36d78f}; !- Port 1

OS:PortList,
  {ba7c6c1b-6fe6-4b1b-bb89-ed84a02d462f}, !- Handle
  Port List 114,                          !- Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- HVAC Component
  {0efeb67f-6db6-4fb1-af3c-cadc58e77376}; !- Port 1

OS:Sizing:Zone,
  {ac428863-0517-49ce-ad14-3d16e97c8c14}, !- Handle
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86bb418c-6e9e-4c87-a5bc-10d774b9053b}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {009a54af-bceb-401a-9cda-7a7482ebd644}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73496e51-9c82-47b7-a34c-5b60395a15a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- Handle
  Thermal Zone: Tour Waiting 102,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6738e528-f559-4148-adb7-afa667cad8c9}, !- Zone Air Inlet Port List
  {a70c0225-12cf-4d91-84a7-0aadf029cb18}, !- Zone Air Exhaust Port List
  {d386cfcd-7006-4643-805b-bd9a8a84b618}, !- Zone Air Node Name
  {7404f20b-2e95-4727-af27-92d7a6bab67d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {732938f8-e97e-40b1-b05a-5ef9390d9047}, !- Group Rendering Name
  {331826c1-36e4-436b-bf42-40a7d67a120a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7404f20b-2e95-4727-af27-92d7a6bab67d}, !- Handle
  Port List 218,                          !- Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- HVAC Component
  {0d0e6ed3-6910-42ed-affc-39e10fd91443}; !- Port 1

OS:Node,
  {14e1f879-021f-430a-a371-1e97c723314f}, !- Handle
  Node 58,                                !- Name
  {d386cfcd-7006-4643-805b-bd9a8a84b618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d386cfcd-7006-4643-805b-bd9a8a84b618}, !- Handle
  {b5c3161a-b38c-45b8-9136-305b64fce64e}, !- Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- Source Object
  11,                                     !- Outlet Port
  {14e1f879-021f-430a-a371-1e97c723314f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6738e528-f559-4148-adb7-afa667cad8c9}, !- Handle
  Port List 115,                          !- Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- HVAC Component
  {505d8bd0-9da7-4ff5-84d3-6682271b9f8e}; !- Port 1

OS:PortList,
  {a70c0225-12cf-4d91-84a7-0aadf029cb18}, !- Handle
  Port List 116,                          !- Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- HVAC Component
  {715bc8a3-f15c-4c05-8ff9-c690104525e0}; !- Port 1

OS:Sizing:Zone,
  {0516e3c0-c61d-473d-8bb3-eb1ce3182da8}, !- Handle
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.141576200000001,                      !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb3ef7b4-d548-4b43-b8cb-c2c7b71bdae8}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {83ab9153-647e-445e-95f9-4ed348dcaf0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aba638e3-80d2-421f-bbc4-b38ac38b76f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}, !- Handle
  Thermal Zone: Stair 101,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbfe25e5-48d5-4b24-86c3-d6f38fd00de4}, !- Zone Air Inlet Port List
  {eae4663f-6e85-4781-b78a-d1783f895f84}, !- Zone Air Exhaust Port List
  {15afaf28-35b2-474b-bc11-25f555910cb3}, !- Zone Air Node Name
  {9f14d35c-9b9b-432e-9191-5aa536703912}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a575189-dece-4f41-a8c0-c6daffa22ed0}, !- Group Rendering Name
  {459b33ac-3879-4466-bded-77e687024e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9f14d35c-9b9b-432e-9191-5aa536703912}, !- Handle
  Port List 161,                          !- Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {dc242aaa-7096-4c9e-a463-2ef9f65f0f2b}, !- Handle
  Node 59,                                !- Name
  {15afaf28-35b2-474b-bc11-25f555910cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15afaf28-35b2-474b-bc11-25f555910cb3}, !- Handle
  {446d83b5-0433-48b0-aee0-cf712f453c74}, !- Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}, !- Source Object
  11,                                     !- Outlet Port
  {dc242aaa-7096-4c9e-a463-2ef9f65f0f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbfe25e5-48d5-4b24-86c3-d6f38fd00de4}, !- Handle
  Port List 117,                          !- Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}; !- HVAC Component

OS:PortList,
  {eae4663f-6e85-4781-b78a-d1783f895f84}, !- Handle
  Port List 118,                          !- Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}; !- HVAC Component

OS:Sizing:Zone,
  {70305265-d2c3-41bf-b3fc-383459283baf}, !- Handle
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffecea54-4c6f-42d7-81ec-bf5a330d3d12}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {14ea72af-a56f-4f3a-92b8-c0f1cd41d6f3}; !- Thermal Zone

OS:ThermalZone,
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- Handle
  Thermal Zone: Office 348/352/354/356,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55b41f62-341f-4f94-9577-f9f980ba425a}, !- Zone Air Inlet Port List
  {992e8ac9-e2cd-48b5-9eba-2ea42da7fbd1}, !- Zone Air Exhaust Port List
  {d7181b83-f038-41c6-80f6-5f9d26139353}, !- Zone Air Node Name
  {0a268b16-a8c2-4985-aa6f-11ea508ff231}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a21bc69-7c6e-4d75-9752-3aa7109ebfc4}, !- Group Rendering Name
  {7024ef8a-5877-4cb4-8cc1-ca76ca4f4c92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0a268b16-a8c2-4985-aa6f-11ea508ff231}, !- Handle
  Port List 219,                          !- Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- HVAC Component
  {2eb7f881-572a-4582-9563-20189f7dfe59}; !- Port 1

OS:Node,
  {eb28701d-297e-4dd2-bccd-2be581a80ef7}, !- Handle
  Node 60,                                !- Name
  {d7181b83-f038-41c6-80f6-5f9d26139353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7181b83-f038-41c6-80f6-5f9d26139353}, !- Handle
  {750b7857-fcf0-46ea-8598-eaaf8aef9b0f}, !- Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- Source Object
  11,                                     !- Outlet Port
  {eb28701d-297e-4dd2-bccd-2be581a80ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55b41f62-341f-4f94-9577-f9f980ba425a}, !- Handle
  Port List 119,                          !- Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- HVAC Component
  {b4ddb590-e9cb-41ee-8ad2-7c2a595c7e6b}; !- Port 1

OS:PortList,
  {992e8ac9-e2cd-48b5-9eba-2ea42da7fbd1}, !- Handle
  Port List 120,                          !- Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- HVAC Component
  {c97ffc09-7225-4528-8ff7-fb827f32074b}; !- Port 1

OS:Sizing:Zone,
  {d1e0f993-2882-4941-a4dc-3fd5aeac0ba1}, !- Handle
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff4a55af-c02e-4004-84e1-a9d42b988167}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {f3848fad-e182-4997-b540-8d64169fbffe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6b0673f-088c-4756-ab37-272e29641ec4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d1b66430-a571-4db6-84ec-d11128933844}, !- Handle
  Thermal Zone: Large Office 312,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9fb9000-4d87-4e2a-947b-430a936d9889}, !- Zone Air Inlet Port List
  {440162d4-25c4-4cb2-b177-a7411b26dc73}, !- Zone Air Exhaust Port List
  {4e8f1039-ba95-476d-afff-8906c7c6aa52}, !- Zone Air Node Name
  {94d697fc-b9b0-416c-a176-fd7e436977ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95a8df6c-727c-47b0-b4ab-6c277f30377b}, !- Group Rendering Name
  {a771baf6-6dfd-4c1d-a1f1-a8000064a604}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {94d697fc-b9b0-416c-a176-fd7e436977ec}, !- Handle
  Port List 220,                          !- Name
  {d1b66430-a571-4db6-84ec-d11128933844}, !- HVAC Component
  {67a7c09e-d3aa-420c-a604-9b452d0c95de}; !- Port 1

OS:Node,
  {dd7fc1c2-3c5e-4760-b54a-293183304191}, !- Handle
  Node 61,                                !- Name
  {4e8f1039-ba95-476d-afff-8906c7c6aa52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e8f1039-ba95-476d-afff-8906c7c6aa52}, !- Handle
  {ac99ee2c-d9ed-47a2-aa39-40cb0901111a}, !- Name
  {d1b66430-a571-4db6-84ec-d11128933844}, !- Source Object
  11,                                     !- Outlet Port
  {dd7fc1c2-3c5e-4760-b54a-293183304191}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9fb9000-4d87-4e2a-947b-430a936d9889}, !- Handle
  Port List 121,                          !- Name
  {d1b66430-a571-4db6-84ec-d11128933844}, !- HVAC Component
  {ba372237-0d19-41e8-966d-8e033a7e67d3}; !- Port 1

OS:PortList,
  {440162d4-25c4-4cb2-b177-a7411b26dc73}, !- Handle
  Port List 122,                          !- Name
  {d1b66430-a571-4db6-84ec-d11128933844}, !- HVAC Component
  {7eaf7f59-be92-42f8-bda3-33ad0a1394f5}; !- Port 1

OS:Sizing:Zone,
  {634864bc-9223-4afc-89f8-ac84a2ab0812}, !- Handle
  {d1b66430-a571-4db6-84ec-d11128933844}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4861003b-e7b6-4abe-8f7d-e460f4464861}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {d1b66430-a571-4db6-84ec-d11128933844}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e5e6490-fa12-4b8a-850d-3a3da6d15070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- Handle
  Thermal Zone: Hallway 120,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {144c1763-3502-4854-ab73-ab121fbaccf4}, !- Zone Air Inlet Port List
  {fc240de9-e51f-45ad-9851-5bbfe1b4ea65}, !- Zone Air Exhaust Port List
  {d91765a8-318e-497b-af9c-79611b570007}, !- Zone Air Node Name
  {51bef2cd-090d-4c9e-9f9e-8fa5ae082092}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2998fd9-cbbb-4fe3-bb43-bb53edce95ef}, !- Group Rendering Name
  {1da3b8c9-c16e-4099-aa36-041ec1eff332}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {51bef2cd-090d-4c9e-9f9e-8fa5ae082092}, !- Handle
  Port List 221,                          !- Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- HVAC Component
  {0c2f44c4-f945-48bb-9f72-0053fe0e4032}; !- Port 1

OS:Node,
  {35a6298c-9bbf-4b2b-a7dc-0f0b650ebe6a}, !- Handle
  Node 62,                                !- Name
  {d91765a8-318e-497b-af9c-79611b570007}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d91765a8-318e-497b-af9c-79611b570007}, !- Handle
  {0f0cc07f-6c67-41f3-bc06-2625068100fe}, !- Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- Source Object
  11,                                     !- Outlet Port
  {35a6298c-9bbf-4b2b-a7dc-0f0b650ebe6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {144c1763-3502-4854-ab73-ab121fbaccf4}, !- Handle
  Port List 123,                          !- Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- HVAC Component
  {a0dbb282-1a7c-4ba2-9fc1-9f13bc411319}; !- Port 1

OS:PortList,
  {fc240de9-e51f-45ad-9851-5bbfe1b4ea65}, !- Handle
  Port List 124,                          !- Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- HVAC Component
  {1110a6b8-4f0d-4e5a-a506-a295b76f40b1}; !- Port 1

OS:Sizing:Zone,
  {252fa17c-91c5-4eec-bdab-2427344e30a9}, !- Handle
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47dc085f-94d3-464e-88bd-58aa1372264d}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {07a71a66-7a5e-499d-ac3a-b5b35f3a19c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26ea9b3c-45ae-4527-82cb-2549c64f1831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a2db458e-aea9-4862-bfde-89739363e4f7}, !- Handle
  Thermal Zone: Stair 201,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {728b511d-89df-4491-92b8-549d3bf608f0}, !- Zone Air Inlet Port List
  {c3741aca-3e24-47a5-8246-17ea7a0f71ea}, !- Zone Air Exhaust Port List
  {f6755d14-9e6a-4b90-9276-9551a59bb08e}, !- Zone Air Node Name
  {106c1cf1-504a-4a93-90fe-d2dbcbe35bb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71bccf83-7f72-4922-bb11-42db5f443a6b}, !- Group Rendering Name
  {9cf7336c-1d8c-4345-a33e-9b685c232c9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {106c1cf1-504a-4a93-90fe-d2dbcbe35bb5}, !- Handle
  Port List 222,                          !- Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4487fbf6-48cd-45f6-bbdd-d4df9f260fd4}, !- Handle
  Node 63,                                !- Name
  {f6755d14-9e6a-4b90-9276-9551a59bb08e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6755d14-9e6a-4b90-9276-9551a59bb08e}, !- Handle
  {6a1da631-64fc-4775-9fec-197d7a1879f4}, !- Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}, !- Source Object
  11,                                     !- Outlet Port
  {4487fbf6-48cd-45f6-bbdd-d4df9f260fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {728b511d-89df-4491-92b8-549d3bf608f0}, !- Handle
  Port List 125,                          !- Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}; !- HVAC Component

OS:PortList,
  {c3741aca-3e24-47a5-8246-17ea7a0f71ea}, !- Handle
  Port List 126,                          !- Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}; !- HVAC Component

OS:Sizing:Zone,
  {f8248c9e-f086-4e06-8183-dd72db8726cb}, !- Handle
  {a2db458e-aea9-4862-bfde-89739363e4f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11b81532-7657-44b2-abc5-36b39128c3f8}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {a2db458e-aea9-4862-bfde-89739363e4f7}; !- Thermal Zone

OS:ThermalZone,
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- Handle
  Thermal Zone: Vestibule 101,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e951c6c-9322-4e09-9c2f-cceb03173761}, !- Zone Air Inlet Port List
  {ce9cd270-5540-45a5-9d4f-cd04221affab}, !- Zone Air Exhaust Port List
  {40c7da3d-7176-4958-b956-8e2e538a4278}, !- Zone Air Node Name
  {b95f90e4-9e8c-44d9-947b-90ce2d7e1147}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb4ac73b-fbca-4d55-b532-e4e85dccc77b}, !- Group Rendering Name
  {3ec6f7ac-bbdb-4e2f-9598-da162dd98105}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b95f90e4-9e8c-44d9-947b-90ce2d7e1147}, !- Handle
  Port List 223,                          !- Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- HVAC Component
  {34af5996-38cf-46f2-b6d5-34ab19820abc}; !- Port 1

OS:Node,
  {e24261b5-78f8-43bb-a483-4feab1e6a308}, !- Handle
  Node 64,                                !- Name
  {40c7da3d-7176-4958-b956-8e2e538a4278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40c7da3d-7176-4958-b956-8e2e538a4278}, !- Handle
  {51cc9ffe-9f20-4cac-bddd-b4b6c98172f2}, !- Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- Source Object
  11,                                     !- Outlet Port
  {e24261b5-78f8-43bb-a483-4feab1e6a308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e951c6c-9322-4e09-9c2f-cceb03173761}, !- Handle
  Port List 127,                          !- Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- HVAC Component
  {aef31d62-2cfa-4ea8-8524-0a53f507b68e}; !- Port 1

OS:PortList,
  {ce9cd270-5540-45a5-9d4f-cd04221affab}, !- Handle
  Port List 128,                          !- Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- HVAC Component
  {03da60e1-6556-4ae2-b50d-284758141028}; !- Port 1

OS:Sizing:Zone,
  {4aa308b8-d27c-4d2b-9280-3aa8f1b3121b}, !- Handle
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2003c01-864b-4dae-924c-c7352ccd950b}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {bb9c4fb2-8999-44a6-8319-046ef7bf94e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d10ca71-3e3a-4f6f-baaf-bfdf6347db3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- Handle
  Thermal Zone: Conf 222,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e46f9c-a2b8-4010-a8b9-4051599b39eb}, !- Zone Air Inlet Port List
  {d6b82858-d395-49d6-8613-a51982246d90}, !- Zone Air Exhaust Port List
  {c93eba73-b0a3-4fb3-a2ae-7538be3cb702}, !- Zone Air Node Name
  {b7ea31cd-52fa-4f38-90e1-d090a048ca1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0f64389-1ee7-4fe0-b25b-9cf7b8fed2bb}, !- Group Rendering Name
  {f73979b9-d918-42da-91db-e109e40cca78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b7ea31cd-52fa-4f38-90e1-d090a048ca1d}, !- Handle
  Port List 224,                          !- Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- HVAC Component
  {494b59b3-5349-4a9d-afe2-2065c920a57a}; !- Port 1

OS:Node,
  {3f7eef45-a541-4d38-abcf-20d8cde02ace}, !- Handle
  Node 65,                                !- Name
  {c93eba73-b0a3-4fb3-a2ae-7538be3cb702}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c93eba73-b0a3-4fb3-a2ae-7538be3cb702}, !- Handle
  {306104a1-e64d-4262-8057-dad039c66fae}, !- Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- Source Object
  11,                                     !- Outlet Port
  {3f7eef45-a541-4d38-abcf-20d8cde02ace}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e46f9c-a2b8-4010-a8b9-4051599b39eb}, !- Handle
  Port List 129,                          !- Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- HVAC Component
  {88ed7ce5-6392-4b84-90b5-c8b6f33a6e41}; !- Port 1

OS:PortList,
  {d6b82858-d395-49d6-8613-a51982246d90}, !- Handle
  Port List 130,                          !- Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- HVAC Component
  {8c275c58-4c6e-456f-8654-c044fffe1fd8}; !- Port 1

OS:Sizing:Zone,
  {a1542390-e417-4cfb-9953-a6e349edb042}, !- Handle
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed224803-935d-430e-b892-a6cbb35904fd}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {6270832d-cdf1-4ff2-b3b8-b335dda7983e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9b45f04-d40e-4aef-8340-fbe0ece34b71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- Handle
  Thermal Zone: Open Office 223/Hall 200/205, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df287026-12d8-40da-aabc-6e4d6af1b0da}, !- Zone Air Inlet Port List
  {91257256-acf9-4a30-8b66-0e59182dc0a7}, !- Zone Air Exhaust Port List
  {7801ef24-a0e2-470c-9d41-c12d9ba0a959}, !- Zone Air Node Name
  {8a6eece3-de50-4015-909b-b0ff0d67d265}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {459b0ebc-81f4-4f5e-8312-ed1dbd5ee8cb}, !- Group Rendering Name
  {465b1084-16a8-4a3c-860a-075df7ad79d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8a6eece3-de50-4015-909b-b0ff0d67d265}, !- Handle
  Port List 225,                          !- Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- HVAC Component
  {69d75599-a70a-4e2b-abb9-38a929d6223b}; !- Port 1

OS:Node,
  {f3d93b8b-19aa-45b2-8bbd-5b250b825f9f}, !- Handle
  Node 66,                                !- Name
  {7801ef24-a0e2-470c-9d41-c12d9ba0a959}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7801ef24-a0e2-470c-9d41-c12d9ba0a959}, !- Handle
  {cbff30d1-f691-4bee-91f1-2bd62274e657}, !- Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- Source Object
  11,                                     !- Outlet Port
  {f3d93b8b-19aa-45b2-8bbd-5b250b825f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df287026-12d8-40da-aabc-6e4d6af1b0da}, !- Handle
  Port List 131,                          !- Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- HVAC Component
  {d2cd130d-869d-4f11-be05-e89b9316900d}; !- Port 1

OS:PortList,
  {91257256-acf9-4a30-8b66-0e59182dc0a7}, !- Handle
  Port List 132,                          !- Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- HVAC Component
  {5d311d81-90e0-443a-a732-f788d5d0e3e4}; !- Port 1

OS:Sizing:Zone,
  {8a89f5bf-dc7b-4215-8df0-9abccb60adf9}, !- Handle
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f76b961d-2fc8-4cdd-939d-047a0d3e97a9}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {ed60da77-30e2-49b4-ab18-aeac696cd6f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3595cddb-90e7-4d99-a4d1-389539f52a91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- Handle
  Thermal Zone: Office 248-252,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17d2aebc-2046-49ee-8847-2279d4ff576d}, !- Zone Air Inlet Port List
  {a9858d40-496a-4c44-8345-44b8be0abc7f}, !- Zone Air Exhaust Port List
  {a5a0a20b-553d-4522-b87d-62fba810ec61}, !- Zone Air Node Name
  {f5ffef8a-4afe-48ff-b169-73ca0db44d87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db40a1b7-3c0c-4ad9-b5f9-fafe5902cf21}, !- Group Rendering Name
  {e4a6ede3-77f0-4e8d-ac19-a22b02ceb007}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f5ffef8a-4afe-48ff-b169-73ca0db44d87}, !- Handle
  Port List 226,                          !- Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- HVAC Component
  {c9464694-7126-4071-868c-f1113838cdc4}; !- Port 1

OS:Node,
  {17b6d742-6fef-400e-b868-525acde0438c}, !- Handle
  Node 67,                                !- Name
  {a5a0a20b-553d-4522-b87d-62fba810ec61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a0a20b-553d-4522-b87d-62fba810ec61}, !- Handle
  {fba20685-bb82-4343-8191-e75a4b110524}, !- Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- Source Object
  11,                                     !- Outlet Port
  {17b6d742-6fef-400e-b868-525acde0438c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17d2aebc-2046-49ee-8847-2279d4ff576d}, !- Handle
  Port List 133,                          !- Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- HVAC Component
  {2d92b11f-8bf2-439c-ae42-589eab878783}; !- Port 1

OS:PortList,
  {a9858d40-496a-4c44-8345-44b8be0abc7f}, !- Handle
  Port List 134,                          !- Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- HVAC Component
  {092b0590-cbd1-4528-87aa-5e48cb1a4881}; !- Port 1

OS:Sizing:Zone,
  {2a4bcde7-6873-46cd-a939-3f69dcd7bf0c}, !- Handle
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62d162f4-f73c-49a5-a4a9-6f5b78eb9303}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {ac2d0641-c8c2-4b19-bf9b-9ce29db912bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18f5e1cd-d4dc-40d6-b33e-9a54d6e87c45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- Handle
  Thermal Zone: Waiting 122,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bc4344e-a963-470f-a52b-a3d70fd4f28a}, !- Zone Air Inlet Port List
  {f3f3ce45-04ed-42ac-bd77-9cd1b6963540}, !- Zone Air Exhaust Port List
  {4c6069bb-407b-44c7-aae1-d619be22ee84}, !- Zone Air Node Name
  {102bde92-276d-4b94-ba1b-213d7410a119}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9efdc125-b40f-4cf2-a5c4-64c2063868cf}, !- Group Rendering Name
  {4fa64178-8f7d-406c-b032-8b5202775a48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {102bde92-276d-4b94-ba1b-213d7410a119}, !- Handle
  Port List 227,                          !- Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- HVAC Component
  {59aa26c0-3ddc-41bf-b2c6-eafef0b236fb}; !- Port 1

OS:Node,
  {14679be1-10ad-4616-ac27-edb2ef1f4a95}, !- Handle
  Node 68,                                !- Name
  {4c6069bb-407b-44c7-aae1-d619be22ee84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c6069bb-407b-44c7-aae1-d619be22ee84}, !- Handle
  {39ad335f-ed74-4bf2-982d-dd8642c308b5}, !- Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- Source Object
  11,                                     !- Outlet Port
  {14679be1-10ad-4616-ac27-edb2ef1f4a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bc4344e-a963-470f-a52b-a3d70fd4f28a}, !- Handle
  Port List 135,                          !- Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- HVAC Component
  {1becaaab-746c-4775-99da-4a2a72c573d9}; !- Port 1

OS:PortList,
  {f3f3ce45-04ed-42ac-bd77-9cd1b6963540}, !- Handle
  Port List 136,                          !- Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}; !- HVAC Component

OS:Sizing:Zone,
  {1c73cc25-f321-41dd-91f4-0a8fc5a9eaa2}, !- Handle
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d9834ee-a9f5-4607-8ae1-28ecdee35c3b}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {d076b5fe-489c-455c-8f8e-4098f8f1d01e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54f1f58a-45c2-4969-9835-bc0fbe415de7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- Handle
  Thermal Zone: Office 316/318 Open Office 322/ Hall 310, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5548751a-f53b-4a07-a804-8f789abb7ffe}, !- Zone Air Inlet Port List
  {0f385b06-5dec-4bff-b49e-b61417683c3e}, !- Zone Air Exhaust Port List
  {612bd02d-bf6d-4c08-95af-c0c0cddf7043}, !- Zone Air Node Name
  {86f54cab-d055-43f9-84f9-f7d77ae307ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f46f2b6-c7dd-419c-959b-de017364093a}, !- Group Rendering Name
  {7cc53fa0-66cf-4d7d-8ec2-e5d095735301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {86f54cab-d055-43f9-84f9-f7d77ae307ef}, !- Handle
  Port List 162,                          !- Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- HVAC Component
  {3709d17b-f5c1-43fe-aff8-c61f3bd30c7b}; !- Port 1

OS:Node,
  {223a4d81-6336-49eb-9f8a-13e20c6f4d09}, !- Handle
  Node 69,                                !- Name
  {612bd02d-bf6d-4c08-95af-c0c0cddf7043}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {612bd02d-bf6d-4c08-95af-c0c0cddf7043}, !- Handle
  {351185c5-837a-4258-9674-ea3883992df0}, !- Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- Source Object
  11,                                     !- Outlet Port
  {223a4d81-6336-49eb-9f8a-13e20c6f4d09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5548751a-f53b-4a07-a804-8f789abb7ffe}, !- Handle
  Port List 137,                          !- Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- HVAC Component
  {7454d367-a0fe-44f5-a714-45d489c473c1}; !- Port 1

OS:PortList,
  {0f385b06-5dec-4bff-b49e-b61417683c3e}, !- Handle
  Port List 138,                          !- Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}; !- HVAC Component

OS:Sizing:Zone,
  {00f735ff-b8f3-4dcb-874d-c251ed7176ad}, !- Handle
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24865525-8442-44a6-8637-39be812f1a9b}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {37f6b5c2-115a-4180-bdbb-ac0e7eed4d74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c434814b-4a86-4b2e-b4ee-cdd607026a03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- Handle
  Thermal Zone: Office 144,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37269125-561f-4205-835c-ce82323a239f}, !- Zone Air Inlet Port List
  {bcef2847-042c-45a0-91ca-cd4024ef2dbf}, !- Zone Air Exhaust Port List
  {25678620-3da9-45eb-b816-ed8e35ef15f4}, !- Zone Air Node Name
  {de491a28-186c-438e-b6b9-91718226942b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fe34eea-7d58-419b-b03a-947987441714}, !- Group Rendering Name
  {4791bbd6-78d1-452a-9648-3cf4bd8ca2cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {de491a28-186c-438e-b6b9-91718226942b}, !- Handle
  Port List 228,                          !- Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- HVAC Component
  {60362810-463b-4807-b3b8-f97a5a8a1c82}; !- Port 1

OS:Node,
  {a4922ff5-c732-4364-813c-e8db034c8ae5}, !- Handle
  Node 70,                                !- Name
  {25678620-3da9-45eb-b816-ed8e35ef15f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25678620-3da9-45eb-b816-ed8e35ef15f4}, !- Handle
  {bc9a6fe5-9987-4a7e-a7da-4431f711de31}, !- Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- Source Object
  11,                                     !- Outlet Port
  {a4922ff5-c732-4364-813c-e8db034c8ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37269125-561f-4205-835c-ce82323a239f}, !- Handle
  Port List 139,                          !- Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- HVAC Component
  {0f6ee8c1-da32-40b0-b2f2-6acfe8da8d55}; !- Port 1

OS:PortList,
  {bcef2847-042c-45a0-91ca-cd4024ef2dbf}, !- Handle
  Port List 140,                          !- Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- HVAC Component
  {d25d9f68-95bd-4deb-a73f-05a2a40106b9}; !- Port 1

OS:Sizing:Zone,
  {a5e0b904-422b-4f0a-86c3-4a1c77aaec54}, !- Handle
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae6ecab5-df39-458b-9324-064c79d21331}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {d98f22ad-713d-4c93-a7a8-291e421e4b9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bb3a5a7-2da6-48bc-ba56-cf42b45abd37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- Handle
  Thermal Zone: Hallway 215,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63a65f68-bebd-404e-bb81-63eb9e708d48}, !- Zone Air Inlet Port List
  {ccfb31e1-e7f3-4cfd-84a6-91db07ea5b7d}, !- Zone Air Exhaust Port List
  {c514b63b-4874-4692-b960-f2f4e21a18b0}, !- Zone Air Node Name
  {f79bcf4b-eb64-434a-bd83-fef2c1347148}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bfcbb9f0-6a3f-4e4c-9aa0-ac3afcf18025}, !- Group Rendering Name
  {1782584a-77c9-4c17-a227-430dba2a788d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f79bcf4b-eb64-434a-bd83-fef2c1347148}, !- Handle
  Port List 229,                          !- Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- HVAC Component
  {2b73e19d-3858-4547-b7b1-30d741021a65}; !- Port 1

OS:Node,
  {e25dff18-6b19-4ca5-9271-e1432fd0291a}, !- Handle
  Node 71,                                !- Name
  {c514b63b-4874-4692-b960-f2f4e21a18b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c514b63b-4874-4692-b960-f2f4e21a18b0}, !- Handle
  {2951fefc-1c82-42b3-a622-106d7c5048e7}, !- Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- Source Object
  11,                                     !- Outlet Port
  {e25dff18-6b19-4ca5-9271-e1432fd0291a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63a65f68-bebd-404e-bb81-63eb9e708d48}, !- Handle
  Port List 141,                          !- Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- HVAC Component
  {5159fad6-363b-42a0-a1b9-f55da1e274ba}; !- Port 1

OS:PortList,
  {ccfb31e1-e7f3-4cfd-84a6-91db07ea5b7d}, !- Handle
  Port List 142,                          !- Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- HVAC Component
  {775f6edc-4e0b-4f65-9837-e78b92906fd6}; !- Port 1

OS:Sizing:Zone,
  {5fee0665-1862-4274-a3a2-7c3296a8f9d3}, !- Handle
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ae5735d-841f-4c30-bf04-83fc6c9f9609}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {e6d32c54-f7c6-4347-a771-f57afcd913d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e119801e-226a-4663-b002-9b8f2628c899}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- Handle
  Thermal Zone: Hallway 300 SouthEast,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a46ee54-d40a-42d4-86b0-4d49260beeea}, !- Zone Air Inlet Port List
  {b63667c6-507a-46bd-8be8-25e9ea448793}, !- Zone Air Exhaust Port List
  {853ea4bd-fba1-4a60-985c-156fa8509e66}, !- Zone Air Node Name
  {ea92da36-d970-4e7a-99bb-71e9edcc27d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bf163b2-6b4d-4121-bab3-cbe55bbe4ef7}, !- Group Rendering Name
  {9da2ad9e-bc8c-46b0-a210-bac4b0cdc4d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ea92da36-d970-4e7a-99bb-71e9edcc27d0}, !- Handle
  Port List 230,                          !- Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- HVAC Component
  {9f87a9aa-c20a-4156-b195-74f24055e879}; !- Port 1

OS:Node,
  {e780bacf-4378-4306-862c-8697fc531f4c}, !- Handle
  Node 72,                                !- Name
  {853ea4bd-fba1-4a60-985c-156fa8509e66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {853ea4bd-fba1-4a60-985c-156fa8509e66}, !- Handle
  {d195e85c-9845-48b1-8776-3d7f9989fcf4}, !- Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- Source Object
  11,                                     !- Outlet Port
  {e780bacf-4378-4306-862c-8697fc531f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a46ee54-d40a-42d4-86b0-4d49260beeea}, !- Handle
  Port List 143,                          !- Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- HVAC Component
  {4dadf27c-9bdf-40fb-896e-a98fe1995d9d}; !- Port 1

OS:PortList,
  {b63667c6-507a-46bd-8be8-25e9ea448793}, !- Handle
  Port List 144,                          !- Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- HVAC Component
  {8e6ce4a3-77ad-4e03-89ee-cd77b738003d}; !- Port 1

OS:Sizing:Zone,
  {282a2f76-4c6e-4374-b6fe-d6eda0990ecc}, !- Handle
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d379fc05-372e-4700-bf0a-eec32cac43cd}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {87ac8845-b4c5-446d-831f-d699fcefa452}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f21aea9e-7683-47e7-b74d-1d8f707d00ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}, !- Handle
  Thermal Zone: Custodial 119,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a63ca56d-d951-437b-acbc-1451c045a11d}, !- Zone Air Inlet Port List
  {888044a0-fd7d-40b7-bea6-9b5015eeeae3}, !- Zone Air Exhaust Port List
  {1212e082-67c8-49ea-a631-df4bf490a0b9}, !- Zone Air Node Name
  {3540fc13-6cfe-4e7f-abec-854a6c10cf0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f42a97f7-7967-416c-87fb-fbdad22e2606}, !- Group Rendering Name
  {833dac55-8d40-49a8-82eb-62436c5935aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3540fc13-6cfe-4e7f-abec-854a6c10cf0b}, !- Handle
  Port List 231,                          !- Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c8095425-4d4b-4dd6-83a3-9e6df6b41406}, !- Handle
  Node 73,                                !- Name
  {1212e082-67c8-49ea-a631-df4bf490a0b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1212e082-67c8-49ea-a631-df4bf490a0b9}, !- Handle
  {abfaebb8-fe5c-4d5a-a95e-147e8984cc2e}, !- Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}, !- Source Object
  11,                                     !- Outlet Port
  {c8095425-4d4b-4dd6-83a3-9e6df6b41406}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a63ca56d-d951-437b-acbc-1451c045a11d}, !- Handle
  Port List 145,                          !- Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}; !- HVAC Component

OS:PortList,
  {888044a0-fd7d-40b7-bea6-9b5015eeeae3}, !- Handle
  Port List 146,                          !- Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}; !- HVAC Component

OS:Sizing:Zone,
  {56da8fe1-aa0a-466a-8256-fe01a1edc425}, !- Handle
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f63b166e-0f5f-46a3-879f-5c93a73377a5}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {1605c4cc-2945-4166-8af6-0a38abf9d39d}; !- Thermal Zone

OS:ThermalZone,
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- Handle
  Thermal Zone: Heritage Lounge 108,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {103eeaba-e08a-4109-89b7-df88003fef06}, !- Zone Air Inlet Port List
  {77a8dac7-0f07-4fd6-874e-5eee029a9dd1}, !- Zone Air Exhaust Port List
  {832f1c76-7c75-4957-a0d3-290a0d4f69aa}, !- Zone Air Node Name
  {dab7ec62-f7e1-41cc-99e1-e6f5366c2092}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {413e1348-8ee1-4f9a-af23-fe7896c4e851}, !- Group Rendering Name
  {26592345-cd98-4534-be09-86baeb5c8406}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {dab7ec62-f7e1-41cc-99e1-e6f5366c2092}, !- Handle
  Port List 232,                          !- Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- HVAC Component
  {ef27610b-e373-41cd-971b-a2d8aca69253}; !- Port 1

OS:Node,
  {19994676-df56-48bf-8f5a-9c6784303943}, !- Handle
  Node 74,                                !- Name
  {832f1c76-7c75-4957-a0d3-290a0d4f69aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {832f1c76-7c75-4957-a0d3-290a0d4f69aa}, !- Handle
  {493be2ec-6b8a-4f0b-8b7e-e1261000d5a2}, !- Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- Source Object
  11,                                     !- Outlet Port
  {19994676-df56-48bf-8f5a-9c6784303943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {103eeaba-e08a-4109-89b7-df88003fef06}, !- Handle
  Port List 147,                          !- Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- HVAC Component
  {971ae745-d034-4119-848f-edef57ac2dbd}; !- Port 1

OS:PortList,
  {77a8dac7-0f07-4fd6-874e-5eee029a9dd1}, !- Handle
  Port List 148,                          !- Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- HVAC Component
  {7d2722c3-c234-40ce-8971-818b357cef2c}; !- Port 1

OS:Sizing:Zone,
  {736cff23-3d38-437e-b4db-e220b81690e7}, !- Handle
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4d1234e-d9b2-4702-85b1-af3f41a554d1}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {5c9c95e3-f66d-4627-8936-05e629796532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b560606f-30ff-4afc-9d85-16204d743d3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- Handle
  Thermal Zone: Open  Office 135,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaf8f8d3-2ccf-44ad-bc9f-defc3906d534}, !- Zone Air Inlet Port List
  {e2ad8b90-04d6-4a1c-8f89-257557e6c7ba}, !- Zone Air Exhaust Port List
  {84622496-8195-457e-8777-f4aaa153784f}, !- Zone Air Node Name
  {495a6fa1-0e03-4993-9d6b-a472696cc099}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5fa3966-0354-4c68-9dc1-5c1c7e73bc9e}, !- Group Rendering Name
  {5fd15010-55bf-4a5f-82a3-14c9652d636c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {495a6fa1-0e03-4993-9d6b-a472696cc099}, !- Handle
  Port List 233,                          !- Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- HVAC Component
  {d1e0afff-afe3-4f1a-873e-921931ec8f95}; !- Port 1

OS:Node,
  {5b15a458-36ff-48d8-9f63-496954a890c3}, !- Handle
  Node 75,                                !- Name
  {84622496-8195-457e-8777-f4aaa153784f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84622496-8195-457e-8777-f4aaa153784f}, !- Handle
  {013be3e4-208e-4526-97b2-f807843d05ba}, !- Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- Source Object
  11,                                     !- Outlet Port
  {5b15a458-36ff-48d8-9f63-496954a890c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaf8f8d3-2ccf-44ad-bc9f-defc3906d534}, !- Handle
  Port List 149,                          !- Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- HVAC Component
  {9cab5151-4a6e-4184-8637-6f030ab5d2b9}; !- Port 1

OS:PortList,
  {e2ad8b90-04d6-4a1c-8f89-257557e6c7ba}, !- Handle
  Port List 150,                          !- Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- HVAC Component
  {7dacc90a-9aa8-495f-9372-3fe68f509542}; !- Port 1

OS:Sizing:Zone,
  {aba84f42-8125-4604-8ed9-faa4ff48f15f}, !- Handle
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd3080b1-7484-4cbb-a75b-4072bf806a23}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {f325a399-ee9b-4baf-a236-6df4cf9afcb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {befd40df-8aa8-48ed-9651-b9c7bd9369e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}, !- Handle
  Thermal Zone: Hallway B15,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0bd74c-512e-4aea-83bd-123921b43419}, !- Zone Air Inlet Port List
  {258e6991-0d84-46b9-8741-16c61196fb3c}, !- Zone Air Exhaust Port List
  {68e9c143-1301-475b-b1ab-1b0a12a025c8}, !- Zone Air Node Name
  {9eaa6517-c9f6-4075-b752-3477b852b1fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7510ce71-039f-4429-b251-b2343500edaa}, !- Group Rendering Name
  {368f01d8-9b95-4c89-977e-37bb5fe32487}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9eaa6517-c9f6-4075-b752-3477b852b1fd}, !- Handle
  Port List 234,                          !- Name
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {399e2b43-efce-41cb-9afb-e994e1cd7b84}, !- Handle
  Node 76,                                !- Name
  {68e9c143-1301-475b-b1ab-1b0a12a025c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68e9c143-1301-475b-b1ab-1b0a12a025c8}, !- Handle
  {12f4aae2-5372-4ab4-a316-431695067ae3}, !- Name
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}, !- Source Object
  11,                                     !- Outlet Port
  {399e2b43-efce-41cb-9afb-e994e1cd7b84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0bd74c-512e-4aea-83bd-123921b43419}, !- Handle
  Port List 151,                          !- Name
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}; !- HVAC Component

OS:PortList,
  {258e6991-0d84-46b9-8741-16c61196fb3c}, !- Handle
  Port List 152,                          !- Name
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}; !- HVAC Component

OS:Sizing:Zone,
  {704a6175-8881-44c6-b9cb-b111739b8e3b}, !- Handle
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {accbbb9f-d9dd-4bf0-8f03-60e317e7c8d9}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {7c686fdc-9f73-49a8-af0f-f5c7d58a2766}; !- Thermal Zone

OS:ThermalZone,
  {990cf4a6-666e-446a-8f02-949f34053fe3}, !- Handle
  Thermal Zone: RR 321,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a04022d-280e-4e7b-8a18-51f8e0d29589}, !- Zone Air Inlet Port List
  {12ead192-ce2d-4d4f-bbed-bbf891ad49e0}, !- Zone Air Exhaust Port List
  {7df32e05-efa3-481f-b4bd-8cbe9eb3a4c5}, !- Zone Air Node Name
  {829af4ad-3fa6-45aa-ab9e-bdaeccfd5ca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0c2d81f-4eee-47bb-8936-3f81b98cb788}, !- Group Rendering Name
  {0d9fd48d-13ca-471c-afd4-1c6f7e592bc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {829af4ad-3fa6-45aa-ab9e-bdaeccfd5ca8}, !- Handle
  Port List 235,                          !- Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6c8c4fbb-ddf0-4575-8e83-4853050625bb}, !- Handle
  Node 77,                                !- Name
  {7df32e05-efa3-481f-b4bd-8cbe9eb3a4c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7df32e05-efa3-481f-b4bd-8cbe9eb3a4c5}, !- Handle
  {7d5de8f5-50a1-477d-800c-38fef427e88d}, !- Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}, !- Source Object
  11,                                     !- Outlet Port
  {6c8c4fbb-ddf0-4575-8e83-4853050625bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a04022d-280e-4e7b-8a18-51f8e0d29589}, !- Handle
  Port List 153,                          !- Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}; !- HVAC Component

OS:PortList,
  {12ead192-ce2d-4d4f-bbed-bbf891ad49e0}, !- Handle
  Port List 154,                          !- Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}; !- HVAC Component

OS:Sizing:Zone,
  {206b8a30-ea1a-47f8-8d46-c35eace67d96}, !- Handle
  {990cf4a6-666e-446a-8f02-949f34053fe3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44fd201d-c46a-4c21-9e77-bbfea4319571}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {990cf4a6-666e-446a-8f02-949f34053fe3}; !- Thermal Zone

OS:ThermalZone,
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- Handle
  Thermal Zone: Conference 246,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3930fc22-2129-4d09-a69a-7c3c4b252b03}, !- Zone Air Inlet Port List
  {dc1ae5d1-20d4-439a-8b5f-9feaa24a7876}, !- Zone Air Exhaust Port List
  {71a7d287-289c-4ecf-90b4-03c326519a7d}, !- Zone Air Node Name
  {288947de-f004-40ec-866a-d765e92e3056}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bad1eea-0215-41db-88f3-ddc540b21fac}, !- Group Rendering Name
  {6872d371-b08a-44a4-ab17-0de5265f54ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {288947de-f004-40ec-866a-d765e92e3056}, !- Handle
  Port List 236,                          !- Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- HVAC Component
  {4458163f-65d6-48b4-ae92-6c5aa29fa0f6}; !- Port 1

OS:Node,
  {efb5808f-b350-4bcd-bd98-360cf8bde467}, !- Handle
  Node 78,                                !- Name
  {71a7d287-289c-4ecf-90b4-03c326519a7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71a7d287-289c-4ecf-90b4-03c326519a7d}, !- Handle
  {ca878e02-405c-4ac6-ab77-08683e4d8047}, !- Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- Source Object
  11,                                     !- Outlet Port
  {efb5808f-b350-4bcd-bd98-360cf8bde467}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3930fc22-2129-4d09-a69a-7c3c4b252b03}, !- Handle
  Port List 155,                          !- Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- HVAC Component
  {d190206d-d13a-4d70-bb2c-2dc8aa239949}; !- Port 1

OS:PortList,
  {dc1ae5d1-20d4-439a-8b5f-9feaa24a7876}, !- Handle
  Port List 156,                          !- Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- HVAC Component
  {615d7036-2a81-43ca-9ba5-90f03202987e}; !- Port 1

OS:Sizing:Zone,
  {a2d07af3-d753-4340-be8d-d72040c814f8}, !- Handle
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9134a1c0-2197-4778-b9d7-98a86fa55e1e}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {20fc1f7b-2c39-417d-96ef-8619f73ec95d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cda08ee1-67fd-425a-84e2-8cf4e93502ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}, !- Handle
  Thermal Zone: Elev 1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2cb0133-1f24-4809-b2d2-dab1e77c8168}, !- Zone Air Inlet Port List
  {6a29ade8-c08a-4739-bb1e-a89f459eb7b1}, !- Zone Air Exhaust Port List
  {5f7a39e3-a774-4bc0-866a-8baa9eca2bed}, !- Zone Air Node Name
  {19b2755e-3dda-4dc8-a2ba-0b65e26c1601}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7d1993f-0c5c-4184-8518-0f14c28707fc}, !- Group Rendering Name
  {f3133942-21fe-4401-83ae-1aede41c97de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {19b2755e-3dda-4dc8-a2ba-0b65e26c1601}, !- Handle
  Port List 237,                          !- Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {142c867b-5dfd-40c7-9921-b323dc4757f6}, !- Handle
  Node 79,                                !- Name
  {5f7a39e3-a774-4bc0-866a-8baa9eca2bed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f7a39e3-a774-4bc0-866a-8baa9eca2bed}, !- Handle
  {c48f61cb-d7e6-46ca-a9ed-6af65026c14e}, !- Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}, !- Source Object
  11,                                     !- Outlet Port
  {142c867b-5dfd-40c7-9921-b323dc4757f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2cb0133-1f24-4809-b2d2-dab1e77c8168}, !- Handle
  Port List 157,                          !- Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}; !- HVAC Component

OS:PortList,
  {6a29ade8-c08a-4739-bb1e-a89f459eb7b1}, !- Handle
  Port List 158,                          !- Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}; !- HVAC Component

OS:Sizing:Zone,
  {b7c502e3-1cd1-47cf-8913-9ad11872b7df}, !- Handle
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc80eaed-8c31-4813-b031-4385ff601861}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {1a953d98-7a65-4fc1-ab2d-616edbbaf4d7}; !- Thermal Zone

OS:ThermalZone,
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- Handle
  Thermal Zone: Office 362/366,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1497c677-25cf-483e-9ac8-6170767ab3cc}, !- Zone Air Inlet Port List
  {c528f48d-52a8-4ab3-ae03-720f9112ee11}, !- Zone Air Exhaust Port List
  {e59c4895-d941-4c22-9929-41eba1b2584b}, !- Zone Air Node Name
  {96909255-dcfc-495b-a4fd-e684fd76fa12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98621d97-20f9-4539-8ed1-f69c466b8e73}, !- Group Rendering Name
  {c6fd0cc8-48e5-4215-8aa7-fe9d89c15713}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {96909255-dcfc-495b-a4fd-e684fd76fa12}, !- Handle
  Port List 238,                          !- Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- HVAC Component
  {f2944c4f-e025-40ad-bb69-bfe0746954fa}; !- Port 1

OS:Node,
  {75e9802a-6d1d-4470-b791-38323cf86f0b}, !- Handle
  Node 80,                                !- Name
  {e59c4895-d941-4c22-9929-41eba1b2584b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e59c4895-d941-4c22-9929-41eba1b2584b}, !- Handle
  {baf0a6c5-1a8b-4c6d-b544-5e52d3c92a29}, !- Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- Source Object
  11,                                     !- Outlet Port
  {75e9802a-6d1d-4470-b791-38323cf86f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1497c677-25cf-483e-9ac8-6170767ab3cc}, !- Handle
  Port List 159,                          !- Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- HVAC Component
  {8c993d36-98d1-49f1-8e03-bda11f2d4f27}; !- Port 1

OS:PortList,
  {c528f48d-52a8-4ab3-ae03-720f9112ee11}, !- Handle
  Port List 160,                          !- Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- HVAC Component
  {1cfb1f3d-bbe7-47d0-8d9a-006ee656ea9f}; !- Port 1

OS:Sizing:Zone,
  {7424cfae-853f-4d46-a33e-1b0788fcecf4}, !- Handle
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  16.2777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  16.6666666666667,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.003,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.013,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {304274b0-b235-4a28-b1f4-c6a4c4ee0fe8}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {1f745bf7-b0b6-445c-a927-d73da9819f44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {401fecfb-42c9-4fa6-8bd1-bccd42191caf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {d3cd4596-5f82-49ff-914c-89f68ee41c00}, !- Handle
  Rendering Color 193,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de2c018d-7fb9-44e0-a356-cfb7724d7274}, !- Handle
  Rendering Color 194,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13726678-601c-43ec-96d6-9e2c5fe6790f}, !- Handle
  Rendering Color 195,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c58ab73a-9b91-427d-a840-bd503db522b3}, !- Handle
  Rendering Color 196,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27cb12cb-3a6e-4246-aa11-2d7c1da8cd98}, !- Handle
  Rendering Color 197,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c214632-d76c-4522-8ade-0e5066b605c0}, !- Handle
  Rendering Color 198,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cffe29b2-3312-4952-b0b1-32eefaf9f8f4}, !- Handle
  Rendering Color 199,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5360a770-31ee-49f8-9791-19ea24563477}, !- Handle
  Rendering Color 200,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be460e13-72f9-4a02-86f6-645b9328e977}, !- Handle
  Rendering Color 201,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4baf541-7367-420d-a02c-54b69034f2d2}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cad07eb8-ab0b-49f6-a62c-90f0b99f0163}, !- Handle
  Rendering Color 203,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3c7076f-e250-45d6-9ca1-eb8462587279}, !- Handle
  Rendering Color 204,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34938f9-b113-4820-85e9-6c3be40b3b10}, !- Handle
  Rendering Color 205,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3afec1a6-1694-4584-b8a5-2f853a1bb74e}, !- Handle
  Rendering Color 206,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {947896a7-146d-4e2d-9ec2-d4c4c19b1758}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b962cd3-1021-46ef-ae90-616f8480efc7}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e42b2e36-0d8a-4518-8fcc-b5f65a73dcb1}, !- Handle
  Rendering Color 209,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc04f0d7-4940-4006-b317-75bcd5183fd3}, !- Handle
  Rendering Color 210,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28255caa-0e8a-4d45-8818-167971351247}, !- Handle
  Rendering Color 211,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {832e5af3-c78a-431c-bd84-7a4874266115}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84344bdd-2d2e-493d-b0d6-00e3e28daa2f}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1d9cb27-9f65-47f5-b865-ece021792424}, !- Handle
  Rendering Color 214,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddf32a54-c084-421a-aecd-c39694e93b12}, !- Handle
  Rendering Color 215,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a131325-9f72-40d7-a788-c1e16afb23fa}, !- Handle
  Rendering Color 216,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40bb8a43-f503-435a-907b-80c8ac21fec8}, !- Handle
  Rendering Color 217,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {968808e4-1d5f-4c0c-950f-445931214d36}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c8a52b0-c762-4298-81d4-1a4074383e5e}, !- Handle
  Rendering Color 219,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d220a3a2-9a1b-4c6f-8272-1d587d576059}, !- Handle
  Rendering Color 220,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {243f7ef5-21cb-4513-aeb9-3f1412349bfa}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0483cf23-c2b6-48d0-8673-3820374ea6c6}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5d62eb0-2bab-4374-84e7-89610ef71c27}, !- Handle
  Rendering Color 223,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df216313-7f6e-4366-8c2b-bc990df4a3df}, !- Handle
  Rendering Color 224,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {619aace1-8732-4f0a-afe4-2c8ec4ad59fb}, !- Handle
  Rendering Color 225,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0061ff26-0fae-4b48-b11d-2f078f921dbb}, !- Handle
  Rendering Color 226,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a371bdac-aeb6-4c65-9992-e4890e792ad5}, !- Handle
  Rendering Color 227,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {499d4446-3b73-42c6-9646-9b8c5d3292d8}, !- Handle
  Rendering Color 228,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {136a6f8e-0416-47ff-af2a-d60cc05ea922}, !- Handle
  Rendering Color 229,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c6aa814-a676-4964-9b70-7d809692ab60}, !- Handle
  Rendering Color 230,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8801fd80-4f15-4b57-bd4c-f13d7df845bc}, !- Handle
  Rendering Color 231,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a329306-979d-4de8-9afc-fbcbda3e6941}, !- Handle
  Rendering Color 232,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {056e0d9d-e15a-4ef3-9870-0ff1f501b5d5}, !- Handle
  Rendering Color 233,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c70ab081-97d0-4cdd-a492-370159de6caa}, !- Handle
  Rendering Color 234,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ef5db21-1123-46bd-bd7f-71d5b41b1186}, !- Handle
  Rendering Color 235,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df706b0e-6be9-43c1-babb-b83a3ff24f14}, !- Handle
  Rendering Color 236,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bc0a37d-49ab-42d4-b764-60cc9be5ae97}, !- Handle
  Rendering Color 237,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf31859c-7160-4f83-a3a0-a4e4c5d3fc7e}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e71cc0e9-18de-424e-8221-3de995d43126}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ec01395-e949-4007-8cec-7647eb741231}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b07f82f2-1fca-40c0-a6ba-115e19efc25e}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f6e7af89-e48b-43a4-adc6-8947bb075803}, !- Handle
  Rendering Color 242,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f10cbd01-cb75-4df6-bb17-5468a967378e}, !- Handle
  Rendering Color 243,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaa7c7d2-aec0-446e-bd30-cc87b2530eee}, !- Handle
  Rendering Color 244,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52e3cdd5-da37-40de-8442-148c7ee9fdb7}, !- Handle
  Rendering Color 245,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea15d0c6-1ef3-4479-929f-b91c8df06bbb}, !- Handle
  Rendering Color 246,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30443eba-95e3-41a9-b459-de7e233da344}, !- Handle
  Rendering Color 247,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ea89add-f861-4f83-a3dd-04addb205888}, !- Handle
  Rendering Color 248,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {732938f8-e97e-40b1-b05a-5ef9390d9047}, !- Handle
  Rendering Color 249,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a575189-dece-4f41-a8c0-c6daffa22ed0}, !- Handle
  Rendering Color 250,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a21bc69-7c6e-4d75-9752-3aa7109ebfc4}, !- Handle
  Rendering Color 251,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95a8df6c-727c-47b0-b4ab-6c277f30377b}, !- Handle
  Rendering Color 252,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2998fd9-cbbb-4fe3-bb43-bb53edce95ef}, !- Handle
  Rendering Color 253,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71bccf83-7f72-4922-bb11-42db5f443a6b}, !- Handle
  Rendering Color 254,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb4ac73b-fbca-4d55-b532-e4e85dccc77b}, !- Handle
  Rendering Color 255,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c0f64389-1ee7-4fe0-b25b-9cf7b8fed2bb}, !- Handle
  Rendering Color 256,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {459b0ebc-81f4-4f5e-8312-ed1dbd5ee8cb}, !- Handle
  Rendering Color 257,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db40a1b7-3c0c-4ad9-b5f9-fafe5902cf21}, !- Handle
  Rendering Color 258,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9efdc125-b40f-4cf2-a5c4-64c2063868cf}, !- Handle
  Rendering Color 259,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f46f2b6-c7dd-419c-959b-de017364093a}, !- Handle
  Rendering Color 260,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5fe34eea-7d58-419b-b03a-947987441714}, !- Handle
  Rendering Color 261,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfcbb9f0-6a3f-4e4c-9aa0-ac3afcf18025}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bf163b2-6b4d-4121-bab3-cbe55bbe4ef7}, !- Handle
  Rendering Color 263,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42a97f7-7967-416c-87fb-fbdad22e2606}, !- Handle
  Rendering Color 264,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {413e1348-8ee1-4f9a-af23-fe7896c4e851}, !- Handle
  Rendering Color 265,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5fa3966-0354-4c68-9dc1-5c1c7e73bc9e}, !- Handle
  Rendering Color 266,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7510ce71-039f-4429-b251-b2343500edaa}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a0c2d81f-4eee-47bb-8936-3f81b98cb788}, !- Handle
  Rendering Color 268,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bad1eea-0215-41db-88f3-ddc540b21fac}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7d1993f-0c5c-4184-8518-0f14c28707fc}, !- Handle
  Rendering Color 270,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98621d97-20f9-4539-8ed1-f69c466b8e73}, !- Handle
  Rendering Color 271,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SubSurface,
  {b948d0da-1829-4d55-a865-2e26bb930779}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13e634ba-d372-4462-89cb-4b6c651bf76c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.875, 0.0254, 7.13981377049181,       !- X,Y,Z Vertex 1 {m}
  15.875, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  15.875, 1.57479999999998, 0.76,         !- X,Y,Z Vertex 3 {m}
  15.875, 1.57479999999998, 7.13981377049181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81acdaa2-7503-4907-91a6-b3257c20ecc7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f536442-259a-4b6d-b2a0-e3b14921d32a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.5748, 7.1398137704918,             !- X,Y,Z Vertex 1 {m}
  0, 1.5748, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 7.1398137704918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd8c921d-019c-4a9d-af7c-9294caad84fe}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3edc17b2-9289-4178-82d2-1a95a82dc72b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 6.95711075441413,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  15.8496, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  15.8496, 0, 6.95711075441413;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f212ec-f413-4351-918f-fdca4e24f601}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9785fdb-5bce-42d9-a941-c2c4dec5a9b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8496, 1.6002000000002, 8.1026,       !- X,Y,Z Vertex 1 {m}
  15.8496, 1.6002000000002, 4.60214133333333, !- X,Y,Z Vertex 2 {m}
  15.4686, 1.6002000000002, 4.60214133333333, !- X,Y,Z Vertex 3 {m}
  15.4686, 1.6002000000002, 8.1026;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61e90ba7-6649-4cf2-b706-ae0093d580d7}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {051d2927-7527-41ed-8fb6-cb4b9181b2cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 3.02717830508475,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.4937125, 0, 1,                       !- X,Y,Z Vertex 3 {m}
  -0.4937125, 0, 3.02717830508475;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec06db2-6fba-470d-8dd1-d30ad932a53c}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {087c8283-4fe9-4464-b4ba-e95693795efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.79608750000002, 0, 3.67557584994138,  !- X,Y,Z Vertex 1 {m}
  6.79608750000002, 0, 2.524,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 2.524,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 3.67557584994138; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69de74db-8fca-4faa-a5f1-a5fd46056c4a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e544bd1-edcf-4ce6-9119-b4763b0c3053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.423275, 2.83986268431002,         !- X,Y,Z Vertex 1 {m}
  0, -8.423275, 1,                        !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.83986268431002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3326a3d9-8949-4f98-b278-a8dbe02a47ed}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17e48d98-8dac-42c2-b001-77be6e748572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9944, -15.6368750000001, 2.8347509456986, !- X,Y,Z Vertex 1 {m}
  5.9944, -15.6368750000001, 1,           !- X,Y,Z Vertex 2 {m}
  5.9944, -0.0254000000000012, 1,         !- X,Y,Z Vertex 3 {m}
  5.9944, -0.0254000000000012, 2.8347509456986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {611d47af-166a-45ae-913b-458c11ec14ea}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c72b675-e245-43e1-a619-7f918fc566c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8529875, 0, 2.84804419598816,         !- X,Y,Z Vertex 1 {m}
  4.8529875, 0, 1,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.84804419598816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7594c3f6-dfe0-4387-bba0-bd92d7d4ab79}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f1175b9-25c7-4ac4-86ab-b0afee9e1e97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.35280000000001, -10.1346, 2.85672061068702, !- X,Y,Z Vertex 1 {m}
  -3.35280000000001, -10.1346, 1,         !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, -10.1346, 1,       !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, -10.1346, 2.85672061068702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5071d59-4689-4f57-ad87-338178328db8}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a196f9b-745c-464c-914c-faecf9832b72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.14679999999999, 2.84397676348548, !- X,Y,Z Vertex 1 {m}
  0, -6.14679999999999, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.84397676348548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd5670df-8d2f-4dab-afaa-dd6c49fef3bb}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ecc5ccb-b712-483b-9039-47f5d8c90932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5191125, -9.19480000000006, 2.83893185595568, !- X,Y,Z Vertex 1 {m}
  0.5191125, -9.19480000000006, 1,        !- X,Y,Z Vertex 2 {m}
  0.5191125, -0.0254000000000012, 1,      !- X,Y,Z Vertex 3 {m}
  0.5191125, -0.0254000000000012, 2.83893185595568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf409b58-31ad-46e4-a4e9-3319b0568966}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73061ab9-af44-418c-875d-c4137032b388}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3975, -8.763, 2.85174964705882,       !- X,Y,Z Vertex 1 {m}
  5.3975, -8.763, 1,                      !- X,Y,Z Vertex 2 {m}
  5.3975, -4.71487500000011, 1,           !- X,Y,Z Vertex 3 {m}
  5.3975, -4.71487500000011, 2.85174964705882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {987c58d7-ce9d-4cd0-b835-71d9d99e7aa4}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a4ddca-b26a-4d2d-8ad1-d73ef974507f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82148750000002, -8.42327500000014, 2.83986268431002, !- X,Y,Z Vertex 1 {m}
  6.82148750000002, -8.42327500000014, 1, !- X,Y,Z Vertex 2 {m}
  6.82148750000002, -0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  6.82148750000002, -0.0254000000000012, 2.83986268431002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7def620-93ea-4b7b-b9b8-646da38e2cce}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b5a1950-8e60-4022-b372-8e0faca7c11b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.6129, -8.7884, 2.85351351351351,      !- X,Y,Z Vertex 1 {m}
  1.6129, -8.7884, 1,                     !- X,Y,Z Vertex 2 {m}
  5.3721, -8.7884, 1,                     !- X,Y,Z Vertex 3 {m}
  5.3721, -8.7884, 2.85351351351351;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aad90f83-22e1-4535-b6d9-7a85bfcb09ed}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5ea202c-2a3b-47ab-b972-57016c0990de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8783875, -4.66407500000011, 2.84882792607803, !- X,Y,Z Vertex 1 {m}
  4.8783875, -4.66407500000011, 1,        !- X,Y,Z Vertex 2 {m}
  4.8783875, -0.0253999999999994, 1,      !- X,Y,Z Vertex 3 {m}
  4.8783875, -0.0253999999999994, 2.84882792607803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be358876-659a-4e3c-8d70-308c9d4e4796}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a91c79b5-6956-444c-89a9-fece87885e86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.1092, 2.83801309823678,          !- X,Y,Z Vertex 1 {m}
  0, -10.1092, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.83801309823678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae9997b0-980e-4362-9504-d99d29db57bb}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab7bfce9-305f-4707-84a9-fd4de8b1d9d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8796, -3.04800000000001, 2.83689203539823, !- X,Y,Z Vertex 1 {m}
  1.8796, -3.04800000000001, 1,           !- X,Y,Z Vertex 2 {m}
  1.8796, 8.43279999999999, 1,            !- X,Y,Z Vertex 3 {m}
  1.8796, 8.43279999999999, 2.83689203539823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfa193d4-8424-446d-ae6e-1ca76f710a20}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3128448-8555-483a-9edc-44669e7a0f51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 3.75919999999999, 2.87789530201342, !- X,Y,Z Vertex 1 {m}
  -0.0254, 3.75919999999999, 1,           !- X,Y,Z Vertex 2 {m}
  -1.9177, 3.75919999999999, 1,           !- X,Y,Z Vertex 3 {m}
  -1.9177, 3.75919999999999, 2.87789530201342; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {190928b4-3132-41dc-9e06-7079e89943ca}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6b94072-30b6-42b4-a1ce-37b86a6fcea3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3721, -4.68947500000011, 3.02717830508475, !- X,Y,Z Vertex 1 {m}
  5.3721, -4.68947500000011, 1,           !- X,Y,Z Vertex 2 {m}
  4.9037875, -4.68947500000011, 1,        !- X,Y,Z Vertex 3 {m}
  4.9037875, -4.68947500000011, 3.02717830508475; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a904c5bb-7087-4cd2-9424-766eb7d1c188}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1e101a1-cb54-4f4c-9da8-432deb930356}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54818749999999, 0.0254, 3.55104347826087, !- X,Y,Z Vertex 1 {m}
  4.54818749999999, 0.0254, 1,            !- X,Y,Z Vertex 2 {m}
  4.54818749999999, 3.53059999999999, 1,  !- X,Y,Z Vertex 3 {m}
  4.54818749999999, 3.53059999999999, 3.55104347826087; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5899d5c4-437a-41b8-90ba-37d02bbb1c6f}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4f21881-bfa8-4913-9bed-a89553221e85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77800000000002, -2.9464, 2.84785,    !- X,Y,Z Vertex 1 {m}
  -1.77800000000002, -2.9464, 1,          !- X,Y,Z Vertex 2 {m}
  3.09879999999997, -2.9464, 1,           !- X,Y,Z Vertex 3 {m}
  3.09879999999997, -2.9464, 2.84785;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {287fad03-d208-4b91-949f-18264dfcd3d7}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dafcdc14-1b76-4a7b-90f6-8355d41832d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.5146, 2.86612244897959,           !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.86612244897959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39514a3e-cdeb-41c2-9d21-ed22d33ec185}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de1dc764-426f-419b-9142-0b6f4bd06972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.4937125, 0, 3.02717830508475,         !- X,Y,Z Vertex 1 {m}
  0.4937125, 0, 1,                        !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 3.02717830508475;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebb932ad-728f-45c0-a6cd-55acdba3e1a8}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deacbd2b-9350-4052-b4d9-e70bf8f7a2ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8783875, -3.73379999999999, 2.85385205479452, !- X,Y,Z Vertex 1 {m}
  4.8783875, -3.73379999999999, 1,        !- X,Y,Z Vertex 2 {m}
  4.8783875, -0.0254000000000003, 1,      !- X,Y,Z Vertex 3 {m}
  4.8783875, -0.0254000000000003, 2.85385205479452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c19ba37-b49f-4aed-a669-46118b6022e7}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e24cda60-9fa3-4cfe-afd7-94da1bcb92e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12419999999997, -2.921, 2.86088421052632, !- X,Y,Z Vertex 1 {m}
  3.12419999999997, -2.921, 1,            !- X,Y,Z Vertex 2 {m}
  3.12419999999997, -0.0254000000000003, 1, !- X,Y,Z Vertex 3 {m}
  3.12419999999997, -0.0254000000000003, 2.86088421052632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15b6a835-d432-4fab-a814-a6da89f4b0b7}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1d6ea21-0f50-422a-a838-9a8ec693da6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3472, 2.83876621253406,           !- X,Y,Z Vertex 1 {m}
  0, -9.3472, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.83876621253406; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5eed6d5-c0d8-4361-aea1-db48414b8a4e}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f213cc56-11b3-43c0-9ec4-a8e707b1bd5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.7282, 2.83837486910995,           !- X,Y,Z Vertex 1 {m}
  0, -9.7282, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.83837486910995; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91f8bc4a-7c19-401f-adab-4b7de372d644}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f461e683-d06f-497f-9309-32f1c72fe480}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.4206, 2.83629508196721,          !- X,Y,Z Vertex 1 {m}
  0, -12.4206, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.83629508196721; !- X,Y,Z Vertex 4 {m}

OS:PlantLoop,
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Handle
  Chilled Water loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {70fa3e4c-bc4a-432f-97d3-a2366c0610fb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7608ac83-1567-432a-abd9-57d667e42e93}, !- Plant Side Inlet Node Name
  {60d89944-90f5-4f45-bb47-46dfd4613831}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb957f23-95fc-4570-a1f7-9482630106fd}, !- Demand Side Inlet Node Name
  {7210ad56-f323-4759-a1d8-7e3104cd8b68}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf1de00e-a062-4c1e-a101-737bf60dd311}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {bf1de00e-a062-4c1e-a101-737bf60dd311}, !- Handle
  Chilled Water loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {429da9d6-c917-4870-bb2b-1b8b173a2dca}, !- Handle
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {dd4b413e-ba7f-49a2-a2bc-bc036b30a018}, !- Handle
  Node 81,                                !- Name
  {7608ac83-1567-432a-abd9-57d667e42e93}, !- Inlet Port
  {21355bdb-da9d-452e-a4f5-50e117d7435e}; !- Outlet Port

OS:Node,
  {70fa3e4c-bc4a-432f-97d3-a2366c0610fb}, !- Handle
  Node 82,                                !- Name
  {1faa164d-9162-4fc5-83ce-a941a5beea51}, !- Inlet Port
  {60d89944-90f5-4f45-bb47-46dfd4613831}; !- Outlet Port

OS:Node,
  {60b12b18-dba8-43a4-89d2-6b3ab2821ae8}, !- Handle
  Node 83,                                !- Name
  {b0b5f5df-f950-4188-9094-4598db569c93}, !- Inlet Port
  {fecbf130-da4f-48f9-ba1f-094a21f6f991}; !- Outlet Port

OS:Connector:Mixer,
  {45be57bf-893e-4e86-ab29-17c718e902f7}, !- Handle
  Connector Mixer 1,                      !- Name
  {1faa164d-9162-4fc5-83ce-a941a5beea51}, !- Outlet Branch Name
  {8fddc850-6dd2-4ea3-b36b-0d08110fb3d5}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4372303e-8f98-4f29-8b20-0ac7c3e55ab3}, !- Handle
  Connector Splitter 1,                   !- Name
  {514f998e-0bf9-40bf-8db4-4d813f781317}, !- Inlet Branch Name
  {b0b5f5df-f950-4188-9094-4598db569c93}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {7608ac83-1567-432a-abd9-57d667e42e93}, !- Handle
  {3280fee9-ddd2-48cf-81a4-50d30b4d3386}, !- Name
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Source Object
  13,                                     !- Outlet Port
  {dd4b413e-ba7f-49a2-a2bc-bc036b30a018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b5f5df-f950-4188-9094-4598db569c93}, !- Handle
  {2a7e465d-b3ba-42ef-8937-9195b6c2b05c}, !- Name
  {4372303e-8f98-4f29-8b20-0ac7c3e55ab3}, !- Source Object
  3,                                      !- Outlet Port
  {60b12b18-dba8-43a4-89d2-6b3ab2821ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1faa164d-9162-4fc5-83ce-a941a5beea51}, !- Handle
  {9993c1f7-2ba6-48c7-a4c4-2c82f5c9d6d6}, !- Name
  {45be57bf-893e-4e86-ab29-17c718e902f7}, !- Source Object
  2,                                      !- Outlet Port
  {70fa3e4c-bc4a-432f-97d3-a2366c0610fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d89944-90f5-4f45-bb47-46dfd4613831}, !- Handle
  {ebc29584-f17e-4263-8802-988cd477ae8c}, !- Name
  {70fa3e4c-bc4a-432f-97d3-a2366c0610fb}, !- Source Object
  3,                                      !- Outlet Port
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {80e32171-d015-4155-8abe-6a240f722c84}, !- Handle
  Node 84,                                !- Name
  {cb957f23-95fc-4570-a1f7-9482630106fd}, !- Inlet Port
  {f01c8c40-bdf8-4afb-926c-cece238a6457}; !- Outlet Port

OS:Node,
  {1929c46b-e53c-4a57-b362-ff4ba815a3ea}, !- Handle
  Node 85,                                !- Name
  {68750a8b-d433-492f-8ce4-187710563288}, !- Inlet Port
  {7210ad56-f323-4759-a1d8-7e3104cd8b68}; !- Outlet Port

OS:Node,
  {867de423-9a46-4aa5-9781-527a7409a74b}, !- Handle
  Node 86,                                !- Name
  {1ee1b0f9-c03c-47d9-a0a7-5afae97e3354}, !- Inlet Port
  {60120439-fffc-4958-96ec-4616e14664af}; !- Outlet Port

OS:Connector:Mixer,
  {4d5cb670-fe0f-4ebe-8488-f0b0c995b98c}, !- Handle
  Connector Mixer 2,                      !- Name
  {68750a8b-d433-492f-8ce4-187710563288}, !- Outlet Branch Name
  {49e3e3c0-3aa4-439a-a44b-c27a2931f9fb}, !- Inlet Branch Name 1
  ,                                       !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1cec7ca5-c837-4b6d-9c25-ab4aa7a333f6}, !- Handle
  Connector Splitter 2,                   !- Name
  {f01c8c40-bdf8-4afb-926c-cece238a6457}, !- Inlet Branch Name
  {1ee1b0f9-c03c-47d9-a0a7-5afae97e3354}, !- Outlet Branch Name 1
  ,                                       !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {cb957f23-95fc-4570-a1f7-9482630106fd}, !- Handle
  {f216af9a-f467-4bb5-ba31-a6f1c7725783}, !- Name
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Source Object
  16,                                     !- Outlet Port
  {80e32171-d015-4155-8abe-6a240f722c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01c8c40-bdf8-4afb-926c-cece238a6457}, !- Handle
  {4eebb37a-9a5b-4b1c-906e-0a74ba691a2b}, !- Name
  {80e32171-d015-4155-8abe-6a240f722c84}, !- Source Object
  3,                                      !- Outlet Port
  {1cec7ca5-c837-4b6d-9c25-ab4aa7a333f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee1b0f9-c03c-47d9-a0a7-5afae97e3354}, !- Handle
  {0ce72535-6a3a-4d4f-871f-63ff0dcd0562}, !- Name
  {1cec7ca5-c837-4b6d-9c25-ab4aa7a333f6}, !- Source Object
  3,                                      !- Outlet Port
  {867de423-9a46-4aa5-9781-527a7409a74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68750a8b-d433-492f-8ce4-187710563288}, !- Handle
  {d61ad8e7-4a51-4b2f-9dcc-48f68e6054da}, !- Name
  {4d5cb670-fe0f-4ebe-8488-f0b0c995b98c}, !- Source Object
  2,                                      !- Outlet Port
  {1929c46b-e53c-4a57-b362-ff4ba815a3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7210ad56-f323-4759-a1d8-7e3104cd8b68}, !- Handle
  {5b01c01e-fd6d-474b-aa89-7e95ecf77f34}, !- Name
  {1929c46b-e53c-4a57-b362-ff4ba815a3ea}, !- Source Object
  3,                                      !- Outlet Port
  {65152825-a440-4e4e-96f7-27bc87ded286}, !- Target Object
  17;                                     !- Inlet Port

OS:DistrictCooling,
  {caae9a0e-bef3-41da-90bd-fd7c87c7ba30}, ! Handle
  District Cooling,                       ! Name
  {fecbf130-da4f-48f9-ba1f-094a21f6f991}, ! Chilled Water Inlet Node Name
  {8b6569e6-b61d-46cb-b3eb-2f3ebf7c7324}, ! Chilled Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {43c18e9b-2153-439e-a05d-a080135dae30}, !- Handle
  Node 87,                                !- Name
  {8b6569e6-b61d-46cb-b3eb-2f3ebf7c7324}, !- Inlet Port
  {8fddc850-6dd2-4ea3-b36b-0d08110fb3d5}; !- Outlet Port

OS:Connection,
  {fecbf130-da4f-48f9-ba1f-094a21f6f991}, !- Handle
  {63f2efa8-9074-41fe-949d-055f3fdc36fd}, !- Name
  {60b12b18-dba8-43a4-89d2-6b3ab2821ae8}, !- Source Object
  3,                                      !- Outlet Port
  {caae9a0e-bef3-41da-90bd-fd7c87c7ba30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6569e6-b61d-46cb-b3eb-2f3ebf7c7324}, !- Handle
  {ca51bfb3-62d8-45f6-8f57-8e2cd720cbe0}, !- Name
  {caae9a0e-bef3-41da-90bd-fd7c87c7ba30}, !- Source Object
  3,                                      !- Outlet Port
  {43c18e9b-2153-439e-a05d-a080135dae30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fddc850-6dd2-4ea3-b36b-0d08110fb3d5}, !- Handle
  {ab2d8b32-6b7c-44ee-8026-961de3a80dc9}, !- Name
  {43c18e9b-2153-439e-a05d-a080135dae30}, !- Source Object
  3,                                      !- Outlet Port
  {45be57bf-893e-4e86-ab29-17c718e902f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f80969c6-5540-49cc-9e9f-dd0ca3372415}, !- Handle
  Var Spd Pump,                           !- Name
  {21355bdb-da9d-452e-a4f5-50e117d7435e}, !- Inlet Node Name
  {ed29d4f9-f20b-47d2-ac81-0061d1fc5256}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  119562.6768,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {890b54ef-73aa-499e-9d6d-7ab1c76c163f}, !- Handle
  Node 88,                                !- Name
  {ed29d4f9-f20b-47d2-ac81-0061d1fc5256}, !- Inlet Port
  {514f998e-0bf9-40bf-8db4-4d813f781317}; !- Outlet Port

OS:Connection,
  {21355bdb-da9d-452e-a4f5-50e117d7435e}, !- Handle
  {724511ef-c740-48a6-9492-7b86ea8cd7bf}, !- Name
  {dd4b413e-ba7f-49a2-a2bc-bc036b30a018}, !- Source Object
  3,                                      !- Outlet Port
  {f80969c6-5540-49cc-9e9f-dd0ca3372415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed29d4f9-f20b-47d2-ac81-0061d1fc5256}, !- Handle
  {86f7ff36-7a48-4a1e-a632-9603e74dd904}, !- Name
  {f80969c6-5540-49cc-9e9f-dd0ca3372415}, !- Source Object
  3,                                      !- Outlet Port
  {890b54ef-73aa-499e-9d6d-7ab1c76c163f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514f998e-0bf9-40bf-8db4-4d813f781317}, !- Handle
  {c720a4c1-9e29-4637-ad21-bb28ba91f8c2}, !- Name
  {890b54ef-73aa-499e-9d6d-7ab1c76c163f}, !- Source Object
  3,                                      !- Outlet Port
  {4372303e-8f98-4f29-8b20-0ac7c3e55ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {47479108-4f01-4081-8186-60324ad3c993}, ! Handle
  Scheduled CHW Temp,                     ! Name
  Temperature,                            ! Control Variable
  {45e22a5b-f05a-4e30-891e-da402224157d}, ! Schedule Name
  {70fa3e4c-bc4a-432f-97d3-a2366c0610fb}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {45e22a5b-f05a-4e30-891e-da402224157d}, ! Handle
  Chilled Water Temperature,              ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  {7c0aaee1-14de-4cba-bcb5-35ee798f5856}, ! Default Day Schedule Name
  {196719e7-772b-4f22-9828-a0e3977f4eab}, ! Summer Design Day Schedule Name
  {91f26672-69b4-4231-9ca6-9d06871076b7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c0aaee1-14de-4cba-bcb5-35ee798f5856}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.22222222222229;                       !- Value Until Time 1

OS:Schedule:Day,
  {196719e7-772b-4f22-9828-a0e3977f4eab}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {91f26672-69b4-4231-9ca6-9d06871076b7}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:HeatExchanger:FluidToFluid,
  {64efeb4e-95cc-4113-b0b0-2d0d9d847411}, !- Handle
  Fluid-to-Fluid HX,                      !- Name
  ,                                       !- Availability Schedule Name
  {60120439-fffc-4958-96ec-4616e14664af}, !- Loop Demand Side Inlet Node
  {49104a60-ae5d-427a-a270-e7ada3ad4e31}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {40510a09-bc14-46e4-8cbf-c3a7395c263e}, !- Loop Supply Side Inlet Node
  {0712644c-c533-4dfd-939c-897aaa7a9db5}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {2fe5c1d0-d070-4a04-ac67-776961be7046}, !- Handle
  Node 89,                                !- Name
  {49104a60-ae5d-427a-a270-e7ada3ad4e31}, !- Inlet Port
  {49e3e3c0-3aa4-439a-a44b-c27a2931f9fb}; !- Outlet Port

OS:Connection,
  {60120439-fffc-4958-96ec-4616e14664af}, !- Handle
  {1d6cfd03-b3e8-4fde-81fd-66e1c5972d2f}, !- Name
  {867de423-9a46-4aa5-9781-527a7409a74b}, !- Source Object
  3,                                      !- Outlet Port
  {64efeb4e-95cc-4113-b0b0-2d0d9d847411}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49104a60-ae5d-427a-a270-e7ada3ad4e31}, !- Handle
  {db0f9fb0-7ba4-4709-b947-72e2bb0c5682}, !- Name
  {64efeb4e-95cc-4113-b0b0-2d0d9d847411}, !- Source Object
  4,                                      !- Outlet Port
  {2fe5c1d0-d070-4a04-ac67-776961be7046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e3e3c0-3aa4-439a-a44b-c27a2931f9fb}, !- Handle
  {b0ac13c5-e505-4dd9-b6f1-8f0d331b9030}, !- Name
  {2fe5c1d0-d070-4a04-ac67-776961be7046}, !- Source Object
  3,                                      !- Outlet Port
  {4d5cb670-fe0f-4ebe-8488-f0b0c995b98c}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Handle
  Building Chilled Water,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0fcca098-389a-4230-b580-606c4e821651}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {394fa8c3-a833-448a-b42f-9e5da253c235}, !- Plant Side Inlet Node Name
  {773313f9-5234-44a0-86c2-9d108abd2ef9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {edd234b8-5ef2-4a3d-a55e-ee19e53c22ab}, !- Demand Side Inlet Node Name
  {01b3d22a-02ad-4d4c-9d37-71470f66b6f8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {345a12fa-87ea-4069-8a14-6c121017ad39}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {345a12fa-87ea-4069-8a14-6c121017ad39}, !- Handle
  Building Chilled Water AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {e40eac1e-9ce8-451f-ae5b-08a4b97a5730}, !- Handle
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c4a3c246-d7f1-4ee1-baa1-47fe1012cab0}, !- Handle
  Node 90,                                !- Name
  {394fa8c3-a833-448a-b42f-9e5da253c235}, !- Inlet Port
  {c8980359-16f4-4cd6-84e5-8d5a3dd417ca}; !- Outlet Port

OS:Node,
  {0fcca098-389a-4230-b580-606c4e821651}, !- Handle
  Node 91,                                !- Name
  {487faa35-5395-49e5-8327-fffd03d73855}, !- Inlet Port
  {773313f9-5234-44a0-86c2-9d108abd2ef9}; !- Outlet Port

OS:Connector:Mixer,
  {c63f2f92-d6cb-4c2a-ab20-919625142d6b}, !- Handle
  Connector Mixer 3,                      !- Name
  {487faa35-5395-49e5-8327-fffd03d73855}, !- Outlet Branch Name
  {17694667-8c5c-4793-b3e7-577a1f973bb1}, !- Inlet Branch Name 1
  {331ba1b0-8119-4950-ae23-79e7f2f48d28}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0ab20004-de91-4c17-93fe-3ae4ded9cb6f}, !- Handle
  Connector Splitter 3,                   !- Name
  {83c293cb-bbfe-4861-b151-4dc24811bd1a}, !- Inlet Branch Name
  {d718f724-d72f-4a30-8d71-3c1fc8779f56}, !- Outlet Branch Name 1
  {3718b94a-4faf-4a34-b6f2-a76387794e51}; !- Outlet Branch Name 2

OS:Connection,
  {394fa8c3-a833-448a-b42f-9e5da253c235}, !- Handle
  {8418f966-9fd9-4b48-aea8-473bf9148b2c}, !- Name
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Source Object
  13,                                     !- Outlet Port
  {c4a3c246-d7f1-4ee1-baa1-47fe1012cab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487faa35-5395-49e5-8327-fffd03d73855}, !- Handle
  {340cca8e-14b4-4998-b2ed-47c005820623}, !- Name
  {c63f2f92-d6cb-4c2a-ab20-919625142d6b}, !- Source Object
  2,                                      !- Outlet Port
  {0fcca098-389a-4230-b580-606c4e821651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773313f9-5234-44a0-86c2-9d108abd2ef9}, !- Handle
  {44ccf249-6e40-4b43-9732-2964ab855de7}, !- Name
  {0fcca098-389a-4230-b580-606c4e821651}, !- Source Object
  3,                                      !- Outlet Port
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9a37f4d2-9547-4174-96b3-323491101552}, !- Handle
  Node 93,                                !- Name
  {edd234b8-5ef2-4a3d-a55e-ee19e53c22ab}, !- Inlet Port
  {66d4f7ea-538f-4ede-9fa4-44b2270ac250}; !- Outlet Port

OS:Node,
  {546067c0-bd38-4d30-88ed-35eed150b572}, !- Handle
  Node 94,                                !- Name
  {24565f73-954e-4d1e-b84b-10dd7116f7a9}, !- Inlet Port
  {01b3d22a-02ad-4d4c-9d37-71470f66b6f8}; !- Outlet Port

OS:Node,
  {4692d30c-70b7-4d9f-9f86-72efb1db751e}, !- Handle
  Node 95,                                !- Name
  {acc05eb4-ce4f-4209-9ff3-b3c7248b4948}, !- Inlet Port
  {10589b1a-f593-415e-8fdd-0d5d0e70ff66}; !- Outlet Port

OS:Connector:Mixer,
  {2702af9d-e47f-4ee7-b3b7-fdd45ed45fa2}, !- Handle
  Connector Mixer 4,                      !- Name
  {24565f73-954e-4d1e-b84b-10dd7116f7a9}, !- Outlet Branch Name
  {b71754e5-98a5-4f29-823f-9bfb3a183356}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cd8c5b27-8f14-4d76-927d-ff3d98d066dd}, !- Handle
  Connector Splitter 4,                   !- Name
  {66d4f7ea-538f-4ede-9fa4-44b2270ac250}, !- Inlet Branch Name
  {acc05eb4-ce4f-4209-9ff3-b3c7248b4948}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {edd234b8-5ef2-4a3d-a55e-ee19e53c22ab}, !- Handle
  {b9b3d85a-b2d6-4d50-8808-4087042ff27e}, !- Name
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Source Object
  16,                                     !- Outlet Port
  {9a37f4d2-9547-4174-96b3-323491101552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d4f7ea-538f-4ede-9fa4-44b2270ac250}, !- Handle
  {a6a42cc7-f973-4e37-8f16-527d4a5faa34}, !- Name
  {9a37f4d2-9547-4174-96b3-323491101552}, !- Source Object
  3,                                      !- Outlet Port
  {cd8c5b27-8f14-4d76-927d-ff3d98d066dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc05eb4-ce4f-4209-9ff3-b3c7248b4948}, !- Handle
  {4f27423e-05de-4b2c-a613-9b670e27b698}, !- Name
  {cd8c5b27-8f14-4d76-927d-ff3d98d066dd}, !- Source Object
  3,                                      !- Outlet Port
  {4692d30c-70b7-4d9f-9f86-72efb1db751e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24565f73-954e-4d1e-b84b-10dd7116f7a9}, !- Handle
  {b4c6ff3b-f165-4768-a922-3c8a7ead599c}, !- Name
  {2702af9d-e47f-4ee7-b3b7-fdd45ed45fa2}, !- Source Object
  2,                                      !- Outlet Port
  {546067c0-bd38-4d30-88ed-35eed150b572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b3d22a-02ad-4d4c-9d37-71470f66b6f8}, !- Handle
  {c3fb1cd9-40c5-4664-b642-9f037cf69da6}, !- Name
  {546067c0-bd38-4d30-88ed-35eed150b572}, !- Source Object
  3,                                      !- Outlet Port
  {4b485ef3-db07-4aae-ba17-4456d227375d}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {973116fe-d3e8-40d1-8db0-7a94dfccd101}, !- Handle
  Var Spd Pump 1,                         !- Name
  {c8980359-16f4-4cd6-84e5-8d5a3dd417ca}, !- Inlet Node Name
  {1dcd88b0-fe67-4c90-ada6-12a8dde8db36}, !- Outlet Node Name
  Autosize,                               !- Rated Flow Rate {m3/s}
  209234.6844,                            !- Rated Pump Head {Pa}
  Autosize,                               !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {3c107a13-038d-4afb-968d-f61f97df571c}, !- Handle
  Node 96,                                !- Name
  {1dcd88b0-fe67-4c90-ada6-12a8dde8db36}, !- Inlet Port
  {83c293cb-bbfe-4861-b151-4dc24811bd1a}; !- Outlet Port

OS:Connection,
  {c8980359-16f4-4cd6-84e5-8d5a3dd417ca}, !- Handle
  {9a244c1d-59ce-42d5-a95e-b911aa71ea56}, !- Name
  {c4a3c246-d7f1-4ee1-baa1-47fe1012cab0}, !- Source Object
  3,                                      !- Outlet Port
  {973116fe-d3e8-40d1-8db0-7a94dfccd101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dcd88b0-fe67-4c90-ada6-12a8dde8db36}, !- Handle
  {69850c87-8486-431b-be1c-eaf4c59eb838}, !- Name
  {973116fe-d3e8-40d1-8db0-7a94dfccd101}, !- Source Object
  3,                                      !- Outlet Port
  {3c107a13-038d-4afb-968d-f61f97df571c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {bec43f2b-135e-43f8-a7ef-504b321c3b80}, ! Handle
  Scheduled CHW Temp 1,                   ! Name
  Temperature,                            ! Control Variable
  {45e22a5b-f05a-4e30-891e-da402224157d}, ! Schedule Name
  {0fcca098-389a-4230-b580-606c4e821651}; ! Setpoint Node or NodeList Name

OS:Connection,
  {83c293cb-bbfe-4861-b151-4dc24811bd1a}, !- Handle
  {87c343a6-b9b9-4060-9460-ab927e8c39ab}, !- Name
  {3c107a13-038d-4afb-968d-f61f97df571c}, !- Source Object
  3,                                      !- Outlet Port
  {0ab20004-de91-4c17-93fe-3ae4ded9cb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b68121f7-b9f8-43da-901b-0aac6e496bdf}, !- Handle
  Node 92,                                !- Name
  {d718f724-d72f-4a30-8d71-3c1fc8779f56}, !- Inlet Port
  {40510a09-bc14-46e4-8cbf-c3a7395c263e}; !- Outlet Port

OS:Connection,
  {d718f724-d72f-4a30-8d71-3c1fc8779f56}, !- Handle
  {c6e5a01f-e9a0-4bb8-ace9-5fda4fc9bcb9}, !- Name
  {0ab20004-de91-4c17-93fe-3ae4ded9cb6f}, !- Source Object
  3,                                      !- Outlet Port
  {b68121f7-b9f8-43da-901b-0aac6e496bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ec02159-552f-461d-b730-4cf8e7529257}, !- Handle
  Node 97,                                !- Name
  {0712644c-c533-4dfd-939c-897aaa7a9db5}, !- Inlet Port
  {17694667-8c5c-4793-b3e7-577a1f973bb1}; !- Outlet Port

OS:Connection,
  {40510a09-bc14-46e4-8cbf-c3a7395c263e}, !- Handle
  {0f61bbc0-e675-4ba3-af12-1a9a74f6bd1f}, !- Name
  {b68121f7-b9f8-43da-901b-0aac6e496bdf}, !- Source Object
  3,                                      !- Outlet Port
  {64efeb4e-95cc-4113-b0b0-2d0d9d847411}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0712644c-c533-4dfd-939c-897aaa7a9db5}, !- Handle
  {e8e46ff1-8f2a-4d22-acce-57decbebe06f}, !- Name
  {64efeb4e-95cc-4113-b0b0-2d0d9d847411}, !- Source Object
  7,                                      !- Outlet Port
  {0ec02159-552f-461d-b730-4cf8e7529257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17694667-8c5c-4793-b3e7-577a1f973bb1}, !- Handle
  {d35b1d50-8d43-4cde-b147-2fabe8ac8c13}, !- Name
  {0ec02159-552f-461d-b730-4cf8e7529257}, !- Source Object
  3,                                      !- Outlet Port
  {c63f2f92-d6cb-4c2a-ab20-919625142d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5284cc22-2a66-46cb-8128-d9a99b5c2f84}, ! Handle
  Adiabatic Pipe,                         ! Name
  {51a6334f-f14b-4021-a091-fa7076397361}, ! Inlet Node Name
  {f4a961c7-e99f-44fb-902f-8d7145341970}; ! Outlet Node Name

OS:Node,
  {6a204857-ea25-41ba-8d45-e2e0ecbc334f}, !- Handle
  Node 98,                                !- Name
  {3718b94a-4faf-4a34-b6f2-a76387794e51}, !- Inlet Port
  {51a6334f-f14b-4021-a091-fa7076397361}; !- Outlet Port

OS:Connection,
  {3718b94a-4faf-4a34-b6f2-a76387794e51}, !- Handle
  {2a7f4993-79b0-4ce3-85c2-be47d43ee40a}, !- Name
  {0ab20004-de91-4c17-93fe-3ae4ded9cb6f}, !- Source Object
  4,                                      !- Outlet Port
  {6a204857-ea25-41ba-8d45-e2e0ecbc334f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6d0d28c-97f5-4e72-ab27-dc90d0789ecf}, !- Handle
  Node 99,                                !- Name
  {f4a961c7-e99f-44fb-902f-8d7145341970}, !- Inlet Port
  {331ba1b0-8119-4950-ae23-79e7f2f48d28}; !- Outlet Port

OS:Connection,
  {51a6334f-f14b-4021-a091-fa7076397361}, !- Handle
  {50d101de-aa60-4204-8bd7-535a9e2d6efb}, !- Name
  {6a204857-ea25-41ba-8d45-e2e0ecbc334f}, !- Source Object
  3,                                      !- Outlet Port
  {5284cc22-2a66-46cb-8128-d9a99b5c2f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a961c7-e99f-44fb-902f-8d7145341970}, !- Handle
  {da2eca1d-d84a-4c4f-add9-3af44cd48731}, !- Name
  {5284cc22-2a66-46cb-8128-d9a99b5c2f84}, !- Source Object
  3,                                      !- Outlet Port
  {f6d0d28c-97f5-4e72-ab27-dc90d0789ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331ba1b0-8119-4950-ae23-79e7f2f48d28}, !- Handle
  {7b86b741-abdc-4bd4-8061-6a23463aa6ae}, !- Name
  {f6d0d28c-97f5-4e72-ab27-dc90d0789ecf}, !- Source Object
  3,                                      !- Outlet Port
  {c63f2f92-d6cb-4c2a-ab20-919625142d6b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Handle
  Hot Water loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c06652fa-a709-4707-96cf-5b3470d58121}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a84468f0-9810-48e3-8b3e-a4ca77bc1ece}, !- Plant Side Inlet Node Name
  {4cbd48b6-4152-422e-ab8d-62de250bf47c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {363434be-9885-45ad-91e2-193e5ff5c62b}, !- Demand Side Inlet Node Name
  {9f87cb18-56ba-47e1-8237-8a161ce7a54d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ef96e1c1-023b-4ada-8f5f-ded4ad474ac7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {ef96e1c1-023b-4ada-8f5f-ded4ad474ac7}, !- Handle
  Hot Water loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {8f345516-9b5c-4862-aff6-b3ea9dc8a8bf}, !- Handle
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0fb3f7d4-10c7-4622-bfef-25e32f40e074}, !- Handle
  Node 100,                               !- Name
  {a84468f0-9810-48e3-8b3e-a4ca77bc1ece}, !- Inlet Port
  {7191c89f-7981-4d47-b5e2-3f99953bc380}; !- Outlet Port

OS:Node,
  {c06652fa-a709-4707-96cf-5b3470d58121}, !- Handle
  Node 101,                               !- Name
  {8c9fa701-321f-4ac9-80b1-0d129343abea}, !- Inlet Port
  {4cbd48b6-4152-422e-ab8d-62de250bf47c}; !- Outlet Port

OS:Node,
  {ac7005e0-e534-4919-8e70-1ae3a9989e32}, !- Handle
  Node 102,                               !- Name
  {f76cf16d-f13c-4ca2-aa61-dbd793f6face}, !- Inlet Port
  {1a0fc217-d935-4518-b6af-b3a67df30952}; !- Outlet Port

OS:Connector:Mixer,
  {40e0f500-cb8d-4796-9b08-37a542097693}, !- Handle
  Connector Mixer 5,                      !- Name
  {8c9fa701-321f-4ac9-80b1-0d129343abea}, !- Outlet Branch Name
  {5dd266c2-5dc5-48a9-a757-5b56e1a959af}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ae5c99d4-2969-44d8-9e57-cc607a04e65d}, !- Handle
  Connector Splitter 5,                   !- Name
  {bd9d1df0-f12e-4570-89aa-5311d654d845}, !- Inlet Branch Name
  {f76cf16d-f13c-4ca2-aa61-dbd793f6face}; !- Outlet Branch Name 1

OS:Connection,
  {a84468f0-9810-48e3-8b3e-a4ca77bc1ece}, !- Handle
  {781534dc-797d-48ea-939d-6afd718910d8}, !- Name
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Source Object
  13,                                     !- Outlet Port
  {0fb3f7d4-10c7-4622-bfef-25e32f40e074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76cf16d-f13c-4ca2-aa61-dbd793f6face}, !- Handle
  {d706dd5a-baca-4461-ac7d-843f72bab094}, !- Name
  {ae5c99d4-2969-44d8-9e57-cc607a04e65d}, !- Source Object
  3,                                      !- Outlet Port
  {ac7005e0-e534-4919-8e70-1ae3a9989e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9fa701-321f-4ac9-80b1-0d129343abea}, !- Handle
  {e43104a4-df97-4735-92cf-68e1fc1dd8cb}, !- Name
  {40e0f500-cb8d-4796-9b08-37a542097693}, !- Source Object
  2,                                      !- Outlet Port
  {c06652fa-a709-4707-96cf-5b3470d58121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbd48b6-4152-422e-ab8d-62de250bf47c}, !- Handle
  {12c46bdf-e18e-475e-84f9-fd5085a80dba}, !- Name
  {c06652fa-a709-4707-96cf-5b3470d58121}, !- Source Object
  3,                                      !- Outlet Port
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {992e4342-32bf-4995-bb9d-1251df95622f}, !- Handle
  Node 103,                               !- Name
  {363434be-9885-45ad-91e2-193e5ff5c62b}, !- Inlet Port
  {8b18f84b-0935-422c-8ffa-72d3cf6c125e}; !- Outlet Port

OS:Node,
  {cc9c07a9-5bc8-4a8c-bfb4-b8068b37431b}, !- Handle
  Node 104,                               !- Name
  {e5d4707f-784b-4053-8439-080dfce9a8c3}, !- Inlet Port
  {9f87cb18-56ba-47e1-8237-8a161ce7a54d}; !- Outlet Port

OS:Node,
  {ab3754a1-e63c-4c47-ae21-b21c38401f06}, !- Handle
  Node 105,                               !- Name
  {c4dac3f7-78ae-44cd-8ab1-243d90b3092e}, !- Inlet Port
  {9624640e-9540-48e4-90de-c9f6fbd85f9a}; !- Outlet Port

OS:Connector:Mixer,
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Handle
  Connector Mixer 6,                      !- Name
  {e5d4707f-784b-4053-8439-080dfce9a8c3}, !- Outlet Branch Name
  {ef4973d9-bda9-4fee-bddf-42873427db3b}, !- Inlet Branch Name 1
  {119dc6ab-c9a0-48d6-8481-b15a579d96c2}, !- Inlet Branch Name 2
  {3db46599-73e8-4a22-b0eb-1eda0f9d2224}, !- Inlet Branch Name 3
  {f679cf90-e845-47c9-b128-ae5553253a3c}, !- Inlet Branch Name 4
  {9984c5cc-f203-4901-a063-8566b1971e29}, !- Inlet Branch Name 5
  {9d45c30c-939f-4f8d-aa49-2318b7322698}, !- Inlet Branch Name 6
  {455f2a3e-5b6a-4883-b4fa-97e57be6cbb0}, !- Inlet Branch Name 7
  {daaae312-63df-4b5c-9b54-b547f641c38b}, !- Inlet Branch Name 8
  {c74c19c3-f19c-42d7-b320-b3b013e38178}, !- Inlet Branch Name 9
  {a95c237e-64c5-455d-a3fc-9f3aea16414f}, !- Inlet Branch Name 10
  {b07afbf1-f8a2-40a2-b402-715ac23f9e4c}, !- Inlet Branch Name 11
  {46908e14-bf33-4906-8d67-002c3c289bc5}, !- Inlet Branch Name 12
  {decf127f-ad5e-49ed-bc21-cd83773efc32}, !- Inlet Branch Name 13
  {2f4730af-af0e-44f1-a516-ecf96e93b70c}, !- Inlet Branch Name 14
  {0a6fa738-df65-4a89-8daf-b7347a3f42ce}, !- Inlet Branch Name 15
  {109a014b-ee4f-44d7-a775-f510a2c85db5}, !- Inlet Branch Name 16
  {4f077c5e-601e-4485-a983-d0b2f5cc8230}, !- Inlet Branch Name 17
  {01d09af5-cf03-4a64-8912-9012ee3c21a9}, !- Inlet Branch Name 18
  {7f81924b-117f-47c0-9807-8c6b5648b913}, !- Inlet Branch Name 19
  {626d322d-9cfc-4693-a595-f03d3f8f69ea}, !- Inlet Branch Name 20
  {0da7de14-eaa7-49c5-a373-e70c096cd52d}, !- Inlet Branch Name 21
  {009f4f34-6cf5-4cc0-a3af-388900577800}, !- Inlet Branch Name 22
  {2f26c046-f261-45c8-93e0-01cc2dbdb38a}, !- Inlet Branch Name 23
  {59004dc0-1242-44c4-a4a6-3856fdb0c00d}, !- Inlet Branch Name 24
  {e893969c-1d1f-4d01-9d14-7afd3913cf86}, !- Inlet Branch Name 25
  {b14d617a-31f1-481c-90bd-c6e3cd1aa0d6}, !- Inlet Branch Name 26
  {17f1d921-f549-4ebf-9ac1-a858ac5a4c7a}, !- Inlet Branch Name 27
  {39c6a6fe-6d2d-458e-8e15-09882792cbed}, !- Inlet Branch Name 28
  {bd25a6b4-f7ff-461b-8c7f-27836091f890}, !- Inlet Branch Name 29
  {f2182cf2-fdbd-424d-a39b-d8226ab512f8}, !- Inlet Branch Name 30
  {6159450f-448a-4ff7-b530-a624eb945824}, !- Inlet Branch Name 31
  {3578cec0-1318-44e7-ba2d-ced26483c6bf}, !- Inlet Branch Name 32
  {1b1ecfd9-37e2-4404-8a28-cbd18aaad277}, !- Inlet Branch Name 33
  {fde5a0a3-3325-4687-8f57-b66b58bc5fc1}, !- Inlet Branch Name 34
  {6b812c92-80ea-4959-8c11-a4da833c6f73}, !- Inlet Branch Name 35
  {b63bfb7e-580f-4585-92c3-4976e958396b}, !- Inlet Branch Name 36
  {88d97e50-eec9-452b-8d2e-09c0b40811d6}, !- Inlet Branch Name 37
  {60fd6b65-40f8-47b8-aa33-5648ee3c2bf3}, !- Inlet Branch Name 38
  {88f9114d-fcdd-4d8d-bd37-98393ef5c444}, !- Inlet Branch Name 39
  {82bc2f59-c51f-4bc3-ae90-b5a85074d831}, !- Inlet Branch Name 40
  {00672e31-c36d-4244-9746-f689cdd7f48b}, !- Inlet Branch Name 41
  {36618913-f81a-4e7a-b081-9c3ca59e6648}, !- Inlet Branch Name 42
  {bc7dde47-b622-457c-9f6d-58460b636b77}, !- Inlet Branch Name 43
  {54aaadee-176e-44d3-bd96-0bcea7156a38}, !- Inlet Branch Name 44
  {bd0260b5-d59e-4b0f-b9e5-ced53dc4abaf}, !- Inlet Branch Name 45
  {00b1f6ee-be5b-4e34-81ba-ad5cfe91f092}, !- Inlet Branch Name 46
  {87386d99-991b-4686-8152-de73f460f023}, !- Inlet Branch Name 47
  {b33661f8-58da-4be1-beeb-ae738ac49983}, !- Inlet Branch Name 48
  {4d21653b-ef29-4d07-bc8c-78336e185b10}, !- Inlet Branch Name 49
  {c0bf5f21-1a67-4ed5-af8d-50cb2254b9db}, !- Inlet Branch Name 50
  {3db66a19-db03-49ad-adc2-afc1b9de4138}, !- Inlet Branch Name 51
  {ffa57209-7866-410c-a17c-51753fc7ef7b}, !- Inlet Branch Name 52
  {5e9d3604-f2cc-4345-8fed-908c4b6145c0}, !- Inlet Branch Name 53
  {39899be2-fd83-4de9-b0f9-ae7310a54e26}; !- Inlet Branch Name 54

OS:Connector:Splitter,
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Handle
  Connector Splitter 6,                   !- Name
  {8b18f84b-0935-422c-8ffa-72d3cf6c125e}, !- Inlet Branch Name
  {c4dac3f7-78ae-44cd-8ab1-243d90b3092e}, !- Outlet Branch Name 1
  {35504e43-f95e-4b6a-8f2c-cb9cd1ac7342}, !- Outlet Branch Name 2
  {9b6ef310-22c6-4ed5-9204-2a7c0e2a43a2}, !- Outlet Branch Name 3
  {abe2c326-ff45-402b-a9db-7a31d2bfb9fd}, !- Outlet Branch Name 4
  {d3b19777-87e0-445a-844d-bbb651ef83e0}, !- Outlet Branch Name 5
  {3bf2a141-019a-41da-a292-43818ccb1505}, !- Outlet Branch Name 6
  {943052c9-9aac-4943-8a08-973fbf14f104}, !- Outlet Branch Name 7
  {bf289347-3c4f-4171-a2ce-1ea3b2eaa26f}, !- Outlet Branch Name 8
  {eb741f34-d5c4-4f4a-b88e-b9954680986d}, !- Outlet Branch Name 9
  {edcc436b-7db0-4b1c-a463-e876a0817ecd}, !- Outlet Branch Name 10
  {0e630109-1d20-4044-b8a6-718b7617a57d}, !- Outlet Branch Name 11
  {458cf4dc-2e1d-4919-9b46-85c530333c6b}, !- Outlet Branch Name 12
  {3866d30d-05f7-4fe9-a24a-07095d93356f}, !- Outlet Branch Name 13
  {8efa996c-73c3-47d3-9e17-1fe9ef90bfe0}, !- Outlet Branch Name 14
  {70060e4a-4935-4f50-8a17-5bb5c114a343}, !- Outlet Branch Name 15
  {88df480a-0517-47d8-b1ff-a1ec1138f3d2}, !- Outlet Branch Name 16
  {ade0bce9-ee03-4d2d-a929-55d4b568d258}, !- Outlet Branch Name 17
  {2262b043-31df-4c14-9910-37458eb01e43}, !- Outlet Branch Name 18
  {5759c87e-b8f8-4c30-83ef-e3f8e25a77c4}, !- Outlet Branch Name 19
  {88a74b99-ae39-4ab6-b80a-d3e04eaa2fc0}, !- Outlet Branch Name 20
  {a76c24d1-133f-4040-8a3c-f26a55df681f}, !- Outlet Branch Name 21
  {d5b3c634-c664-42a2-bec9-6ccd82f1f949}, !- Outlet Branch Name 22
  {72ba054f-eea1-44c2-814d-07e482e4bc1f}, !- Outlet Branch Name 23
  {81271f8c-6916-4a44-a6d9-40ab8d76db0d}, !- Outlet Branch Name 24
  {da75a008-4f84-49e0-bd9b-9cdbbbf75c18}, !- Outlet Branch Name 25
  {3432b05a-cf4a-4cb1-bd22-d455efd1d2b3}, !- Outlet Branch Name 26
  {f247e504-0d71-4278-a9d8-8ce82dce1d47}, !- Outlet Branch Name 27
  {a5ad5a16-e011-482f-98d1-3429126037d7}, !- Outlet Branch Name 28
  {31f07fbd-2d92-40ac-bbd4-01bc23432302}, !- Outlet Branch Name 29
  {9ff8fe75-f846-4bb4-a857-e6175be93a9a}, !- Outlet Branch Name 30
  {47d7664a-dda5-4470-9047-5ffd5b453229}, !- Outlet Branch Name 31
  {3f3bd2c7-3ad0-4882-b608-b7d995e87f50}, !- Outlet Branch Name 32
  {9c967bf7-b16a-4b87-9cb4-b7c4d03172dd}, !- Outlet Branch Name 33
  {37fd59d4-6820-4dca-b09a-092ab69644e0}, !- Outlet Branch Name 34
  {2efbe498-b6ad-44b4-ad52-14464f532a5d}, !- Outlet Branch Name 35
  {5549516f-6f0e-41bb-8498-dcab44a27994}, !- Outlet Branch Name 36
  {81556d44-680e-417d-ab67-39626e3b9429}, !- Outlet Branch Name 37
  {0de74d02-9822-4924-9721-5d737ab14d76}, !- Outlet Branch Name 38
  {4243f28e-0315-4327-a6d7-cd1cf4b1b128}, !- Outlet Branch Name 39
  {c0dc453c-4229-42c5-87c7-95ff22aeba20}, !- Outlet Branch Name 40
  {cbba8dd4-5014-4e41-8047-ba311362cf33}, !- Outlet Branch Name 41
  {14590e2b-9fb0-42da-82de-1b05ed5a5e10}, !- Outlet Branch Name 42
  {398ef427-a922-4bc1-9af8-27b970332d65}, !- Outlet Branch Name 43
  {fd115131-c558-43de-91cd-99e3653e1520}, !- Outlet Branch Name 44
  {690c114e-cfdb-475c-80ca-a7c0222b732f}, !- Outlet Branch Name 45
  {d12d7e9b-6531-458d-a57f-a94218a4a257}, !- Outlet Branch Name 46
  {38af58f8-ef5b-4a19-aba2-e502d29f8443}, !- Outlet Branch Name 47
  {491b4a24-e493-4e80-928d-ac5a8a01ed49}, !- Outlet Branch Name 48
  {b9ebdb27-7b66-4256-b0d0-ce3c216d0d61}, !- Outlet Branch Name 49
  {08b654e3-0ca4-453d-b949-afc2d551178e}, !- Outlet Branch Name 50
  {d96cca8a-a7c2-4e21-8288-a40fd3808704}, !- Outlet Branch Name 51
  {8e1b2421-3d68-41ea-a2bc-885adc2e8d61}, !- Outlet Branch Name 52
  {077e14e7-3ff5-43ca-9e6e-ed5446d8ade8}, !- Outlet Branch Name 53
  {5e7d81e4-d4fe-4608-813f-fd2ebf994fcf}; !- Outlet Branch Name 54

OS:Connection,
  {363434be-9885-45ad-91e2-193e5ff5c62b}, !- Handle
  {1223f69f-3454-4692-8ee3-b93a88ab34d4}, !- Name
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Source Object
  16,                                     !- Outlet Port
  {992e4342-32bf-4995-bb9d-1251df95622f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b18f84b-0935-422c-8ffa-72d3cf6c125e}, !- Handle
  {2309172e-7038-416f-8686-2e73bf42ec34}, !- Name
  {992e4342-32bf-4995-bb9d-1251df95622f}, !- Source Object
  3,                                      !- Outlet Port
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4dac3f7-78ae-44cd-8ab1-243d90b3092e}, !- Handle
  {01f6f37f-3a20-44b0-ad08-75977e4f1662}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  3,                                      !- Outlet Port
  {ab3754a1-e63c-4c47-ae21-b21c38401f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d4707f-784b-4053-8439-080dfce9a8c3}, !- Handle
  {021acc0c-c5c7-4817-956a-efe91477fc86}, !- Name
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Source Object
  2,                                      !- Outlet Port
  {cc9c07a9-5bc8-4a8c-bfb4-b8068b37431b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f87cb18-56ba-47e1-8237-8a161ce7a54d}, !- Handle
  {b1ae9919-e390-4827-9c0f-e9bd7bffb460}, !- Name
  {cc9c07a9-5bc8-4a8c-bfb4-b8068b37431b}, !- Source Object
  3,                                      !- Outlet Port
  {edff58e8-8604-4ef1-80dd-a2d2b022637c}, !- Target Object
  17;                                     !- Inlet Port

OS:DistrictHeating,
  {b3705cca-e304-40fa-af01-e7eecd11ee41}, ! Handle
  District Heating,                       ! Name
  {1a0fc217-d935-4518-b6af-b3a67df30952}, ! Hot Water Inlet Node Name
  {91873f98-326f-42a4-924e-8a1d02a7d7d5}, ! Hot Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {4d11371d-28a4-45ea-8df6-81995be470dd}, !- Handle
  Node 106,                               !- Name
  {91873f98-326f-42a4-924e-8a1d02a7d7d5}, !- Inlet Port
  {5dd266c2-5dc5-48a9-a757-5b56e1a959af}; !- Outlet Port

OS:Connection,
  {1a0fc217-d935-4518-b6af-b3a67df30952}, !- Handle
  {903eb990-8833-4bb7-abaf-6b023ce74dd0}, !- Name
  {ac7005e0-e534-4919-8e70-1ae3a9989e32}, !- Source Object
  3,                                      !- Outlet Port
  {b3705cca-e304-40fa-af01-e7eecd11ee41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91873f98-326f-42a4-924e-8a1d02a7d7d5}, !- Handle
  {f5f1df5b-46ad-4a40-af8e-df286adb1cd0}, !- Name
  {b3705cca-e304-40fa-af01-e7eecd11ee41}, !- Source Object
  3,                                      !- Outlet Port
  {4d11371d-28a4-45ea-8df6-81995be470dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd266c2-5dc5-48a9-a757-5b56e1a959af}, !- Handle
  {6813e5d8-60b3-47ab-ba5e-171bf898c56a}, !- Name
  {4d11371d-28a4-45ea-8df6-81995be470dd}, !- Source Object
  3,                                      !- Outlet Port
  {40e0f500-cb8d-4796-9b08-37a542097693}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {0b90052a-6ca9-4c7d-b43d-5c04109bac3d}, !- Handle
  Var Spd Pump 2,                         !- Name
  {7191c89f-7981-4d47-b5e2-3f99953bc380}, !- Inlet Node Name
  {f0928ed6-5a38-41d4-9a86-0395945691da}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {0ee2148a-e0c3-45b8-b049-63b6f609669b}, !- Handle
  Node 107,                               !- Name
  {f0928ed6-5a38-41d4-9a86-0395945691da}, !- Inlet Port
  {bd9d1df0-f12e-4570-89aa-5311d654d845}; !- Outlet Port

OS:Connection,
  {7191c89f-7981-4d47-b5e2-3f99953bc380}, !- Handle
  {b29e8663-e4e9-43f2-9413-6972e253da1a}, !- Name
  {0fb3f7d4-10c7-4622-bfef-25e32f40e074}, !- Source Object
  3,                                      !- Outlet Port
  {0b90052a-6ca9-4c7d-b43d-5c04109bac3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0928ed6-5a38-41d4-9a86-0395945691da}, !- Handle
  {315a74e0-fc31-4a03-81c4-a80982756afa}, !- Name
  {0b90052a-6ca9-4c7d-b43d-5c04109bac3d}, !- Source Object
  3,                                      !- Outlet Port
  {0ee2148a-e0c3-45b8-b049-63b6f609669b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9d1df0-f12e-4570-89aa-5311d654d845}, !- Handle
  {6531cd5e-6b15-4045-945e-b9ad779b63fd}, !- Name
  {0ee2148a-e0c3-45b8-b049-63b6f609669b}, !- Source Object
  3,                                      !- Outlet Port
  {ae5c99d4-2969-44d8-9e57-cc607a04e65d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule
  {9e8204aa-cdef-4c26-88b0-df5ba6a72a31}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8c441df-708c-4b21-aad0-c05a05118ed8}, !- Supply Side Inlet Node Name
  {983275b9-21b1-44dc-9257-e6072b367f3b}, !- Demand Side Outlet Node Name
  {386bc333-df30-4e29-a804-4eb8fc377ac5}, !- Demand Side Inlet Node A
  {4924cfe3-12d9-4516-8e52-69ba36961ff8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {9e8204aa-cdef-4c26-88b0-df5ba6a72a31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b70fd7e1-8608-4586-a7e6-dc0820704f5a}; !- Availability Manager Name 1

OS:Node,
  {be9ecf08-e812-48a4-a5e0-33e6a157d8a3}, !- Handle
  Node 108,                               !- Name
  {f8c441df-708c-4b21-aad0-c05a05118ed8}, !- Inlet Port
  {f28b6b25-40a2-4de5-a9a5-9414a3c5f965}; !- Outlet Port

OS:Node,
  {bb5bdba5-08c4-4613-8f2c-34f15d416280}, !- Handle
  Node 109,                               !- Name
  {296b4f70-c5c1-4458-b734-03c84d4ca563}, !- Inlet Port
  {4924cfe3-12d9-4516-8e52-69ba36961ff8}; !- Outlet Port

OS:Connection,
  {f8c441df-708c-4b21-aad0-c05a05118ed8}, !- Handle
  {ade8d434-c782-429d-adf1-dbba3d2f4352}, !- Name
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- Source Object
  8,                                      !- Outlet Port
  {be9ecf08-e812-48a4-a5e0-33e6a157d8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4924cfe3-12d9-4516-8e52-69ba36961ff8}, !- Handle
  {31f3b0dc-0de4-428d-9c44-faf0baa82129}, !- Name
  {bb5bdba5-08c4-4613-8f2c-34f15d416280}, !- Source Object
  3,                                      !- Outlet Port
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc4eb967-e2ae-4bfd-99c3-17419977be06}, !- Handle
  Node 110,                               !- Name
  {386bc333-df30-4e29-a804-4eb8fc377ac5}, !- Inlet Port
  {e1781a73-8e43-4c8a-85ee-c13ab0d35885}; !- Outlet Port

OS:Node,
  {f70ea027-81be-4ca8-9041-1baf805293eb}, !- Handle
  Node 111,                               !- Name
  {34b0f976-2a2f-4446-aebc-feefbfcbcbf1}, !- Inlet Port
  {983275b9-21b1-44dc-9257-e6072b367f3b}; !- Outlet Port

OS:Node,
  {3f274eca-f13f-4cb0-9c4a-df70dfe93c74}, !- Handle
  Node 112,                               !- Name
  {07c3bc85-d18b-4555-9cfb-824d19736085}, !- Inlet Port
  {b3825979-68a0-41f6-b285-451a5252a2fa}; !- Outlet Port

OS:Connection,
  {386bc333-df30-4e29-a804-4eb8fc377ac5}, !- Handle
  {f38d38cb-cb40-474c-90de-2159abece6eb}, !- Name
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- Source Object
  10,                                     !- Outlet Port
  {cc4eb967-e2ae-4bfd-99c3-17419977be06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983275b9-21b1-44dc-9257-e6072b367f3b}, !- Handle
  {ad94fb3b-e6d1-4c55-be47-296ed7dc61d4}, !- Name
  {f70ea027-81be-4ca8-9041-1baf805293eb}, !- Source Object
  3,                                      !- Outlet Port
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e1781a73-8e43-4c8a-85ee-c13ab0d35885}, !- Inlet Node Name
  {ee86e2bc-b5a1-486e-8049-e579fcee2e34}, !- Outlet Node Name 1
  {f63bd74c-eefb-4149-bbd6-67bdfbaf495d}, !- Outlet Node Name 2
  {740a62fb-30eb-4071-8e5e-630efc7eeece}, !- Outlet Node Name 3
  {73025621-e27b-4ce2-a8b8-b09fedc79023}, !- Outlet Node Name 4
  {aae98322-f592-4e46-bdd0-7c68a8046bc5}, !- Outlet Node Name 5
  {c5400e53-e506-46ba-a82b-80b67e2cc5c9}, !- Outlet Node Name 6
  {f4abd2d7-1d93-4e33-917d-8721a4c0a0a1}, !- Outlet Node Name 7
  {1ec82169-0eb5-4e24-8916-4d49c53810e4}, !- Outlet Node Name 8
  {d46dedc3-86a6-4ae8-9ef8-c717b982ae83}, !- Outlet Node Name 9
  {3b810c55-dcbe-47f3-8177-91554e9a5ab6}, !- Outlet Node Name 10
  {ca60bf39-a229-4af0-92e3-77d77110066b}, !- Outlet Node Name 11
  {1fb2d02b-81d8-456d-9454-c439258e026e}, !- Outlet Node Name 12
  {dd4acdb4-edef-43e5-982a-ad789024e23d}, !- Outlet Node Name 13
  {cf77de7d-7147-4c94-bbcc-123c6d73dfe8}, !- Outlet Node Name 14
  {3cb85454-aec0-4ff7-8c47-5f22f9e5a4f3}, !- Outlet Node Name 15
  {a67296ef-3e1a-43b2-b9f4-a71e8b29c528}, !- Outlet Node Name 16
  {25345e37-7d55-4928-82bf-ab69f36cfec2}, !- Outlet Node Name 17
  {6e874d3f-e997-43ef-8cdb-7cb8cce694c4}, !- Outlet Node Name 18
  {b4464bbd-c113-4818-a3db-2af714dc5f91}, !- Outlet Node Name 19
  {6138d3ec-7c3a-4de5-ac90-e0f2032c6ee7}, !- Outlet Node Name 20
  {e1e2941a-090b-4e25-9e02-d9d04f7fa7e1}, !- Outlet Node Name 21
  {fe35b7a4-2c07-4ac1-89ba-8207f5403991}, !- Outlet Node Name 22
  {e224ae67-c640-4701-a913-86311a7cbff3}, !- Outlet Node Name 23
  {a9979456-0914-4273-bbd4-290ac6ae43ba}, !- Outlet Node Name 24
  {f94cb7f6-387c-4e0e-9441-2c461d1a3383}, !- Outlet Node Name 25
  {ed3bfd15-de95-4f32-bd56-cc150e09b012}, !- Outlet Node Name 26
  {a8b4279a-33b3-491d-b87c-9abe01d3536e}, !- Outlet Node Name 27
  {2ec17d3a-2f12-4e0d-a0d5-1676e416d281}, !- Outlet Node Name 28
  {e34c2900-29cd-48c7-af33-29a1fae79fc5}, !- Outlet Node Name 29
  {6a1a81e6-98c3-48c1-81c6-9b7cf7849acb}, !- Outlet Node Name 30
  {9a15b3fe-dcf8-4f31-aa30-70b72340660d}, !- Outlet Node Name 31
  {4ccef170-8040-4aa9-be49-f7de8ed17a30}, !- Outlet Node Name 32
  {8d429197-383a-48f8-be31-c194d2ce9bc8}, !- Outlet Node Name 33
  {e356c4eb-7251-4cff-8f52-ad41af363a63}, !- Outlet Node Name 34
  {b6d0ea38-51df-4377-80ee-430cfba0bab2}, !- Outlet Node Name 35
  {e817ad3b-ad0d-48f5-bff9-8c9928990d40}, !- Outlet Node Name 36
  {3290071d-3a8b-42fe-8b30-0ad4183ead63}, !- Outlet Node Name 37
  {31821ecb-1eae-49bf-be7f-170c90b64ec4}, !- Outlet Node Name 38
  {a1dc3523-cb22-4645-a91a-99658ca5b4ba}, !- Outlet Node Name 39
  {b43e70a9-5737-42fa-b978-6c027a7b7d29}, !- Outlet Node Name 40
  {699a1003-9c09-425f-9477-cdc2a1cfcf2c}, !- Outlet Node Name 41
  {503ceb7c-34cc-4bba-ae39-7e95204cbecb}, !- Outlet Node Name 42
  {df9603a2-5546-4312-8170-eafb14a0633c}, !- Outlet Node Name 43
  {66b007e0-ba25-40ff-a291-ab6024129201}, !- Outlet Node Name 44
  {4d773dea-bd39-4616-b9ee-7f962da9771a}, !- Outlet Node Name 45
  {1d546948-4d70-4c43-98e8-3164edd5d288}, !- Outlet Node Name 46
  {972f2b2a-6469-4a0e-b190-11685d88b4a8}, !- Outlet Node Name 47
  {0a3376c7-3b12-4644-a7ec-6361ed5c8fff}, !- Outlet Node Name 48
  {33be116d-d201-4209-a524-268439d4dde4}, !- Outlet Node Name 49
  {d3388ddd-b148-4326-af72-f8d43b6389ac}, !- Outlet Node Name 50
  {b568356c-beaa-42f9-8950-78158e3b68e3}, !- Outlet Node Name 51
  {1c1fefd6-169c-4dca-a6d3-5923fb6402ac}, !- Outlet Node Name 52
  {1737a74a-7633-42dd-a52b-6a3566f85412}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {34b0f976-2a2f-4446-aebc-feefbfcbcbf1}, !- Outlet Node Name
  {aba9ad82-159d-41db-918e-600107e71e75}, !- Inlet Node Name 1
  {dba61bf9-e107-43c8-8651-daa3014fe708}, !- Inlet Node Name 2
  {b426a643-5dfa-4dac-9a02-d4150ce8f596}, !- Inlet Node Name 3
  {60d9d061-2420-4e87-b9cd-1dc522c7c0c8}, !- Inlet Node Name 4
  {b08a748b-133c-4508-83c8-59db01631cc7}, !- Inlet Node Name 5
  {83f268d9-122e-4734-b7fb-a99e20e28f1c}, !- Inlet Node Name 6
  {061e6716-f594-4354-9ac8-ab12ec25cb58}, !- Inlet Node Name 7
  {c6f8450c-3262-41f5-ba82-f0b4d0b59d46}, !- Inlet Node Name 8
  {6b22b876-4ce7-426d-a2f7-d42b48fc1d0a}, !- Inlet Node Name 9
  {20ad510a-2bd5-4967-b4f1-6e8de19257ce}, !- Inlet Node Name 10
  {90b83496-9330-4167-bb27-9b8bebc90138}, !- Inlet Node Name 11
  {e15b8055-d95b-4b05-92be-1705149816c0}, !- Inlet Node Name 12
  {58b99e54-ea28-481d-95df-adcf333ceb00}, !- Inlet Node Name 13
  {6f7fd051-53d5-4778-a3de-61120d379aa5}, !- Inlet Node Name 14
  {168d3a37-f2d0-4a52-a32f-e7849222b434}, !- Inlet Node Name 15
  {f547bc18-b73b-42bb-9f31-f5beb729af6c}, !- Inlet Node Name 16
  {61f59729-f39d-46cf-88bc-848c8d20d4a5}, !- Inlet Node Name 17
  {ac777b1a-aca6-4bef-8a0d-d075dbb067bc}, !- Inlet Node Name 18
  {99838fc7-4fda-42e8-9fb7-91e4e739b3d7}, !- Inlet Node Name 19
  {3cf6697a-5303-4388-ac7c-239dbfedef3d}, !- Inlet Node Name 20
  {48c41de3-12a9-4769-a26d-5c8d064942b8}, !- Inlet Node Name 21
  {b2b2f4d0-169a-45d8-8971-01cf21cbdcbf}, !- Inlet Node Name 22
  {d04b532d-2284-4b0e-81ce-44abbca78545}, !- Inlet Node Name 23
  {2ffbacad-2aca-4b3b-9c01-55c414530a2e}, !- Inlet Node Name 24
  {7a6eabec-8fbd-462b-9483-638c40eb6c35}, !- Inlet Node Name 25
  {fa30e5d1-bc44-4e0b-8815-6a4f580f4b61}, !- Inlet Node Name 26
  {200396cb-d953-42a9-a378-2172d052c27d}, !- Inlet Node Name 27
  {e3989cbc-e800-40df-a33f-3945e33a75f9}, !- Inlet Node Name 28
  {263621b7-38a7-45a9-b1ca-c71b96fe862f}, !- Inlet Node Name 29
  {5f4c92ca-487b-41dc-8906-10b4f094f5f7}, !- Inlet Node Name 30
  {2b48a8c3-712c-40d9-bdab-49093b5c7b97}, !- Inlet Node Name 31
  {481c49d3-e8ab-47c9-8caf-0b9edfb508f1}, !- Inlet Node Name 32
  {4eb4c01b-be78-4fe6-8728-9b8ccdf88b50}, !- Inlet Node Name 33
  {71745487-70be-41e1-b3d3-b8548a5c302e}, !- Inlet Node Name 34
  {9875afdc-260f-42d7-b9f2-9efc02cdd2c3}, !- Inlet Node Name 35
  {bd164679-b168-4c84-8e7a-bb4462441a98}, !- Inlet Node Name 36
  {da756926-b91f-4452-bb37-3852c60c5b4b}, !- Inlet Node Name 37
  {7e1383a0-c020-4421-ae9b-96064fe5f5c0}, !- Inlet Node Name 38
  {38557dbf-6bf7-4293-8c78-25897301fd8e}, !- Inlet Node Name 39
  {53947754-0b63-4c4d-84db-752ac83dfd2e}, !- Inlet Node Name 40
  {4fbc45ef-d8e4-4b32-a2ef-cd10073b402f}, !- Inlet Node Name 41
  {38d605ef-e695-452a-9f2c-beebc3810b4a}, !- Inlet Node Name 42
  {09ff1d6e-076e-49a6-8592-764bbc94790c}, !- Inlet Node Name 43
  {26708868-478f-4f7d-b99d-10e2405ff5f6}, !- Inlet Node Name 44
  {72c2b3ca-9db0-4a2e-809a-ff6fc886a12d}, !- Inlet Node Name 45
  {04e33791-9e06-43bd-aee9-430329fa27bd}, !- Inlet Node Name 46
  {3a805b14-bbe2-4278-90ce-511cdc9c34c2}, !- Inlet Node Name 47
  {ad86978c-0303-48b7-a99f-2861042f5ff2}, !- Inlet Node Name 48
  {a4be9146-f1ae-4ed0-a3da-59d7ff36f81c}, !- Inlet Node Name 49
  {94e25175-8c13-452f-b62d-a4d4aa9ff9e8}, !- Inlet Node Name 50
  {cf99436c-a990-4ac8-ab37-59d450bf592f}, !- Inlet Node Name 51
  {06848310-be36-4250-83cc-2ec547967d8a}, !- Inlet Node Name 52
  {01e459c6-dd3d-4192-b54b-a6b591c16689}; !- Inlet Node Name 53

OS:Connection,
  {e1781a73-8e43-4c8a-85ee-c13ab0d35885}, !- Handle
  {f5fdb8ad-685e-476f-986d-4a9de1e0048d}, !- Name
  {cc4eb967-e2ae-4bfd-99c3-17419977be06}, !- Source Object
  3,                                      !- Outlet Port
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b0f976-2a2f-4446-aebc-feefbfcbcbf1}, !- Handle
  {19ed8cc3-f443-4547-819a-1617d91d58c3}, !- Name
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Source Object
  2,                                      !- Outlet Port
  {f70ea027-81be-4ca8-9041-1baf805293eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fcad26ab-a0e3-4619-a48f-ec7282ea13bf}, !- Handle
  {8fe76446-6c90-4c85-ad49-d22bd80bae88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad6bb31f-745d-455d-985e-019e164fd5fd}, !- Handle
  OA System,                              !- Name
  {687b0bcb-ad39-431e-bc63-526d270185ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e26d5a2-8acd-47b6-9589-94a1909bf3f1}, !- Mixed Air Node Name
  {f6939de7-1fa7-43d3-b27a-bdeccb0483c3}, !- Outdoor Air Stream Node Name
  {5c15e111-2026-4c8c-985a-c42bbe7bb85d}, !- Relief Air Stream Node Name
  {f28b6b25-40a2-4de5-a9a5-9414a3c5f965}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {687b0bcb-ad39-431e-bc63-526d270185ba}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4444f49-93bf-4639-878a-b71f2cddad5b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e4444f49-93bf-4639-878a-b71f2cddad5b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Schedule:Constant,
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Handle
  Always On Discrete 1,                   !- Name
  {ccd67f5d-3c45-4bde-9267-748bdbb55d62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ccd67f5d-3c45-4bde-9267-748bdbb55d62}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {b0b63952-a708-42c9-9b61-f2bdafa54866}, !- Handle
  Node 113,                               !- Name
  ,                                       !- Inlet Port
  {f6939de7-1fa7-43d3-b27a-bdeccb0483c3}; !- Outlet Port

OS:Connection,
  {f6939de7-1fa7-43d3-b27a-bdeccb0483c3}, !- Handle
  {419c1225-8214-463b-97d7-1b0fdbe9e397}, !- Name
  {b0b63952-a708-42c9-9b61-f2bdafa54866}, !- Source Object
  3,                                      !- Outlet Port
  {ad6bb31f-745d-455d-985e-019e164fd5fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b50f137d-317a-48bc-8cc7-798b97bffab1}, !- Handle
  Node 114,                               !- Name
  {5c15e111-2026-4c8c-985a-c42bbe7bb85d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c15e111-2026-4c8c-985a-c42bbe7bb85d}, !- Handle
  {fd2bd4fc-b00f-43fa-b443-fadc1c61f9fa}, !- Name
  {ad6bb31f-745d-455d-985e-019e164fd5fd}, !- Source Object
  7,                                      !- Outlet Port
  {b50f137d-317a-48bc-8cc7-798b97bffab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28b6b25-40a2-4de5-a9a5-9414a3c5f965}, !- Handle
  {9f6d6704-a080-4ed9-a608-e8ef9a13957f}, !- Name
  {be9ecf08-e812-48a4-a5e0-33e6a157d8a3}, !- Source Object
  3,                                      !- Outlet Port
  {ad6bb31f-745d-455d-985e-019e164fd5fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, ! Handle
  CHW Clg Coil,                           ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {10589b1a-f593-415e-8fdd-0d5d0e70ff66}, ! Water Inlet Node Name
  {3b0a4652-fe5b-4978-afab-0ddbefc023ae}, ! Water Outlet Node Name
  {c545a2a0-d6d0-485c-b89b-885e3e846a0b}, ! Air Inlet Node Name
  {8167d8af-bb5b-48f1-930d-627624d27c56}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {6d841b0c-fb01-4f9d-9bf5-3e54d2b1ac04}, !- Handle
  Node 115,                               !- Name
  {4e26d5a2-8acd-47b6-9589-94a1909bf3f1}, !- Inlet Port
  {c545a2a0-d6d0-485c-b89b-885e3e846a0b}; !- Outlet Port

OS:Connection,
  {4e26d5a2-8acd-47b6-9589-94a1909bf3f1}, !- Handle
  {976aaa28-ea9b-4f46-8fce-5c32776be3c7}, !- Name
  {ad6bb31f-745d-455d-985e-019e164fd5fd}, !- Source Object
  5,                                      !- Outlet Port
  {6d841b0c-fb01-4f9d-9bf5-3e54d2b1ac04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c545a2a0-d6d0-485c-b89b-885e3e846a0b}, !- Handle
  {fed64e33-146b-408a-8613-659e0b404b5c}, !- Name
  {6d841b0c-fb01-4f9d-9bf5-3e54d2b1ac04}, !- Source Object
  3,                                      !- Outlet Port
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, ! Handle
  HW Htg Coil,                            ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9624640e-9540-48e4-90de-c9f6fbd85f9a}, ! Water Inlet Node Name
  {78478b7f-3b3e-4f42-aae8-a9939e802ea3}, ! Water Outlet Node Name
  {48bd2751-0640-4bae-a000-8c97818048d5}, ! Air Inlet Node Name
  {73a5d4e3-dce7-4e98-b0aa-666eb2af1f07}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1aa7de98-078b-4367-a415-bdc1912c1b44}, !- Handle
  Node 116,                               !- Name
  {8167d8af-bb5b-48f1-930d-627624d27c56}, !- Inlet Port
  {48bd2751-0640-4bae-a000-8c97818048d5}; !- Outlet Port

OS:Connection,
  {8167d8af-bb5b-48f1-930d-627624d27c56}, !- Handle
  {7779577f-6ff0-4cf9-8666-7046414c058a}, !- Name
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, !- Source Object
  13,                                     !- Outlet Port
  {1aa7de98-078b-4367-a415-bdc1912c1b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48bd2751-0640-4bae-a000-8c97818048d5}, !- Handle
  {628fc10d-b523-41d7-b828-9e94a2b06be5}, !- Name
  {1aa7de98-078b-4367-a415-bdc1912c1b44}, !- Source Object
  3,                                      !- Outlet Port
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {4490a913-45f6-43eb-9d43-8dbe7f3f9a69}, ! Handle
  Var Spd Fan,                            ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  0.6045,                                 ! Fan Efficiency
  1494.53346,                             ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
