  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {3eb44e3f-6075-49ee-8bf9-f78cfa9f3325}, ! Air Inlet Node Name
  {296b4f70-c5c1-4458-b734-03c84d4ca563}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {30f4f66c-94f8-483d-ba62-30c964976f9d}, !- Handle
  Node 117,                               !- Name
  {73a5d4e3-dce7-4e98-b0aa-666eb2af1f07}, !- Inlet Port
  {3eb44e3f-6075-49ee-8bf9-f78cfa9f3325}; !- Outlet Port

OS:Connection,
  {73a5d4e3-dce7-4e98-b0aa-666eb2af1f07}, !- Handle
  {ab769c02-f73e-4628-9499-ff132a7d98d7}, !- Name
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, !- Source Object
  8,                                      !- Outlet Port
  {30f4f66c-94f8-483d-ba62-30c964976f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb44e3f-6075-49ee-8bf9-f78cfa9f3325}, !- Handle
  {02f5de0e-3061-428d-afa9-27f15a8e6e1f}, !- Name
  {30f4f66c-94f8-483d-ba62-30c964976f9d}, !- Source Object
  3,                                      !- Outlet Port
  {4490a913-45f6-43eb-9d43-8dbe7f3f9a69}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {296b4f70-c5c1-4458-b734-03c84d4ca563}, !- Handle
  {bc2d67f5-fe20-405e-9718-62081621a536}, !- Name
  {4490a913-45f6-43eb-9d43-8dbe7f3f9a69}, !- Source Object
  17,                                     !- Outlet Port
  {bb5bdba5-08c4-4613-8f2c-34f15d416280}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {c28ac79f-ddfb-451f-89cc-e9f2a512b7af}, ! Handle
  Scheduled Deck Temp,                    ! Name
  Temperature,                            ! Control Variable
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, ! Schedule Name
  {bb5bdba5-08c4-4613-8f2c-34f15d416280}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, ! Handle
  Deck Temperature,                       ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  {9a1ed3d1-d019-4a15-b57e-f7f16c234ecb}, ! Default Day Schedule Name
  {c9dae792-3780-41a0-a86e-709e1319571a}, ! Summer Design Day Schedule Name
  {add65db3-827e-42ca-aeb5-988a0bcaec0e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a1ed3d1-d019-4a15-b57e-f7f16c234ecb}, ! Handle
  Deck Temperature Default,               ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777756585016;                       !- Value Until Time 1

OS:Schedule:Day,
  {c9dae792-3780-41a0-a86e-709e1319571a}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {add65db3-827e-42ca-aeb5-988a0bcaec0e}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Node,
  {7cce1915-6c4f-480c-bd7d-404b7b003fed}, !- Handle
  Node 118,                               !- Name
  {3b0a4652-fe5b-4978-afab-0ddbefc023ae}, !- Inlet Port
  {b71754e5-98a5-4f29-823f-9bfb3a183356}; !- Outlet Port

OS:Connection,
  {10589b1a-f593-415e-8fdd-0d5d0e70ff66}, !- Handle
  {d0816aed-ab36-4fd2-9019-55f7e9b0f74b}, !- Name
  {4692d30c-70b7-4d9f-9f86-72efb1db751e}, !- Source Object
  3,                                      !- Outlet Port
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3b0a4652-fe5b-4978-afab-0ddbefc023ae}, !- Handle
  {32a6642e-60f2-4b90-8d36-3330bc4ced48}, !- Name
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, !- Source Object
  11,                                     !- Outlet Port
  {7cce1915-6c4f-480c-bd7d-404b7b003fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71754e5-98a5-4f29-823f-9bfb3a183356}, !- Handle
  {f7bbe096-e5ee-4f88-aa63-c82428a3d802}, !- Name
  {7cce1915-6c4f-480c-bd7d-404b7b003fed}, !- Source Object
  3,                                      !- Outlet Port
  {2702af9d-e47f-4ee7-b3b7-fdd45ed45fa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {81b4bbd2-bf66-4c44-9de6-f210adb048c7}, !- Handle
  Controller Water Coil 1,                !- Name
  {d337c285-f575-476d-8dc0-25e27ef0c1e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c9be721b-7ba3-4f2c-83af-5ba08f3da5df}, !- Handle
  Node 119,                               !- Name
  {78478b7f-3b3e-4f42-aae8-a9939e802ea3}, !- Inlet Port
  {ef4973d9-bda9-4fee-bddf-42873427db3b}; !- Outlet Port

OS:Connection,
  {9624640e-9540-48e4-90de-c9f6fbd85f9a}, !- Handle
  {2925c843-6910-4c3e-97ea-e03b55253c4d}, !- Name
  {ab3754a1-e63c-4c47-ae21-b21c38401f06}, !- Source Object
  3,                                      !- Outlet Port
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78478b7f-3b3e-4f42-aae8-a9939e802ea3}, !- Handle
  {0e954fce-a843-4607-b94c-d00e541d8e9b}, !- Name
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, !- Source Object
  6,                                      !- Outlet Port
  {c9be721b-7ba3-4f2c-83af-5ba08f3da5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4973d9-bda9-4fee-bddf-42873427db3b}, !- Handle
  {7ab3eb92-80de-4e1f-9eb2-ef2a4e0b0cb3}, !- Name
  {c9be721b-7ba3-4f2c-83af-5ba08f3da5df}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c97259f-fca0-4bef-ad6e-acb1e803838a}, !- Handle
  Controller Water Coil 2,                !- Name
  {4aa187bf-7b22-4e84-8998-8c96d5847081}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ScheduleTypeLimits,
  {f615c1f1-4b35-45b7-98cf-42dbbc0c08f3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4e36ba60-3732-4ac0-9920-c8557928e811}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {70820718-a8a6-4c2b-be4c-de007f1a8f06}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {327173a1-4e6f-42e7-b951-b13271785387}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {22eca39f-228b-41ca-b0e9-9dbcc578d7fa}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {0acd97da-330f-4dd3-8d27-f5fd1789c01b}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {11997d3d-60c8-4109-afed-b32a729550b8}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0b8396e2-779a-4b83-8578-5c7f4787db49}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4dd7891b-2ca3-4c02-a8f0-4adae33bdd9f}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {e766f3a1-d404-4282-ad31-50ee5abd647e}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {bdad3753-7fd5-429d-8eb8-8552b3fc2023}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {cf16d0c1-ac95-4c85-819d-1e4299894a0d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {c3c6975e-7d02-4105-991c-f84ddfbdcd29}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Handle
  Fan Schedule,                           !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {d959cdc5-b6b3-4b44-9daa-d3203a4e2f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d959cdc5-b6b3-4b44-9daa-d3203a4e2f08}, !- Handle
  Schedule Day 1,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Day,
  {9a12be12-1361-4429-818c-994ffe284122}, !- Handle
  Schedule Day 2,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fc694e1e-d899-45fb-96a5-7be8c9dae51a}, !- Handle
  Parallel PIU HW Rht,                    !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0f1275bb-add7-447c-a7b9-10d2b003aba8}, !- Supply Air Inlet Node Name
  {08a7cf58-8b7d-4925-91b7-c6f0d13c642e}, !- Secondary Air Inlet Node Name
  {07c3bc85-d18b-4555-9cfb-824d19736085}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {01a634d7-81fb-4f8e-8622-a4b47d1a08a9}, !- Fan Name
  {dfc2df49-f751-4083-a7ed-98500569baa6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {dfc2df49-f751-4083-a7ed-98500569baa6}, !- Handle
  Parallel PIU HW Rht Coil,               !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5123b459-e435-4be1-9c9e-e70a317bb697}, !- Water Inlet Node Name
  {ba527f5d-5cfb-4a2c-902d-95e19f943883}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {01a634d7-81fb-4f8e-8622-a4b47d1a08a9}, !- Handle
  Parallel PIU HW Rht Fan,                !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  87.1811185,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {38241516-7547-4d89-b9be-056420315db7}, !- Handle
  Node 120,                               !- Name
  {ee86e2bc-b5a1-486e-8049-e579fcee2e34}, !- Inlet Port
  {0f1275bb-add7-447c-a7b9-10d2b003aba8}; !- Outlet Port

OS:Connection,
  {ee86e2bc-b5a1-486e-8049-e579fcee2e34}, !- Handle
  {5ea588ef-d73e-45b3-86f2-a3df93ba6f05}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  3,                                      !- Outlet Port
  {38241516-7547-4d89-b9be-056420315db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1275bb-add7-447c-a7b9-10d2b003aba8}, !- Handle
  {ce5c3a9d-8d6e-4a0f-bd7e-77d72ce63b76}, !- Name
  {38241516-7547-4d89-b9be-056420315db7}, !- Source Object
  3,                                      !- Outlet Port
  {fc694e1e-d899-45fb-96a5-7be8c9dae51a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {07c3bc85-d18b-4555-9cfb-824d19736085}, !- Handle
  {6fb8908e-8ac6-4514-b13e-4aafb4c16969}, !- Name
  {fc694e1e-d899-45fb-96a5-7be8c9dae51a}, !- Source Object
  9,                                      !- Outlet Port
  {3f274eca-f13f-4cb0-9c4a-df70dfe93c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef260579-9865-4f6e-a103-4698d336ae34}, !- Handle
  Node 123,                               !- Name
  {a2312ff5-9c3a-4294-ad47-ec20a8c95ae3}, !- Inlet Port
  {aba9ad82-159d-41db-918e-600107e71e75}; !- Outlet Port

OS:Connection,
  {b3825979-68a0-41f6-b285-451a5252a2fa}, !- Handle
  {ead2e5cc-5599-4e91-95d2-13a0ceeefd6e}, !- Name
  {3f274eca-f13f-4cb0-9c4a-df70dfe93c74}, !- Source Object
  3,                                      !- Outlet Port
  {b3285f3a-ae83-40b1-9559-8c378de92528}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2312ff5-9c3a-4294-ad47-ec20a8c95ae3}, !- Handle
  {fa804c29-d285-4ef8-bb69-e042cae32eec}, !- Name
  {e97cf6c1-054c-4a00-af32-8debb0c50ed1}, !- Source Object
  3,                                      !- Outlet Port
  {ef260579-9865-4f6e-a103-4698d336ae34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba9ad82-159d-41db-918e-600107e71e75}, !- Handle
  {bd69ec1e-6574-44ac-b2de-3b1771b2d5c6}, !- Name
  {ef260579-9865-4f6e-a103-4698d336ae34}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {037b7f36-1539-4bc9-a30a-a81d3f2f29a2}, !- Handle
  Node 124,                               !- Name
  {5e5ed045-c550-4f93-beb8-68596f0d5617}, !- Inlet Port
  {08a7cf58-8b7d-4925-91b7-c6f0d13c642e}; !- Outlet Port

OS:Connection,
  {5e5ed045-c550-4f93-beb8-68596f0d5617}, !- Handle
  {068b7eb2-70a3-4505-a8dd-34c5f8a10690}, !- Name
  {5ac404f0-20cb-4009-9796-a5ccbe21dfed}, !- Source Object
  3,                                      !- Outlet Port
  {037b7f36-1539-4bc9-a30a-a81d3f2f29a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a7cf58-8b7d-4925-91b7-c6f0d13c642e}, !- Handle
  {7a78e18d-10d7-460a-aaed-ec983791caff}, !- Name
  {037b7f36-1539-4bc9-a30a-a81d3f2f29a2}, !- Source Object
  3,                                      !- Outlet Port
  {fc694e1e-d899-45fb-96a5-7be8c9dae51a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {08affb1d-1509-44c2-9d13-9c21aaf4b2a0}, !- Handle
  Node 127,                               !- Name
  {005a8ffc-7d11-41ad-8bdd-c83b647a165a}, !- Inlet Port
  {0496ac1b-e46a-45c6-8399-07d135953367}; !- Outlet Port

OS:Node,
  {a6c0b1c6-b36c-42b3-b89c-c2613c8be609}, !- Handle
  Node 128,                               !- Name
  {6f20ab1b-7819-451b-9c74-f1e43db15922}, !- Inlet Port
  {dba61bf9-e107-43c8-8651-daa3014fe708}; !- Outlet Port

OS:Connection,
  {0496ac1b-e46a-45c6-8399-07d135953367}, !- Handle
  {965b6490-0a1e-47c2-966d-4b3bea60d411}, !- Name
  {08affb1d-1509-44c2-9d13-9c21aaf4b2a0}, !- Source Object
  3,                                      !- Outlet Port
  {68b22d52-d8fb-473f-b56d-11c7c3cc18f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f20ab1b-7819-451b-9c74-f1e43db15922}, !- Handle
  {8da29f05-3a87-41cd-81de-8a35befc38e5}, !- Name
  {de885e0b-8e5e-4a46-8bca-7b23a35ea22a}, !- Source Object
  3,                                      !- Outlet Port
  {a6c0b1c6-b36c-42b3-b89c-c2613c8be609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba61bf9-e107-43c8-8651-daa3014fe708}, !- Handle
  {bd90b1e7-2982-4b92-83c6-6f27f15c3e65}, !- Name
  {a6c0b1c6-b36c-42b3-b89c-c2613c8be609}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  4;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {840cca54-2fc2-4967-aa05-1e1581f65f1f}, !- Handle
  VAV HW Rht,                             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {aec3cf09-273c-477b-9d1b-ba8b05a1e958}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca6ccc6b-a1d5-44ed-97d7-833bae1e2691}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {005a8ffc-7d11-41ad-8bdd-c83b647a165a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ca6ccc6b-a1d5-44ed-97d7-833bae1e2691}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a014f287-4658-4c2d-89c3-0c5a797b451a}, ! Water Inlet Node Name
  {335ae266-ee29-4183-a417-e008e14a5013}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {ec9ba1f6-b384-46fc-ab4e-55d727f15a6d}, !- Handle
  Node 125,                               !- Name
  {f63bd74c-eefb-4149-bbd6-67bdfbaf495d}, !- Inlet Port
  {aec3cf09-273c-477b-9d1b-ba8b05a1e958}; !- Outlet Port

OS:Connection,
  {f63bd74c-eefb-4149-bbd6-67bdfbaf495d}, !- Handle
  {21649c7f-e613-4e9e-a616-472f136592d6}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  4,                                      !- Outlet Port
  {ec9ba1f6-b384-46fc-ab4e-55d727f15a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec3cf09-273c-477b-9d1b-ba8b05a1e958}, !- Handle
  {5a3e7c39-c21b-4b51-a1fd-c118047db528}, !- Name
  {ec9ba1f6-b384-46fc-ab4e-55d727f15a6d}, !- Source Object
  3,                                      !- Outlet Port
  {840cca54-2fc2-4967-aa05-1e1581f65f1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {005a8ffc-7d11-41ad-8bdd-c83b647a165a}, !- Handle
  {958c40e1-b255-4521-922b-ef2caac6d17c}, !- Name
  {840cca54-2fc2-4967-aa05-1e1581f65f1f}, !- Source Object
  12,                                     !- Outlet Port
  {08affb1d-1509-44c2-9d13-9c21aaf4b2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce791273-eb90-4de7-acfe-83505828d16c}, !- Handle
  Node 126,                               !- Name
  {35504e43-f95e-4b6a-8f2c-cb9cd1ac7342}, !- Inlet Port
  {a014f287-4658-4c2d-89c3-0c5a797b451a}; !- Outlet Port

OS:Node,
  {60877049-6628-451b-b217-2246fc52bb09}, !- Handle
  Node 129,                               !- Name
  {335ae266-ee29-4183-a417-e008e14a5013}, !- Inlet Port
  {119dc6ab-c9a0-48d6-8481-b15a579d96c2}; !- Outlet Port

OS:Connection,
  {a014f287-4658-4c2d-89c3-0c5a797b451a}, !- Handle
  {1843ba8a-ce9b-4115-94e3-0a2ac5f9cc79}, !- Name
  {ce791273-eb90-4de7-acfe-83505828d16c}, !- Source Object
  3,                                      !- Outlet Port
  {ca6ccc6b-a1d5-44ed-97d7-833bae1e2691}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {335ae266-ee29-4183-a417-e008e14a5013}, !- Handle
  {f44fe0b9-b906-45e4-aa2f-c23cbc6d378e}, !- Name
  {ca6ccc6b-a1d5-44ed-97d7-833bae1e2691}, !- Source Object
  6,                                      !- Outlet Port
  {60877049-6628-451b-b217-2246fc52bb09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {168850c8-4b80-4263-be9a-4a6c3f1f668e}, !- Handle
  VAV HW Rht 1,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {e9bc7acc-9aa8-4611-94eb-b6186564d81b}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b12b51f8-2c80-445b-98c9-7af0a08ecc09}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {292aaa5b-5144-4d8d-8416-765dac4621d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b12b51f8-2c80-445b-98c9-7af0a08ecc09}, ! Handle
  VAV HW Rht Coil 1,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b6c22ea9-580d-43b3-83c8-b939cfff39e6}, ! Water Inlet Node Name
  {d2a1602f-4957-4b36-9ec5-57ce47617168}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f8ff4a45-eebd-409c-b80e-b3e9ac11fd24}, !- Handle
  Node 130,                               !- Name
  {9b6ef310-22c6-4ed5-9204-2a7c0e2a43a2}, !- Inlet Port
  {b6c22ea9-580d-43b3-83c8-b939cfff39e6}; !- Outlet Port

OS:Node,
  {929ca272-3a7b-4d16-9d16-3f881789f37f}, !- Handle
  Node 131,                               !- Name
  {d2a1602f-4957-4b36-9ec5-57ce47617168}, !- Inlet Port
  {3db46599-73e8-4a22-b0eb-1eda0f9d2224}; !- Outlet Port

OS:Connection,
  {b6c22ea9-580d-43b3-83c8-b939cfff39e6}, !- Handle
  {78dbb70c-2ba2-45a8-9b0c-ad37f01c6313}, !- Name
  {f8ff4a45-eebd-409c-b80e-b3e9ac11fd24}, !- Source Object
  3,                                      !- Outlet Port
  {b12b51f8-2c80-445b-98c9-7af0a08ecc09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2a1602f-4957-4b36-9ec5-57ce47617168}, !- Handle
  {7dd166c7-9505-4cd0-a3d0-2bf6dd16b27a}, !- Name
  {b12b51f8-2c80-445b-98c9-7af0a08ecc09}, !- Source Object
  6,                                      !- Outlet Port
  {929ca272-3a7b-4d16-9d16-3f881789f37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {904a6e0c-1216-4259-8185-e1f3c29febb6}, !- Handle
  Node 132,                               !- Name
  {292aaa5b-5144-4d8d-8416-765dac4621d3}, !- Inlet Port
  {e19e0d90-9236-4fa6-bda8-dd1198cea235}; !- Outlet Port

OS:Node,
  {cccde15a-ca53-4df5-b05e-0f30df6eab16}, !- Handle
  Node 133,                               !- Name
  {caa4837f-62b9-4b1d-a326-aca03816478f}, !- Inlet Port
  {b426a643-5dfa-4dac-9a02-d4150ce8f596}; !- Outlet Port

OS:Connection,
  {e19e0d90-9236-4fa6-bda8-dd1198cea235}, !- Handle
  {a5909a41-806c-4815-b84e-f33f0b7d1d63}, !- Name
  {904a6e0c-1216-4259-8185-e1f3c29febb6}, !- Source Object
  3,                                      !- Outlet Port
  {ce909215-ac8a-4c67-8220-3267ad40008d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caa4837f-62b9-4b1d-a326-aca03816478f}, !- Handle
  {2ab59cb2-eec6-4719-bc21-64d5dd02e99b}, !- Name
  {722bb10c-8de5-4037-add3-6c591a94de58}, !- Source Object
  3,                                      !- Outlet Port
  {cccde15a-ca53-4df5-b05e-0f30df6eab16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b426a643-5dfa-4dac-9a02-d4150ce8f596}, !- Handle
  {5cf6e2b6-b827-4804-bbc6-b9bfd07ff5d3}, !- Name
  {cccde15a-ca53-4df5-b05e-0f30df6eab16}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b172f1ea-7818-4fc4-a700-01603f2d52f2}, !- Handle
  Node 134,                               !- Name
  {740a62fb-30eb-4071-8e5e-630efc7eeece}, !- Inlet Port
  {e9bc7acc-9aa8-4611-94eb-b6186564d81b}; !- Outlet Port

OS:Connection,
  {740a62fb-30eb-4071-8e5e-630efc7eeece}, !- Handle
  {4342d5ce-7a5e-4b94-b589-13d1e1889de5}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  5,                                      !- Outlet Port
  {b172f1ea-7818-4fc4-a700-01603f2d52f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9bc7acc-9aa8-4611-94eb-b6186564d81b}, !- Handle
  {00e73efb-80aa-44cf-b55b-bc92500fbe51}, !- Name
  {b172f1ea-7818-4fc4-a700-01603f2d52f2}, !- Source Object
  3,                                      !- Outlet Port
  {168850c8-4b80-4263-be9a-4a6c3f1f668e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {292aaa5b-5144-4d8d-8416-765dac4621d3}, !- Handle
  {3d42a253-6280-41a6-8e90-cd8860a83b61}, !- Name
  {168850c8-4b80-4263-be9a-4a6c3f1f668e}, !- Source Object
  12,                                     !- Outlet Port
  {904a6e0c-1216-4259-8185-e1f3c29febb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, ! Handle
  Large Office HtgSetp 1,                 ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {becea8e7-531c-4523-9172-319a91b085b1}, ! Default Day Schedule Name
  {635a2e1a-9bf6-47f1-86f4-996ce4dfab66}, ! Summer Design Day Schedule Name
  {e6ef114c-b658-46e8-9e3b-2c0c8404a9e3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {becea8e7-531c-4523-9172-319a91b085b1}, ! Handle
  Large Office HtgSetp Default Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5999925401476,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5999925401476;                       !- Value Until Time 3

OS:Schedule:Day,
  {635a2e1a-9bf6-47f1-86f4-996ce4dfab66}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e6ef114c-b658-46e8-9e3b-2c0c8404a9e3}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4a2f530c-3620-4080-b853-5b05394aa6fd}, !- Handle
  Large Office HtgSetp Rule 3,            !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {df2ab791-e205-425f-8c0d-92976bdd755c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df2ab791-e205-425f-8c0d-92976bdd755c}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.2777773539225;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6a6faf7a-6e7b-4bda-bb43-ede83f368b47}, !- Handle
  Large Office HtgSetp Rule 4,            !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cacab77d-caab-432b-83b2-886e94e4cae6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cacab77d-caab-432b-83b2-886e94e4cae6}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5999967787001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5999967787001;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {da1356d6-a1e8-42ca-b3b3-730e70328460}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7caa41df-2d0d-4d38-85d1-3bc84ed85bd2}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e51ee3d3-9aed-44f0-82e3-20b407048529}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91744fb8-3bb0-4d0c-96fa-30f8b4954008}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c79da9f0-dd25-49a0-9c71-78aa7b9f078f}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d61fa896-5ceb-46f6-a036-d6be7cfeb32e}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ce23c99-0e15-4862-bce4-a4519ed05ecc}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {875b6e55-e316-4ccc-aea4-eaeef9475e05}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34f0e396-5d62-4c65-a224-35f0f052bc5d}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {808045c2-13ec-45cc-9732-96a18982f019}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9221e4a6-3775-475c-875d-b68a23008c56}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e87262b-5f80-47c9-8443-37b27ae9aed8}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9f75bf0-f806-4fe1-ab76-2d7d4b942054}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d79d79c5-058d-44d8-b277-0a3654815d6f}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb8d0322-84d4-4670-a4c2-ec018b24e308}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7f5c942-d28b-4114-aef5-7ae56bbd69c7}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbb8fc55-8880-41ed-a270-38df6723b883}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b23953d4-ca74-4363-87e7-1b122709d2ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1952dcf2-b874-4a1c-ba70-9bba5842f9de}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50371f5e-b136-4e12-833f-fda097c95ac2}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1174cd5-ab7f-46e2-9fd3-9fc44d2b8a51}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87dce51f-801c-41d2-adb7-eaad547c6413}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3385b267-0815-45dc-a284-7e242b2fc10e}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {970cfb82-b840-4d97-8e2c-7165f390afef}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6690bd12-5aab-41ca-9163-dabf1bf912ed}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dc236d0-18ba-4717-9668-f930161e4b3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21715fca-72d8-4a07-8798-5ea2c1523693}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {feb03a7e-2d5e-4d36-9126-12c5ab51d16b}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c77f4c1-cb3b-4b61-a7c7-45c34435d162}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677cbe88-17b6-460f-ba41-f141d7d51692}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {942d4617-89f5-45c5-901c-6e6186fa77df}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a11e0ff8-a8c6-4ba1-94e6-7b718f2ea101}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8ce9afd-9209-4433-9d51-359d926cd2cc}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {463a9974-b9e1-4ba4-adb9-31425cda5ac2}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57d4a0e8-2708-4fe2-8a81-d7461e9e0960}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ed2ea3a-0042-4a84-a2df-c4b0633b8415}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff0b944c-2479-445f-923f-650c62fa2e35}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c916cf9-e562-49c7-80ff-ba63bf560293}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677fe93b-2775-4569-89dc-b1487b0cdc4d}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ce6f3b2-824e-4a12-b93d-c987cd01d485}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18edddb5-4821-4829-bc6b-d922c3494d9e}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d59e89e4-1875-4409-9711-5782998db0bf}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b32c44a3-e9ff-448c-a533-ae2cf52f734c}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {295f51b7-0171-44f4-a291-7ed7dc0ad2ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570526a7-2ced-43c0-ad64-50b47aed0d3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc3f31d5-d99a-44be-99fb-c039234b333a}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1230f9f2-51b2-45c9-a1bf-825163839e31}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4403c679-5ce7-4233-afa8-a4e28c55c2d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {309c104b-d7ac-488b-81cb-548d256414cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {062681a0-775d-4934-9333-2b5110655297}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f95e6d2d-4949-4184-bc01-4fa6f770f16b}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bd493ba-2129-4821-ad3c-279d1390ac07}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ffb4fa6-d94a-4e96-950a-6242063bc954}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331bad34-4db2-4a28-8f29-e87917f6ae16}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d13417c-c223-4979-95bb-ca186dc91b10}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd9cd291-7678-462d-9d8f-6afc3bfbfbf7}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331826c1-36e4-436b-bf42-40a7d67a120a}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {459b33ac-3879-4466-bded-77e687024e9f}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7024ef8a-5877-4cb4-8cc1-ca76ca4f4c92}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a771baf6-6dfd-4c1d-a1f1-a8000064a604}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da3b8c9-c16e-4099-aa36-041ec1eff332}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cf7336c-1d8c-4345-a33e-9b685c232c9f}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ec6f7ac-bbdb-4e2f-9598-da162dd98105}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f73979b9-d918-42da-91db-e109e40cca78}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {465b1084-16a8-4a3c-860a-075df7ad79d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4a6ede3-77f0-4e8d-ac19-a22b02ceb007}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa64178-8f7d-406c-b032-8b5202775a48}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cc53fa0-66cf-4d7d-8ec2-e5d095735301}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4791bbd6-78d1-452a-9648-3cf4bd8ca2cd}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1782584a-77c9-4c17-a227-430dba2a788d}, !- Handle
  Thermostat Setpoint Dual Setpoint 71,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9da2ad9e-bc8c-46b0-a210-bac4b0cdc4d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 72,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {833dac55-8d40-49a8-82eb-62436c5935aa}, !- Handle
  Thermostat Setpoint Dual Setpoint 73,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26592345-cd98-4534-be09-86baeb5c8406}, !- Handle
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fd15010-55bf-4a5f-82a3-14c9652d636c}, !- Handle
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {368f01d8-9b95-4c89-977e-37bb5fe32487}, !- Handle
  Thermostat Setpoint Dual Setpoint 76,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d9fd48d-13ca-471c-afd4-1c6f7e592bc7}, !- Handle
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6872d371-b08a-44a4-ab17-0de5265f54ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3133942-21fe-4401-83ae-1aede41c97de}, !- Handle
  Thermostat Setpoint Dual Setpoint 79,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6fd0cc8-48e5-4215-8aa7-fe9d89c15713}, !- Handle
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Heating Setpoint Temperature Schedule Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}; !- Cooling Setpoint Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {c0a5632e-3088-4664-b8d5-339081183887}, !- Handle
  Water Use Equipment Definition 1,       !- Name
  ,                                       !- End-Use Subcategory
  0.000126180392798995,                   !- Peak Flow Rate {m3/s}
  {7ff2cbe2-98a7-4d97-8f18-40698048dad4}; !- Target Temperature Schedule Name

OS:WaterUse:Connections,
  {426d0b28-c61c-406c-b7a3-17f929bda8af}, ! Handle
  Water Use Connection,                   ! Name
  {6b257164-52d1-4a01-8645-e1f940b83cc9}, ! Inlet Node Name
  {624d8c60-0755-48e1-8811-4c2b11b2c926}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66c6a00d-5136-4aba-8e2e-e1b726ca37fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {66c6a00d-5136-4aba-8e2e-e1b726ca37fb}, !- Handle
  Water Use Equipment 1,                  !- Name
  {c0a5632e-3088-4664-b8d5-339081183887}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Handle
  Domestic Hot Water Gen,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6d2d9c31-ebc8-40f5-a82a-f69c180417da}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e5a6eec1-e757-4a04-8727-5bea01828b62}, !- Plant Side Inlet Node Name
  {b68f56a1-4e75-4ff4-974c-a577a2de1a86}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d04678a0-60dc-47e7-b280-3af108e1840e}, !- Demand Side Inlet Node Name
  {907c4c37-0cb0-4e63-a55d-5954daf04d0c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {21503f8a-97df-46fa-a49e-f1734a163da3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {21503f8a-97df-46fa-a49e-f1734a163da3}, !- Handle
  Domestic Hot Water Gen AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {7fa6f199-b264-4051-abf3-e2c6470d168d}, !- Handle
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3a55f9e6-fcde-4181-b249-2ff6549aa28a}, !- Handle
  Node 135,                               !- Name
  {e5a6eec1-e757-4a04-8727-5bea01828b62}, !- Inlet Port
  {9c2ee0e1-245d-435e-afb0-7b35b240ed4a}; !- Outlet Port

OS:Node,
  {6d2d9c31-ebc8-40f5-a82a-f69c180417da}, !- Handle
  Node 136,                               !- Name
  {596946c1-ac0e-41c6-877a-77d577e82a64}, !- Inlet Port
  {b68f56a1-4e75-4ff4-974c-a577a2de1a86}; !- Outlet Port

OS:Node,
  {427ae953-7dad-4f98-8a74-6278e7e4f7cd}, !- Handle
  Node 137,                               !- Name
  {29a560f8-970b-4173-8f38-504a854d94b4}, !- Inlet Port
  {3fd98249-bbdf-42b6-84f9-3939bf84346e}; !- Outlet Port

OS:Connector:Mixer,
  {61941a25-ea8d-4b81-a320-b4c54090e72f}, !- Handle
  Connector Mixer 7,                      !- Name
  {596946c1-ac0e-41c6-877a-77d577e82a64}, !- Outlet Branch Name
  {de5bda00-0962-4bb2-9663-9c7130a68854}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {752a4ff4-14e7-42d4-b3bb-707c09ee0a6d}, !- Handle
  Connector Splitter 7,                   !- Name
  {c49d4563-440a-4777-b513-a24d95d9f3c9}, !- Inlet Branch Name
  {29a560f8-970b-4173-8f38-504a854d94b4}; !- Outlet Branch Name 1

OS:Connection,
  {e5a6eec1-e757-4a04-8727-5bea01828b62}, !- Handle
  {5dead374-24f5-4413-9740-4ee85689e33f}, !- Name
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Source Object
  13,                                     !- Outlet Port
  {3a55f9e6-fcde-4181-b249-2ff6549aa28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a560f8-970b-4173-8f38-504a854d94b4}, !- Handle
  {c56d3a6f-087a-44a2-9889-df725ce043c3}, !- Name
  {752a4ff4-14e7-42d4-b3bb-707c09ee0a6d}, !- Source Object
  3,                                      !- Outlet Port
  {427ae953-7dad-4f98-8a74-6278e7e4f7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596946c1-ac0e-41c6-877a-77d577e82a64}, !- Handle
  {4f724fea-83c0-4099-9dce-c28fa8b5744a}, !- Name
  {61941a25-ea8d-4b81-a320-b4c54090e72f}, !- Source Object
  2,                                      !- Outlet Port
  {6d2d9c31-ebc8-40f5-a82a-f69c180417da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68f56a1-4e75-4ff4-974c-a577a2de1a86}, !- Handle
  {1464f72a-cf34-4a84-88a8-2d728fb98101}, !- Name
  {6d2d9c31-ebc8-40f5-a82a-f69c180417da}, !- Source Object
  3,                                      !- Outlet Port
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {8303cfe2-a720-455c-a034-a75e3f4be641}, !- Handle
  Node 138,                               !- Name
  {d04678a0-60dc-47e7-b280-3af108e1840e}, !- Inlet Port
  {7a639c34-b1de-4729-a96c-1efd727dd9cc}; !- Outlet Port

OS:Node,
  {a15668c4-84a2-4ed9-a110-681e7726ab37}, !- Handle
  Node 139,                               !- Name
  {fda50490-cf40-4fc9-a091-881847785253}, !- Inlet Port
  {907c4c37-0cb0-4e63-a55d-5954daf04d0c}; !- Outlet Port

OS:Node,
  {b3e6d3dd-7aab-4aba-b03f-96d76ea15ced}, !- Handle
  Node 140,                               !- Name
  {e3bb5566-8ffc-45bd-8fe6-296eebfc6767}, !- Inlet Port
  {6b257164-52d1-4a01-8645-e1f940b83cc9}; !- Outlet Port

OS:Connector:Mixer,
  {593262ff-9c1d-49af-a60f-a2ef0195704c}, !- Handle
  Connector Mixer 8,                      !- Name
  {fda50490-cf40-4fc9-a091-881847785253}, !- Outlet Branch Name
  {4fd4a066-3197-4a86-b3a3-5fd2603b2a57}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60e4662b-8bc2-4a70-8b63-348fc3a34c8e}, !- Handle
  Connector Splitter 8,                   !- Name
  {7a639c34-b1de-4729-a96c-1efd727dd9cc}, !- Inlet Branch Name
  {e3bb5566-8ffc-45bd-8fe6-296eebfc6767}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {d04678a0-60dc-47e7-b280-3af108e1840e}, !- Handle
  {8a8a2a5f-9e87-4d5e-b8c9-46bbb288eddf}, !- Name
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Source Object
  16,                                     !- Outlet Port
  {8303cfe2-a720-455c-a034-a75e3f4be641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a639c34-b1de-4729-a96c-1efd727dd9cc}, !- Handle
  {6e359f05-61ca-4186-9a44-d543e913605a}, !- Name
  {8303cfe2-a720-455c-a034-a75e3f4be641}, !- Source Object
  3,                                      !- Outlet Port
  {60e4662b-8bc2-4a70-8b63-348fc3a34c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bb5566-8ffc-45bd-8fe6-296eebfc6767}, !- Handle
  {5bc40869-ae53-44b1-be70-3fb455ed5c7b}, !- Name
  {60e4662b-8bc2-4a70-8b63-348fc3a34c8e}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6d3dd-7aab-4aba-b03f-96d76ea15ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda50490-cf40-4fc9-a091-881847785253}, !- Handle
  {b2cf353a-da40-4086-b08d-52fc9a8b8a55}, !- Name
  {593262ff-9c1d-49af-a60f-a2ef0195704c}, !- Source Object
  2,                                      !- Outlet Port
  {a15668c4-84a2-4ed9-a110-681e7726ab37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907c4c37-0cb0-4e63-a55d-5954daf04d0c}, !- Handle
  {3a9c7a84-2beb-4ba2-96fe-d2f8b998c95a}, !- Name
  {a15668c4-84a2-4ed9-a110-681e7726ab37}, !- Source Object
  3,                                      !- Outlet Port
  {58b0a05f-d7c1-4662-b735-1c6007810df2}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {e858e5be-3d41-44cf-846c-8e9ae0e1b50d}, !- Handle
  Var Spd Pump 3,                         !- Name
  {9c2ee0e1-245d-435e-afb0-7b35b240ed4a}, !- Inlet Node Name
  {56deac87-9633-4837-8fe6-e8954288b084}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {1a1fe629-9139-43d5-9597-9108b96f2491}, !- Handle
  Node 141,                               !- Name
  {56deac87-9633-4837-8fe6-e8954288b084}, !- Inlet Port
  {c49d4563-440a-4777-b513-a24d95d9f3c9}; !- Outlet Port

OS:Connection,
  {9c2ee0e1-245d-435e-afb0-7b35b240ed4a}, !- Handle
  {e3f1ae4f-bf12-4117-9df8-2df8edb35059}, !- Name
  {3a55f9e6-fcde-4181-b249-2ff6549aa28a}, !- Source Object
  3,                                      !- Outlet Port
  {e858e5be-3d41-44cf-846c-8e9ae0e1b50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56deac87-9633-4837-8fe6-e8954288b084}, !- Handle
  {7792f124-2c7b-498f-9f7a-9d7e63241e34}, !- Name
  {e858e5be-3d41-44cf-846c-8e9ae0e1b50d}, !- Source Object
  3,                                      !- Outlet Port
  {1a1fe629-9139-43d5-9597-9108b96f2491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49d4563-440a-4777-b513-a24d95d9f3c9}, !- Handle
  {f7476b64-2fd7-4161-83b4-d962b363f2a3}, !- Name
  {1a1fe629-9139-43d5-9597-9108b96f2491}, !- Source Object
  3,                                      !- Outlet Port
  {752a4ff4-14e7-42d4-b3bb-707c09ee0a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b8cc84c9-20b1-4a90-badc-87de9d2f9450}, !- Handle
  Water Heater,                           !- Name
  0.189270589198493,                      !- Tank Volume {m3}
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12000,                                  !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                               !- Ambient Temperature Indicator
  {d0f7f241-de35-4be2-a47a-e9e769555c5f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3fd98249-bbdf-42b6-84f9-3939bf84346e}, !- Use Side Inlet Node Name
  {75a8b4bd-9c9e-46a0-b0e9-34d319b757f5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  {3f6b9c29-c30b-4de4-93a1-77a68a2844f8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3f6b9c29-c30b-4de4-93a1-77a68a2844f8}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0f7f241-de35-4be2-a47a-e9e769555c5f}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  {29148dc6-768b-41ca-ab43-aa35cf8999c7}; ! Default Day Schedule Name

OS:Schedule:Day,
  {29148dc6-768b-41ca-ab43-aa35cf8999c7}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.9999991522895;                       !- Value Until Time 1

OS:Node,
  {9827c75e-6af7-4faf-84d9-1409c1b65f30}, !- Handle
  Node 142,                               !- Name
  {75a8b4bd-9c9e-46a0-b0e9-34d319b757f5}, !- Inlet Port
  {de5bda00-0962-4bb2-9663-9c7130a68854}; !- Outlet Port

OS:Connection,
  {3fd98249-bbdf-42b6-84f9-3939bf84346e}, !- Handle
  {6892dfb6-a877-44e3-80c9-9ca67d4ee8b1}, !- Name
  {427ae953-7dad-4f98-8a74-6278e7e4f7cd}, !- Source Object
  3,                                      !- Outlet Port
  {b8cc84c9-20b1-4a90-badc-87de9d2f9450}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {75a8b4bd-9c9e-46a0-b0e9-34d319b757f5}, !- Handle
  {8651091a-89fe-4515-af7c-d3d27a6e4fd0}, !- Name
  {b8cc84c9-20b1-4a90-badc-87de9d2f9450}, !- Source Object
  32,                                     !- Outlet Port
  {9827c75e-6af7-4faf-84d9-1409c1b65f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5bda00-0962-4bb2-9663-9c7130a68854}, !- Handle
  {2c010428-cbec-4eb8-881f-ec6434213a02}, !- Name
  {9827c75e-6af7-4faf-84d9-1409c1b65f30}, !- Source Object
  3,                                      !- Outlet Port
  {61941a25-ea8d-4b81-a320-b4c54090e72f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {fbafe947-0299-46f8-8c83-854a2d720288}, ! Handle
  Scheduled CHW Temp 2,                   ! Name
  Temperature,                            ! Control Variable
  {7ff2cbe2-98a7-4d97-8f18-40698048dad4}, ! Schedule Name
  {6d2d9c31-ebc8-40f5-a82a-f69c180417da}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7ff2cbe2-98a7-4d97-8f18-40698048dad4}, !- Handle
  Domestic Hot Water Target Temp,         !- Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Schedule Type Limits Name
  {1d27db9c-f479-460d-8de1-f1a17e69d2d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d27db9c-f479-460d-8de1-f1a17e69d2d9}, !- Handle
  Schedule Day 4,                         !- Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Node,
  {711629f1-c307-43b1-a751-61a5f258b626}, !- Handle
  Node 143,                               !- Name
  {624d8c60-0755-48e1-8811-4c2b11b2c926}, !- Inlet Port
  {4fd4a066-3197-4a86-b3a3-5fd2603b2a57}; !- Outlet Port

OS:Connection,
  {6b257164-52d1-4a01-8645-e1f940b83cc9}, !- Handle
  {5c57c49d-be18-4e48-834a-e8c350abe7a2}, !- Name
  {b3e6d3dd-7aab-4aba-b03f-96d76ea15ced}, !- Source Object
  3,                                      !- Outlet Port
  {426d0b28-c61c-406c-b7a3-17f929bda8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624d8c60-0755-48e1-8811-4c2b11b2c926}, !- Handle
  {6abd80b6-f862-4edd-8757-b76a99ec6516}, !- Name
  {426d0b28-c61c-406c-b7a3-17f929bda8af}, !- Source Object
  3,                                      !- Outlet Port
  {711629f1-c307-43b1-a751-61a5f258b626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd4a066-3197-4a86-b3a3-5fd2603b2a57}, !- Handle
  {a3b1de66-0c8b-479d-8ad9-00eadf3bd585}, !- Name
  {711629f1-c307-43b1-a751-61a5f258b626}, !- Source Object
  3,                                      !- Outlet Port
  {593262ff-9c1d-49af-a60f-a2ef0195704c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc89701d-e24d-438f-9f56-cfa7844d2aa4}, !- Handle
  VAV HW Rht 2,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {6476a20b-3076-4d9b-a0e8-08c3fdd86723}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9641864-fd3a-4184-bca1-7d954bff9437}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {370e69f4-c83c-4c09-9cf9-9d9ebab2d7aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b9641864-fd3a-4184-bca1-7d954bff9437}, ! Handle
  VAV HW Rht Coil 2,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e2285f07-c9e1-408f-93ce-4336a207849d}, ! Water Inlet Node Name
  {893803d1-c32d-4ac8-ba08-d8f2137336c6}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6c9ad5f2-e7ac-4c42-8094-cd65690b3495}, !- Handle
  Node 146,                               !- Name
  {370e69f4-c83c-4c09-9cf9-9d9ebab2d7aa}, !- Inlet Port
  {cfd587fb-8ac8-424a-aa17-61517dab5ce0}; !- Outlet Port

OS:Node,
  {bf666335-002e-4acf-b0ab-d6b997ed5fbb}, !- Handle
  Node 147,                               !- Name
  {c1ce36fc-fc87-4297-b12a-7b1d3341a033}, !- Inlet Port
  {60d9d061-2420-4e87-b9cd-1dc522c7c0c8}; !- Outlet Port

OS:Connection,
  {cfd587fb-8ac8-424a-aa17-61517dab5ce0}, !- Handle
  {38c93598-39f9-4190-9556-46aa4e2cce16}, !- Name
  {6c9ad5f2-e7ac-4c42-8094-cd65690b3495}, !- Source Object
  3,                                      !- Outlet Port
  {88392d2e-3b09-4617-97aa-7d5fb20fcd24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1ce36fc-fc87-4297-b12a-7b1d3341a033}, !- Handle
  {57204274-b662-41d3-a0b1-0c8d4547d002}, !- Name
  {cf15bf93-e141-4c23-952b-35e0d08191ad}, !- Source Object
  3,                                      !- Outlet Port
  {bf666335-002e-4acf-b0ab-d6b997ed5fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d9d061-2420-4e87-b9cd-1dc522c7c0c8}, !- Handle
  {7ceac2b4-f604-4080-8521-7150c3e75b9f}, !- Name
  {bf666335-002e-4acf-b0ab-d6b997ed5fbb}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20ea85ee-ce16-43cd-9c96-1b9c3eb7ddab}, !- Handle
  Node 148,                               !- Name
  {73025621-e27b-4ce2-a8b8-b09fedc79023}, !- Inlet Port
  {6476a20b-3076-4d9b-a0e8-08c3fdd86723}; !- Outlet Port

OS:Connection,
  {73025621-e27b-4ce2-a8b8-b09fedc79023}, !- Handle
  {a9062d99-819a-40fa-aabd-1910af6e564c}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  6,                                      !- Outlet Port
  {20ea85ee-ce16-43cd-9c96-1b9c3eb7ddab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6476a20b-3076-4d9b-a0e8-08c3fdd86723}, !- Handle
  {1c23c761-cf9a-4997-a28b-d7e5b1e48f3c}, !- Name
  {20ea85ee-ce16-43cd-9c96-1b9c3eb7ddab}, !- Source Object
  3,                                      !- Outlet Port
  {fc89701d-e24d-438f-9f56-cfa7844d2aa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {370e69f4-c83c-4c09-9cf9-9d9ebab2d7aa}, !- Handle
  {d72d8cc3-c385-44d8-9f27-20ae2858833d}, !- Name
  {fc89701d-e24d-438f-9f56-cfa7844d2aa4}, !- Source Object
  12,                                     !- Outlet Port
  {6c9ad5f2-e7ac-4c42-8094-cd65690b3495}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {54f1f58a-45c2-4969-9835-bc0fbe415de7}, !- Handle
  VAV HW Rht 3,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {6367a8cd-dc02-4ccc-a2ae-d89ae528b3ec}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {786be733-b65d-46d3-bb68-40747dab6318}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdc18193-3ce3-4a62-aea8-5cce122b04cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {786be733-b65d-46d3-bb68-40747dab6318}, ! Handle
  VAV HW Rht Coil 3,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {628cce65-9b0d-44b1-a0fd-0013426d0dbd}, ! Water Inlet Node Name
  {1280560d-543b-4d6c-b709-860bf6bc6959}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {aec9a239-c47c-4aa3-9895-5451aa901b4b}, !- Handle
  Node 149,                               !- Name
  {abe2c326-ff45-402b-a9db-7a31d2bfb9fd}, !- Inlet Port
  {628cce65-9b0d-44b1-a0fd-0013426d0dbd}; !- Outlet Port

OS:Node,
  {f7f1afef-24e6-47a1-b3cb-75c2b36a161e}, !- Handle
  Node 150,                               !- Name
  {1280560d-543b-4d6c-b709-860bf6bc6959}, !- Inlet Port
  {f679cf90-e845-47c9-b128-ae5553253a3c}; !- Outlet Port

OS:Connection,
  {628cce65-9b0d-44b1-a0fd-0013426d0dbd}, !- Handle
  {ea918420-b7c5-4580-aa17-27a152ea9688}, !- Name
  {aec9a239-c47c-4aa3-9895-5451aa901b4b}, !- Source Object
  3,                                      !- Outlet Port
  {786be733-b65d-46d3-bb68-40747dab6318}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1280560d-543b-4d6c-b709-860bf6bc6959}, !- Handle
  {b6b431fb-4c7a-4fc1-9191-3522ee74a7f2}, !- Name
  {786be733-b65d-46d3-bb68-40747dab6318}, !- Source Object
  6,                                      !- Outlet Port
  {f7f1afef-24e6-47a1-b3cb-75c2b36a161e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f74a3a26-7b6a-4b93-85ad-b61caf77d5d1}, !- Handle
  Node 151,                               !- Name
  {cdc18193-3ce3-4a62-aea8-5cce122b04cc}, !- Inlet Port
  {1becaaab-746c-4775-99da-4a2a72c573d9}; !- Outlet Port

OS:Node,
  {0f891b81-a2d9-4757-89ed-32ec755058b0}, !- Handle
  Node 152,                               !- Name
  {59aa26c0-3ddc-41bf-b2c6-eafef0b236fb}, !- Inlet Port
  {b08a748b-133c-4508-83c8-59db01631cc7}; !- Outlet Port

OS:Connection,
  {1becaaab-746c-4775-99da-4a2a72c573d9}, !- Handle
  {f765cd12-7146-4d04-8e55-c4c14a36bc92}, !- Name
  {f74a3a26-7b6a-4b93-85ad-b61caf77d5d1}, !- Source Object
  3,                                      !- Outlet Port
  {0bc4344e-a963-470f-a52b-a3d70fd4f28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59aa26c0-3ddc-41bf-b2c6-eafef0b236fb}, !- Handle
  {8b9fb1dd-e974-4df9-ba05-8e2532d6bae8}, !- Name
  {102bde92-276d-4b94-ba1b-213d7410a119}, !- Source Object
  3,                                      !- Outlet Port
  {0f891b81-a2d9-4757-89ed-32ec755058b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08a748b-133c-4508-83c8-59db01631cc7}, !- Handle
  {781b8a67-a8ba-4e0f-87d4-72358dbf753f}, !- Name
  {0f891b81-a2d9-4757-89ed-32ec755058b0}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {126d7b20-25e0-4652-b57c-91c215188eae}, !- Handle
  Node 153,                               !- Name
  {aae98322-f592-4e46-bdd0-7c68a8046bc5}, !- Inlet Port
  {6367a8cd-dc02-4ccc-a2ae-d89ae528b3ec}; !- Outlet Port

OS:Connection,
  {aae98322-f592-4e46-bdd0-7c68a8046bc5}, !- Handle
  {8ba22509-5dc4-4abe-ab4c-269f31c154bc}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  7,                                      !- Outlet Port
  {126d7b20-25e0-4652-b57c-91c215188eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6367a8cd-dc02-4ccc-a2ae-d89ae528b3ec}, !- Handle
  {63ab8c2e-ac5a-4371-b848-34898b7759ef}, !- Name
  {126d7b20-25e0-4652-b57c-91c215188eae}, !- Source Object
  3,                                      !- Outlet Port
  {54f1f58a-45c2-4969-9835-bc0fbe415de7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdc18193-3ce3-4a62-aea8-5cce122b04cc}, !- Handle
  {929c7857-c97b-44c7-8441-1978c3757929}, !- Name
  {54f1f58a-45c2-4969-9835-bc0fbe415de7}, !- Source Object
  12,                                     !- Outlet Port
  {f74a3a26-7b6a-4b93-85ad-b61caf77d5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aab5914e-2fc5-42c1-a7d4-6b81717105a8}, !- Handle
  VAV HW Rht 4,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {30a8c262-4085-417a-a76f-b553cb82a743}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7920178-d4e4-4946-99a0-81d1204452e9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92e1e0d1-cc49-420a-a672-aac34478493f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a7920178-d4e4-4946-99a0-81d1204452e9}, ! Handle
  VAV HW Rht Coil 4,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {198ac1a7-6acd-49ea-843f-58558a4564b3}, ! Water Inlet Node Name
  {5b85130e-7091-49e2-b7f9-8be1f0a1473f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8db64231-4fc6-4d28-9d1b-b5b9b2dfc894}, !- Handle
  Node 154,                               !- Name
  {d3b19777-87e0-445a-844d-bbb651ef83e0}, !- Inlet Port
  {198ac1a7-6acd-49ea-843f-58558a4564b3}; !- Outlet Port

OS:Node,
  {5c32088a-de9c-4073-b229-e9170b929c52}, !- Handle
  Node 155,                               !- Name
  {5b85130e-7091-49e2-b7f9-8be1f0a1473f}, !- Inlet Port
  {9984c5cc-f203-4901-a063-8566b1971e29}; !- Outlet Port

OS:Connection,
  {198ac1a7-6acd-49ea-843f-58558a4564b3}, !- Handle
  {d463c690-53c0-4676-8f74-3b4df4fef7f0}, !- Name
  {8db64231-4fc6-4d28-9d1b-b5b9b2dfc894}, !- Source Object
  3,                                      !- Outlet Port
  {a7920178-d4e4-4946-99a0-81d1204452e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b85130e-7091-49e2-b7f9-8be1f0a1473f}, !- Handle
  {388a0af7-298e-4467-9b48-ba0db5e8e539}, !- Name
  {a7920178-d4e4-4946-99a0-81d1204452e9}, !- Source Object
  6,                                      !- Outlet Port
  {5c32088a-de9c-4073-b229-e9170b929c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b88822a-5c18-4f67-acce-15e94a5353e0}, !- Handle
  Node 156,                               !- Name
  {92e1e0d1-cc49-420a-a672-aac34478493f}, !- Inlet Port
  {5b43ab9e-517c-4e43-a9c7-fb0522ec704a}; !- Outlet Port

OS:Node,
  {63e4e75c-4100-46da-b5a8-06b4d54b74d4}, !- Handle
  Node 157,                               !- Name
  {3971bec5-7e35-4eb2-9bd6-4900a576e5df}, !- Inlet Port
  {83f268d9-122e-4734-b7fb-a99e20e28f1c}; !- Outlet Port

OS:Connection,
  {5b43ab9e-517c-4e43-a9c7-fb0522ec704a}, !- Handle
  {76522019-d6f6-45ce-830a-01700f5deb67}, !- Name
  {3b88822a-5c18-4f67-acce-15e94a5353e0}, !- Source Object
  3,                                      !- Outlet Port
  {1452e3c1-bda1-4eab-9f82-13f0d4d0ae83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3971bec5-7e35-4eb2-9bd6-4900a576e5df}, !- Handle
  {6860a6f8-f6e4-4265-bd60-f8efd3998ad6}, !- Name
  {3c8489e5-d790-468d-891f-1b8207e0315a}, !- Source Object
  3,                                      !- Outlet Port
  {63e4e75c-4100-46da-b5a8-06b4d54b74d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f268d9-122e-4734-b7fb-a99e20e28f1c}, !- Handle
  {c5b10e4f-207f-448b-a4ad-25e181d097fe}, !- Name
  {63e4e75c-4100-46da-b5a8-06b4d54b74d4}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ccca00d-5362-4d35-bf2b-6b7fd88e9b25}, !- Handle
  Node 158,                               !- Name
  {c5400e53-e506-46ba-a82b-80b67e2cc5c9}, !- Inlet Port
  {30a8c262-4085-417a-a76f-b553cb82a743}; !- Outlet Port

OS:Connection,
  {c5400e53-e506-46ba-a82b-80b67e2cc5c9}, !- Handle
  {80c37c02-dff3-4274-9ecb-c95cdfbcae46}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  8,                                      !- Outlet Port
  {7ccca00d-5362-4d35-bf2b-6b7fd88e9b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a8c262-4085-417a-a76f-b553cb82a743}, !- Handle
  {8bedb26f-cf11-457e-8488-c82ada6a1d2e}, !- Name
  {7ccca00d-5362-4d35-bf2b-6b7fd88e9b25}, !- Source Object
  3,                                      !- Outlet Port
  {aab5914e-2fc5-42c1-a7d4-6b81717105a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92e1e0d1-cc49-420a-a672-aac34478493f}, !- Handle
  {79e850ae-7117-400e-a8f1-e519b7674497}, !- Name
  {aab5914e-2fc5-42c1-a7d4-6b81717105a8}, !- Source Object
  12,                                     !- Outlet Port
  {3b88822a-5c18-4f67-acce-15e94a5353e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32ad7f3b-5c13-4ea0-8b02-7ad409b1eaf0}, !- Handle
  VAV HW Rht 5,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {5f62ca80-2faf-454e-bf0d-764dcc95d463}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d9b92c2-494d-43ab-985e-5ea1952b3b2c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d055d8b4-57dc-4e23-9652-9db272297b59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {8d9b92c2-494d-43ab-985e-5ea1952b3b2c}, ! Handle
  VAV HW Rht Coil 5,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2aeb3824-3baf-447c-bde9-7c79c7e253f6}, ! Water Inlet Node Name
  {da1598a1-67e2-4f0c-869f-9736e99b4a70}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6993e98d-525f-4321-a0ba-dddda744a9d0}, !- Handle
  Node 159,                               !- Name
  {3bf2a141-019a-41da-a292-43818ccb1505}, !- Inlet Port
  {2aeb3824-3baf-447c-bde9-7c79c7e253f6}; !- Outlet Port

OS:Node,
  {1487a7b2-c4f8-4c42-af83-9a2dae102afd}, !- Handle
  Node 160,                               !- Name
  {da1598a1-67e2-4f0c-869f-9736e99b4a70}, !- Inlet Port
  {9d45c30c-939f-4f8d-aa49-2318b7322698}; !- Outlet Port

OS:Connection,
  {2aeb3824-3baf-447c-bde9-7c79c7e253f6}, !- Handle
  {cff14ffa-a4c3-4024-b45d-a288e073ddb1}, !- Name
  {6993e98d-525f-4321-a0ba-dddda744a9d0}, !- Source Object
  3,                                      !- Outlet Port
  {8d9b92c2-494d-43ab-985e-5ea1952b3b2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da1598a1-67e2-4f0c-869f-9736e99b4a70}, !- Handle
  {0fd6ea55-676e-4d88-8ebc-bf8e3c218ec9}, !- Name
  {8d9b92c2-494d-43ab-985e-5ea1952b3b2c}, !- Source Object
  6,                                      !- Outlet Port
  {1487a7b2-c4f8-4c42-af83-9a2dae102afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8441b339-5926-4ef4-ace1-44a32d0d1946}, !- Handle
  Node 161,                               !- Name
  {d055d8b4-57dc-4e23-9652-9db272297b59}, !- Inlet Port
  {a2447ad0-9954-41c6-bd22-e9307e444370}; !- Outlet Port

OS:Node,
  {505f5f3a-18ed-43aa-8ff1-a15d771180b2}, !- Handle
  Node 162,                               !- Name
  {c6ce5c2e-a10b-4ca0-9408-4ddfbe1d6621}, !- Inlet Port
  {061e6716-f594-4354-9ac8-ab12ec25cb58}; !- Outlet Port

OS:Connection,
  {a2447ad0-9954-41c6-bd22-e9307e444370}, !- Handle
  {1156cc09-31c3-4208-b472-b24975091fd7}, !- Name
  {8441b339-5926-4ef4-ace1-44a32d0d1946}, !- Source Object
  3,                                      !- Outlet Port
  {eecae394-b42e-4b8f-80cf-7e056f5db82e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6ce5c2e-a10b-4ca0-9408-4ddfbe1d6621}, !- Handle
  {a31196be-de24-4575-87d8-cb16402564b9}, !- Name
  {6a75a09b-f73f-4cfb-b46a-9248b899f708}, !- Source Object
  3,                                      !- Outlet Port
  {505f5f3a-18ed-43aa-8ff1-a15d771180b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061e6716-f594-4354-9ac8-ab12ec25cb58}, !- Handle
  {7f426660-7c5b-458c-a211-69915a6f78e3}, !- Name
  {505f5f3a-18ed-43aa-8ff1-a15d771180b2}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {68cb44f1-1ad0-4ded-b136-52ebc68401a7}, !- Handle
  Node 163,                               !- Name
  {f4abd2d7-1d93-4e33-917d-8721a4c0a0a1}, !- Inlet Port
  {5f62ca80-2faf-454e-bf0d-764dcc95d463}; !- Outlet Port

OS:Connection,
  {f4abd2d7-1d93-4e33-917d-8721a4c0a0a1}, !- Handle
  {217a87db-7a15-4f7e-acc0-90491feb121d}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  9,                                      !- Outlet Port
  {68cb44f1-1ad0-4ded-b136-52ebc68401a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f62ca80-2faf-454e-bf0d-764dcc95d463}, !- Handle
  {7e9a2118-0243-4767-895f-532ccb53c0c0}, !- Name
  {68cb44f1-1ad0-4ded-b136-52ebc68401a7}, !- Source Object
  3,                                      !- Outlet Port
  {32ad7f3b-5c13-4ea0-8b02-7ad409b1eaf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d055d8b4-57dc-4e23-9652-9db272297b59}, !- Handle
  {29b93f48-4687-4d96-b72e-efa23121729f}, !- Name
  {32ad7f3b-5c13-4ea0-8b02-7ad409b1eaf0}, !- Source Object
  12,                                     !- Outlet Port
  {8441b339-5926-4ef4-ace1-44a32d0d1946}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d7cc89e-31c8-435b-b128-51b1c90ad0da}, !- Handle
  VAV HW Rht 6,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {8281086b-e565-4a12-82a3-03a678019c86}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b3beef6-c901-4685-b68a-66a161859561}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba3b63bd-80cb-47af-ae8a-7844ef0a5c84}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {9b3beef6-c901-4685-b68a-66a161859561}, ! Handle
  VAV HW Rht Coil 6,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {08b86fd3-1ed6-41c6-854c-551724da4bae}, ! Water Inlet Node Name
  {747d2d51-0581-4a84-973a-b11d56bcaa7e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0b6e0c7f-4c78-43f7-9068-da982d7e01cb}, !- Handle
  Node 164,                               !- Name
  {943052c9-9aac-4943-8a08-973fbf14f104}, !- Inlet Port
  {08b86fd3-1ed6-41c6-854c-551724da4bae}; !- Outlet Port

OS:Node,
  {09d345e9-81f9-4fd8-bc2a-363b427b6fe9}, !- Handle
  Node 165,                               !- Name
  {747d2d51-0581-4a84-973a-b11d56bcaa7e}, !- Inlet Port
  {455f2a3e-5b6a-4883-b4fa-97e57be6cbb0}; !- Outlet Port

OS:Connection,
  {08b86fd3-1ed6-41c6-854c-551724da4bae}, !- Handle
  {20e10350-e38f-46c8-8b86-4fcf27b8d523}, !- Name
  {0b6e0c7f-4c78-43f7-9068-da982d7e01cb}, !- Source Object
  3,                                      !- Outlet Port
  {9b3beef6-c901-4685-b68a-66a161859561}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {747d2d51-0581-4a84-973a-b11d56bcaa7e}, !- Handle
  {f49e1207-b5fa-4dcb-9e85-521b5f5c0265}, !- Name
  {9b3beef6-c901-4685-b68a-66a161859561}, !- Source Object
  6,                                      !- Outlet Port
  {09d345e9-81f9-4fd8-bc2a-363b427b6fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7facad0f-1fde-4f32-88dc-cda61da34855}, !- Handle
  Node 166,                               !- Name
  {ba3b63bd-80cb-47af-ae8a-7844ef0a5c84}, !- Inlet Port
  {16460693-cc4e-4818-afb4-90b7b485ec18}; !- Outlet Port

OS:Node,
  {513a68ec-8806-47e9-96f6-62c26b97152b}, !- Handle
  Node 167,                               !- Name
  {1228d7de-1cd0-4cf6-877d-e9637e779a41}, !- Inlet Port
  {c6f8450c-3262-41f5-ba82-f0b4d0b59d46}; !- Outlet Port

OS:Connection,
  {16460693-cc4e-4818-afb4-90b7b485ec18}, !- Handle
  {91f6037b-05f6-4e9a-95f2-3d5cd52e3376}, !- Name
  {7facad0f-1fde-4f32-88dc-cda61da34855}, !- Source Object
  3,                                      !- Outlet Port
  {d764b017-8155-4b1d-9306-d2cb5088e036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1228d7de-1cd0-4cf6-877d-e9637e779a41}, !- Handle
  {70559770-d29d-4192-afb3-a43831074791}, !- Name
  {e7abc7ee-374f-408a-b1ba-4a7fbb26002a}, !- Source Object
  3,                                      !- Outlet Port
  {513a68ec-8806-47e9-96f6-62c26b97152b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f8450c-3262-41f5-ba82-f0b4d0b59d46}, !- Handle
  {d1d0f6f2-cfa4-4e1f-b79b-dc2201a501e9}, !- Name
  {513a68ec-8806-47e9-96f6-62c26b97152b}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f9008a06-6b3c-4e92-abe5-2dc393d2da1a}, !- Handle
  Node 168,                               !- Name
  {1ec82169-0eb5-4e24-8916-4d49c53810e4}, !- Inlet Port
  {8281086b-e565-4a12-82a3-03a678019c86}; !- Outlet Port

OS:Connection,
  {1ec82169-0eb5-4e24-8916-4d49c53810e4}, !- Handle
  {bcff0ace-981f-4ea0-820f-2f83ad8d47f3}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  10,                                     !- Outlet Port
  {f9008a06-6b3c-4e92-abe5-2dc393d2da1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8281086b-e565-4a12-82a3-03a678019c86}, !- Handle
  {2c67d83f-6671-4a00-8250-0467bcd9ac2f}, !- Name
  {f9008a06-6b3c-4e92-abe5-2dc393d2da1a}, !- Source Object
  3,                                      !- Outlet Port
  {8d7cc89e-31c8-435b-b128-51b1c90ad0da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba3b63bd-80cb-47af-ae8a-7844ef0a5c84}, !- Handle
  {e42e4e2c-5ab0-44fe-b532-dde0d45ac5d4}, !- Name
  {8d7cc89e-31c8-435b-b128-51b1c90ad0da}, !- Source Object
  12,                                     !- Outlet Port
  {7facad0f-1fde-4f32-88dc-cda61da34855}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ade9b27-e4a9-4ea8-bcfb-bf4965370ccf}, !- Handle
  VAV HW Rht 7,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {ed9639cc-b04e-4f35-96c0-6b95c8d51cbf}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f96a18a5-d048-4b9f-8951-9c423c3cd066}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {31fad94a-be20-407a-b364-1f64156104d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f96a18a5-d048-4b9f-8951-9c423c3cd066}, ! Handle
  VAV HW Rht Coil 7,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0a6d9f60-ddb0-4e50-87c2-a5078f98874c}, ! Water Inlet Node Name
  {2a97d79a-455e-4e0f-99c2-ccdd52c8f280}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d13d0ae8-73b6-4e59-be9b-4c068ffc5dd2}, !- Handle
  Node 169,                               !- Name
  {bf289347-3c4f-4171-a2ce-1ea3b2eaa26f}, !- Inlet Port
  {0a6d9f60-ddb0-4e50-87c2-a5078f98874c}; !- Outlet Port

OS:Node,
  {d580af66-ce8a-4080-9717-1e41e6ea0aed}, !- Handle
  Node 170,                               !- Name
  {2a97d79a-455e-4e0f-99c2-ccdd52c8f280}, !- Inlet Port
  {daaae312-63df-4b5c-9b54-b547f641c38b}; !- Outlet Port

OS:Connection,
  {0a6d9f60-ddb0-4e50-87c2-a5078f98874c}, !- Handle
  {7d58acc0-32bc-4a43-9604-957b64d606de}, !- Name
  {d13d0ae8-73b6-4e59-be9b-4c068ffc5dd2}, !- Source Object
  3,                                      !- Outlet Port
  {f96a18a5-d048-4b9f-8951-9c423c3cd066}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a97d79a-455e-4e0f-99c2-ccdd52c8f280}, !- Handle
  {e1ad80cc-a0d6-4c56-9228-3f2606034814}, !- Name
  {f96a18a5-d048-4b9f-8951-9c423c3cd066}, !- Source Object
  6,                                      !- Outlet Port
  {d580af66-ce8a-4080-9717-1e41e6ea0aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34565a5a-779c-4be1-a749-e0e5c479fa9a}, !- Handle
  Node 171,                               !- Name
  {31fad94a-be20-407a-b364-1f64156104d8}, !- Inlet Port
  {4f7362e9-0797-4c04-84aa-b33836e743f5}; !- Outlet Port

OS:Node,
  {58541b62-9942-4f9e-8bd8-69e5c7a0e105}, !- Handle
  Node 172,                               !- Name
  {78d59708-ae3d-41b5-a443-d97f31ea5718}, !- Inlet Port
  {6b22b876-4ce7-426d-a2f7-d42b48fc1d0a}; !- Outlet Port

OS:Connection,
  {4f7362e9-0797-4c04-84aa-b33836e743f5}, !- Handle
  {f7dbfc21-8010-47ea-aadd-a9225e7aee4a}, !- Name
  {34565a5a-779c-4be1-a749-e0e5c479fa9a}, !- Source Object
  3,                                      !- Outlet Port
  {42b64e9d-e0fe-48f6-a312-3eafb2bbdb9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d59708-ae3d-41b5-a443-d97f31ea5718}, !- Handle
  {6190a99f-804f-40d9-a5ab-aaa26d917cc7}, !- Name
  {418125ba-2925-4874-87fa-f128ea96eea6}, !- Source Object
  3,                                      !- Outlet Port
  {58541b62-9942-4f9e-8bd8-69e5c7a0e105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b22b876-4ce7-426d-a2f7-d42b48fc1d0a}, !- Handle
  {5cddf904-0df4-4853-8d17-6089bba351df}, !- Name
  {58541b62-9942-4f9e-8bd8-69e5c7a0e105}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {24856c47-99d5-4878-978e-68f05d84d818}, !- Handle
  Node 173,                               !- Name
  {d46dedc3-86a6-4ae8-9ef8-c717b982ae83}, !- Inlet Port
  {ed9639cc-b04e-4f35-96c0-6b95c8d51cbf}; !- Outlet Port

OS:Connection,
  {d46dedc3-86a6-4ae8-9ef8-c717b982ae83}, !- Handle
  {9770dae1-7ca5-423c-b03b-06054c2f2ce5}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  11,                                     !- Outlet Port
  {24856c47-99d5-4878-978e-68f05d84d818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9639cc-b04e-4f35-96c0-6b95c8d51cbf}, !- Handle
  {b5c629bf-96c1-41a8-8cf6-4efef7557b76}, !- Name
  {24856c47-99d5-4878-978e-68f05d84d818}, !- Source Object
  3,                                      !- Outlet Port
  {9ade9b27-e4a9-4ea8-bcfb-bf4965370ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31fad94a-be20-407a-b364-1f64156104d8}, !- Handle
  {58d488b3-5c72-46bb-8583-ef684409cec5}, !- Name
  {9ade9b27-e4a9-4ea8-bcfb-bf4965370ccf}, !- Source Object
  12,                                     !- Outlet Port
  {34565a5a-779c-4be1-a749-e0e5c479fa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c434814b-4a86-4b2e-b4ee-cdd607026a03}, !- Handle
  VAV HW Rht 8,                           !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  {390dabb6-2eed-4aff-8b4f-0dfa31248cd7}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39f6e288-c741-4251-b4c8-b9586203bca6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59bfff90-d7ce-465d-98be-b93a3b295ba4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {39f6e288-c741-4251-b4c8-b9586203bca6}, ! Handle
  VAV HW Rht Coil 8,                      ! Name
  {07643347-f8f6-4add-8c77-e621321e398d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a06fcdb0-f287-42ca-aae9-fdbc26534e6b}, ! Water Inlet Node Name
  {7ab535d0-84de-4c3b-9a9f-34a24b37f185}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {a2966698-9c7d-49d2-9d70-4fe8bbc8e9ec}, !- Handle
  Node 174,                               !- Name
  {eb741f34-d5c4-4f4a-b88e-b9954680986d}, !- Inlet Port
  {a06fcdb0-f287-42ca-aae9-fdbc26534e6b}; !- Outlet Port

OS:Node,
  {677e7915-4450-45e3-9b8b-6b7713b3fd5f}, !- Handle
  Node 175,                               !- Name
  {7ab535d0-84de-4c3b-9a9f-34a24b37f185}, !- Inlet Port
  {c74c19c3-f19c-42d7-b320-b3b013e38178}; !- Outlet Port

OS:Connection,
  {a06fcdb0-f287-42ca-aae9-fdbc26534e6b}, !- Handle
  {b620777e-ee94-4222-941b-76fbb409c98b}, !- Name
  {a2966698-9c7d-49d2-9d70-4fe8bbc8e9ec}, !- Source Object
  3,                                      !- Outlet Port
  {39f6e288-c741-4251-b4c8-b9586203bca6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ab535d0-84de-4c3b-9a9f-34a24b37f185}, !- Handle
  {f5f6daa8-ccb3-4e63-ba00-c8921fb6a81b}, !- Name
  {39f6e288-c741-4251-b4c8-b9586203bca6}, !- Source Object
  6,                                      !- Outlet Port
  {677e7915-4450-45e3-9b8b-6b7713b3fd5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04f15473-2f0b-4a8b-a388-0236b8c65b85}, !- Handle
  Node 176,                               !- Name
  {59bfff90-d7ce-465d-98be-b93a3b295ba4}, !- Inlet Port
  {7454d367-a0fe-44f5-a714-45d489c473c1}; !- Outlet Port

OS:Node,
  {2b2380b9-a6d4-4218-9f76-ef3be824a8fa}, !- Handle
  Node 177,                               !- Name
  {3709d17b-f5c1-43fe-aff8-c61f3bd30c7b}, !- Inlet Port
  {20ad510a-2bd5-4967-b4f1-6e8de19257ce}; !- Outlet Port

OS:Connection,
  {7454d367-a0fe-44f5-a714-45d489c473c1}, !- Handle
  {1c81cdaa-31f8-41d1-83ea-f69475791986}, !- Name
  {04f15473-2f0b-4a8b-a388-0236b8c65b85}, !- Source Object
  3,                                      !- Outlet Port
  {5548751a-f53b-4a07-a804-8f789abb7ffe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3709d17b-f5c1-43fe-aff8-c61f3bd30c7b}, !- Handle
  {a2163fc6-3da5-4be3-98d9-2ca40fbb14af}, !- Name
  {86f54cab-d055-43f9-84f9-f7d77ae307ef}, !- Source Object
  3,                                      !- Outlet Port
  {2b2380b9-a6d4-4218-9f76-ef3be824a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ad510a-2bd5-4967-b4f1-6e8de19257ce}, !- Handle
  {ff631d8b-2870-4884-9a7d-24a75f9e4d9e}, !- Name
  {2b2380b9-a6d4-4218-9f76-ef3be824a8fa}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44ab190d-c3b2-4f8f-94be-bdd4adf82d49}, !- Handle
  Node 178,                               !- Name
  {3b810c55-dcbe-47f3-8177-91554e9a5ab6}, !- Inlet Port
  {390dabb6-2eed-4aff-8b4f-0dfa31248cd7}; !- Outlet Port

OS:Connection,
  {3b810c55-dcbe-47f3-8177-91554e9a5ab6}, !- Handle
  {f766693a-f288-46de-b7cc-9485b61a318d}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  12,                                     !- Outlet Port
  {44ab190d-c3b2-4f8f-94be-bdd4adf82d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390dabb6-2eed-4aff-8b4f-0dfa31248cd7}, !- Handle
  {da264f43-7c6f-4a0c-b547-1830d4d14c2e}, !- Name
  {44ab190d-c3b2-4f8f-94be-bdd4adf82d49}, !- Source Object
  3,                                      !- Outlet Port
  {c434814b-4a86-4b2e-b4ee-cdd607026a03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59bfff90-d7ce-465d-98be-b93a3b295ba4}, !- Handle
  {5ca89501-cc2a-499c-a092-cea0a1886bd2}, !- Name
  {c434814b-4a86-4b2e-b4ee-cdd607026a03}, !- Source Object
  12,                                     !- Outlet Port
  {04f15473-2f0b-4a8b-a388-0236b8c65b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f86c08a-7dff-451d-8276-429cf99d07f1}, !- Handle
  Node 181,                               !- Name
  {06d164c2-3be2-4f75-b2a3-334a5a1aeb37}, !- Inlet Port
  {971ae745-d034-4119-848f-edef57ac2dbd}; !- Outlet Port

OS:Node,
  {ed07e8f1-1bf8-44d9-9636-938620b23c3c}, !- Handle
  Node 182,                               !- Name
  {ef27610b-e373-41cd-971b-a2d8aca69253}, !- Inlet Port
  {90b83496-9330-4167-bb27-9b8bebc90138}; !- Outlet Port

OS:Connection,
  {971ae745-d034-4119-848f-edef57ac2dbd}, !- Handle
  {7685647b-0881-4f11-8e03-d8b48acd795f}, !- Name
  {4f86c08a-7dff-451d-8276-429cf99d07f1}, !- Source Object
  3,                                      !- Outlet Port
  {103eeaba-e08a-4109-89b7-df88003fef06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef27610b-e373-41cd-971b-a2d8aca69253}, !- Handle
  {393ad5c1-dfd7-4384-a3a6-5e44d1c6c24f}, !- Name
  {dab7ec62-f7e1-41cc-99e1-e6f5366c2092}, !- Source Object
  3,                                      !- Outlet Port
  {ed07e8f1-1bf8-44d9-9636-938620b23c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b83496-9330-4167-bb27-9b8bebc90138}, !- Handle
  {7d1a7f0c-6cad-458e-84ab-c2380c1a26cf}, !- Name
  {ed07e8f1-1bf8-44d9-9636-938620b23c3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  13;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b560606f-30ff-4afc-9d85-16204d743d3e}, !- Handle
  Parallel PIU HW Rht 1,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9141ff29-14f3-44d3-bf84-489690464200}, !- Supply Air Inlet Node Name
  {8cbb7d03-cf08-47b4-bfb0-3ab0bb590999}, !- Secondary Air Inlet Node Name
  {06d164c2-3be2-4f75-b2a3-334a5a1aeb37}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d195edf5-d54f-4f3f-ba00-f275e750c0dc}, !- Fan Name
  {9c8dc029-2b70-452e-9a7c-b53309821666}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {9c8dc029-2b70-452e-9a7c-b53309821666}, !- Handle
  Parallel PIU HW Rht Coil 1,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27b37b63-9fde-4d7a-9ab9-610c2ae2bd87}, !- Water Inlet Node Name
  {e65650a3-40e5-4f8a-b054-8c7650e8e545}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {d195edf5-d54f-4f3f-ba00-f275e750c0dc}, !- Handle
  Parallel PIU HW Rht Fan 1,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {741b4a62-8c74-45af-8ec2-889b05d7e9dd}, !- Handle
  Node 179,                               !- Name
  {ca60bf39-a229-4af0-92e3-77d77110066b}, !- Inlet Port
  {9141ff29-14f3-44d3-bf84-489690464200}; !- Outlet Port

OS:Connection,
  {ca60bf39-a229-4af0-92e3-77d77110066b}, !- Handle
  {6bc20f5a-52d7-4bd0-8cf7-4be5cd94d77c}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  13,                                     !- Outlet Port
  {741b4a62-8c74-45af-8ec2-889b05d7e9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9141ff29-14f3-44d3-bf84-489690464200}, !- Handle
  {5621d12c-772d-4941-b915-6e4806f1fc70}, !- Name
  {741b4a62-8c74-45af-8ec2-889b05d7e9dd}, !- Source Object
  3,                                      !- Outlet Port
  {b560606f-30ff-4afc-9d85-16204d743d3e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {06d164c2-3be2-4f75-b2a3-334a5a1aeb37}, !- Handle
  {0330b3a5-6d0d-411b-83d0-25bdd7e0f771}, !- Name
  {b560606f-30ff-4afc-9d85-16204d743d3e}, !- Source Object
  9,                                      !- Outlet Port
  {4f86c08a-7dff-451d-8276-429cf99d07f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {667b0103-ca2c-4abf-bda4-44d43d9dea9d}, !- Handle
  Node 180,                               !- Name
  {7d2722c3-c234-40ce-8971-818b357cef2c}, !- Inlet Port
  {8cbb7d03-cf08-47b4-bfb0-3ab0bb590999}; !- Outlet Port

OS:Connection,
  {7d2722c3-c234-40ce-8971-818b357cef2c}, !- Handle
  {484976d8-2284-4e3b-9ee5-983adb1242ec}, !- Name
  {77a8dac7-0f07-4fd6-874e-5eee029a9dd1}, !- Source Object
  3,                                      !- Outlet Port
  {667b0103-ca2c-4abf-bda4-44d43d9dea9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cbb7d03-cf08-47b4-bfb0-3ab0bb590999}, !- Handle
  {3acd8344-5963-4f37-92d6-5b226522438d}, !- Name
  {667b0103-ca2c-4abf-bda4-44d43d9dea9d}, !- Source Object
  3,                                      !- Outlet Port
  {b560606f-30ff-4afc-9d85-16204d743d3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8938cb8b-e71a-40be-bfa9-484509dec679}, !- Handle
  Node 183,                               !- Name
  {6516d495-513b-42b1-9222-81f2144f6b4a}, !- Inlet Port
  {13139ce4-e919-444d-8619-c217bb653516}; !- Outlet Port

OS:Node,
  {66db7272-aab4-40e9-9875-32b61e700f36}, !- Handle
  Node 184,                               !- Name
  {b4c8a512-f4b4-4808-ae53-f89009ec98fc}, !- Inlet Port
  {e15b8055-d95b-4b05-92be-1705149816c0}; !- Outlet Port

OS:Connection,
  {13139ce4-e919-444d-8619-c217bb653516}, !- Handle
  {07f4e248-cb0d-4efe-aeed-013e9f8e4939}, !- Name
  {8938cb8b-e71a-40be-bfa9-484509dec679}, !- Source Object
  3,                                      !- Outlet Port
  {a93af239-f46f-453b-af92-98768ccfe422}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4c8a512-f4b4-4808-ae53-f89009ec98fc}, !- Handle
  {7f55473d-7fb6-481c-b085-ed1ced4daedf}, !- Name
  {6dec8d13-7bc1-4c16-a5a4-235eb97362a8}, !- Source Object
  3,                                      !- Outlet Port
  {66db7272-aab4-40e9-9875-32b61e700f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15b8055-d95b-4b05-92be-1705149816c0}, !- Handle
  {281a6366-d06c-4ad6-9d50-a742f34ce123}, !- Name
  {66db7272-aab4-40e9-9875-32b61e700f36}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  14;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f9b45f04-d40e-4aef-8340-fbe0ece34b71}, !- Handle
  Parallel PIU HW Rht 3,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8f4fc66f-2a69-422c-a96e-7b5d2729f1eb}, !- Supply Air Inlet Node Name
  {3a0f8599-4418-4a99-badd-48d95eeb0d14}, !- Secondary Air Inlet Node Name
  {b39d9536-f5d6-4635-ace3-93e6fa868346}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7e2f7b9a-0efa-43b3-b129-dc05e586db00}, !- Fan Name
  {88f1ad96-d184-45a8-a850-7278ceb65efd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {88f1ad96-d184-45a8-a850-7278ceb65efd}, !- Handle
  Parallel PIU HW Rht Coil 3,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3bf4aa8-7fe7-4dd3-aca4-22ae9ed25bab}, !- Water Inlet Node Name
  {69f7e726-7f99-4e75-88a5-6826c5c38a08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {7e2f7b9a-0efa-43b3-b129-dc05e586db00}, !- Handle
  Parallel PIU HW Rht Fan 3,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {975ca38c-af0a-460f-bc78-a0b83a23d015}, !- Handle
  Node 187,                               !- Name
  {b39d9536-f5d6-4635-ace3-93e6fa868346}, !- Inlet Port
  {88ed7ce5-6392-4b84-90b5-c8b6f33a6e41}; !- Outlet Port

OS:Node,
  {473d021b-07ee-4574-b53e-bc49a62d869c}, !- Handle
  Node 188,                               !- Name
  {494b59b3-5349-4a9d-afe2-2065c920a57a}, !- Inlet Port
  {58b99e54-ea28-481d-95df-adcf333ceb00}; !- Outlet Port

OS:Connection,
  {88ed7ce5-6392-4b84-90b5-c8b6f33a6e41}, !- Handle
  {756fe90b-9b23-4120-a854-d90265ef652f}, !- Name
  {975ca38c-af0a-460f-bc78-a0b83a23d015}, !- Source Object
  3,                                      !- Outlet Port
  {f1e46f9c-a2b8-4010-a8b9-4051599b39eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {494b59b3-5349-4a9d-afe2-2065c920a57a}, !- Handle
  {57e0f336-3bbf-4f6d-90cf-8b90a1178d9e}, !- Name
  {b7ea31cd-52fa-4f38-90e1-d090a048ca1d}, !- Source Object
  3,                                      !- Outlet Port
  {473d021b-07ee-4574-b53e-bc49a62d869c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b99e54-ea28-481d-95df-adcf333ceb00}, !- Handle
  {13a737f6-781d-4b5b-8565-fd8f2345c751}, !- Name
  {473d021b-07ee-4574-b53e-bc49a62d869c}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {98b43aff-0bc2-420e-925c-693865a2f053}, !- Handle
  Node 189,                               !- Name
  {dd4acdb4-edef-43e5-982a-ad789024e23d}, !- Inlet Port
  {8f4fc66f-2a69-422c-a96e-7b5d2729f1eb}; !- Outlet Port

OS:Connection,
  {dd4acdb4-edef-43e5-982a-ad789024e23d}, !- Handle
  {27989ba6-1bc9-409c-9b7d-3b8644d5b460}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  15,                                     !- Outlet Port
  {98b43aff-0bc2-420e-925c-693865a2f053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4fc66f-2a69-422c-a96e-7b5d2729f1eb}, !- Handle
  {0dcd6f37-9da5-4935-95a7-78ef69848122}, !- Name
  {98b43aff-0bc2-420e-925c-693865a2f053}, !- Source Object
  3,                                      !- Outlet Port
  {f9b45f04-d40e-4aef-8340-fbe0ece34b71}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b39d9536-f5d6-4635-ace3-93e6fa868346}, !- Handle
  {8fbcf064-9ff4-4526-a4c8-c49c3aa5c019}, !- Name
  {f9b45f04-d40e-4aef-8340-fbe0ece34b71}, !- Source Object
  9,                                      !- Outlet Port
  {975ca38c-af0a-460f-bc78-a0b83a23d015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7674e13f-288e-4501-b045-fa0e7428eb91}, !- Handle
  Node 190,                               !- Name
  {8c275c58-4c6e-456f-8654-c044fffe1fd8}, !- Inlet Port
  {3a0f8599-4418-4a99-badd-48d95eeb0d14}; !- Outlet Port

OS:Connection,
  {8c275c58-4c6e-456f-8654-c044fffe1fd8}, !- Handle
  {1e8a2639-838b-4a1f-a150-f1af2d437a5d}, !- Name
  {d6b82858-d395-49d6-8613-a51982246d90}, !- Source Object
  3,                                      !- Outlet Port
  {7674e13f-288e-4501-b045-fa0e7428eb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0f8599-4418-4a99-badd-48d95eeb0d14}, !- Handle
  {2fb8f86a-a170-43e2-a51f-84dc15e9a6b9}, !- Name
  {7674e13f-288e-4501-b045-fa0e7428eb91}, !- Source Object
  3,                                      !- Outlet Port
  {f9b45f04-d40e-4aef-8340-fbe0ece34b71}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {83925e80-5337-440b-8242-577f66e23c83}, !- Handle
  Parallel PIU HW Rht 4,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7a5b0170-c9f1-41f6-a799-a1e37db1c53f}, !- Supply Air Inlet Node Name
  {52441665-3c95-41e4-9336-29f4f3c3152f}, !- Secondary Air Inlet Node Name
  {8ba97fc6-2b6c-4bda-8d9b-5012c06556fb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1a604fe7-f55f-4fae-af11-5f5597ac5c9d}, !- Fan Name
  {a29308bf-9f61-409d-a030-e3b95a4b1f02}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {a29308bf-9f61-409d-a030-e3b95a4b1f02}, !- Handle
  Parallel PIU HW Rht Coil 4,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d8d17417-81bb-47ed-b463-b2a1b944083c}, !- Water Inlet Node Name
  {6033c423-5a86-453f-a2a6-c6f1abd22ffe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {1a604fe7-f55f-4fae-af11-5f5597ac5c9d}, !- Handle
  Parallel PIU HW Rht Fan 4,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {99f11ece-3abb-47cd-bbf6-c39eb8c4b770}, !- Handle
  Node 191,                               !- Name
  {8ba97fc6-2b6c-4bda-8d9b-5012c06556fb}, !- Inlet Port
  {b05e88d4-8f5e-453c-8986-75cee50d6ee9}; !- Outlet Port

OS:Node,
  {218d222d-b6e0-480d-9866-31a3bc904706}, !- Handle
  Node 192,                               !- Name
  {a4b5f3f9-37fc-4c41-988f-1b5afde23016}, !- Inlet Port
  {6f7fd051-53d5-4778-a3de-61120d379aa5}; !- Outlet Port

OS:Connection,
  {b05e88d4-8f5e-453c-8986-75cee50d6ee9}, !- Handle
  {5c85e69f-a3ad-4f3b-ad85-9f480ae495d8}, !- Name
  {99f11ece-3abb-47cd-bbf6-c39eb8c4b770}, !- Source Object
  3,                                      !- Outlet Port
  {1d0fd78d-6e97-4278-9de9-192fa1ded559}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4b5f3f9-37fc-4c41-988f-1b5afde23016}, !- Handle
  {407f0248-77bd-4f9d-81b3-7ba6fd47b8bc}, !- Name
  {bdfd529a-858a-4108-8ef4-657dcbdc2d22}, !- Source Object
  3,                                      !- Outlet Port
  {218d222d-b6e0-480d-9866-31a3bc904706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7fd051-53d5-4778-a3de-61120d379aa5}, !- Handle
  {0f9ac08f-5be2-4c06-ae5f-f4384e008273}, !- Name
  {218d222d-b6e0-480d-9866-31a3bc904706}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {bb3369a5-ccfe-413d-9adf-87fcffb61e88}, !- Handle
  Node 193,                               !- Name
  {cf77de7d-7147-4c94-bbcc-123c6d73dfe8}, !- Inlet Port
  {7a5b0170-c9f1-41f6-a799-a1e37db1c53f}; !- Outlet Port

OS:Connection,
  {cf77de7d-7147-4c94-bbcc-123c6d73dfe8}, !- Handle
  {7f767318-ad59-4d7f-aa12-38835734294c}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  16,                                     !- Outlet Port
  {bb3369a5-ccfe-413d-9adf-87fcffb61e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5b0170-c9f1-41f6-a799-a1e37db1c53f}, !- Handle
  {11a065f4-62fe-4037-a282-02346b6db0e6}, !- Name
  {bb3369a5-ccfe-413d-9adf-87fcffb61e88}, !- Source Object
  3,                                      !- Outlet Port
  {83925e80-5337-440b-8242-577f66e23c83}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8ba97fc6-2b6c-4bda-8d9b-5012c06556fb}, !- Handle
  {ce4ff87d-205a-417d-86c9-bd0f0f6c20ef}, !- Name
  {83925e80-5337-440b-8242-577f66e23c83}, !- Source Object
  9,                                      !- Outlet Port
  {99f11ece-3abb-47cd-bbf6-c39eb8c4b770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3be92ce-4aea-4697-beb9-cd45382a07bf}, !- Handle
  Node 194,                               !- Name
  {4111613c-215f-4227-8c94-4b50e7e2f40a}, !- Inlet Port
  {52441665-3c95-41e4-9336-29f4f3c3152f}; !- Outlet Port

OS:Connection,
  {4111613c-215f-4227-8c94-4b50e7e2f40a}, !- Handle
  {030d2cf1-ca8a-47e9-b722-fddbc4efee6b}, !- Name
  {4db58d43-5b75-4ca4-bf6f-a501b30dc412}, !- Source Object
  3,                                      !- Outlet Port
  {b3be92ce-4aea-4697-beb9-cd45382a07bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52441665-3c95-41e4-9336-29f4f3c3152f}, !- Handle
  {6fbb66a4-5296-44c2-b41d-4020fadded66}, !- Name
  {b3be92ce-4aea-4697-beb9-cd45382a07bf}, !- Source Object
  3,                                      !- Outlet Port
  {83925e80-5337-440b-8242-577f66e23c83}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {73496e51-9c82-47b7-a34c-5b60395a15a6}, !- Handle
  Parallel PIU HW Rht 5,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {05567036-e2b3-47d5-b435-7e3f33aa86d8}, !- Supply Air Inlet Node Name
  {5e8a1516-a995-4b99-848c-37bc05535eec}, !- Secondary Air Inlet Node Name
  {7b0081d4-605a-45cc-9d34-f01947a2e611}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8497bb1f-cdd7-429e-baf4-9786e1926860}, !- Fan Name
  {08ba0f0e-6320-4e3f-ab17-0c02981ffe17}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {08ba0f0e-6320-4e3f-ab17-0c02981ffe17}, !- Handle
  Parallel PIU HW Rht Coil 5,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fff4db31-242b-48e7-ad28-60e157c1e3aa}, !- Water Inlet Node Name
  {f5a2fe1c-3d2f-4b82-98d4-534f2f592495}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8497bb1f-cdd7-429e-baf4-9786e1926860}, !- Handle
  Parallel PIU HW Rht Fan 5,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {59981ceb-0271-4dab-84ac-005691c45cd1}, !- Handle
  Node 195,                               !- Name
  {7b0081d4-605a-45cc-9d34-f01947a2e611}, !- Inlet Port
  {c7a5a910-7ac5-4a2f-b57a-b1f7fd36d78f}; !- Outlet Port

OS:Node,
  {af136ae5-db5d-4423-b4ea-63d0bd619aac}, !- Handle
  Node 196,                               !- Name
  {fb911628-36c7-4a18-a050-e7d556ba87b4}, !- Inlet Port
  {168d3a37-f2d0-4a52-a32f-e7849222b434}; !- Outlet Port

OS:Connection,
  {c7a5a910-7ac5-4a2f-b57a-b1f7fd36d78f}, !- Handle
  {1250f625-ac9f-46fa-885d-5d3fc112730c}, !- Name
  {59981ceb-0271-4dab-84ac-005691c45cd1}, !- Source Object
  3,                                      !- Outlet Port
  {279c6eb1-08f1-423a-be06-8eaa64eec0e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb911628-36c7-4a18-a050-e7d556ba87b4}, !- Handle
  {b043c70f-3c8c-43d0-accd-2951c3b37c32}, !- Name
  {81a39b96-a0e1-4e31-a5db-45c92852146c}, !- Source Object
  3,                                      !- Outlet Port
  {af136ae5-db5d-4423-b4ea-63d0bd619aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168d3a37-f2d0-4a52-a32f-e7849222b434}, !- Handle
  {1df11681-18b9-4231-9230-605234d04212}, !- Name
  {af136ae5-db5d-4423-b4ea-63d0bd619aac}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ecf164e6-bcda-4da7-a451-29b95bb5e548}, !- Handle
  Node 197,                               !- Name
  {3cb85454-aec0-4ff7-8c47-5f22f9e5a4f3}, !- Inlet Port
  {05567036-e2b3-47d5-b435-7e3f33aa86d8}; !- Outlet Port

OS:Connection,
  {3cb85454-aec0-4ff7-8c47-5f22f9e5a4f3}, !- Handle
  {dd9a5416-b2ae-48c5-a0a6-48e35fc59c5d}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  17,                                     !- Outlet Port
  {ecf164e6-bcda-4da7-a451-29b95bb5e548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05567036-e2b3-47d5-b435-7e3f33aa86d8}, !- Handle
  {acd5141e-df7e-4368-9492-55a1b0d37b13}, !- Name
  {ecf164e6-bcda-4da7-a451-29b95bb5e548}, !- Source Object
  3,                                      !- Outlet Port
  {73496e51-9c82-47b7-a34c-5b60395a15a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7b0081d4-605a-45cc-9d34-f01947a2e611}, !- Handle
  {d304ee06-be19-49b7-ac8c-19986bd16321}, !- Name
  {73496e51-9c82-47b7-a34c-5b60395a15a6}, !- Source Object
  9,                                      !- Outlet Port
  {59981ceb-0271-4dab-84ac-005691c45cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17cb2e5e-197c-4c0f-bcf6-20ddb54896f6}, !- Handle
  Node 198,                               !- Name
  {0efeb67f-6db6-4fb1-af3c-cadc58e77376}, !- Inlet Port
  {5e8a1516-a995-4b99-848c-37bc05535eec}; !- Outlet Port

OS:Connection,
  {0efeb67f-6db6-4fb1-af3c-cadc58e77376}, !- Handle
  {74ec6391-45c2-4139-9678-890026b50f1d}, !- Name
  {ba7c6c1b-6fe6-4b1b-bb89-ed84a02d462f}, !- Source Object
  3,                                      !- Outlet Port
  {17cb2e5e-197c-4c0f-bcf6-20ddb54896f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8a1516-a995-4b99-848c-37bc05535eec}, !- Handle
  {43aec329-59c8-4399-8b23-e36f4159cd57}, !- Name
  {17cb2e5e-197c-4c0f-bcf6-20ddb54896f6}, !- Source Object
  3,                                      !- Outlet Port
  {73496e51-9c82-47b7-a34c-5b60395a15a6}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cda08ee1-67fd-425a-84e2-8cf4e93502ca}, !- Handle
  Parallel PIU HW Rht 6,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6e3a8cc8-2dd9-4510-93ab-e6e071ae8cf8}, !- Supply Air Inlet Node Name
  {f57ef07c-e434-4e7c-aa60-e7d36539fb01}, !- Secondary Air Inlet Node Name
  {11d69684-b1cb-4350-a320-d09661268584}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8b07b0bf-e20f-4345-be44-088a903e63f5}, !- Fan Name
  {9df4ba60-7354-4ddf-bd63-6cb2915c9840}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {9df4ba60-7354-4ddf-bd63-6cb2915c9840}, !- Handle
  Parallel PIU HW Rht Coil 6,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4527d699-9faf-40f6-9975-4401c4fe5806}, !- Water Inlet Node Name
  {cb90ecbd-63cd-498e-a47f-7b3dd6c2fd16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8b07b0bf-e20f-4345-be44-088a903e63f5}, !- Handle
  Parallel PIU HW Rht Fan 6,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4f24d2cb-f169-4d7d-8df6-287b98ae7b5e}, !- Handle
  Node 199,                               !- Name
  {11d69684-b1cb-4350-a320-d09661268584}, !- Inlet Port
  {d190206d-d13a-4d70-bb2c-2dc8aa239949}; !- Outlet Port

OS:Node,
  {95ce2af5-c5d8-4967-8a85-976ea144fa71}, !- Handle
  Node 200,                               !- Name
  {4458163f-65d6-48b4-ae92-6c5aa29fa0f6}, !- Inlet Port
  {f547bc18-b73b-42bb-9f31-f5beb729af6c}; !- Outlet Port

OS:Connection,
  {d190206d-d13a-4d70-bb2c-2dc8aa239949}, !- Handle
  {241af24e-9190-4828-af9f-bdddccd05e46}, !- Name
  {4f24d2cb-f169-4d7d-8df6-287b98ae7b5e}, !- Source Object
  3,                                      !- Outlet Port
  {3930fc22-2129-4d09-a69a-7c3c4b252b03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4458163f-65d6-48b4-ae92-6c5aa29fa0f6}, !- Handle
  {6f2a6802-cd03-487f-99de-b1c310681ef2}, !- Name
  {288947de-f004-40ec-866a-d765e92e3056}, !- Source Object
  3,                                      !- Outlet Port
  {95ce2af5-c5d8-4967-8a85-976ea144fa71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f547bc18-b73b-42bb-9f31-f5beb729af6c}, !- Handle
  {1926ff8f-6e20-4756-a0da-e4948542c126}, !- Name
  {95ce2af5-c5d8-4967-8a85-976ea144fa71}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {68a77400-49f6-40c6-81b1-2b224f4ec4a4}, !- Handle
  Node 201,                               !- Name
  {a67296ef-3e1a-43b2-b9f4-a71e8b29c528}, !- Inlet Port
  {6e3a8cc8-2dd9-4510-93ab-e6e071ae8cf8}; !- Outlet Port

OS:Connection,
  {a67296ef-3e1a-43b2-b9f4-a71e8b29c528}, !- Handle
  {bdbe7660-5eaf-4250-bc25-fbf14c6d91d8}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  18,                                     !- Outlet Port
  {68a77400-49f6-40c6-81b1-2b224f4ec4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3a8cc8-2dd9-4510-93ab-e6e071ae8cf8}, !- Handle
  {81270e03-0ffa-4895-b612-1eb083c027fc}, !- Name
  {68a77400-49f6-40c6-81b1-2b224f4ec4a4}, !- Source Object
  3,                                      !- Outlet Port
  {cda08ee1-67fd-425a-84e2-8cf4e93502ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {11d69684-b1cb-4350-a320-d09661268584}, !- Handle
  {a2cba0f1-5fd8-45f4-92c7-18a826187549}, !- Name
  {cda08ee1-67fd-425a-84e2-8cf4e93502ca}, !- Source Object
  9,                                      !- Outlet Port
  {4f24d2cb-f169-4d7d-8df6-287b98ae7b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c66fe166-7218-4846-a81d-fc649bcd5c39}, !- Handle
  Node 202,                               !- Name
  {615d7036-2a81-43ca-9ba5-90f03202987e}, !- Inlet Port
  {f57ef07c-e434-4e7c-aa60-e7d36539fb01}; !- Outlet Port

OS:Connection,
  {615d7036-2a81-43ca-9ba5-90f03202987e}, !- Handle
  {765df973-e0d9-4909-bab2-0f230b0d0fe1}, !- Name
  {dc1ae5d1-20d4-439a-8b5f-9feaa24a7876}, !- Source Object
  3,                                      !- Outlet Port
  {c66fe166-7218-4846-a81d-fc649bcd5c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57ef07c-e434-4e7c-aa60-e7d36539fb01}, !- Handle
  {42dba225-fc88-4be4-8c4f-e743c94cceeb}, !- Name
  {c66fe166-7218-4846-a81d-fc649bcd5c39}, !- Source Object
  3,                                      !- Outlet Port
  {cda08ee1-67fd-425a-84e2-8cf4e93502ca}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {26ea9b3c-45ae-4527-82cb-2549c64f1831}, !- Handle
  Parallel PIU HW Rht 7,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f0b6d0ea-61bc-4c1f-84f0-30f71a638a3b}, !- Supply Air Inlet Node Name
  {ede8719d-086f-4498-9463-265ce6524f89}, !- Secondary Air Inlet Node Name
  {7c9781b8-b73f-4ed8-98e1-96ae8ce4dcb6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1ac74981-e770-4ec4-a208-64415bbb5ade}, !- Fan Name
  {892a4e55-3cf2-4020-a3ba-cf4c167bdbe1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {892a4e55-3cf2-4020-a3ba-cf4c167bdbe1}, !- Handle
  Parallel PIU HW Rht Coil 7,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd944c4b-5003-4b1f-8aa7-f1256b183739}, !- Water Inlet Node Name
  {7fa959a2-9e23-42e7-8d5a-6316e56d1391}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {1ac74981-e770-4ec4-a208-64415bbb5ade}, !- Handle
  Parallel PIU HW Rht Fan 7,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {077f78ab-83a5-4991-bca9-04cf62334e7d}, !- Handle
  Node 203,                               !- Name
  {7c9781b8-b73f-4ed8-98e1-96ae8ce4dcb6}, !- Inlet Port
  {a0dbb282-1a7c-4ba2-9fc1-9f13bc411319}; !- Outlet Port

OS:Node,
  {f9b944ba-d9be-4343-8607-aebfd3905afb}, !- Handle
  Node 204,                               !- Name
  {0c2f44c4-f945-48bb-9f72-0053fe0e4032}, !- Inlet Port
  {61f59729-f39d-46cf-88bc-848c8d20d4a5}; !- Outlet Port

OS:Connection,
  {a0dbb282-1a7c-4ba2-9fc1-9f13bc411319}, !- Handle
  {e6e1b827-1346-4aba-9f87-b60fd616e49b}, !- Name
  {077f78ab-83a5-4991-bca9-04cf62334e7d}, !- Source Object
  3,                                      !- Outlet Port
  {144c1763-3502-4854-ab73-ab121fbaccf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c2f44c4-f945-48bb-9f72-0053fe0e4032}, !- Handle
  {af070dea-ec0e-4635-82f2-27d22ffb2c8d}, !- Name
  {51bef2cd-090d-4c9e-9f9e-8fa5ae082092}, !- Source Object
  3,                                      !- Outlet Port
  {f9b944ba-d9be-4343-8607-aebfd3905afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f59729-f39d-46cf-88bc-848c8d20d4a5}, !- Handle
  {87c4566c-de1f-4d45-bce3-e5a1add7c07c}, !- Name
  {f9b944ba-d9be-4343-8607-aebfd3905afb}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {916dd279-4a14-4e37-b1eb-94be6dd002b5}, !- Handle
  Node 205,                               !- Name
  {25345e37-7d55-4928-82bf-ab69f36cfec2}, !- Inlet Port
  {f0b6d0ea-61bc-4c1f-84f0-30f71a638a3b}; !- Outlet Port

OS:Connection,
  {25345e37-7d55-4928-82bf-ab69f36cfec2}, !- Handle
  {f6663f31-a7ce-4ac6-973b-df7b22e7803a}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  19,                                     !- Outlet Port
  {916dd279-4a14-4e37-b1eb-94be6dd002b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b6d0ea-61bc-4c1f-84f0-30f71a638a3b}, !- Handle
  {2ce2a17c-7df0-40aa-9d16-5436d4f89248}, !- Name
  {916dd279-4a14-4e37-b1eb-94be6dd002b5}, !- Source Object
  3,                                      !- Outlet Port
  {26ea9b3c-45ae-4527-82cb-2549c64f1831}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7c9781b8-b73f-4ed8-98e1-96ae8ce4dcb6}, !- Handle
  {a2b88140-fc39-4013-970e-e267c0de9fa8}, !- Name
  {26ea9b3c-45ae-4527-82cb-2549c64f1831}, !- Source Object
  9,                                      !- Outlet Port
  {077f78ab-83a5-4991-bca9-04cf62334e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1001e6fc-332e-413c-b9c4-1922386263ca}, !- Handle
  Node 206,                               !- Name
  {1110a6b8-4f0d-4e5a-a506-a295b76f40b1}, !- Inlet Port
  {ede8719d-086f-4498-9463-265ce6524f89}; !- Outlet Port

OS:Connection,
  {1110a6b8-4f0d-4e5a-a506-a295b76f40b1}, !- Handle
  {81b523f8-ebfc-48fc-be66-ed94018101f8}, !- Name
  {fc240de9-e51f-45ad-9851-5bbfe1b4ea65}, !- Source Object
  3,                                      !- Outlet Port
  {1001e6fc-332e-413c-b9c4-1922386263ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede8719d-086f-4498-9463-265ce6524f89}, !- Handle
  {7883f469-413f-45d8-a3a1-66e0e8f71660}, !- Name
  {1001e6fc-332e-413c-b9c4-1922386263ca}, !- Source Object
  3,                                      !- Outlet Port
  {26ea9b3c-45ae-4527-82cb-2549c64f1831}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9e9d37a0-ede3-4039-8c0a-92264eb035dd}, !- Handle
  Parallel PIU HW Rht 8,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {69230ab3-748f-4b82-9bab-aa403ed3409f}, !- Supply Air Inlet Node Name
  {26393e3b-8bfd-4dee-a4f7-de72cdc91bea}, !- Secondary Air Inlet Node Name
  {0b59ad97-7f80-48b1-b28d-8491e9cb8503}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {481e7c32-23c5-4bc6-ac7f-91dea6d626b1}, !- Fan Name
  {25d65a2f-d7c7-4578-b826-27a3809875f9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {25d65a2f-d7c7-4578-b826-27a3809875f9}, !- Handle
  Parallel PIU HW Rht Coil 8,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34af8360-fa82-4c52-b4d9-ac3113e9c3a4}, !- Water Inlet Node Name
  {415bf360-351e-4d3f-b4b8-feac31aa7d5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {481e7c32-23c5-4bc6-ac7f-91dea6d626b1}, !- Handle
  Parallel PIU HW Rht Fan 8,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {2fe4ecd3-e421-4a8c-bf0f-377460591a07}, !- Handle
  Node 207,                               !- Name
  {0b59ad97-7f80-48b1-b28d-8491e9cb8503}, !- Inlet Port
  {e79053ee-b55d-4f81-b916-2be17e13ad2c}; !- Outlet Port

OS:Node,
  {58764bae-398b-4b0a-b7ea-842b017b7f27}, !- Handle
  Node 208,                               !- Name
  {8105708a-c75b-4e9e-a939-231edb9bb673}, !- Inlet Port
  {ac777b1a-aca6-4bef-8a0d-d075dbb067bc}; !- Outlet Port

OS:Connection,
  {e79053ee-b55d-4f81-b916-2be17e13ad2c}, !- Handle
  {908c000f-09e8-4fd2-9f3f-79f1eed7b65b}, !- Name
  {2fe4ecd3-e421-4a8c-bf0f-377460591a07}, !- Source Object
  3,                                      !- Outlet Port
  {510a185c-b6a6-4737-bd8d-0676322e3901}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8105708a-c75b-4e9e-a939-231edb9bb673}, !- Handle
  {abd3bc57-8c13-411d-9741-c75a0f704e78}, !- Name
  {71559703-4176-4e07-8d54-7c8b271be75a}, !- Source Object
  3,                                      !- Outlet Port
  {58764bae-398b-4b0a-b7ea-842b017b7f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac777b1a-aca6-4bef-8a0d-d075dbb067bc}, !- Handle
  {e97eba6f-33f7-4592-9b22-75bd9d0631fb}, !- Name
  {58764bae-398b-4b0a-b7ea-842b017b7f27}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3fdc5184-9a0b-4c70-b862-a4e750a6539e}, !- Handle
  Node 209,                               !- Name
  {6e874d3f-e997-43ef-8cdb-7cb8cce694c4}, !- Inlet Port
  {69230ab3-748f-4b82-9bab-aa403ed3409f}; !- Outlet Port

OS:Connection,
  {6e874d3f-e997-43ef-8cdb-7cb8cce694c4}, !- Handle
  {c356a338-ee90-4fd9-8ff3-0aa0a065cac8}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  20,                                     !- Outlet Port
  {3fdc5184-9a0b-4c70-b862-a4e750a6539e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69230ab3-748f-4b82-9bab-aa403ed3409f}, !- Handle
  {38adc4e3-d9a6-40f7-b043-acb5eaed15aa}, !- Name
  {3fdc5184-9a0b-4c70-b862-a4e750a6539e}, !- Source Object
  3,                                      !- Outlet Port
  {9e9d37a0-ede3-4039-8c0a-92264eb035dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0b59ad97-7f80-48b1-b28d-8491e9cb8503}, !- Handle
  {9d51f433-eec2-4c45-a27c-149f3ec2c87b}, !- Name
  {9e9d37a0-ede3-4039-8c0a-92264eb035dd}, !- Source Object
  9,                                      !- Outlet Port
  {2fe4ecd3-e421-4a8c-bf0f-377460591a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa79ed0a-a671-4bfe-b369-2e829c776a1f}, !- Handle
  Node 210,                               !- Name
  {965a58a3-38f9-4813-8e1a-d8da1392ba48}, !- Inlet Port
  {26393e3b-8bfd-4dee-a4f7-de72cdc91bea}; !- Outlet Port

OS:Connection,
  {965a58a3-38f9-4813-8e1a-d8da1392ba48}, !- Handle
  {87c8b5a2-ea9d-49a7-8660-b985c51d6e18}, !- Name
  {cba5e5e1-6bb9-44e8-8d4a-3d15e0080c59}, !- Source Object
  3,                                      !- Outlet Port
  {fa79ed0a-a671-4bfe-b369-2e829c776a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26393e3b-8bfd-4dee-a4f7-de72cdc91bea}, !- Handle
  {ddd9ea72-bd41-4d2d-be46-c65195eea570}, !- Name
  {fa79ed0a-a671-4bfe-b369-2e829c776a1f}, !- Source Object
  3,                                      !- Outlet Port
  {9e9d37a0-ede3-4039-8c0a-92264eb035dd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e119801e-226a-4663-b002-9b8f2628c899}, !- Handle
  Parallel PIU HW Rht 9,                  !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {98a0bf6f-8fd1-4575-b4c8-55552194a1f0}, !- Supply Air Inlet Node Name
  {b7c5d03a-07a2-4ec6-864b-5a2ea300fa98}, !- Secondary Air Inlet Node Name
  {c420486d-9768-495c-8cc9-88c7cb1800df}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {78fcb679-d30a-4be7-a035-215ab8257a8e}, !- Fan Name
  {df57fe1b-1907-4622-8700-fa813fbfb589}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {df57fe1b-1907-4622-8700-fa813fbfb589}, !- Handle
  Parallel PIU HW Rht Coil 9,             !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69e20f57-f6ba-44bc-a301-0aeca5a8c4ea}, !- Water Inlet Node Name
  {c6ca1bc6-b452-42ab-bed7-849c43cb12fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {78fcb679-d30a-4be7-a035-215ab8257a8e}, !- Handle
  Parallel PIU HW Rht Fan 9,              !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {765e00c5-4d2f-4da1-a789-2fdd59ba5843}, !- Handle
  Node 211,                               !- Name
  {c420486d-9768-495c-8cc9-88c7cb1800df}, !- Inlet Port
  {5159fad6-363b-42a0-a1b9-f55da1e274ba}; !- Outlet Port

OS:Node,
  {c93f22a5-ea67-426e-b0ba-e678ba77664e}, !- Handle
  Node 212,                               !- Name
  {2b73e19d-3858-4547-b7b1-30d741021a65}, !- Inlet Port
  {99838fc7-4fda-42e8-9fb7-91e4e739b3d7}; !- Outlet Port

OS:Connection,
  {5159fad6-363b-42a0-a1b9-f55da1e274ba}, !- Handle
  {39ae7805-bec5-45dd-96e1-9668dcdca24f}, !- Name
  {765e00c5-4d2f-4da1-a789-2fdd59ba5843}, !- Source Object
  3,                                      !- Outlet Port
  {63a65f68-bebd-404e-bb81-63eb9e708d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b73e19d-3858-4547-b7b1-30d741021a65}, !- Handle
  {d7bcb328-5c37-4d5a-8814-0761ee731c1b}, !- Name
  {f79bcf4b-eb64-434a-bd83-fef2c1347148}, !- Source Object
  3,                                      !- Outlet Port
  {c93f22a5-ea67-426e-b0ba-e678ba77664e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99838fc7-4fda-42e8-9fb7-91e4e739b3d7}, !- Handle
  {9729e79d-a32f-428c-92ce-c7287aa05bb1}, !- Name
  {c93f22a5-ea67-426e-b0ba-e678ba77664e}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {62f9d116-dca9-4183-b82f-81a33fc5a32e}, !- Handle
  Node 213,                               !- Name
  {b4464bbd-c113-4818-a3db-2af714dc5f91}, !- Inlet Port
  {98a0bf6f-8fd1-4575-b4c8-55552194a1f0}; !- Outlet Port

OS:Connection,
  {b4464bbd-c113-4818-a3db-2af714dc5f91}, !- Handle
  {65cf1e94-29eb-4a6a-802e-0e5064772441}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  21,                                     !- Outlet Port
  {62f9d116-dca9-4183-b82f-81a33fc5a32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a0bf6f-8fd1-4575-b4c8-55552194a1f0}, !- Handle
  {5d294b93-238b-42cc-991b-2ba535e169c2}, !- Name
  {62f9d116-dca9-4183-b82f-81a33fc5a32e}, !- Source Object
  3,                                      !- Outlet Port
  {e119801e-226a-4663-b002-9b8f2628c899}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c420486d-9768-495c-8cc9-88c7cb1800df}, !- Handle
  {8e142508-f208-4118-a9b4-1c0f90358fb6}, !- Name
  {e119801e-226a-4663-b002-9b8f2628c899}, !- Source Object
  9,                                      !- Outlet Port
  {765e00c5-4d2f-4da1-a789-2fdd59ba5843}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07c9cd06-e85a-464d-923b-201a729eaf8c}, !- Handle
  Node 214,                               !- Name
  {775f6edc-4e0b-4f65-9837-e78b92906fd6}, !- Inlet Port
  {b7c5d03a-07a2-4ec6-864b-5a2ea300fa98}; !- Outlet Port

OS:Connection,
  {775f6edc-4e0b-4f65-9837-e78b92906fd6}, !- Handle
  {987bd577-7669-4f18-8220-883f8f85c47c}, !- Name
  {ccfb31e1-e7f3-4cfd-84a6-91db07ea5b7d}, !- Source Object
  3,                                      !- Outlet Port
  {07c9cd06-e85a-464d-923b-201a729eaf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c5d03a-07a2-4ec6-864b-5a2ea300fa98}, !- Handle
  {ad659d06-691b-4989-8a56-c3b247afdc36}, !- Name
  {07c9cd06-e85a-464d-923b-201a729eaf8c}, !- Source Object
  3,                                      !- Outlet Port
  {e119801e-226a-4663-b002-9b8f2628c899}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f21aea9e-7683-47e7-b74d-1d8f707d00ba}, !- Handle
  Parallel PIU HW Rht 10,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {31e9d014-7d08-4732-a0f2-6e9674d15409}, !- Supply Air Inlet Node Name
  {42e1b99b-860c-4522-98c4-f27197f527c6}, !- Secondary Air Inlet Node Name
  {2b718f37-7cd6-4400-96dd-83fd52abeb61}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8cdb0ddc-a032-49c4-b029-2adffea5a111}, !- Fan Name
  {bf6925a5-0b6f-4269-a8f7-71f2a9cffad4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {bf6925a5-0b6f-4269-a8f7-71f2a9cffad4}, !- Handle
  Parallel PIU HW Rht Coil 10,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5982075-b60a-443e-8b2d-d453865ae132}, !- Water Inlet Node Name
  {faca118c-93a4-4f17-8de8-ae326811330a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8cdb0ddc-a032-49c4-b029-2adffea5a111}, !- Handle
  Parallel PIU HW Rht Fan 10,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {33ab91e8-5e64-429f-ad92-b720302b1cab}, !- Handle
  Node 215,                               !- Name
  {2b718f37-7cd6-4400-96dd-83fd52abeb61}, !- Inlet Port
  {4dadf27c-9bdf-40fb-896e-a98fe1995d9d}; !- Outlet Port

OS:Node,
  {50e5a620-7202-4fb3-bea4-2c0ffd589e39}, !- Handle
  Node 216,                               !- Name
  {9f87a9aa-c20a-4156-b195-74f24055e879}, !- Inlet Port
  {3cf6697a-5303-4388-ac7c-239dbfedef3d}; !- Outlet Port

OS:Connection,
  {4dadf27c-9bdf-40fb-896e-a98fe1995d9d}, !- Handle
  {f4ffb56d-0d59-48a8-8b3e-af0e455ba5c7}, !- Name
  {33ab91e8-5e64-429f-ad92-b720302b1cab}, !- Source Object
  3,                                      !- Outlet Port
  {3a46ee54-d40a-42d4-86b0-4d49260beeea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f87a9aa-c20a-4156-b195-74f24055e879}, !- Handle
  {45839b44-3cf8-4a01-ab98-008c27c81df5}, !- Name
  {ea92da36-d970-4e7a-99bb-71e9edcc27d0}, !- Source Object
  3,                                      !- Outlet Port
  {50e5a620-7202-4fb3-bea4-2c0ffd589e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf6697a-5303-4388-ac7c-239dbfedef3d}, !- Handle
  {ab43881a-12dd-41de-96b1-665bfd8a9692}, !- Name
  {50e5a620-7202-4fb3-bea4-2c0ffd589e39}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {5c01cb8a-908e-44f3-9f0a-6b6c39f50e81}, !- Handle
  Node 217,                               !- Name
  {6138d3ec-7c3a-4de5-ac90-e0f2032c6ee7}, !- Inlet Port
  {31e9d014-7d08-4732-a0f2-6e9674d15409}; !- Outlet Port

OS:Connection,
  {6138d3ec-7c3a-4de5-ac90-e0f2032c6ee7}, !- Handle
  {b79c9a71-6b03-44b4-8433-7a58c7a61eed}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  22,                                     !- Outlet Port
  {5c01cb8a-908e-44f3-9f0a-6b6c39f50e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e9d014-7d08-4732-a0f2-6e9674d15409}, !- Handle
  {5115f58a-8267-42a7-b336-f1588ed947e2}, !- Name
  {5c01cb8a-908e-44f3-9f0a-6b6c39f50e81}, !- Source Object
  3,                                      !- Outlet Port
  {f21aea9e-7683-47e7-b74d-1d8f707d00ba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b718f37-7cd6-4400-96dd-83fd52abeb61}, !- Handle
  {bd4ce833-442d-4ab0-bf42-77c0021e1220}, !- Name
  {f21aea9e-7683-47e7-b74d-1d8f707d00ba}, !- Source Object
  9,                                      !- Outlet Port
  {33ab91e8-5e64-429f-ad92-b720302b1cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13ba1922-7d1f-43f3-b4a3-a5a205399b1c}, !- Handle
  Node 218,                               !- Name
  {8e6ce4a3-77ad-4e03-89ee-cd77b738003d}, !- Inlet Port
  {42e1b99b-860c-4522-98c4-f27197f527c6}; !- Outlet Port

OS:Connection,
  {8e6ce4a3-77ad-4e03-89ee-cd77b738003d}, !- Handle
  {480ae2af-f31e-4d5d-9ee1-427301fd4115}, !- Name
  {b63667c6-507a-46bd-8be8-25e9ea448793}, !- Source Object
  3,                                      !- Outlet Port
  {13ba1922-7d1f-43f3-b4a3-a5a205399b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e1b99b-860c-4522-98c4-f27197f527c6}, !- Handle
  {1feddfbc-68e8-4e17-8fa5-2ec9149787b8}, !- Name
  {13ba1922-7d1f-43f3-b4a3-a5a205399b1c}, !- Source Object
  3,                                      !- Outlet Port
  {f21aea9e-7683-47e7-b74d-1d8f707d00ba}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {266d37e2-9a42-4523-b5cc-2ec8a9a045bf}, !- Handle
  Parallel PIU HW Rht 11,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9b2966d7-8122-40a8-ab95-69e5cf002cc3}, !- Supply Air Inlet Node Name
  {472b1f09-c94b-4d21-8339-117239cfeb10}, !- Secondary Air Inlet Node Name
  {67ae09a4-c30c-4930-bc90-537542c55244}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {04fd3faa-ee10-44bc-a011-bee3ce9b6b35}, !- Fan Name
  {7125b56b-52f5-4d5c-9879-a0bd2db9bec3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {7125b56b-52f5-4d5c-9879-a0bd2db9bec3}, !- Handle
  Parallel PIU HW Rht Coil 11,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce60ce50-d2a9-4876-9a27-ef5dd14eb5d5}, !- Water Inlet Node Name
  {e585cb8d-6704-49cf-90b5-f8d0d8791979}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {04fd3faa-ee10-44bc-a011-bee3ce9b6b35}, !- Handle
  Parallel PIU HW Rht Fan 11,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {96935c91-fa80-4273-805b-2d6330ad59fe}, !- Handle
  Node 219,                               !- Name
  {67ae09a4-c30c-4930-bc90-537542c55244}, !- Inlet Port
  {04637260-2773-450e-8e55-761cdd92a975}; !- Outlet Port

OS:Node,
  {e9414257-3194-4197-81e1-138bb1e00d4f}, !- Handle
  Node 220,                               !- Name
  {10ef771b-f03b-4cf7-b5b9-4e0211079397}, !- Inlet Port
  {48c41de3-12a9-4769-a26d-5c8d064942b8}; !- Outlet Port

OS:Connection,
  {04637260-2773-450e-8e55-761cdd92a975}, !- Handle
  {d532bab2-7f92-41f6-b739-77c4410f371b}, !- Name
  {96935c91-fa80-4273-805b-2d6330ad59fe}, !- Source Object
  3,                                      !- Outlet Port
  {680a4ea3-6f84-4373-a253-1f5a065ee60f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10ef771b-f03b-4cf7-b5b9-4e0211079397}, !- Handle
  {a4871547-aeb3-4651-b742-224a63e717cf}, !- Name
  {d82117fb-e066-4c45-9ea2-f24fa2575617}, !- Source Object
  3,                                      !- Outlet Port
  {e9414257-3194-4197-81e1-138bb1e00d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c41de3-12a9-4769-a26d-5c8d064942b8}, !- Handle
  {b0e0dd3d-0d26-47fe-8cd9-ec7a4aade3cd}, !- Name
  {e9414257-3194-4197-81e1-138bb1e00d4f}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {e2f03833-0524-48ca-825c-3599c01672d5}, !- Handle
  Node 221,                               !- Name
  {e1e2941a-090b-4e25-9e02-d9d04f7fa7e1}, !- Inlet Port
  {9b2966d7-8122-40a8-ab95-69e5cf002cc3}; !- Outlet Port

OS:Connection,
  {e1e2941a-090b-4e25-9e02-d9d04f7fa7e1}, !- Handle
  {006cb209-e8d3-4800-923a-316b59a166c2}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  23,                                     !- Outlet Port
  {e2f03833-0524-48ca-825c-3599c01672d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2966d7-8122-40a8-ab95-69e5cf002cc3}, !- Handle
  {7412e925-a3e7-4c95-87b5-6a2840c8c785}, !- Name
  {e2f03833-0524-48ca-825c-3599c01672d5}, !- Source Object
  3,                                      !- Outlet Port
  {266d37e2-9a42-4523-b5cc-2ec8a9a045bf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {67ae09a4-c30c-4930-bc90-537542c55244}, !- Handle
  {f133362d-7918-42f5-9551-7d3ee8935ac2}, !- Name
  {266d37e2-9a42-4523-b5cc-2ec8a9a045bf}, !- Source Object
  9,                                      !- Outlet Port
  {96935c91-fa80-4273-805b-2d6330ad59fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dcb2be0-78d3-4a83-aafb-1bbd376a3061}, !- Handle
  Node 222,                               !- Name
  {68ae88b0-d373-48ef-867a-cbd069b557cf}, !- Inlet Port
  {472b1f09-c94b-4d21-8339-117239cfeb10}; !- Outlet Port

OS:Connection,
  {68ae88b0-d373-48ef-867a-cbd069b557cf}, !- Handle
  {8359ecfa-d809-4864-85fb-8dc725cd273a}, !- Name
  {53297b49-3ce3-46d9-a53f-c3c42716fc1c}, !- Source Object
  3,                                      !- Outlet Port
  {6dcb2be0-78d3-4a83-aafb-1bbd376a3061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472b1f09-c94b-4d21-8339-117239cfeb10}, !- Handle
  {57c31b08-3d17-473c-a63e-879602e9e1da}, !- Name
  {6dcb2be0-78d3-4a83-aafb-1bbd376a3061}, !- Source Object
  3,                                      !- Outlet Port
  {266d37e2-9a42-4523-b5cc-2ec8a9a045bf}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {76162132-78ee-4d96-a0fa-b9d8694e7024}, !- Handle
  Parallel PIU HW Rht 12,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {57ced9ef-8b89-4016-a08c-c82c9ff568ea}, !- Supply Air Inlet Node Name
  {a135496e-1cdd-4b93-af5d-ee7b57b06c47}, !- Secondary Air Inlet Node Name
  {bb5f2aee-5142-4022-a081-4b10b76879e1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a700d32b-caef-4dad-aabf-046142bfb353}, !- Fan Name
  {07f2356b-79a0-4dbb-b1a3-5efdd2eb18ee}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {07f2356b-79a0-4dbb-b1a3-5efdd2eb18ee}, !- Handle
  Parallel PIU HW Rht Coil 12,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3a4cc71-8515-465c-b3f8-eab2bafdb01f}, !- Water Inlet Node Name
  {3d9887aa-eb16-409f-8bfe-52542b4721f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {a700d32b-caef-4dad-aabf-046142bfb353}, !- Handle
  Parallel PIU HW Rht Fan 12,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {092e6609-203b-486e-90bc-34818b014a46}, !- Handle
  Node 223,                               !- Name
  {bb5f2aee-5142-4022-a081-4b10b76879e1}, !- Inlet Port
  {6753a130-7c80-45ee-8a58-e76ec8d18ab5}; !- Outlet Port

OS:Node,
  {dbd7d187-a256-4b6e-bdc6-e962696c4c20}, !- Handle
  Node 224,                               !- Name
  {e0a07448-6948-49bd-9933-e84963929c25}, !- Inlet Port
  {b2b2f4d0-169a-45d8-8971-01cf21cbdcbf}; !- Outlet Port

OS:Connection,
  {6753a130-7c80-45ee-8a58-e76ec8d18ab5}, !- Handle
  {833994ae-4cc3-4854-a232-0b7a50dea508}, !- Name
  {092e6609-203b-486e-90bc-34818b014a46}, !- Source Object
  3,                                      !- Outlet Port
  {48457795-2f38-4f30-b83d-6f59c3247084}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a07448-6948-49bd-9933-e84963929c25}, !- Handle
  {60ffb8b0-18a8-4ab9-ad65-7eb6b0bb47ba}, !- Name
  {3b958275-eae3-41d9-a35e-a90af205f42c}, !- Source Object
  3,                                      !- Outlet Port
  {dbd7d187-a256-4b6e-bdc6-e962696c4c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b2f4d0-169a-45d8-8971-01cf21cbdcbf}, !- Handle
  {55f31d78-2626-4959-add8-5742e96d44a4}, !- Name
  {dbd7d187-a256-4b6e-bdc6-e962696c4c20}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {bba8adb0-cc31-4095-ac13-c3641fb25b63}, !- Handle
  Node 225,                               !- Name
  {fe35b7a4-2c07-4ac1-89ba-8207f5403991}, !- Inlet Port
  {57ced9ef-8b89-4016-a08c-c82c9ff568ea}; !- Outlet Port

OS:Connection,
  {fe35b7a4-2c07-4ac1-89ba-8207f5403991}, !- Handle
  {0cb1d4c9-afd6-421b-8a37-8375431fa7b3}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  24,                                     !- Outlet Port
  {bba8adb0-cc31-4095-ac13-c3641fb25b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ced9ef-8b89-4016-a08c-c82c9ff568ea}, !- Handle
  {2ab5ee16-f2bf-4634-9289-2f78bd3da114}, !- Name
  {bba8adb0-cc31-4095-ac13-c3641fb25b63}, !- Source Object
  3,                                      !- Outlet Port
  {76162132-78ee-4d96-a0fa-b9d8694e7024}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bb5f2aee-5142-4022-a081-4b10b76879e1}, !- Handle
  {ea818af1-ff73-45be-930c-ec2d7468ec03}, !- Name
  {76162132-78ee-4d96-a0fa-b9d8694e7024}, !- Source Object
  9,                                      !- Outlet Port
  {092e6609-203b-486e-90bc-34818b014a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {289de7b2-3c78-4c32-8813-41dc3fd18417}, !- Handle
  Node 226,                               !- Name
  {35af303c-2889-4dff-9119-34c4c22ab479}, !- Inlet Port
  {a135496e-1cdd-4b93-af5d-ee7b57b06c47}; !- Outlet Port

OS:Connection,
  {35af303c-2889-4dff-9119-34c4c22ab479}, !- Handle
  {fcc3ceea-44fd-435f-b13c-7911836ca845}, !- Name
  {5346cc55-6b33-471c-84e5-858f4c4119a9}, !- Source Object
  3,                                      !- Outlet Port
  {289de7b2-3c78-4c32-8813-41dc3fd18417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a135496e-1cdd-4b93-af5d-ee7b57b06c47}, !- Handle
  {2e13ec66-438e-40ee-8d28-5365f8c05157}, !- Name
  {289de7b2-3c78-4c32-8813-41dc3fd18417}, !- Source Object
  3,                                      !- Outlet Port
  {76162132-78ee-4d96-a0fa-b9d8694e7024}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4e5e6490-fa12-4b8a-850d-3a3da6d15070}, !- Handle
  Parallel PIU HW Rht 13,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {55cb4ef7-066c-4217-a486-a0bf5b760925}, !- Supply Air Inlet Node Name
  {2948a1af-f3b6-45c2-a576-818a810cc63d}, !- Secondary Air Inlet Node Name
  {73a55173-0b6a-4c2c-9e07-c5e0c65d84a4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {73dae13d-1105-45fb-9a9f-f0fe6d916804}, !- Fan Name
  {aba3506f-cc0a-4791-87d8-c0b3dc2d78fe}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {aba3506f-cc0a-4791-87d8-c0b3dc2d78fe}, !- Handle
  Parallel PIU HW Rht Coil 13,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1242ce5a-dfcc-4deb-a19b-5c1f71da2c4d}, !- Water Inlet Node Name
  {79050e2a-817e-4276-b66a-86ba8f225721}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {73dae13d-1105-45fb-9a9f-f0fe6d916804}, !- Handle
  Parallel PIU HW Rht Fan 13,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {dcea6d6f-52e3-4753-84b2-d69e8258356a}, !- Handle
  Node 227,                               !- Name
  {73a55173-0b6a-4c2c-9e07-c5e0c65d84a4}, !- Inlet Port
  {ba372237-0d19-41e8-966d-8e033a7e67d3}; !- Outlet Port

OS:Node,
  {d06e35d2-75e1-4e16-ada5-525b2f74e1f0}, !- Handle
  Node 228,                               !- Name
  {67a7c09e-d3aa-420c-a604-9b452d0c95de}, !- Inlet Port
  {d04b532d-2284-4b0e-81ce-44abbca78545}; !- Outlet Port

OS:Connection,
  {ba372237-0d19-41e8-966d-8e033a7e67d3}, !- Handle
  {bbd3043e-0ea7-467f-9105-1b5689ba3232}, !- Name
  {dcea6d6f-52e3-4753-84b2-d69e8258356a}, !- Source Object
  3,                                      !- Outlet Port
  {c9fb9000-4d87-4e2a-947b-430a936d9889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67a7c09e-d3aa-420c-a604-9b452d0c95de}, !- Handle
  {d81e9fa2-f360-4874-955e-1ca072788f3b}, !- Name
  {94d697fc-b9b0-416c-a176-fd7e436977ec}, !- Source Object
  3,                                      !- Outlet Port
  {d06e35d2-75e1-4e16-ada5-525b2f74e1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04b532d-2284-4b0e-81ce-44abbca78545}, !- Handle
  {35fe953d-548f-4023-8ee8-d8f24abe2610}, !- Name
  {d06e35d2-75e1-4e16-ada5-525b2f74e1f0}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {c32ce59b-e983-44e7-85c6-658d95b1ae9f}, !- Handle
  Node 229,                               !- Name
  {e224ae67-c640-4701-a913-86311a7cbff3}, !- Inlet Port
  {55cb4ef7-066c-4217-a486-a0bf5b760925}; !- Outlet Port

OS:Connection,
  {e224ae67-c640-4701-a913-86311a7cbff3}, !- Handle
  {4d169745-cb5b-4819-867d-8a785c46d325}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  25,                                     !- Outlet Port
  {c32ce59b-e983-44e7-85c6-658d95b1ae9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cb4ef7-066c-4217-a486-a0bf5b760925}, !- Handle
  {4e8dfd49-e573-486e-8590-c15f7b2949af}, !- Name
  {c32ce59b-e983-44e7-85c6-658d95b1ae9f}, !- Source Object
  3,                                      !- Outlet Port
  {4e5e6490-fa12-4b8a-850d-3a3da6d15070}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {73a55173-0b6a-4c2c-9e07-c5e0c65d84a4}, !- Handle
  {c0e4ec04-9c2e-4015-8d8c-07af16596ec4}, !- Name
  {4e5e6490-fa12-4b8a-850d-3a3da6d15070}, !- Source Object
  9,                                      !- Outlet Port
  {dcea6d6f-52e3-4753-84b2-d69e8258356a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9e31af1-c3ed-4cc1-84be-d8db34bf4758}, !- Handle
  Node 230,                               !- Name
  {7eaf7f59-be92-42f8-bda3-33ad0a1394f5}, !- Inlet Port
  {2948a1af-f3b6-45c2-a576-818a810cc63d}; !- Outlet Port

OS:Connection,
  {7eaf7f59-be92-42f8-bda3-33ad0a1394f5}, !- Handle
  {4ef62134-e005-4150-af67-e4c8f5bcd843}, !- Name
  {440162d4-25c4-4cb2-b177-a7411b26dc73}, !- Source Object
  3,                                      !- Outlet Port
  {f9e31af1-c3ed-4cc1-84be-d8db34bf4758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2948a1af-f3b6-45c2-a576-818a810cc63d}, !- Handle
  {e792513f-221b-43a0-81ef-c6886017f0a4}, !- Name
  {f9e31af1-c3ed-4cc1-84be-d8db34bf4758}, !- Source Object
  3,                                      !- Outlet Port
  {4e5e6490-fa12-4b8a-850d-3a3da6d15070}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9430c93b-c422-4b05-b26b-56c7b3ebc46c}, !- Handle
  Parallel PIU HW Rht 14,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e454db6d-2434-4e2a-8040-0e2048e947e0}, !- Supply Air Inlet Node Name
  {4554da79-2ebc-484f-8882-843c5fe365e0}, !- Secondary Air Inlet Node Name
  {ee6aa141-4886-4b50-af33-8af9d866b950}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fd7ebff2-3516-4fd0-9102-709577350fc3}, !- Fan Name
  {0fe1dc65-6932-4cb0-83c1-c41139a509cc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {0fe1dc65-6932-4cb0-83c1-c41139a509cc}, !- Handle
  Parallel PIU HW Rht Coil 14,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b025d901-172a-42f2-9d1e-064a711709c5}, !- Water Inlet Node Name
  {5e22860c-11f1-46c5-a612-d92986f55268}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {fd7ebff2-3516-4fd0-9102-709577350fc3}, !- Handle
  Parallel PIU HW Rht Fan 14,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {792c8860-4a19-42d9-b7f1-0f6d6d271c44}, !- Handle
  Node 231,                               !- Name
  {ee6aa141-4886-4b50-af33-8af9d866b950}, !- Inlet Port
  {66e82ba5-009f-4961-bc82-e32f883bb29f}; !- Outlet Port

OS:Node,
  {9bfaef9e-2baa-4384-bdad-46baacc7fcbc}, !- Handle
  Node 232,                               !- Name
  {a0e23ffd-7b92-4a8e-b15b-f1c7b1eaff74}, !- Inlet Port
  {2ffbacad-2aca-4b3b-9c01-55c414530a2e}; !- Outlet Port

OS:Connection,
  {66e82ba5-009f-4961-bc82-e32f883bb29f}, !- Handle
  {d331cc28-b8a5-4b0e-b10c-e5a63b6a142b}, !- Name
  {792c8860-4a19-42d9-b7f1-0f6d6d271c44}, !- Source Object
  3,                                      !- Outlet Port
  {c6adef2d-d660-4c5a-b3b6-23a9abfd76dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0e23ffd-7b92-4a8e-b15b-f1c7b1eaff74}, !- Handle
  {3610ef6c-ba49-4a20-8d74-a076ce9fbee3}, !- Name
  {a3ae6ad3-4e72-46ea-a3b4-aab134f23fa0}, !- Source Object
  3,                                      !- Outlet Port
  {9bfaef9e-2baa-4384-bdad-46baacc7fcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffbacad-2aca-4b3b-9c01-55c414530a2e}, !- Handle
  {8c8f75eb-1453-462f-b2a9-0ddea2be86f3}, !- Name
  {9bfaef9e-2baa-4384-bdad-46baacc7fcbc}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {6f688be5-b5e4-4e1e-8af3-7de7cdf418c3}, !- Handle
  Node 233,                               !- Name
  {a9979456-0914-4273-bbd4-290ac6ae43ba}, !- Inlet Port
  {e454db6d-2434-4e2a-8040-0e2048e947e0}; !- Outlet Port

OS:Connection,
  {a9979456-0914-4273-bbd4-290ac6ae43ba}, !- Handle
  {a3f3f6a3-5e4d-4b1f-8142-2f3b91480bf3}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  26,                                     !- Outlet Port
  {6f688be5-b5e4-4e1e-8af3-7de7cdf418c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e454db6d-2434-4e2a-8040-0e2048e947e0}, !- Handle
  {bdcd0130-d0fa-41d6-8025-ed36e3eea241}, !- Name
  {6f688be5-b5e4-4e1e-8af3-7de7cdf418c3}, !- Source Object
  3,                                      !- Outlet Port
  {9430c93b-c422-4b05-b26b-56c7b3ebc46c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ee6aa141-4886-4b50-af33-8af9d866b950}, !- Handle
  {3528336d-931a-44ec-9b68-a567ae48e8fa}, !- Name
  {9430c93b-c422-4b05-b26b-56c7b3ebc46c}, !- Source Object
  9,                                      !- Outlet Port
  {792c8860-4a19-42d9-b7f1-0f6d6d271c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e56f877f-9a2b-46ac-9a0f-285b8b548f60}, !- Handle
  Node 234,                               !- Name
  {f86ad81e-19d6-459b-a053-452d28e4d947}, !- Inlet Port
  {4554da79-2ebc-484f-8882-843c5fe365e0}; !- Outlet Port

OS:Connection,
  {f86ad81e-19d6-459b-a053-452d28e4d947}, !- Handle
  {3885b989-19e4-4b57-a425-2bf7ecd9afa5}, !- Name
  {180b8815-3c09-4219-98e4-2d75abc16f7c}, !- Source Object
  3,                                      !- Outlet Port
  {e56f877f-9a2b-46ac-9a0f-285b8b548f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4554da79-2ebc-484f-8882-843c5fe365e0}, !- Handle
  {15bb9946-6081-45f5-9c31-1922c6fffe01}, !- Name
  {e56f877f-9a2b-46ac-9a0f-285b8b548f60}, !- Source Object
  3,                                      !- Outlet Port
  {9430c93b-c422-4b05-b26b-56c7b3ebc46c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9f137de6-9b67-4ad7-83e7-282b00391249}, !- Handle
  Parallel PIU HW Rht 15,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6d17d18e-f4b8-4acb-9f2e-9688b3bc1f83}, !- Supply Air Inlet Node Name
  {b9b41609-94fa-4014-8b18-5d9ac177bdf1}, !- Secondary Air Inlet Node Name
  {4857ec37-7b48-4957-8de1-0b2dab1cddf0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4aba8830-408f-4f34-b5bf-b26e1fa0ca5a}, !- Fan Name
  {9220ce60-bbf3-484d-9a65-de0af07c2ca0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {9220ce60-bbf3-484d-9a65-de0af07c2ca0}, !- Handle
  Parallel PIU HW Rht Coil 15,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f06a52be-9f91-4214-bf94-5391f2142b9e}, !- Water Inlet Node Name
  {38562367-a349-448b-8da3-b109a9c15232}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {4aba8830-408f-4f34-b5bf-b26e1fa0ca5a}, !- Handle
  Parallel PIU HW Rht Fan 15,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8de9b54e-85cd-41a3-86a1-a5015c981ab4}, !- Handle
  Node 235,                               !- Name
  {4857ec37-7b48-4957-8de1-0b2dab1cddf0}, !- Inlet Port
  {63b631d1-68c4-462c-9793-e564f0ae578d}; !- Outlet Port

OS:Node,
  {594d3cb5-1d05-4b6c-948f-8dfde8feabd1}, !- Handle
  Node 236,                               !- Name
  {4397dcd6-b135-430f-a663-25f2cf454cb6}, !- Inlet Port
  {7a6eabec-8fbd-462b-9483-638c40eb6c35}; !- Outlet Port

OS:Connection,
  {63b631d1-68c4-462c-9793-e564f0ae578d}, !- Handle
  {903bdb7c-c57d-4601-9375-30519ad5f11d}, !- Name
  {8de9b54e-85cd-41a3-86a1-a5015c981ab4}, !- Source Object
  3,                                      !- Outlet Port
  {2ba41c4e-c43e-492b-af96-dc8036794f3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4397dcd6-b135-430f-a663-25f2cf454cb6}, !- Handle
  {d3457fd4-0cf1-49bb-9009-110b8a018aa3}, !- Name
  {fe76050e-2e0c-4c91-af7b-0aadbeb84cc1}, !- Source Object
  3,                                      !- Outlet Port
  {594d3cb5-1d05-4b6c-948f-8dfde8feabd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6eabec-8fbd-462b-9483-638c40eb6c35}, !- Handle
  {54674439-c456-4c84-95d0-a4910154ff47}, !- Name
  {594d3cb5-1d05-4b6c-948f-8dfde8feabd1}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {5860518b-cc29-4954-a152-32051e6f0568}, !- Handle
  Node 237,                               !- Name
  {f94cb7f6-387c-4e0e-9441-2c461d1a3383}, !- Inlet Port
  {6d17d18e-f4b8-4acb-9f2e-9688b3bc1f83}; !- Outlet Port

OS:Connection,
  {f94cb7f6-387c-4e0e-9441-2c461d1a3383}, !- Handle
  {492721a2-e1c0-44ed-b9ca-481bce703f48}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  27,                                     !- Outlet Port
  {5860518b-cc29-4954-a152-32051e6f0568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d17d18e-f4b8-4acb-9f2e-9688b3bc1f83}, !- Handle
  {da1147ac-e0ba-4691-b505-b854ef1f4e72}, !- Name
  {5860518b-cc29-4954-a152-32051e6f0568}, !- Source Object
  3,                                      !- Outlet Port
  {9f137de6-9b67-4ad7-83e7-282b00391249}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4857ec37-7b48-4957-8de1-0b2dab1cddf0}, !- Handle
  {909a50ec-4b0f-4f56-8a17-2a43d6173081}, !- Name
  {9f137de6-9b67-4ad7-83e7-282b00391249}, !- Source Object
  9,                                      !- Outlet Port
  {8de9b54e-85cd-41a3-86a1-a5015c981ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {611455d6-d87e-4b87-935f-d39d33b2a2a5}, !- Handle
  Node 238,                               !- Name
  {2e798508-7319-449c-bfc1-2a05026e0ea6}, !- Inlet Port
  {b9b41609-94fa-4014-8b18-5d9ac177bdf1}; !- Outlet Port

OS:Connection,
  {2e798508-7319-449c-bfc1-2a05026e0ea6}, !- Handle
  {eb0d685f-0d5e-4960-b509-58d8f342cf97}, !- Name
  {36a2989f-07a9-4e5e-b6ae-046c70dfefe8}, !- Source Object
  3,                                      !- Outlet Port
  {611455d6-d87e-4b87-935f-d39d33b2a2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b41609-94fa-4014-8b18-5d9ac177bdf1}, !- Handle
  {be4d7d84-35a9-40f0-b503-0cf60ae8a040}, !- Name
  {611455d6-d87e-4b87-935f-d39d33b2a2a5}, !- Source Object
  3,                                      !- Outlet Port
  {9f137de6-9b67-4ad7-83e7-282b00391249}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa3f82fa-9af1-45e5-b4d7-d9060c979bcf}, !- Handle
  Parallel PIU HW Rht 16,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fc686456-a053-46e2-b71b-80cd64424c30}, !- Supply Air Inlet Node Name
  {40611d0e-b8a4-48e4-a210-06c16d783248}, !- Secondary Air Inlet Node Name
  {f92ea58c-5ebf-4822-8258-f45124a3d834}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {973c8dec-a058-4e94-b79c-43747118d8c8}, !- Fan Name
  {a229f40a-ea90-49f8-9b5b-e1311a679ef1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {a229f40a-ea90-49f8-9b5b-e1311a679ef1}, !- Handle
  Parallel PIU HW Rht Coil 16,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7181b96-6e16-4aca-a1bc-d075e9db7c06}, !- Water Inlet Node Name
  {18b013dd-a3f0-49b7-9e30-e02a4488a421}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {973c8dec-a058-4e94-b79c-43747118d8c8}, !- Handle
  Parallel PIU HW Rht Fan 16,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {05ff0102-cabd-4aea-9101-e0e3fe4821bf}, !- Handle
  Node 239,                               !- Name
  {f92ea58c-5ebf-4822-8258-f45124a3d834}, !- Inlet Port
  {f109f195-9ba7-4306-b3aa-498bdbcad21a}; !- Outlet Port

OS:Node,
  {8e428156-3de2-48d2-80d3-adf2dc745221}, !- Handle
  Node 240,                               !- Name
  {6b5d7255-6916-4c2a-9957-5b2dbf64391f}, !- Inlet Port
  {fa30e5d1-bc44-4e0b-8815-6a4f580f4b61}; !- Outlet Port

OS:Connection,
  {f109f195-9ba7-4306-b3aa-498bdbcad21a}, !- Handle
  {1c81fd80-6f8e-4966-8d48-ddac61426e01}, !- Name
  {05ff0102-cabd-4aea-9101-e0e3fe4821bf}, !- Source Object
  3,                                      !- Outlet Port
  {5cf496fc-b649-4c41-b82d-bd86dbb4edbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b5d7255-6916-4c2a-9957-5b2dbf64391f}, !- Handle
  {b16a81e7-bf4a-4711-aa99-5722a805808f}, !- Name
  {4b6aa96a-8a5c-4c23-b6b3-11e065c19218}, !- Source Object
  3,                                      !- Outlet Port
  {8e428156-3de2-48d2-80d3-adf2dc745221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa30e5d1-bc44-4e0b-8815-6a4f580f4b61}, !- Handle
  {36c7d8aa-772b-4ec0-84a1-ca4338ebaa42}, !- Name
  {8e428156-3de2-48d2-80d3-adf2dc745221}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {4ef6fdb6-1f42-4a61-9d40-84cc0e5a666b}, !- Handle
  Node 241,                               !- Name
  {ed3bfd15-de95-4f32-bd56-cc150e09b012}, !- Inlet Port
  {fc686456-a053-46e2-b71b-80cd64424c30}; !- Outlet Port

OS:Connection,
  {ed3bfd15-de95-4f32-bd56-cc150e09b012}, !- Handle
  {b8c719f6-2d34-4601-9940-12c54e3f5354}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  28,                                     !- Outlet Port
  {4ef6fdb6-1f42-4a61-9d40-84cc0e5a666b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc686456-a053-46e2-b71b-80cd64424c30}, !- Handle
  {33dfef9f-8664-4f19-a868-3ea1f5e5c9af}, !- Name
  {4ef6fdb6-1f42-4a61-9d40-84cc0e5a666b}, !- Source Object
  3,                                      !- Outlet Port
  {fa3f82fa-9af1-45e5-b4d7-d9060c979bcf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f92ea58c-5ebf-4822-8258-f45124a3d834}, !- Handle
  {7a8200de-79c2-4220-906c-b0e495bc167b}, !- Name
  {fa3f82fa-9af1-45e5-b4d7-d9060c979bcf}, !- Source Object
  9,                                      !- Outlet Port
  {05ff0102-cabd-4aea-9101-e0e3fe4821bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d1f1152-8cb4-40cc-9489-f4c006a3f068}, !- Handle
  Node 242,                               !- Name
  {9689e9b7-e18c-486c-a012-baf9d81b4796}, !- Inlet Port
  {40611d0e-b8a4-48e4-a210-06c16d783248}; !- Outlet Port

OS:Connection,
  {9689e9b7-e18c-486c-a012-baf9d81b4796}, !- Handle
  {a1b1925b-ce18-4015-b430-3baf36d299fa}, !- Name
  {d27e3f42-5383-46d7-9273-7b7bbcc3c600}, !- Source Object
  3,                                      !- Outlet Port
  {9d1f1152-8cb4-40cc-9489-f4c006a3f068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40611d0e-b8a4-48e4-a210-06c16d783248}, !- Handle
  {c1446d69-879e-411c-9844-12c473de7a41}, !- Name
  {9d1f1152-8cb4-40cc-9489-f4c006a3f068}, !- Source Object
  3,                                      !- Outlet Port
  {fa3f82fa-9af1-45e5-b4d7-d9060c979bcf}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {86fc0c0d-9a48-430e-be64-61577ebf497f}, !- Handle
  Parallel PIU HW Rht 18,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fe45e6e3-f9e9-4f18-9107-c04cce290df2}, !- Supply Air Inlet Node Name
  {b0a79d86-67b5-4d76-842a-c22f29731c40}, !- Secondary Air Inlet Node Name
  {32684efb-1e79-4b92-b36a-83ae6cc8b38e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {65f6467a-ffa9-42af-b783-8dc8348285b4}, !- Fan Name
  {00749d90-199d-474b-859c-d798f0720eb4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {00749d90-199d-474b-859c-d798f0720eb4}, !- Handle
  Parallel PIU HW Rht Coil 18,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35c45a35-6cf9-4774-8350-fecff463cc12}, !- Water Inlet Node Name
  {c0f50bbf-fae6-4ae3-8c12-7b826342857e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {65f6467a-ffa9-42af-b783-8dc8348285b4}, !- Handle
  Parallel PIU HW Rht Fan 18,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {e8571306-a325-44ae-9b7b-329dd92317bf}, !- Handle
  Node 247,                               !- Name
  {32684efb-1e79-4b92-b36a-83ae6cc8b38e}, !- Inlet Port
  {0466571e-00e3-438c-b5ba-40fcfdc98274}; !- Outlet Port

OS:Node,
  {541bb562-60e4-47ad-942d-2262675eeb51}, !- Handle
  Node 248,                               !- Name
  {9bea4131-290b-46b9-a800-c8e2e338b045}, !- Inlet Port
  {200396cb-d953-42a9-a378-2172d052c27d}; !- Outlet Port

OS:Connection,
  {0466571e-00e3-438c-b5ba-40fcfdc98274}, !- Handle
  {ec364539-91e1-493a-84ae-c885111e92f4}, !- Name
  {e8571306-a325-44ae-9b7b-329dd92317bf}, !- Source Object
  3,                                      !- Outlet Port
  {640f5c37-e3d2-4290-a4e0-8e35ccc8f9e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bea4131-290b-46b9-a800-c8e2e338b045}, !- Handle
  {9f9b5468-3d48-4f3e-b88f-ab6a367c03ec}, !- Name
  {f11a930b-845d-4b3d-a2e3-a36332fd47bf}, !- Source Object
  3,                                      !- Outlet Port
  {541bb562-60e4-47ad-942d-2262675eeb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a64f9ee-b7dd-4783-a7db-dfa278eb42f3}, !- Handle
  Node 249,                               !- Name
  {a8b4279a-33b3-491d-b87c-9abe01d3536e}, !- Inlet Port
  {fe45e6e3-f9e9-4f18-9107-c04cce290df2}; !- Outlet Port

OS:Connection,
  {fe45e6e3-f9e9-4f18-9107-c04cce290df2}, !- Handle
  {7508e322-1958-4521-945d-aba500831d78}, !- Name
  {6a64f9ee-b7dd-4783-a7db-dfa278eb42f3}, !- Source Object
  3,                                      !- Outlet Port
  {86fc0c0d-9a48-430e-be64-61577ebf497f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {32684efb-1e79-4b92-b36a-83ae6cc8b38e}, !- Handle
  {681cade2-07ee-4e91-b26f-6caa3dccc3e6}, !- Name
  {86fc0c0d-9a48-430e-be64-61577ebf497f}, !- Source Object
  9,                                      !- Outlet Port
  {e8571306-a325-44ae-9b7b-329dd92317bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a075f79b-a70c-4bbe-8eff-cf93ff4e9bb4}, !- Handle
  Node 250,                               !- Name
  {39a618e3-9f23-4a8e-ae3a-3c3f4bc8beaf}, !- Inlet Port
  {b0a79d86-67b5-4d76-842a-c22f29731c40}; !- Outlet Port

OS:Connection,
  {39a618e3-9f23-4a8e-ae3a-3c3f4bc8beaf}, !- Handle
  {b0ac6d90-cb07-41f5-ba7c-41674cf55f44}, !- Name
  {b97adc83-ecb1-4c2b-a5cc-170a8481d1b6}, !- Source Object
  3,                                      !- Outlet Port
  {a075f79b-a70c-4bbe-8eff-cf93ff4e9bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a79d86-67b5-4d76-842a-c22f29731c40}, !- Handle
  {2baab214-708e-4619-811f-c774fbb98213}, !- Name
  {a075f79b-a70c-4bbe-8eff-cf93ff4e9bb4}, !- Source Object
  3,                                      !- Outlet Port
  {86fc0c0d-9a48-430e-be64-61577ebf497f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8b4279a-33b3-491d-b87c-9abe01d3536e}, !- Handle
  {21bb20e2-1cfc-432c-a0e1-a504f95300c9}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  29,                                     !- Outlet Port
  {6a64f9ee-b7dd-4783-a7db-dfa278eb42f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200396cb-d953-42a9-a378-2172d052c27d}, !- Handle
  {ff4c5350-1637-4784-ac1e-cfcc64f85ae2}, !- Name
  {541bb562-60e4-47ad-942d-2262675eeb51}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  29;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0cecb38b-9945-4ee3-93a6-1b1a167973aa}, !- Handle
  Parallel PIU HW Rht 19,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f0b24ca1-3a0e-4ec1-a4c5-970e48ad3d2c}, !- Supply Air Inlet Node Name
  {ac86d252-2ad2-49bd-9396-69988020b74e}, !- Secondary Air Inlet Node Name
  {15a90d72-3457-4777-9f45-8cd084cd7529}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1c794bce-770d-48a5-9459-5a1741d29f59}, !- Fan Name
  {6fa6655d-bc18-40d9-9c07-86c78c3bf230}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {6fa6655d-bc18-40d9-9c07-86c78c3bf230}, !- Handle
  Parallel PIU HW Rht Coil 19,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45d34fe4-1310-46d9-8149-a754b09d61d5}, !- Water Inlet Node Name
  {336c0d77-596b-4db9-9fa7-d39803c0e76d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {1c794bce-770d-48a5-9459-5a1741d29f59}, !- Handle
  Parallel PIU HW Rht Fan 19,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {e8c49cba-d5e6-401e-a109-e962b8a2cc2a}, !- Handle
  Node 243,                               !- Name
  {15a90d72-3457-4777-9f45-8cd084cd7529}, !- Inlet Port
  {d050dbe2-d480-44b2-9808-97dadc9fd9e2}; !- Outlet Port

OS:Node,
  {95e7582f-edb7-4f71-b4e1-2e51cd02953c}, !- Handle
  Node 244,                               !- Name
  {92489404-f3ea-448d-99a6-6256dddd3517}, !- Inlet Port
  {e3989cbc-e800-40df-a33f-3945e33a75f9}; !- Outlet Port

OS:Connection,
  {d050dbe2-d480-44b2-9808-97dadc9fd9e2}, !- Handle
  {d5aeb232-ad2f-4040-9250-19a811216f44}, !- Name
  {e8c49cba-d5e6-401e-a109-e962b8a2cc2a}, !- Source Object
  3,                                      !- Outlet Port
  {1c5ed96c-d4d9-4bb8-b4bd-5d0c75a9bbf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92489404-f3ea-448d-99a6-6256dddd3517}, !- Handle
  {63d611ae-11af-412b-8f84-62e2f907c764}, !- Name
  {bec0ee6a-3482-4000-a094-eac43f52e486}, !- Source Object
  3,                                      !- Outlet Port
  {95e7582f-edb7-4f71-b4e1-2e51cd02953c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3989cbc-e800-40df-a33f-3945e33a75f9}, !- Handle
  {e3994ea7-89ae-456d-8271-ce2fd97bf713}, !- Name
  {95e7582f-edb7-4f71-b4e1-2e51cd02953c}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {1a01a3f5-156a-408a-96b1-944af0adf9de}, !- Handle
  Node 245,                               !- Name
  {2ec17d3a-2f12-4e0d-a0d5-1676e416d281}, !- Inlet Port
  {f0b24ca1-3a0e-4ec1-a4c5-970e48ad3d2c}; !- Outlet Port

OS:Connection,
  {2ec17d3a-2f12-4e0d-a0d5-1676e416d281}, !- Handle
  {4cf9e4f0-7ae8-4c5b-a8de-e8c06181bb33}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  30,                                     !- Outlet Port
  {1a01a3f5-156a-408a-96b1-944af0adf9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b24ca1-3a0e-4ec1-a4c5-970e48ad3d2c}, !- Handle
  {f5ee64b6-2aee-4c3d-b65e-0ff003e677d2}, !- Name
  {1a01a3f5-156a-408a-96b1-944af0adf9de}, !- Source Object
  3,                                      !- Outlet Port
  {0cecb38b-9945-4ee3-93a6-1b1a167973aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {15a90d72-3457-4777-9f45-8cd084cd7529}, !- Handle
  {5c77515b-e3d0-4ebb-9e93-034173e4a32b}, !- Name
  {0cecb38b-9945-4ee3-93a6-1b1a167973aa}, !- Source Object
  9,                                      !- Outlet Port
  {e8c49cba-d5e6-401e-a109-e962b8a2cc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ce5c69a-4321-4035-9e32-6e484228d13a}, !- Handle
  Node 246,                               !- Name
  {5450d5b9-b670-4d02-92da-659037752314}, !- Inlet Port
  {ac86d252-2ad2-49bd-9396-69988020b74e}; !- Outlet Port

OS:Connection,
  {5450d5b9-b670-4d02-92da-659037752314}, !- Handle
  {38504ef7-5c95-4f2f-a888-cf3ccf590d9d}, !- Name
  {6bf200bf-fb04-4299-8aad-c3479236d23b}, !- Source Object
  3,                                      !- Outlet Port
  {1ce5c69a-4321-4035-9e32-6e484228d13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac86d252-2ad2-49bd-9396-69988020b74e}, !- Handle
  {ef59de45-a763-40f3-a58a-b4b9c8d24159}, !- Name
  {1ce5c69a-4321-4035-9e32-6e484228d13a}, !- Source Object
  3,                                      !- Outlet Port
  {0cecb38b-9945-4ee3-93a6-1b1a167973aa}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6595fdf7-f0ce-4ad7-a3c9-dd0399d3e31c}, !- Handle
  Parallel PIU HW Rht 20,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {128bd47d-32c1-4255-b8b5-01bd5ba1c083}, !- Supply Air Inlet Node Name
  {012b9d6e-33aa-4dfd-9c95-336ac7413cea}, !- Secondary Air Inlet Node Name
  {571ae0f8-1489-4aee-8424-f9f43f6fc896}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6d82535e-6d76-4dd4-8f0b-4c8f1c337f64}, !- Fan Name
  {d049b1ed-a38e-4907-a1e6-cddeef105106}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {d049b1ed-a38e-4907-a1e6-cddeef105106}, !- Handle
  Parallel PIU HW Rht Coil 20,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49acea2b-e635-4553-a5e8-14aa08b544c2}, !- Water Inlet Node Name
  {9b845deb-118b-4560-a91d-f13f44afa92f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {6d82535e-6d76-4dd4-8f0b-4c8f1c337f64}, !- Handle
  Parallel PIU HW Rht Fan 20,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {42af3308-ab37-47a1-96c6-f478110e8540}, !- Handle
  Node 251,                               !- Name
  {571ae0f8-1489-4aee-8424-f9f43f6fc896}, !- Inlet Port
  {bd596750-504a-4ca7-85fe-50676229a32a}; !- Outlet Port

OS:Node,
  {48473e39-3038-4c35-a80c-9965ce48a65d}, !- Handle
  Node 252,                               !- Name
  {15927330-fcd9-4bcb-b509-efda2db161b6}, !- Inlet Port
  {263621b7-38a7-45a9-b1ca-c71b96fe862f}; !- Outlet Port

OS:Connection,
  {bd596750-504a-4ca7-85fe-50676229a32a}, !- Handle
  {5451a326-d5c7-4f79-abb5-3db30ec8aac0}, !- Name
  {42af3308-ab37-47a1-96c6-f478110e8540}, !- Source Object
  3,                                      !- Outlet Port
  {1dc6fc4a-8868-4751-8327-7b0370ae4fed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15927330-fcd9-4bcb-b509-efda2db161b6}, !- Handle
  {a083fceb-5917-46eb-945c-bdec0cd2a4f7}, !- Name
  {4535405b-fa01-4b22-a409-64dcf105363b}, !- Source Object
  3,                                      !- Outlet Port
  {48473e39-3038-4c35-a80c-9965ce48a65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263621b7-38a7-45a9-b1ca-c71b96fe862f}, !- Handle
  {5ae6acba-9f9c-48cb-a9e1-6b9a8d45f413}, !- Name
  {48473e39-3038-4c35-a80c-9965ce48a65d}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {72a2ed59-1021-479f-b27b-e98b0ecdeb61}, !- Handle
  Node 253,                               !- Name
  {e34c2900-29cd-48c7-af33-29a1fae79fc5}, !- Inlet Port
  {128bd47d-32c1-4255-b8b5-01bd5ba1c083}; !- Outlet Port

OS:Connection,
  {e34c2900-29cd-48c7-af33-29a1fae79fc5}, !- Handle
  {65f39cf3-b8f0-4090-b4ce-455ccb5fd703}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  31,                                     !- Outlet Port
  {72a2ed59-1021-479f-b27b-e98b0ecdeb61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128bd47d-32c1-4255-b8b5-01bd5ba1c083}, !- Handle
  {6fa29845-4c27-44cb-813c-738b9f5cac79}, !- Name
  {72a2ed59-1021-479f-b27b-e98b0ecdeb61}, !- Source Object
  3,                                      !- Outlet Port
  {6595fdf7-f0ce-4ad7-a3c9-dd0399d3e31c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {571ae0f8-1489-4aee-8424-f9f43f6fc896}, !- Handle
  {e9aca088-d2d2-4599-845e-87e0af3d554b}, !- Name
  {6595fdf7-f0ce-4ad7-a3c9-dd0399d3e31c}, !- Source Object
  9,                                      !- Outlet Port
  {42af3308-ab37-47a1-96c6-f478110e8540}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a36e5121-29f0-4569-b971-57cc431536ce}, !- Handle
  Node 254,                               !- Name
  {543e7742-a8cc-439c-82fe-906519edb7d7}, !- Inlet Port
  {012b9d6e-33aa-4dfd-9c95-336ac7413cea}; !- Outlet Port

OS:Connection,
  {543e7742-a8cc-439c-82fe-906519edb7d7}, !- Handle
  {5dd411e9-8f13-4f3d-ab8a-e8d931475c80}, !- Name
  {059c8e51-e582-4359-b61c-4c6d04255146}, !- Source Object
  3,                                      !- Outlet Port
  {a36e5121-29f0-4569-b971-57cc431536ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012b9d6e-33aa-4dfd-9c95-336ac7413cea}, !- Handle
  {f1334653-1950-4649-9c6d-e8454bde3a62}, !- Name
  {a36e5121-29f0-4569-b971-57cc431536ce}, !- Source Object
  3,                                      !- Outlet Port
  {6595fdf7-f0ce-4ad7-a3c9-dd0399d3e31c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8bb3a5a7-2da6-48bc-ba56-cf42b45abd37}, !- Handle
  Parallel PIU HW Rht 21,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2883717d-1e9c-4729-a389-33b618a56c0a}, !- Supply Air Inlet Node Name
  {aea5cfd6-35f5-4d75-924a-9bd36d22c5a3}, !- Secondary Air Inlet Node Name
  {c53acd81-727f-4876-9e79-269b5a4c3dab}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {78c13c3f-73cc-411f-b2df-252e5de35380}, !- Fan Name
  {550a032d-7b3c-4553-9a9c-0e3fc9d504dc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {550a032d-7b3c-4553-9a9c-0e3fc9d504dc}, !- Handle
  Parallel PIU HW Rht Coil 21,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d7a34d54-22f6-4955-8c24-204420028e60}, !- Water Inlet Node Name
  {bdbac0b1-275a-4075-9116-4f2bcc3754c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {78c13c3f-73cc-411f-b2df-252e5de35380}, !- Handle
  Parallel PIU HW Rht Fan 21,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {517c90f7-9dd4-49aa-bd6c-f97551ee0435}, !- Handle
  Node 255,                               !- Name
  {c53acd81-727f-4876-9e79-269b5a4c3dab}, !- Inlet Port
  {0f6ee8c1-da32-40b0-b2f2-6acfe8da8d55}; !- Outlet Port

OS:Node,
  {3d8f6d78-805d-4fb4-a9ee-541b6194ce1f}, !- Handle
  Node 256,                               !- Name
  {60362810-463b-4807-b3b8-f97a5a8a1c82}, !- Inlet Port
  {5f4c92ca-487b-41dc-8906-10b4f094f5f7}; !- Outlet Port

OS:Connection,
  {0f6ee8c1-da32-40b0-b2f2-6acfe8da8d55}, !- Handle
  {e4c9644e-a4ac-4a7c-b206-497a8ed876c6}, !- Name
  {517c90f7-9dd4-49aa-bd6c-f97551ee0435}, !- Source Object
  3,                                      !- Outlet Port
  {37269125-561f-4205-835c-ce82323a239f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60362810-463b-4807-b3b8-f97a5a8a1c82}, !- Handle
  {ad620f5e-26fb-436e-9515-5ad0721e5563}, !- Name
  {de491a28-186c-438e-b6b9-91718226942b}, !- Source Object
  3,                                      !- Outlet Port
  {3d8f6d78-805d-4fb4-a9ee-541b6194ce1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4c92ca-487b-41dc-8906-10b4f094f5f7}, !- Handle
  {1cc710c5-1deb-487f-b333-673b6bee543e}, !- Name
  {3d8f6d78-805d-4fb4-a9ee-541b6194ce1f}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {0d6ba1be-3bc5-4cbe-b0ce-86eff8292c2b}, !- Handle
  Node 257,                               !- Name
  {6a1a81e6-98c3-48c1-81c6-9b7cf7849acb}, !- Inlet Port
  {2883717d-1e9c-4729-a389-33b618a56c0a}; !- Outlet Port

OS:Connection,
  {6a1a81e6-98c3-48c1-81c6-9b7cf7849acb}, !- Handle
  {cb8279d3-2680-4d4d-a562-9aba891ed16c}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  32,                                     !- Outlet Port
  {0d6ba1be-3bc5-4cbe-b0ce-86eff8292c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2883717d-1e9c-4729-a389-33b618a56c0a}, !- Handle
  {123333d0-62b0-4591-b1b0-34f4e2376339}, !- Name
  {0d6ba1be-3bc5-4cbe-b0ce-86eff8292c2b}, !- Source Object
  3,                                      !- Outlet Port
  {8bb3a5a7-2da6-48bc-ba56-cf42b45abd37}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c53acd81-727f-4876-9e79-269b5a4c3dab}, !- Handle
  {66d98825-498c-46e1-aad9-7190c49b5469}, !- Name
  {8bb3a5a7-2da6-48bc-ba56-cf42b45abd37}, !- Source Object
  9,                                      !- Outlet Port
  {517c90f7-9dd4-49aa-bd6c-f97551ee0435}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef8eb72-ea36-4d01-ab3f-84924c639c62}, !- Handle
  Node 258,                               !- Name
  {d25d9f68-95bd-4deb-a73f-05a2a40106b9}, !- Inlet Port
  {aea5cfd6-35f5-4d75-924a-9bd36d22c5a3}; !- Outlet Port

OS:Connection,
  {d25d9f68-95bd-4deb-a73f-05a2a40106b9}, !- Handle
  {36088b47-53c4-4e91-b93a-c1afb0449a96}, !- Name
  {bcef2847-042c-45a0-91ca-cd4024ef2dbf}, !- Source Object
  3,                                      !- Outlet Port
  {9ef8eb72-ea36-4d01-ab3f-84924c639c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea5cfd6-35f5-4d75-924a-9bd36d22c5a3}, !- Handle
  {f190c590-2290-4edf-a603-ec55c0bd447d}, !- Name
  {9ef8eb72-ea36-4d01-ab3f-84924c639c62}, !- Source Object
  3,                                      !- Outlet Port
  {8bb3a5a7-2da6-48bc-ba56-cf42b45abd37}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d83ee952-8779-49b6-af1e-3e48af1508fd}, !- Handle
  Parallel PIU HW Rht 22,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d77ba745-0163-4790-bd64-abea13fbadb2}, !- Supply Air Inlet Node Name
  {4a19d2cb-5634-46ed-bb35-28ac81f7ef25}, !- Secondary Air Inlet Node Name
  {11c6c634-d083-49bb-a95b-3e77fca81a9e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8222fbad-26ff-4e27-a0cf-694b62737679}, !- Fan Name
  {85741eec-e2ff-4ff3-abe1-aad48982fe27}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {85741eec-e2ff-4ff3-abe1-aad48982fe27}, !- Handle
  Parallel PIU HW Rht Coil 22,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b82ef36-418e-4630-95a5-b47d6438dd0e}, !- Water Inlet Node Name
  {7ba4f47d-7ba0-42b3-8189-3aabd6e7e6ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8222fbad-26ff-4e27-a0cf-694b62737679}, !- Handle
  Parallel PIU HW Rht Fan 22,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ffa5ada1-b8bd-4f80-8eab-4ab52bdf8606}, !- Handle
  Node 259,                               !- Name
  {11c6c634-d083-49bb-a95b-3e77fca81a9e}, !- Inlet Port
  {8bf59414-fc21-48f0-a0d2-a2677c1eacfb}; !- Outlet Port

OS:Node,
  {96a5d718-56c0-4159-9d76-2bb221d93c20}, !- Handle
  Node 260,                               !- Name
  {2c67e0c5-a99b-429a-b262-3b8aa6a04a68}, !- Inlet Port
  {2b48a8c3-712c-40d9-bdab-49093b5c7b97}; !- Outlet Port

OS:Connection,
  {8bf59414-fc21-48f0-a0d2-a2677c1eacfb}, !- Handle
  {48e119c3-ab48-419f-83e5-963c67926883}, !- Name
  {ffa5ada1-b8bd-4f80-8eab-4ab52bdf8606}, !- Source Object
  3,                                      !- Outlet Port
  {8bfee6fd-b35d-40c9-a7e5-f36180a6550f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c67e0c5-a99b-429a-b262-3b8aa6a04a68}, !- Handle
  {d6b9f3d5-18e2-4b1b-89b9-ed0220d82f98}, !- Name
  {9c94c8a8-1f38-4279-ad44-b92f45d3ce36}, !- Source Object
  3,                                      !- Outlet Port
  {96a5d718-56c0-4159-9d76-2bb221d93c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b48a8c3-712c-40d9-bdab-49093b5c7b97}, !- Handle
  {8961e96b-2303-4f1f-845e-3c13ba8e61d5}, !- Name
  {96a5d718-56c0-4159-9d76-2bb221d93c20}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {675a85a1-b7e0-411a-ad56-486e6e81f2a9}, !- Handle
  Node 261,                               !- Name
  {9a15b3fe-dcf8-4f31-aa30-70b72340660d}, !- Inlet Port
  {d77ba745-0163-4790-bd64-abea13fbadb2}; !- Outlet Port

OS:Connection,
  {9a15b3fe-dcf8-4f31-aa30-70b72340660d}, !- Handle
  {282ea81d-ef1b-40fe-a581-ba7400a5ddab}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  33,                                     !- Outlet Port
  {675a85a1-b7e0-411a-ad56-486e6e81f2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77ba745-0163-4790-bd64-abea13fbadb2}, !- Handle
  {e8fe3dcf-795b-4511-8191-de6e9e86819f}, !- Name
  {675a85a1-b7e0-411a-ad56-486e6e81f2a9}, !- Source Object
  3,                                      !- Outlet Port
  {d83ee952-8779-49b6-af1e-3e48af1508fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {11c6c634-d083-49bb-a95b-3e77fca81a9e}, !- Handle
  {2b717c0f-027c-430a-85e0-bb85410cd9e7}, !- Name
  {d83ee952-8779-49b6-af1e-3e48af1508fd}, !- Source Object
  9,                                      !- Outlet Port
  {ffa5ada1-b8bd-4f80-8eab-4ab52bdf8606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdc1a3f2-b9e6-419d-a752-1f0d413cffd2}, !- Handle
  Node 262,                               !- Name
  {ef5bf6bd-9f17-4715-b4e1-4625cf5acb14}, !- Inlet Port
  {4a19d2cb-5634-46ed-bb35-28ac81f7ef25}; !- Outlet Port

OS:Connection,
  {ef5bf6bd-9f17-4715-b4e1-4625cf5acb14}, !- Handle
  {9ad39352-7540-406f-bd77-91f5a0a6e6d9}, !- Name
  {941f2258-3df9-4134-b511-59f9b56a752a}, !- Source Object
  3,                                      !- Outlet Port
  {cdc1a3f2-b9e6-419d-a752-1f0d413cffd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a19d2cb-5634-46ed-bb35-28ac81f7ef25}, !- Handle
  {d4374c1e-6562-4997-a309-6da98aa5fbd1}, !- Name
  {cdc1a3f2-b9e6-419d-a752-1f0d413cffd2}, !- Source Object
  3,                                      !- Outlet Port
  {d83ee952-8779-49b6-af1e-3e48af1508fd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f5f010a3-d8c4-4798-8797-a50b4f3971d5}, !- Handle
  Parallel PIU HW Rht 23,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a65ca289-5a6a-4c84-bb1c-cb2ecb94315b}, !- Supply Air Inlet Node Name
  {d534cabe-e01d-47cc-ad89-ac405cf14797}, !- Secondary Air Inlet Node Name
  {72201bd4-7989-4678-853c-7712c2dfcd24}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cbbd80b7-99ab-484b-939c-d270c04ca85f}, !- Fan Name
  {0a28d067-a55f-49da-8d82-027aa85813d9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {0a28d067-a55f-49da-8d82-027aa85813d9}, !- Handle
  Parallel PIU HW Rht Coil 23,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a16f33dc-b4d9-4f1b-88e8-7ff29958a539}, !- Water Inlet Node Name
  {ac156bb7-8b54-4481-9864-ea6b55c93973}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {cbbd80b7-99ab-484b-939c-d270c04ca85f}, !- Handle
  Parallel PIU HW Rht Fan 23,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8f43cb6a-ba36-4274-9d07-fb509ffd7fe2}, !- Handle
  Node 263,                               !- Name
  {72201bd4-7989-4678-853c-7712c2dfcd24}, !- Inlet Port
  {330a527c-3df7-4c69-bc41-e36e50248322}; !- Outlet Port

OS:Node,
  {ec99cf3c-0783-4cb1-a23e-ec19a375f54e}, !- Handle
  Node 264,                               !- Name
  {5bf399b2-f859-4aa0-b519-dbac705838c0}, !- Inlet Port
  {481c49d3-e8ab-47c9-8caf-0b9edfb508f1}; !- Outlet Port

OS:Connection,
  {330a527c-3df7-4c69-bc41-e36e50248322}, !- Handle
  {9fcd596e-62fe-4031-947c-5ed4c4f6d63e}, !- Name
  {8f43cb6a-ba36-4274-9d07-fb509ffd7fe2}, !- Source Object
  3,                                      !- Outlet Port
  {cc3ce7c3-81af-4578-86b1-b9391f00aa3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf399b2-f859-4aa0-b519-dbac705838c0}, !- Handle
  {d0254a0a-b333-4a4c-959b-6c39fac68d2e}, !- Name
  {8135acdb-29cd-444c-b47a-96128d1ca15d}, !- Source Object
  3,                                      !- Outlet Port
  {ec99cf3c-0783-4cb1-a23e-ec19a375f54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481c49d3-e8ab-47c9-8caf-0b9edfb508f1}, !- Handle
  {c8247853-5597-405b-8c8c-a2fed1c4fa18}, !- Name
  {ec99cf3c-0783-4cb1-a23e-ec19a375f54e}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {fb92a244-6e40-419e-bda5-043f5cca1062}, !- Handle
  Node 265,                               !- Name
  {4ccef170-8040-4aa9-be49-f7de8ed17a30}, !- Inlet Port
  {a65ca289-5a6a-4c84-bb1c-cb2ecb94315b}; !- Outlet Port

OS:Connection,
  {4ccef170-8040-4aa9-be49-f7de8ed17a30}, !- Handle
  {d747017c-f2d3-4a10-94f8-08bdda43205e}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  34,                                     !- Outlet Port
  {fb92a244-6e40-419e-bda5-043f5cca1062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65ca289-5a6a-4c84-bb1c-cb2ecb94315b}, !- Handle
  {71209fba-799f-4d83-a840-a417aeffad20}, !- Name
  {fb92a244-6e40-419e-bda5-043f5cca1062}, !- Source Object
  3,                                      !- Outlet Port
  {f5f010a3-d8c4-4798-8797-a50b4f3971d5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {72201bd4-7989-4678-853c-7712c2dfcd24}, !- Handle
  {7f53ac4a-2bec-410e-8f08-7fc8ef5ff01e}, !- Name
  {f5f010a3-d8c4-4798-8797-a50b4f3971d5}, !- Source Object
  9,                                      !- Outlet Port
  {8f43cb6a-ba36-4274-9d07-fb509ffd7fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9522bfa-f1e2-4657-bfbd-36d5d5d4e5ce}, !- Handle
  Node 266,                               !- Name
  {f2075d77-43c1-477a-b814-445919d43bd6}, !- Inlet Port
  {d534cabe-e01d-47cc-ad89-ac405cf14797}; !- Outlet Port

OS:Connection,
  {f2075d77-43c1-477a-b814-445919d43bd6}, !- Handle
  {dae5ae7c-bec6-408d-bffb-7f2871bd8389}, !- Name
  {5a46d8d4-2669-4703-ae2e-f9af651bc34e}, !- Source Object
  3,                                      !- Outlet Port
  {c9522bfa-f1e2-4657-bfbd-36d5d5d4e5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d534cabe-e01d-47cc-ad89-ac405cf14797}, !- Handle
  {b4ff2407-c991-4c40-a916-b09ef0ff5306}, !- Name
  {c9522bfa-f1e2-4657-bfbd-36d5d5d4e5ce}, !- Source Object
  3,                                      !- Outlet Port
  {f5f010a3-d8c4-4798-8797-a50b4f3971d5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {aaf846b9-53ac-4f35-8130-08e1aacac2e8}, !- Handle
  Parallel PIU HW Rht 24,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d0391941-70a7-46a2-8d1d-a94371ac9a0c}, !- Supply Air Inlet Node Name
  {6fa539ad-920c-4828-82aa-596b3fc95a86}, !- Secondary Air Inlet Node Name
  {8c1cf9a1-2d0e-4a5d-a801-0b15c2c84b6a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a1b96e9a-09c9-4b5a-b888-9191a76093aa}, !- Fan Name
  {639cbc8e-4192-4a5f-b72f-8c25f9f1c912}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {639cbc8e-4192-4a5f-b72f-8c25f9f1c912}, !- Handle
  Parallel PIU HW Rht Coil 24,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5bd2cef-e24b-4ee7-856d-9270ce6bb4aa}, !- Water Inlet Node Name
  {e6e745c2-689b-490a-98ce-59fed92cca4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {a1b96e9a-09c9-4b5a-b888-9191a76093aa}, !- Handle
  Parallel PIU HW Rht Fan 24,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d8e62933-1422-443c-bdee-52864cc62567}, !- Handle
  Node 267,                               !- Name
  {8c1cf9a1-2d0e-4a5d-a801-0b15c2c84b6a}, !- Inlet Port
  {10eb5ec6-b7b0-4390-9045-152337db1806}; !- Outlet Port

OS:Node,
  {a9b4a26f-bc28-450d-b556-9d85513aac78}, !- Handle
  Node 268,                               !- Name
  {df15fa4c-c2e6-4c67-87e3-f3e10f12752c}, !- Inlet Port
  {4eb4c01b-be78-4fe6-8728-9b8ccdf88b50}; !- Outlet Port

OS:Connection,
  {10eb5ec6-b7b0-4390-9045-152337db1806}, !- Handle
  {d3abb72f-316f-400a-af6b-e3d073105411}, !- Name
  {d8e62933-1422-443c-bdee-52864cc62567}, !- Source Object
  3,                                      !- Outlet Port
  {77c34c80-2f9c-485a-aa00-a83fb56a0d2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df15fa4c-c2e6-4c67-87e3-f3e10f12752c}, !- Handle
  {8f1d9993-3b86-49b3-9d30-42d19c9a7ac8}, !- Name
  {87606301-4a27-4cc3-8344-7eda74fad8c5}, !- Source Object
  3,                                      !- Outlet Port
  {a9b4a26f-bc28-450d-b556-9d85513aac78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb4c01b-be78-4fe6-8728-9b8ccdf88b50}, !- Handle
  {4129e88b-e370-4a7c-9d5c-b65e7c8588df}, !- Name
  {a9b4a26f-bc28-450d-b556-9d85513aac78}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {a00d141f-147a-4062-8880-c48655cabf75}, !- Handle
  Node 269,                               !- Name
  {8d429197-383a-48f8-be31-c194d2ce9bc8}, !- Inlet Port
  {d0391941-70a7-46a2-8d1d-a94371ac9a0c}; !- Outlet Port

OS:Connection,
  {8d429197-383a-48f8-be31-c194d2ce9bc8}, !- Handle
  {2e78f283-40c6-4e86-88c9-3629e5833004}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  35,                                     !- Outlet Port
  {a00d141f-147a-4062-8880-c48655cabf75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0391941-70a7-46a2-8d1d-a94371ac9a0c}, !- Handle
  {5f79e964-6a4c-4cdc-bc3a-073c57db1a20}, !- Name
  {a00d141f-147a-4062-8880-c48655cabf75}, !- Source Object
  3,                                      !- Outlet Port
  {aaf846b9-53ac-4f35-8130-08e1aacac2e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8c1cf9a1-2d0e-4a5d-a801-0b15c2c84b6a}, !- Handle
  {3dcd16a7-53b4-435f-827b-725ea17db77d}, !- Name
  {aaf846b9-53ac-4f35-8130-08e1aacac2e8}, !- Source Object
  9,                                      !- Outlet Port
  {d8e62933-1422-443c-bdee-52864cc62567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d89f817-3391-40c3-96c7-04ee9576ce7e}, !- Handle
  Node 270,                               !- Name
  {7264aac7-e6a2-47bc-a4df-470ee76c93bf}, !- Inlet Port
  {6fa539ad-920c-4828-82aa-596b3fc95a86}; !- Outlet Port

OS:Connection,
  {7264aac7-e6a2-47bc-a4df-470ee76c93bf}, !- Handle
  {7d215da1-17f3-466f-bd27-34219b44f1ec}, !- Name
  {d06ce2ef-fb1e-4dae-ae0d-73f1f9a74327}, !- Source Object
  3,                                      !- Outlet Port
  {2d89f817-3391-40c3-96c7-04ee9576ce7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa539ad-920c-4828-82aa-596b3fc95a86}, !- Handle
  {b20bfcb1-759e-4f45-a24c-8956f8a961da}, !- Name
  {2d89f817-3391-40c3-96c7-04ee9576ce7e}, !- Source Object
  3,                                      !- Outlet Port
  {aaf846b9-53ac-4f35-8130-08e1aacac2e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {72d8b998-63e8-4588-8019-35badb0978d0}, !- Handle
  Parallel PIU HW Rht 25,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a8f08e56-3de7-4def-a396-6f2ac952461c}, !- Supply Air Inlet Node Name
  {806bf088-92c7-4610-9d5b-63b46ddce6cc}, !- Secondary Air Inlet Node Name
  {61aa6edd-0ed7-4ba4-a7d9-cc59324e8f56}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1cfe96df-4fa8-4ab8-b864-2d6bb69b5264}, !- Fan Name
  {70b13e1b-2237-4b2e-a2c7-95ae3077479b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {70b13e1b-2237-4b2e-a2c7-95ae3077479b}, !- Handle
  Parallel PIU HW Rht Coil 25,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {104a86d8-278a-43a4-80fb-d0448d70b0f5}, !- Water Inlet Node Name
  {e5c1e14f-b144-4215-98b0-47ba56cb2b79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {1cfe96df-4fa8-4ab8-b864-2d6bb69b5264}, !- Handle
  Parallel PIU HW Rht Fan 25,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {1a67f5e1-bfb1-4839-a7bf-5825e7f2e188}, !- Handle
  Node 271,                               !- Name
  {61aa6edd-0ed7-4ba4-a7d9-cc59324e8f56}, !- Inlet Port
  {595f5a1b-1078-4784-9544-4bb167b75203}; !- Outlet Port

OS:Node,
  {11ed30b9-b6e6-4770-9161-a09361ace2bd}, !- Handle
  Node 272,                               !- Name
  {485e2d67-acd3-427b-9894-f7424fc241c9}, !- Inlet Port
  {71745487-70be-41e1-b3d3-b8548a5c302e}; !- Outlet Port

OS:Connection,
  {595f5a1b-1078-4784-9544-4bb167b75203}, !- Handle
  {72cce45f-fd62-4655-93fe-b23b0c28bd6c}, !- Name
  {1a67f5e1-bfb1-4839-a7bf-5825e7f2e188}, !- Source Object
  3,                                      !- Outlet Port
  {db59fc4c-a1c9-4901-9a3d-552f3ab6ff5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {485e2d67-acd3-427b-9894-f7424fc241c9}, !- Handle
  {4e18a525-1d2c-47ab-b385-43b7bfa5a57e}, !- Name
  {b610dd7f-64f4-41a3-9fc0-dd36616a8c64}, !- Source Object
  3,                                      !- Outlet Port
  {11ed30b9-b6e6-4770-9161-a09361ace2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71745487-70be-41e1-b3d3-b8548a5c302e}, !- Handle
  {42152c91-57af-4e5b-8f99-fd23ee72e18f}, !- Name
  {11ed30b9-b6e6-4770-9161-a09361ace2bd}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {abedf820-a08d-469a-9dc2-a18c527e57e5}, !- Handle
  Node 273,                               !- Name
  {e356c4eb-7251-4cff-8f52-ad41af363a63}, !- Inlet Port
  {a8f08e56-3de7-4def-a396-6f2ac952461c}; !- Outlet Port

OS:Connection,
  {e356c4eb-7251-4cff-8f52-ad41af363a63}, !- Handle
  {78424737-787b-482c-9424-65d2d7576bb3}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  36,                                     !- Outlet Port
  {abedf820-a08d-469a-9dc2-a18c527e57e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f08e56-3de7-4def-a396-6f2ac952461c}, !- Handle
  {afaae611-97aa-4fe3-81ad-132ed4c470d7}, !- Name
  {abedf820-a08d-469a-9dc2-a18c527e57e5}, !- Source Object
  3,                                      !- Outlet Port
  {72d8b998-63e8-4588-8019-35badb0978d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61aa6edd-0ed7-4ba4-a7d9-cc59324e8f56}, !- Handle
  {e49e0dae-93de-428d-bb96-2aef6513620e}, !- Name
  {72d8b998-63e8-4588-8019-35badb0978d0}, !- Source Object
  9,                                      !- Outlet Port
  {1a67f5e1-bfb1-4839-a7bf-5825e7f2e188}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {770a2867-7e9d-4a0a-bf33-8bd7e6928264}, !- Handle
  Node 274,                               !- Name
  {253346e9-a92d-48bd-aa8e-5cd961dc7767}, !- Inlet Port
  {806bf088-92c7-4610-9d5b-63b46ddce6cc}; !- Outlet Port

OS:Connection,
  {253346e9-a92d-48bd-aa8e-5cd961dc7767}, !- Handle
  {730ef77a-1b60-441e-8f99-c7565eff7954}, !- Name
  {e9f2364a-d39a-4831-864d-1fbf6727f6e5}, !- Source Object
  3,                                      !- Outlet Port
  {770a2867-7e9d-4a0a-bf33-8bd7e6928264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806bf088-92c7-4610-9d5b-63b46ddce6cc}, !- Handle
  {a2b86058-b875-4279-bc82-a2ce22601a68}, !- Name
  {770a2867-7e9d-4a0a-bf33-8bd7e6928264}, !- Source Object
  3,                                      !- Outlet Port
  {72d8b998-63e8-4588-8019-35badb0978d0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {18f5e1cd-d4dc-40d6-b33e-9a54d6e87c45}, !- Handle
  Parallel PIU HW Rht 26,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3aebdaff-52be-4856-b805-9ef08f738b43}, !- Supply Air Inlet Node Name
  {42bb9cca-eef9-400c-9ec1-abeaed21c6f3}, !- Secondary Air Inlet Node Name
  {647d22c1-505e-4afe-be43-ff51302ffc7c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2834b47f-1ace-43e1-a190-e91e98856fb7}, !- Fan Name
  {a580e777-83d4-477d-9a0d-3c816b49d0ee}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {a580e777-83d4-477d-9a0d-3c816b49d0ee}, !- Handle
  Parallel PIU HW Rht Coil 26,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {474506ac-779d-4b53-a181-5661e11d5e21}, !- Water Inlet Node Name
  {92a60bd7-23ca-44dc-89f6-beead9448faa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {2834b47f-1ace-43e1-a190-e91e98856fb7}, !- Handle
  Parallel PIU HW Rht Fan 26,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {041cff0a-1b72-4fd3-8c65-f604af4f811d}, !- Handle
  Node 275,                               !- Name
  {647d22c1-505e-4afe-be43-ff51302ffc7c}, !- Inlet Port
  {2d92b11f-8bf2-439c-ae42-589eab878783}; !- Outlet Port

OS:Node,
  {b3d45b3a-dd50-46b6-9bdc-768eff152aff}, !- Handle
  Node 276,                               !- Name
  {c9464694-7126-4071-868c-f1113838cdc4}, !- Inlet Port
  {9875afdc-260f-42d7-b9f2-9efc02cdd2c3}; !- Outlet Port

OS:Connection,
  {2d92b11f-8bf2-439c-ae42-589eab878783}, !- Handle
  {043d88a2-36e2-4c0a-bb94-1b337e5f733f}, !- Name
  {041cff0a-1b72-4fd3-8c65-f604af4f811d}, !- Source Object
  3,                                      !- Outlet Port
  {17d2aebc-2046-49ee-8847-2279d4ff576d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9464694-7126-4071-868c-f1113838cdc4}, !- Handle
  {c3f628b7-2cba-4a6c-bd30-f99fde755cda}, !- Name
  {f5ffef8a-4afe-48ff-b169-73ca0db44d87}, !- Source Object
  3,                                      !- Outlet Port
  {b3d45b3a-dd50-46b6-9bdc-768eff152aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9875afdc-260f-42d7-b9f2-9efc02cdd2c3}, !- Handle
  {b1ebdcc8-8a2c-4f94-bd12-2969aeacbac9}, !- Name
  {b3d45b3a-dd50-46b6-9bdc-768eff152aff}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {15c0760a-21b7-413f-87ae-b4f773443f62}, !- Handle
  Node 277,                               !- Name
  {b6d0ea38-51df-4377-80ee-430cfba0bab2}, !- Inlet Port
  {3aebdaff-52be-4856-b805-9ef08f738b43}; !- Outlet Port

OS:Connection,
  {b6d0ea38-51df-4377-80ee-430cfba0bab2}, !- Handle
  {cf173e2a-ccc7-426c-aed8-395a710743da}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  37,                                     !- Outlet Port
  {15c0760a-21b7-413f-87ae-b4f773443f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aebdaff-52be-4856-b805-9ef08f738b43}, !- Handle
  {4b434d89-d338-4f29-8e83-a13f69a3c52e}, !- Name
  {15c0760a-21b7-413f-87ae-b4f773443f62}, !- Source Object
  3,                                      !- Outlet Port
  {18f5e1cd-d4dc-40d6-b33e-9a54d6e87c45}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {647d22c1-505e-4afe-be43-ff51302ffc7c}, !- Handle
  {5170afd4-48f3-46a9-a5b5-0b78df13a71d}, !- Name
  {18f5e1cd-d4dc-40d6-b33e-9a54d6e87c45}, !- Source Object
  9,                                      !- Outlet Port
  {041cff0a-1b72-4fd3-8c65-f604af4f811d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0021f0ae-2103-4381-a091-e22cb552747f}, !- Handle
  Node 278,                               !- Name
  {092b0590-cbd1-4528-87aa-5e48cb1a4881}, !- Inlet Port
  {42bb9cca-eef9-400c-9ec1-abeaed21c6f3}; !- Outlet Port

OS:Connection,
  {092b0590-cbd1-4528-87aa-5e48cb1a4881}, !- Handle
  {b6854f8b-bec3-407a-ad4b-66eea086933d}, !- Name
  {a9858d40-496a-4c44-8345-44b8be0abc7f}, !- Source Object
  3,                                      !- Outlet Port
  {0021f0ae-2103-4381-a091-e22cb552747f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bb9cca-eef9-400c-9ec1-abeaed21c6f3}, !- Handle
  {9ce2b37a-1f0a-4893-b909-d2326529ff14}, !- Name
  {0021f0ae-2103-4381-a091-e22cb552747f}, !- Source Object
  3,                                      !- Outlet Port
  {18f5e1cd-d4dc-40d6-b33e-9a54d6e87c45}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {958a28af-a8de-41ed-9699-12bc2c7b21b7}, !- Handle
  Parallel PIU HW Rht 27,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ea89c560-9df5-4f22-a2b5-17deca15ee1d}, !- Supply Air Inlet Node Name
  {930de7a9-2c96-4c55-943e-14fcfad10abe}, !- Secondary Air Inlet Node Name
  {e66ea503-938c-4107-a5e4-7d2a655c6375}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a3166555-c14c-46e1-9ad1-ce54e252dab5}, !- Fan Name
  {c30efa8a-0827-41c6-b2c2-4cd9a3e31910}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {c30efa8a-0827-41c6-b2c2-4cd9a3e31910}, !- Handle
  Parallel PIU HW Rht Coil 27,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a8ce174-519f-4e2a-9afc-9c3969ca8d98}, !- Water Inlet Node Name
  {9b6699ff-03af-4bef-b5ef-137d47c37e47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {a3166555-c14c-46e1-9ad1-ce54e252dab5}, !- Handle
  Parallel PIU HW Rht Fan 27,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {1f294cc9-02fa-4ce4-8994-d8166b8883a3}, !- Handle
  Node 279,                               !- Name
  {e66ea503-938c-4107-a5e4-7d2a655c6375}, !- Inlet Port
  {7b532efc-29d2-4c64-aba3-5251400d3633}; !- Outlet Port

OS:Node,
  {01dca5c0-b5c7-4d62-ae44-38b525df1622}, !- Handle
  Node 280,                               !- Name
  {5b35b25c-4ced-4d61-8f8e-1a519fd85703}, !- Inlet Port
  {bd164679-b168-4c84-8e7a-bb4462441a98}; !- Outlet Port

OS:Connection,
  {7b532efc-29d2-4c64-aba3-5251400d3633}, !- Handle
  {ac9bb764-81ca-4d88-b571-8ddb131b9d9a}, !- Name
  {1f294cc9-02fa-4ce4-8994-d8166b8883a3}, !- Source Object
  3,                                      !- Outlet Port
  {0c4304e1-2fc1-45c6-bc72-9097d37b2334}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b35b25c-4ced-4d61-8f8e-1a519fd85703}, !- Handle
  {c3a7b2c4-d9fb-4cc9-a052-a760850568c3}, !- Name
  {b7bece84-248e-4b6b-aad7-dd8f68804eb8}, !- Source Object
  3,                                      !- Outlet Port
  {01dca5c0-b5c7-4d62-ae44-38b525df1622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd164679-b168-4c84-8e7a-bb4462441a98}, !- Handle
  {0beeda03-afde-47f0-a87d-8c370459cbb6}, !- Name
  {01dca5c0-b5c7-4d62-ae44-38b525df1622}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {1c001b36-975a-4558-aa06-6e33f1f4a18b}, !- Handle
  Node 281,                               !- Name
  {e817ad3b-ad0d-48f5-bff9-8c9928990d40}, !- Inlet Port
  {ea89c560-9df5-4f22-a2b5-17deca15ee1d}; !- Outlet Port

OS:Connection,
  {e817ad3b-ad0d-48f5-bff9-8c9928990d40}, !- Handle
  {7333f13b-9d84-4e0c-849d-ff4990ce7cb8}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  38,                                     !- Outlet Port
  {1c001b36-975a-4558-aa06-6e33f1f4a18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea89c560-9df5-4f22-a2b5-17deca15ee1d}, !- Handle
  {0751b2ac-3e96-4ea9-a1ac-a1da838b6ccb}, !- Name
  {1c001b36-975a-4558-aa06-6e33f1f4a18b}, !- Source Object
  3,                                      !- Outlet Port
  {958a28af-a8de-41ed-9699-12bc2c7b21b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e66ea503-938c-4107-a5e4-7d2a655c6375}, !- Handle
  {ed00ff01-3d04-46b4-b936-b8de9adf91a6}, !- Name
  {958a28af-a8de-41ed-9699-12bc2c7b21b7}, !- Source Object
  9,                                      !- Outlet Port
  {1f294cc9-02fa-4ce4-8994-d8166b8883a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f41c0cee-1909-481e-b7dc-d8056e34e21b}, !- Handle
  Node 282,                               !- Name
  {0713200e-4a27-4dfd-afe0-e6eabc4926d7}, !- Inlet Port
  {930de7a9-2c96-4c55-943e-14fcfad10abe}; !- Outlet Port

OS:Connection,
  {0713200e-4a27-4dfd-afe0-e6eabc4926d7}, !- Handle
  {0eece59f-d2ec-48c7-8a5f-5f837c6418c8}, !- Name
  {af3728a9-ca85-45e7-960f-5f40c2dd4240}, !- Source Object
  3,                                      !- Outlet Port
  {f41c0cee-1909-481e-b7dc-d8056e34e21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930de7a9-2c96-4c55-943e-14fcfad10abe}, !- Handle
  {36734860-8192-4d57-b878-69714de55f39}, !- Name
  {f41c0cee-1909-481e-b7dc-d8056e34e21b}, !- Source Object
  3,                                      !- Outlet Port
  {958a28af-a8de-41ed-9699-12bc2c7b21b7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d6b0673f-088c-4756-ab37-272e29641ec4}, !- Handle
  Parallel PIU HW Rht 28,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4134ba62-450b-4773-aa25-a830dff05725}, !- Supply Air Inlet Node Name
  {8578d5dd-a2b0-4c98-96ca-7f86e3e25573}, !- Secondary Air Inlet Node Name
  {86c0d7fa-2bd3-481c-8288-d086e9a2744f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {698a9eba-b3df-4616-9ef1-233a90512db9}, !- Fan Name
  {a2e8058f-7285-4abf-bb3e-6e5e8551d015}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {a2e8058f-7285-4abf-bb3e-6e5e8551d015}, !- Handle
  Parallel PIU HW Rht Coil 28,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65fad670-98a9-4c0b-97a9-32a07e5fd5f6}, !- Water Inlet Node Name
  {9152721e-5d5b-421b-906f-9f2ae236e1b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {698a9eba-b3df-4616-9ef1-233a90512db9}, !- Handle
  Parallel PIU HW Rht Fan 28,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a72df998-8d14-410c-be72-0fdc9cbc244d}, !- Handle
  Node 283,                               !- Name
  {86c0d7fa-2bd3-481c-8288-d086e9a2744f}, !- Inlet Port
  {b4ddb590-e9cb-41ee-8ad2-7c2a595c7e6b}; !- Outlet Port

OS:Node,
  {b30605af-2046-4ebe-aff5-17c5aa25711b}, !- Handle
  Node 284,                               !- Name
  {2eb7f881-572a-4582-9563-20189f7dfe59}, !- Inlet Port
  {da756926-b91f-4452-bb37-3852c60c5b4b}; !- Outlet Port

OS:Connection,
  {b4ddb590-e9cb-41ee-8ad2-7c2a595c7e6b}, !- Handle
  {525ef8bb-eb8d-404b-bc1f-ab975780e333}, !- Name
  {a72df998-8d14-410c-be72-0fdc9cbc244d}, !- Source Object
  3,                                      !- Outlet Port
  {55b41f62-341f-4f94-9577-f9f980ba425a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eb7f881-572a-4582-9563-20189f7dfe59}, !- Handle
  {4e705f3a-3af2-4148-acf4-30f830450840}, !- Name
  {0a268b16-a8c2-4985-aa6f-11ea508ff231}, !- Source Object
  3,                                      !- Outlet Port
  {b30605af-2046-4ebe-aff5-17c5aa25711b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da756926-b91f-4452-bb37-3852c60c5b4b}, !- Handle
  {3bde1f8b-ef1e-4026-864d-fd3d5bcc18ba}, !- Name
  {b30605af-2046-4ebe-aff5-17c5aa25711b}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {f49c9c91-cfc7-4ff1-8128-48439e5b8770}, !- Handle
  Node 285,                               !- Name
  {3290071d-3a8b-42fe-8b30-0ad4183ead63}, !- Inlet Port
  {4134ba62-450b-4773-aa25-a830dff05725}; !- Outlet Port

OS:Connection,
  {3290071d-3a8b-42fe-8b30-0ad4183ead63}, !- Handle
  {c65c55d1-f882-482d-86ab-a9e6e30fd961}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  39,                                     !- Outlet Port
  {f49c9c91-cfc7-4ff1-8128-48439e5b8770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4134ba62-450b-4773-aa25-a830dff05725}, !- Handle
  {c7e53917-87e2-4bae-9610-b243edb8ed59}, !- Name
  {f49c9c91-cfc7-4ff1-8128-48439e5b8770}, !- Source Object
  3,                                      !- Outlet Port
  {d6b0673f-088c-4756-ab37-272e29641ec4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {86c0d7fa-2bd3-481c-8288-d086e9a2744f}, !- Handle
  {b293f8c4-40c1-40b3-b9d6-accd8570b062}, !- Name
  {d6b0673f-088c-4756-ab37-272e29641ec4}, !- Source Object
  9,                                      !- Outlet Port
  {a72df998-8d14-410c-be72-0fdc9cbc244d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07cca511-1fd0-40b2-9ae8-32afe646715f}, !- Handle
  Node 286,                               !- Name
  {c97ffc09-7225-4528-8ff7-fb827f32074b}, !- Inlet Port
  {8578d5dd-a2b0-4c98-96ca-7f86e3e25573}; !- Outlet Port

OS:Connection,
  {c97ffc09-7225-4528-8ff7-fb827f32074b}, !- Handle
  {4c2e0d1d-f5e5-43db-a397-e1e8b8afdcbd}, !- Name
  {992e8ac9-e2cd-48b5-9eba-2ea42da7fbd1}, !- Source Object
  3,                                      !- Outlet Port
  {07cca511-1fd0-40b2-9ae8-32afe646715f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8578d5dd-a2b0-4c98-96ca-7f86e3e25573}, !- Handle
  {f0d081d2-0a88-483d-821b-52d33e94b9a0}, !- Name
  {07cca511-1fd0-40b2-9ae8-32afe646715f}, !- Source Object
  3,                                      !- Outlet Port
  {d6b0673f-088c-4756-ab37-272e29641ec4}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {401fecfb-42c9-4fa6-8bd1-bccd42191caf}, !- Handle
  Parallel PIU HW Rht 29,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ecb80bea-ae8d-46d5-8b27-57b3d4d9125c}, !- Supply Air Inlet Node Name
  {bec4bd75-df73-4c3e-aef0-ea38f275781a}, !- Secondary Air Inlet Node Name
  {2d6b5331-e748-4b7b-a043-8aed8707bfe9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0267f886-3959-499c-912f-c8937b08ae91}, !- Fan Name
  {0204a218-3dc7-4e1e-b292-da32c1104b6a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {0204a218-3dc7-4e1e-b292-da32c1104b6a}, !- Handle
  Parallel PIU HW Rht Coil 29,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {915d1ae1-21ac-4d7e-884a-87998e6e6180}, !- Water Inlet Node Name
  {9453cc6d-3c66-47aa-b997-bed3ab29b630}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {0267f886-3959-499c-912f-c8937b08ae91}, !- Handle
  Parallel PIU HW Rht Fan 29,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9c1c1a16-5039-4b1b-9256-dd39f9b6bdbc}, !- Handle
  Node 287,                               !- Name
  {2d6b5331-e748-4b7b-a043-8aed8707bfe9}, !- Inlet Port
  {8c993d36-98d1-49f1-8e03-bda11f2d4f27}; !- Outlet Port

OS:Node,
  {4ba779c8-9ee7-4c2c-8560-30ea0c8bb4d0}, !- Handle
  Node 288,                               !- Name
  {f2944c4f-e025-40ad-bb69-bfe0746954fa}, !- Inlet Port
  {7e1383a0-c020-4421-ae9b-96064fe5f5c0}; !- Outlet Port

OS:Connection,
  {8c993d36-98d1-49f1-8e03-bda11f2d4f27}, !- Handle
  {84e4c96d-1184-4ede-9e65-05f18bed4339}, !- Name
  {9c1c1a16-5039-4b1b-9256-dd39f9b6bdbc}, !- Source Object
  3,                                      !- Outlet Port
  {1497c677-25cf-483e-9ac8-6170767ab3cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2944c4f-e025-40ad-bb69-bfe0746954fa}, !- Handle
  {126ac7dd-1049-4086-a5ca-02ccc50667af}, !- Name
  {96909255-dcfc-495b-a4fd-e684fd76fa12}, !- Source Object
  3,                                      !- Outlet Port
  {4ba779c8-9ee7-4c2c-8560-30ea0c8bb4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1383a0-c020-4421-ae9b-96064fe5f5c0}, !- Handle
  {43e89a7b-aac2-45db-8282-b148d76479b8}, !- Name
  {4ba779c8-9ee7-4c2c-8560-30ea0c8bb4d0}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {27b27e65-98d3-47d8-9de2-ad280350e818}, !- Handle
  Node 289,                               !- Name
  {31821ecb-1eae-49bf-be7f-170c90b64ec4}, !- Inlet Port
  {ecb80bea-ae8d-46d5-8b27-57b3d4d9125c}; !- Outlet Port

OS:Connection,
  {31821ecb-1eae-49bf-be7f-170c90b64ec4}, !- Handle
  {740e2aa7-7ae3-4374-b78b-ffecc624ec9b}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  40,                                     !- Outlet Port
  {27b27e65-98d3-47d8-9de2-ad280350e818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb80bea-ae8d-46d5-8b27-57b3d4d9125c}, !- Handle
  {646367dc-9be9-4c01-be52-5058189a287d}, !- Name
  {27b27e65-98d3-47d8-9de2-ad280350e818}, !- Source Object
  3,                                      !- Outlet Port
  {401fecfb-42c9-4fa6-8bd1-bccd42191caf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2d6b5331-e748-4b7b-a043-8aed8707bfe9}, !- Handle
  {41eb9e0f-57a9-4e47-971d-e1877e1b1220}, !- Name
  {401fecfb-42c9-4fa6-8bd1-bccd42191caf}, !- Source Object
  9,                                      !- Outlet Port
  {9c1c1a16-5039-4b1b-9256-dd39f9b6bdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a36346f3-0e24-4021-b78c-2765688e139a}, !- Handle
  Node 290,                               !- Name
  {1cfb1f3d-bbe7-47d0-8d9a-006ee656ea9f}, !- Inlet Port
  {bec4bd75-df73-4c3e-aef0-ea38f275781a}; !- Outlet Port

OS:Connection,
  {1cfb1f3d-bbe7-47d0-8d9a-006ee656ea9f}, !- Handle
  {69968fe6-8f1b-4c93-8ba7-af2f76df1883}, !- Name
  {c528f48d-52a8-4ab3-ae03-720f9112ee11}, !- Source Object
  3,                                      !- Outlet Port
  {a36346f3-0e24-4021-b78c-2765688e139a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec4bd75-df73-4c3e-aef0-ea38f275781a}, !- Handle
  {07032396-9167-4770-a982-25e39b530528}, !- Name
  {a36346f3-0e24-4021-b78c-2765688e139a}, !- Source Object
  3,                                      !- Outlet Port
  {401fecfb-42c9-4fa6-8bd1-bccd42191caf}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fcc5597a-c313-42c0-93c4-254ede8abe1f}, !- Handle
  Parallel PIU HW Rht 30,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {79b98b47-eb5e-4e5b-aa34-bc5df9b7b816}, !- Supply Air Inlet Node Name
  {4bd70129-43c9-43e5-8c17-e0971e3b9b58}, !- Secondary Air Inlet Node Name
  {c2cd2b5b-965d-4c28-afe6-d299f218b2de}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b14d5dfe-b48d-4af4-a308-9cf084e31573}, !- Fan Name
  {7265ca76-24aa-409d-8a0e-9976f49cd16c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {7265ca76-24aa-409d-8a0e-9976f49cd16c}, !- Handle
  Parallel PIU HW Rht Coil 30,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f65d58d-0e27-40cd-9b89-fcc13fd1e971}, !- Water Inlet Node Name
  {f3d53b70-cf4f-47c1-b9f5-438e74f54f7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {b14d5dfe-b48d-4af4-a308-9cf084e31573}, !- Handle
  Parallel PIU HW Rht Fan 30,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f5e8c4fd-819c-4606-a4d5-073a446acb25}, !- Handle
  Node 291,                               !- Name
  {c2cd2b5b-965d-4c28-afe6-d299f218b2de}, !- Inlet Port
  {9ca04425-e5d1-4feb-878b-553ed98d6763}; !- Outlet Port

OS:Node,
  {ca76b9b9-e6a5-4663-8b12-8b08d713498d}, !- Handle
  Node 292,                               !- Name
  {cd3e6da5-5cdf-463e-8cb4-dd574e935196}, !- Inlet Port
  {38557dbf-6bf7-4293-8c78-25897301fd8e}; !- Outlet Port

OS:Connection,
  {9ca04425-e5d1-4feb-878b-553ed98d6763}, !- Handle
  {977ef39b-2a4e-4868-b9f0-02dbb836ee9f}, !- Name
  {f5e8c4fd-819c-4606-a4d5-073a446acb25}, !- Source Object
  3,                                      !- Outlet Port
  {9e5612f5-4eb1-4bf0-b4fa-a2b8dceafcd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd3e6da5-5cdf-463e-8cb4-dd574e935196}, !- Handle
  {aa1e184b-c10a-475a-b5f2-43131c69a6b1}, !- Name
  {3382ee1b-1165-4436-9b11-dcf635e45393}, !- Source Object
  3,                                      !- Outlet Port
  {ca76b9b9-e6a5-4663-8b12-8b08d713498d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38557dbf-6bf7-4293-8c78-25897301fd8e}, !- Handle
  {31c35b1c-6822-4336-b329-941b0f77022b}, !- Name
  {ca76b9b9-e6a5-4663-8b12-8b08d713498d}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {e24da3fd-c37c-431c-864c-606f88b45f7a}, !- Handle
  Node 293,                               !- Name
  {a1dc3523-cb22-4645-a91a-99658ca5b4ba}, !- Inlet Port
  {79b98b47-eb5e-4e5b-aa34-bc5df9b7b816}; !- Outlet Port

OS:Connection,
  {a1dc3523-cb22-4645-a91a-99658ca5b4ba}, !- Handle
  {28887ad9-9433-469c-9bb7-f55d48ed0b43}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  41,                                     !- Outlet Port
  {e24da3fd-c37c-431c-864c-606f88b45f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b98b47-eb5e-4e5b-aa34-bc5df9b7b816}, !- Handle
  {a05975d4-2424-4cf0-925f-7459191dfc76}, !- Name
  {e24da3fd-c37c-431c-864c-606f88b45f7a}, !- Source Object
  3,                                      !- Outlet Port
  {fcc5597a-c313-42c0-93c4-254ede8abe1f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c2cd2b5b-965d-4c28-afe6-d299f218b2de}, !- Handle
  {1033fd5b-2682-4a64-a738-b8378ed21752}, !- Name
  {fcc5597a-c313-42c0-93c4-254ede8abe1f}, !- Source Object
  9,                                      !- Outlet Port
  {f5e8c4fd-819c-4606-a4d5-073a446acb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b98b487b-b690-4008-9e35-61b84a13a4f4}, !- Handle
  Node 294,                               !- Name
  {4d68e9f3-0759-4a22-8f94-38c320a5d7b2}, !- Inlet Port
  {4bd70129-43c9-43e5-8c17-e0971e3b9b58}; !- Outlet Port

OS:Connection,
  {4d68e9f3-0759-4a22-8f94-38c320a5d7b2}, !- Handle
  {9e515509-bf4c-4d03-a375-21305e7868d5}, !- Name
  {6502239f-9a4d-448e-8143-415c937fa993}, !- Source Object
  3,                                      !- Outlet Port
  {b98b487b-b690-4008-9e35-61b84a13a4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd70129-43c9-43e5-8c17-e0971e3b9b58}, !- Handle
  {d8dcac65-88ec-4c6a-a6d9-35d41c295d0e}, !- Name
  {b98b487b-b690-4008-9e35-61b84a13a4f4}, !- Source Object
  3,                                      !- Outlet Port
  {fcc5597a-c313-42c0-93c4-254ede8abe1f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6d10ca71-3e3a-4f6f-baaf-bfdf6347db3c}, !- Handle
  Parallel PIU HW Rht 31,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {61e14c45-ec05-4e0a-9c14-e453098ebdb5}, !- Supply Air Inlet Node Name
  {c3f59ad1-61d6-4e71-a1ae-ebe47e24411e}, !- Secondary Air Inlet Node Name
  {df1e7624-7444-4007-8df0-d858b94e1ca7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e7024129-8f29-4e02-9db5-0097441f392e}, !- Fan Name
  {1d0a157d-6390-4ec8-afad-c4f6e7ab64ca}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {1d0a157d-6390-4ec8-afad-c4f6e7ab64ca}, !- Handle
  Parallel PIU HW Rht Coil 31,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6459790-d3b5-4956-bd7e-d11349ba6df9}, !- Water Inlet Node Name
  {30f528df-bdd0-4ad8-b953-3010b695bc76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {e7024129-8f29-4e02-9db5-0097441f392e}, !- Handle
  Parallel PIU HW Rht Fan 31,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {df14c9db-9651-4130-b074-4640840d1b59}, !- Handle
  Node 295,                               !- Name
  {df1e7624-7444-4007-8df0-d858b94e1ca7}, !- Inlet Port
  {aef31d62-2cfa-4ea8-8524-0a53f507b68e}; !- Outlet Port

OS:Node,
  {22ac64d7-db05-451c-8fc6-0941886a6000}, !- Handle
  Node 296,                               !- Name
  {34af5996-38cf-46f2-b6d5-34ab19820abc}, !- Inlet Port
  {53947754-0b63-4c4d-84db-752ac83dfd2e}; !- Outlet Port

OS:Connection,
  {aef31d62-2cfa-4ea8-8524-0a53f507b68e}, !- Handle
  {f87602a0-bf05-4392-942d-9ae89f4a6b44}, !- Name
  {df14c9db-9651-4130-b074-4640840d1b59}, !- Source Object
  3,                                      !- Outlet Port
  {2e951c6c-9322-4e09-9c2f-cceb03173761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34af5996-38cf-46f2-b6d5-34ab19820abc}, !- Handle
  {07e028e7-479b-4366-a85f-35513daedc3d}, !- Name
  {b95f90e4-9e8c-44d9-947b-90ce2d7e1147}, !- Source Object
  3,                                      !- Outlet Port
  {22ac64d7-db05-451c-8fc6-0941886a6000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53947754-0b63-4c4d-84db-752ac83dfd2e}, !- Handle
  {b9400e0e-fbb1-4797-8d8b-65974ac9cf65}, !- Name
  {22ac64d7-db05-451c-8fc6-0941886a6000}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {10315248-3839-4d7f-8e16-d8c53d44371c}, !- Handle
  Node 297,                               !- Name
  {b43e70a9-5737-42fa-b978-6c027a7b7d29}, !- Inlet Port
  {61e14c45-ec05-4e0a-9c14-e453098ebdb5}; !- Outlet Port

OS:Connection,
  {b43e70a9-5737-42fa-b978-6c027a7b7d29}, !- Handle
  {980a0d33-53c1-4c9f-8692-1be9336059fc}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  42,                                     !- Outlet Port
  {10315248-3839-4d7f-8e16-d8c53d44371c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e14c45-ec05-4e0a-9c14-e453098ebdb5}, !- Handle
  {cc22ab0b-5fda-4d59-9e77-4acacbf85630}, !- Name
  {10315248-3839-4d7f-8e16-d8c53d44371c}, !- Source Object
  3,                                      !- Outlet Port
  {6d10ca71-3e3a-4f6f-baaf-bfdf6347db3c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df1e7624-7444-4007-8df0-d858b94e1ca7}, !- Handle
  {eb607218-0b5b-499a-bb8e-0563345f0b78}, !- Name
  {6d10ca71-3e3a-4f6f-baaf-bfdf6347db3c}, !- Source Object
  9,                                      !- Outlet Port
  {df14c9db-9651-4130-b074-4640840d1b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b70500c-664e-4dd8-9365-c2f983d0cc9a}, !- Handle
  Node 298,                               !- Name
  {03da60e1-6556-4ae2-b50d-284758141028}, !- Inlet Port
  {c3f59ad1-61d6-4e71-a1ae-ebe47e24411e}; !- Outlet Port

OS:Connection,
  {03da60e1-6556-4ae2-b50d-284758141028}, !- Handle
  {2082b959-093c-4060-8afa-02c27d2b31ed}, !- Name
  {ce9cd270-5540-45a5-9d4f-cd04221affab}, !- Source Object
  3,                                      !- Outlet Port
  {3b70500c-664e-4dd8-9365-c2f983d0cc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f59ad1-61d6-4e71-a1ae-ebe47e24411e}, !- Handle
  {502ee615-b396-4cd6-95a0-36a29286d082}, !- Name
  {3b70500c-664e-4dd8-9365-c2f983d0cc9a}, !- Source Object
  3,                                      !- Outlet Port
  {6d10ca71-3e3a-4f6f-baaf-bfdf6347db3c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {aba638e3-80d2-421f-bbc4-b38ac38b76f1}, !- Handle
  Parallel PIU HW Rht 32,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8aac9422-148a-4cdc-8d74-94d82086029f}, !- Supply Air Inlet Node Name
  {e4281ad5-bc0a-4943-8f70-aca54cafa995}, !- Secondary Air Inlet Node Name
  {450335ce-d4f9-4cf3-85fa-24687e12d8df}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {97711514-6a22-4aa2-ad70-11eb91d7bf47}, !- Fan Name
  {5ad436ef-483e-4618-8454-e9e77ed6bee4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {5ad436ef-483e-4618-8454-e9e77ed6bee4}, !- Handle
  Parallel PIU HW Rht Coil 32,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ccb5b5c3-6329-4bf3-b51f-02b143c65621}, !- Water Inlet Node Name
  {6ec2395e-4add-4106-a078-31e830226811}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {97711514-6a22-4aa2-ad70-11eb91d7bf47}, !- Handle
  Parallel PIU HW Rht Fan 32,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {91b71cca-b58e-4069-86cc-49ae2a572221}, !- Handle
  Node 299,                               !- Name
  {450335ce-d4f9-4cf3-85fa-24687e12d8df}, !- Inlet Port
  {505d8bd0-9da7-4ff5-84d3-6682271b9f8e}; !- Outlet Port

OS:Node,
  {c1522bb0-78f1-4af5-b55f-448ce682868a}, !- Handle
  Node 300,                               !- Name
  {0d0e6ed3-6910-42ed-affc-39e10fd91443}, !- Inlet Port
  {4fbc45ef-d8e4-4b32-a2ef-cd10073b402f}; !- Outlet Port

OS:Connection,
  {505d8bd0-9da7-4ff5-84d3-6682271b9f8e}, !- Handle
  {8b65a687-5192-49d3-a5c3-234c8a8f99d2}, !- Name
  {91b71cca-b58e-4069-86cc-49ae2a572221}, !- Source Object
  3,                                      !- Outlet Port
  {6738e528-f559-4148-adb7-afa667cad8c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d0e6ed3-6910-42ed-affc-39e10fd91443}, !- Handle
  {38358580-77ec-47ff-aba9-234bd009d024}, !- Name
  {7404f20b-2e95-4727-af27-92d7a6bab67d}, !- Source Object
  3,                                      !- Outlet Port
  {c1522bb0-78f1-4af5-b55f-448ce682868a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbc45ef-d8e4-4b32-a2ef-cd10073b402f}, !- Handle
  {a2e2d006-4113-4197-be03-b0185310d381}, !- Name
  {c1522bb0-78f1-4af5-b55f-448ce682868a}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {1420b7ac-02ea-46ef-8b72-78c38b80365d}, !- Handle
  Node 301,                               !- Name
  {699a1003-9c09-425f-9477-cdc2a1cfcf2c}, !- Inlet Port
  {8aac9422-148a-4cdc-8d74-94d82086029f}; !- Outlet Port

OS:Connection,
  {699a1003-9c09-425f-9477-cdc2a1cfcf2c}, !- Handle
  {3ae167b4-a948-4a31-b9e7-c77e92885354}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  43,                                     !- Outlet Port
  {1420b7ac-02ea-46ef-8b72-78c38b80365d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aac9422-148a-4cdc-8d74-94d82086029f}, !- Handle
  {456afdf0-38c1-4e1f-9a23-c7f38cdbde12}, !- Name
  {1420b7ac-02ea-46ef-8b72-78c38b80365d}, !- Source Object
  3,                                      !- Outlet Port
  {aba638e3-80d2-421f-bbc4-b38ac38b76f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {450335ce-d4f9-4cf3-85fa-24687e12d8df}, !- Handle
  {797d8577-41ec-4007-8c8f-c29b3eb828b7}, !- Name
  {aba638e3-80d2-421f-bbc4-b38ac38b76f1}, !- Source Object
  9,                                      !- Outlet Port
  {91b71cca-b58e-4069-86cc-49ae2a572221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e090cabb-c0af-44be-a718-6ffed0703d8e}, !- Handle
  Node 302,                               !- Name
  {715bc8a3-f15c-4c05-8ff9-c690104525e0}, !- Inlet Port
  {e4281ad5-bc0a-4943-8f70-aca54cafa995}; !- Outlet Port

OS:Connection,
  {715bc8a3-f15c-4c05-8ff9-c690104525e0}, !- Handle
  {0472a5af-6278-4c92-abd5-74ef70799029}, !- Name
  {a70c0225-12cf-4d91-84a7-0aadf029cb18}, !- Source Object
  3,                                      !- Outlet Port
  {e090cabb-c0af-44be-a718-6ffed0703d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4281ad5-bc0a-4943-8f70-aca54cafa995}, !- Handle
  {db045abf-f898-4b6a-86ef-6b279be2d6a6}, !- Name
  {e090cabb-c0af-44be-a718-6ffed0703d8e}, !- Source Object
  3,                                      !- Outlet Port
  {aba638e3-80d2-421f-bbc4-b38ac38b76f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {bdb96f84-7837-4f34-85ea-e44807265533}, !- Handle
  Parallel PIU HW Rht 33,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {03c48fdb-3877-4e83-a375-df9bca3b2401}, !- Supply Air Inlet Node Name
  {f917d39b-5f81-4674-993e-27756b4fc614}, !- Secondary Air Inlet Node Name
  {46a0419d-e7fc-412f-b0e4-0a92023f87ef}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b0cf722e-6ad0-47a6-ba91-c7455f6d610d}, !- Fan Name
  {e6723614-036c-4445-8803-5f641c9ac337}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {e6723614-036c-4445-8803-5f641c9ac337}, !- Handle
  Parallel PIU HW Rht Coil 33,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03bab966-cd1c-4447-a4ce-342cf44b8dbb}, !- Water Inlet Node Name
  {1d437cea-027b-472c-8ff6-3d9fa5f95887}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {b0cf722e-6ad0-47a6-ba91-c7455f6d610d}, !- Handle
  Parallel PIU HW Rht Fan 33,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {dee8987c-80f5-402d-b5c8-ce33817a00df}, !- Handle
  Node 303,                               !- Name
  {46a0419d-e7fc-412f-b0e4-0a92023f87ef}, !- Inlet Port
  {d52cfe56-03aa-4f2f-a6fd-6551ba5ef362}; !- Outlet Port

OS:Node,
  {38edadbb-5e62-44ee-a44b-14d6b4d0d9da}, !- Handle
  Node 304,                               !- Name
  {8e2f4df7-5ec0-425f-bef6-f5e1b2d347a7}, !- Inlet Port
  {38d605ef-e695-452a-9f2c-beebc3810b4a}; !- Outlet Port

OS:Connection,
  {d52cfe56-03aa-4f2f-a6fd-6551ba5ef362}, !- Handle
  {cff1217c-d12d-46fe-89c2-cd3eeb2806e7}, !- Name
  {dee8987c-80f5-402d-b5c8-ce33817a00df}, !- Source Object
  3,                                      !- Outlet Port
  {cb450b98-5f97-48a3-8b2b-02b6dc134037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e2f4df7-5ec0-425f-bef6-f5e1b2d347a7}, !- Handle
  {4bccbf60-4d1e-46dc-8b57-39a57bd5772d}, !- Name
  {fc424408-594e-49bb-bf2a-8ac2c6cbcfaa}, !- Source Object
  3,                                      !- Outlet Port
  {38edadbb-5e62-44ee-a44b-14d6b4d0d9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d605ef-e695-452a-9f2c-beebc3810b4a}, !- Handle
  {04a81521-d1b8-4fea-af92-fa0e25331b04}, !- Name
  {38edadbb-5e62-44ee-a44b-14d6b4d0d9da}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {2ac7413e-e75c-4023-8431-7738ea9d5ada}, !- Handle
  Node 305,                               !- Name
  {503ceb7c-34cc-4bba-ae39-7e95204cbecb}, !- Inlet Port
  {03c48fdb-3877-4e83-a375-df9bca3b2401}; !- Outlet Port

OS:Connection,
  {503ceb7c-34cc-4bba-ae39-7e95204cbecb}, !- Handle
  {dc5832cf-cdcb-42ce-a8b9-932f1184b2c3}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  44,                                     !- Outlet Port
  {2ac7413e-e75c-4023-8431-7738ea9d5ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c48fdb-3877-4e83-a375-df9bca3b2401}, !- Handle
  {9b2d89e1-ba34-45a4-b5ba-1f52770b3ddb}, !- Name
  {2ac7413e-e75c-4023-8431-7738ea9d5ada}, !- Source Object
  3,                                      !- Outlet Port
  {bdb96f84-7837-4f34-85ea-e44807265533}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {46a0419d-e7fc-412f-b0e4-0a92023f87ef}, !- Handle
  {03dba7bb-3a7e-4071-8ea2-8b5de00d9467}, !- Name
  {bdb96f84-7837-4f34-85ea-e44807265533}, !- Source Object
  9,                                      !- Outlet Port
  {dee8987c-80f5-402d-b5c8-ce33817a00df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39ffa759-366a-4a4a-af4a-e25d30c0970c}, !- Handle
  Node 306,                               !- Name
  {b7393623-d3b8-43b3-9fd7-0089123f56bd}, !- Inlet Port
  {f917d39b-5f81-4674-993e-27756b4fc614}; !- Outlet Port

OS:Connection,
  {b7393623-d3b8-43b3-9fd7-0089123f56bd}, !- Handle
  {6007c248-9f75-4590-a315-d000ee354496}, !- Name
  {f0deadeb-87d9-4e2a-93b6-da14e9df8e0d}, !- Source Object
  3,                                      !- Outlet Port
  {39ffa759-366a-4a4a-af4a-e25d30c0970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f917d39b-5f81-4674-993e-27756b4fc614}, !- Handle
  {603cb58e-2277-4568-9045-a075fff72eb0}, !- Name
  {39ffa759-366a-4a4a-af4a-e25d30c0970c}, !- Source Object
  3,                                      !- Outlet Port
  {bdb96f84-7837-4f34-85ea-e44807265533}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0ad214e8-c3c3-4138-b1f4-ca551a3e6910}, !- Handle
  Parallel PIU HW Rht 34,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {dc31f8eb-8279-4863-9bef-6aa25392c614}, !- Supply Air Inlet Node Name
  {68cb78ca-16c3-4dde-82cc-b593be4c8639}, !- Secondary Air Inlet Node Name
  {144b3b26-4320-4a9c-a3a6-636d0decd712}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {71069449-88ce-4ae4-9119-09e019f3a2a0}, !- Fan Name
  {85704329-b4e8-4550-a48b-afb97fdf174a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {85704329-b4e8-4550-a48b-afb97fdf174a}, !- Handle
  Parallel PIU HW Rht Coil 34,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1fa15c31-9b7a-4b36-aaed-75a1442204c1}, !- Water Inlet Node Name
  {94c7f904-1a38-45c5-8e4d-6f9698ec59df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {71069449-88ce-4ae4-9119-09e019f3a2a0}, !- Handle
  Parallel PIU HW Rht Fan 34,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {de3686e6-5c0c-4761-8d87-bf78e13cb136}, !- Handle
  Node 307,                               !- Name
  {144b3b26-4320-4a9c-a3a6-636d0decd712}, !- Inlet Port
  {e1901fc7-1674-46bc-bd00-4aed05776588}; !- Outlet Port

OS:Node,
  {05c002cb-7ceb-44e1-90ab-fb29e6c992c8}, !- Handle
  Node 308,                               !- Name
  {5fb84517-db75-481a-ae23-97ef49c297e5}, !- Inlet Port
  {09ff1d6e-076e-49a6-8592-764bbc94790c}; !- Outlet Port

OS:Connection,
  {e1901fc7-1674-46bc-bd00-4aed05776588}, !- Handle
  {dfb11498-004d-45ae-9906-aeea0a2e9e12}, !- Name
  {de3686e6-5c0c-4761-8d87-bf78e13cb136}, !- Source Object
  3,                                      !- Outlet Port
  {ef1b43d9-44d3-4800-b38d-06a40093e31e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fb84517-db75-481a-ae23-97ef49c297e5}, !- Handle
  {23284493-0b7c-415f-926d-e30771ca3496}, !- Name
  {b236855a-3b7b-4832-9635-55625697da9e}, !- Source Object
  3,                                      !- Outlet Port
  {05c002cb-7ceb-44e1-90ab-fb29e6c992c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ff1d6e-076e-49a6-8592-764bbc94790c}, !- Handle
  {b824e895-8cd8-4568-8333-455da311037b}, !- Name
  {05c002cb-7ceb-44e1-90ab-fb29e6c992c8}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {fac9626f-ffab-4382-93a9-3580eaad2d36}, !- Handle
  Node 309,                               !- Name
  {df9603a2-5546-4312-8170-eafb14a0633c}, !- Inlet Port
  {dc31f8eb-8279-4863-9bef-6aa25392c614}; !- Outlet Port

OS:Connection,
  {df9603a2-5546-4312-8170-eafb14a0633c}, !- Handle
  {380883f7-1002-481a-bfab-ba469ed7d5db}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  45,                                     !- Outlet Port
  {fac9626f-ffab-4382-93a9-3580eaad2d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc31f8eb-8279-4863-9bef-6aa25392c614}, !- Handle
  {946ad2f8-fb19-414e-aa3b-ccc34515fdc5}, !- Name
  {fac9626f-ffab-4382-93a9-3580eaad2d36}, !- Source Object
  3,                                      !- Outlet Port
  {0ad214e8-c3c3-4138-b1f4-ca551a3e6910}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {144b3b26-4320-4a9c-a3a6-636d0decd712}, !- Handle
  {8d68c14b-1dd1-4980-acb1-d73bb2c86f40}, !- Name
  {0ad214e8-c3c3-4138-b1f4-ca551a3e6910}, !- Source Object
  9,                                      !- Outlet Port
  {de3686e6-5c0c-4761-8d87-bf78e13cb136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ad5fef-1749-459f-a933-3804c7ceb386}, !- Handle
  Node 310,                               !- Name
  {26278398-1b23-4b09-b7ca-788ff9329bd1}, !- Inlet Port
  {68cb78ca-16c3-4dde-82cc-b593be4c8639}; !- Outlet Port

OS:Connection,
  {26278398-1b23-4b09-b7ca-788ff9329bd1}, !- Handle
  {49a29316-0816-47bb-89eb-60ecae55f1b6}, !- Name
  {e6a1f190-db06-4dba-a26a-76f84562fa79}, !- Source Object
  3,                                      !- Outlet Port
  {a5ad5fef-1749-459f-a933-3804c7ceb386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cb78ca-16c3-4dde-82cc-b593be4c8639}, !- Handle
  {224214f2-d9a3-4e0e-a49b-69ca6d5d2cfd}, !- Name
  {a5ad5fef-1749-459f-a933-3804c7ceb386}, !- Source Object
  3,                                      !- Outlet Port
  {0ad214e8-c3c3-4138-b1f4-ca551a3e6910}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f54e4fa6-3983-4fbb-b0f5-9c77a4faf657}, !- Handle
  Parallel PIU HW Rht 35,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6cae1919-38b3-4ffa-bc37-64becbd78696}, !- Supply Air Inlet Node Name
  {85c91af4-7c29-4ada-b027-b6ec0b2cd001}, !- Secondary Air Inlet Node Name
  {1fbf6bec-0e9c-455b-894c-24333a3c02da}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3d5281bc-0ce7-480b-a8f7-53e41e7aef5b}, !- Fan Name
  {d6eead4f-9c31-4d93-84f9-6afa9c4107d5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {d6eead4f-9c31-4d93-84f9-6afa9c4107d5}, !- Handle
  Parallel PIU HW Rht Coil 35,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f146d4c-5236-4779-b147-8bfcfa882447}, !- Water Inlet Node Name
  {1e61179f-97b3-409d-9c7f-68ceeb1949bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {3d5281bc-0ce7-480b-a8f7-53e41e7aef5b}, !- Handle
  Parallel PIU HW Rht Fan 35,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {baf57dbd-eba7-44fe-822c-96c259eea3aa}, !- Handle
  Node 311,                               !- Name
  {1fbf6bec-0e9c-455b-894c-24333a3c02da}, !- Inlet Port
  {dfe6bbb2-ed84-4599-a943-70dc37ed0404}; !- Outlet Port

OS:Node,
  {e66d4dec-822d-47b2-96fe-f963ad4862a8}, !- Handle
  Node 312,                               !- Name
  {f4de854e-4e75-4aea-a15c-fdb0070150a3}, !- Inlet Port
  {26708868-478f-4f7d-b99d-10e2405ff5f6}; !- Outlet Port

OS:Connection,
  {dfe6bbb2-ed84-4599-a943-70dc37ed0404}, !- Handle
  {4419f26d-9d77-4e8f-a437-a8e541996274}, !- Name
  {baf57dbd-eba7-44fe-822c-96c259eea3aa}, !- Source Object
  3,                                      !- Outlet Port
  {8f468a9d-7719-40cc-820e-b8761f991001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4de854e-4e75-4aea-a15c-fdb0070150a3}, !- Handle
  {6be4ca8e-bb8d-493e-99f7-f7ae6f2238eb}, !- Name
  {a7c4de32-f2ab-4eca-af7e-03700acc5f6e}, !- Source Object
  3,                                      !- Outlet Port
  {e66d4dec-822d-47b2-96fe-f963ad4862a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26708868-478f-4f7d-b99d-10e2405ff5f6}, !- Handle
  {2fd841ec-cfc4-434d-8abb-e42f52e80034}, !- Name
  {e66d4dec-822d-47b2-96fe-f963ad4862a8}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {5f58fee8-51ec-4d83-aa5b-c05dbb4030d8}, !- Handle
  Node 313,                               !- Name
  {66b007e0-ba25-40ff-a291-ab6024129201}, !- Inlet Port
  {6cae1919-38b3-4ffa-bc37-64becbd78696}; !- Outlet Port

OS:Connection,
  {66b007e0-ba25-40ff-a291-ab6024129201}, !- Handle
  {0e006af7-5e21-4cf0-8a5c-65c5e4669541}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  46,                                     !- Outlet Port
  {5f58fee8-51ec-4d83-aa5b-c05dbb4030d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cae1919-38b3-4ffa-bc37-64becbd78696}, !- Handle
  {e5d73433-d308-4083-84da-336aaedd4ada}, !- Name
  {5f58fee8-51ec-4d83-aa5b-c05dbb4030d8}, !- Source Object
  3,                                      !- Outlet Port
  {f54e4fa6-3983-4fbb-b0f5-9c77a4faf657}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1fbf6bec-0e9c-455b-894c-24333a3c02da}, !- Handle
  {1a1e85e8-bd0f-47b5-802d-ddef654d6b34}, !- Name
  {f54e4fa6-3983-4fbb-b0f5-9c77a4faf657}, !- Source Object
  9,                                      !- Outlet Port
  {baf57dbd-eba7-44fe-822c-96c259eea3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ce7e470-376d-4bf3-bb7d-e0ecba794dd6}, !- Handle
  Node 314,                               !- Name
  {4a312362-8c19-482c-95a7-53e64f5c5845}, !- Inlet Port
  {85c91af4-7c29-4ada-b027-b6ec0b2cd001}; !- Outlet Port

OS:Connection,
  {4a312362-8c19-482c-95a7-53e64f5c5845}, !- Handle
  {5ffde418-41ca-48c5-b975-065bbe7ddbab}, !- Name
  {33f7e63e-ff74-4596-ae4e-9ed4364c2798}, !- Source Object
  3,                                      !- Outlet Port
  {4ce7e470-376d-4bf3-bb7d-e0ecba794dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c91af4-7c29-4ada-b027-b6ec0b2cd001}, !- Handle
  {a9c768c7-0d00-464a-b903-995e6bf1a461}, !- Name
  {4ce7e470-376d-4bf3-bb7d-e0ecba794dd6}, !- Source Object
  3,                                      !- Outlet Port
  {f54e4fa6-3983-4fbb-b0f5-9c77a4faf657}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {bef1106f-662b-4f28-ad9b-0ed1fbfc7c27}, !- Handle
  Parallel PIU HW Rht 36,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8b511491-4bd4-4b82-a6a6-12c9dfab0c73}, !- Supply Air Inlet Node Name
  {ddbf97b1-5887-47c7-9fb7-46190c808fd8}, !- Secondary Air Inlet Node Name
  {4f853d98-4fff-475e-b741-a44135782047}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {df9379ac-c050-41e6-a2e1-c1c071c1eb30}, !- Fan Name
  {08adf1f6-14b9-4aa4-a60d-31afe0d46d8a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {08adf1f6-14b9-4aa4-a60d-31afe0d46d8a}, !- Handle
  Parallel PIU HW Rht Coil 36,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a528a944-074e-46ae-ba67-7e22ee3ffa1d}, !- Water Inlet Node Name
  {f99cc004-5011-4e66-af33-a76e09a63e34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {df9379ac-c050-41e6-a2e1-c1c071c1eb30}, !- Handle
  Parallel PIU HW Rht Fan 36,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {0dc1d4f0-e634-4c4a-bd6a-93b37d3e157b}, !- Handle
  Node 315,                               !- Name
  {4f853d98-4fff-475e-b741-a44135782047}, !- Inlet Port
  {a12cde7f-d884-4c0f-bb15-22a86e4ad6ed}; !- Outlet Port

OS:Node,
  {4db7e7e4-c018-4cbb-b84e-eca39b5c2af3}, !- Handle
  Node 316,                               !- Name
  {082d81b2-5e91-4dcc-84b4-172453a84f31}, !- Inlet Port
  {72c2b3ca-9db0-4a2e-809a-ff6fc886a12d}; !- Outlet Port

OS:Connection,
  {a12cde7f-d884-4c0f-bb15-22a86e4ad6ed}, !- Handle
  {3778cef7-065c-4b56-b42c-ed52c0244071}, !- Name
  {0dc1d4f0-e634-4c4a-bd6a-93b37d3e157b}, !- Source Object
  3,                                      !- Outlet Port
  {41607a12-caa4-462c-b294-f4830824ec75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {082d81b2-5e91-4dcc-84b4-172453a84f31}, !- Handle
  {47e20b8a-5bbc-4ef4-85d8-c593f688e912}, !- Name
  {f847dc75-9d16-4aa2-9c00-163887082c26}, !- Source Object
  3,                                      !- Outlet Port
  {4db7e7e4-c018-4cbb-b84e-eca39b5c2af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c2b3ca-9db0-4a2e-809a-ff6fc886a12d}, !- Handle
  {a65ce751-605e-406e-94bb-4afe135cd8bb}, !- Name
  {4db7e7e4-c018-4cbb-b84e-eca39b5c2af3}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {004b0ab0-120a-4706-93eb-eb19079b1ae2}, !- Handle
  Node 317,                               !- Name
  {4d773dea-bd39-4616-b9ee-7f962da9771a}, !- Inlet Port
  {8b511491-4bd4-4b82-a6a6-12c9dfab0c73}; !- Outlet Port

OS:Connection,
  {4d773dea-bd39-4616-b9ee-7f962da9771a}, !- Handle
  {4779c030-cf76-4365-905f-f4f02b9858a1}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  47,                                     !- Outlet Port
  {004b0ab0-120a-4706-93eb-eb19079b1ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b511491-4bd4-4b82-a6a6-12c9dfab0c73}, !- Handle
  {80bb0767-6564-4eaa-afb1-c6d1af2dfac7}, !- Name
  {004b0ab0-120a-4706-93eb-eb19079b1ae2}, !- Source Object
  3,                                      !- Outlet Port
  {bef1106f-662b-4f28-ad9b-0ed1fbfc7c27}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4f853d98-4fff-475e-b741-a44135782047}, !- Handle
  {99f6aadc-d671-4ab7-b19b-9b35d0551709}, !- Name
  {bef1106f-662b-4f28-ad9b-0ed1fbfc7c27}, !- Source Object
  9,                                      !- Outlet Port
  {0dc1d4f0-e634-4c4a-bd6a-93b37d3e157b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b518055-7db1-4427-a22a-af931d566102}, !- Handle
  Node 318,                               !- Name
  {d35c2607-ce7b-4377-9d60-1adfe367867e}, !- Inlet Port
  {ddbf97b1-5887-47c7-9fb7-46190c808fd8}; !- Outlet Port

OS:Connection,
  {d35c2607-ce7b-4377-9d60-1adfe367867e}, !- Handle
  {62ce6cdb-154a-4e77-b4ca-d11099e71774}, !- Name
  {3699c902-1058-4d49-89a4-a36255d6e682}, !- Source Object
  3,                                      !- Outlet Port
  {1b518055-7db1-4427-a22a-af931d566102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbf97b1-5887-47c7-9fb7-46190c808fd8}, !- Handle
  {896c7b20-c9ff-49b5-a7bc-0e379db8498d}, !- Name
  {1b518055-7db1-4427-a22a-af931d566102}, !- Source Object
  3,                                      !- Outlet Port
  {bef1106f-662b-4f28-ad9b-0ed1fbfc7c27}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {db7d6cb8-2d30-4068-a59f-0d79e1a486a4}, !- Handle
  Parallel PIU HW Rht 37,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5b6e58b8-86c4-4a6b-8338-296bc2a7c6e9}, !- Supply Air Inlet Node Name
  {f808186a-4db4-410b-9918-e2d929140649}, !- Secondary Air Inlet Node Name
  {22632406-c53c-4c8a-ac3e-489c10522a44}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {191b45c1-ce49-419a-a97f-ce909df11012}, !- Fan Name
  {88a15c52-b53a-4e20-a989-748e1fd3c96a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {88a15c52-b53a-4e20-a989-748e1fd3c96a}, !- Handle
  Parallel PIU HW Rht Coil 37,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a2db85a-a8c1-4e37-a6d1-89e0caa4adb8}, !- Water Inlet Node Name
  {1969200b-0f68-4f89-b873-b9f567c24533}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {191b45c1-ce49-419a-a97f-ce909df11012}, !- Handle
  Parallel PIU HW Rht Fan 37,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3ba98ef6-76e3-4fdc-823d-ff8682552e6f}, !- Handle
  Node 319,                               !- Name
  {22632406-c53c-4c8a-ac3e-489c10522a44}, !- Inlet Port
  {fe3ddb9b-5efa-4ba9-a42a-f4b47bf57c85}; !- Outlet Port

OS:Node,
  {80b3c2c8-9231-4da4-af22-7901c749d3d4}, !- Handle
  Node 320,                               !- Name
  {35708eef-0301-4dbe-b210-6c5b0bc0ad68}, !- Inlet Port
  {04e33791-9e06-43bd-aee9-430329fa27bd}; !- Outlet Port

OS:Connection,
  {fe3ddb9b-5efa-4ba9-a42a-f4b47bf57c85}, !- Handle
  {24ce30ce-eb07-4dcf-b062-bc7516c6cff0}, !- Name
  {3ba98ef6-76e3-4fdc-823d-ff8682552e6f}, !- Source Object
  3,                                      !- Outlet Port
  {2854daaa-31f9-427f-b00f-b32304dd8acd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35708eef-0301-4dbe-b210-6c5b0bc0ad68}, !- Handle
  {793b68eb-8674-462a-b778-93f7cc88047e}, !- Name
  {44e71558-b4c8-4416-80e5-bbf410aacccf}, !- Source Object
  3,                                      !- Outlet Port
  {80b3c2c8-9231-4da4-af22-7901c749d3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e33791-9e06-43bd-aee9-430329fa27bd}, !- Handle
  {ba72e200-2251-4033-ae71-44620c4cb5fc}, !- Name
  {80b3c2c8-9231-4da4-af22-7901c749d3d4}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {37735801-8f0a-4890-8bd3-fc51554b8b3c}, !- Handle
  Node 321,                               !- Name
  {1d546948-4d70-4c43-98e8-3164edd5d288}, !- Inlet Port
  {5b6e58b8-86c4-4a6b-8338-296bc2a7c6e9}; !- Outlet Port

OS:Connection,
  {1d546948-4d70-4c43-98e8-3164edd5d288}, !- Handle
  {4df35e16-aec3-445d-992e-4b1f17b7fa07}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  48,                                     !- Outlet Port
  {37735801-8f0a-4890-8bd3-fc51554b8b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6e58b8-86c4-4a6b-8338-296bc2a7c6e9}, !- Handle
  {aa0862cf-3f17-490e-a44a-1eb094abafb1}, !- Name
  {37735801-8f0a-4890-8bd3-fc51554b8b3c}, !- Source Object
  3,                                      !- Outlet Port
  {db7d6cb8-2d30-4068-a59f-0d79e1a486a4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {22632406-c53c-4c8a-ac3e-489c10522a44}, !- Handle
  {d589ae0c-5596-45cc-8467-0f9f7a0d5440}, !- Name
  {db7d6cb8-2d30-4068-a59f-0d79e1a486a4}, !- Source Object
  9,                                      !- Outlet Port
  {3ba98ef6-76e3-4fdc-823d-ff8682552e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57c62bc-dc72-4c32-9303-2d8891b1c84c}, !- Handle
  Node 322,                               !- Name
  {269d626f-8d18-4a93-9cdb-acb8bdf3a05d}, !- Inlet Port
  {f808186a-4db4-410b-9918-e2d929140649}; !- Outlet Port

OS:Connection,
  {269d626f-8d18-4a93-9cdb-acb8bdf3a05d}, !- Handle
  {4bf3c587-6fff-422b-a03e-aabd2d314fc8}, !- Name
  {7561a882-6e02-43c8-8b7f-6eaa630216ea}, !- Source Object
  3,                                      !- Outlet Port
  {e57c62bc-dc72-4c32-9303-2d8891b1c84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f808186a-4db4-410b-9918-e2d929140649}, !- Handle
  {6c94e940-bff5-40f9-b1c4-baad038c79b8}, !- Name
  {e57c62bc-dc72-4c32-9303-2d8891b1c84c}, !- Source Object
  3,                                      !- Outlet Port
  {db7d6cb8-2d30-4068-a59f-0d79e1a486a4}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {befd40df-8aa8-48ed-9651-b9c7bd9369e7}, !- Handle
  Parallel PIU HW Rht 38,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {01215eac-aaa9-4d5d-bf44-65541acc611c}, !- Supply Air Inlet Node Name
  {b63bedbe-b91c-41c9-9d95-ca5b7c45ea3c}, !- Secondary Air Inlet Node Name
  {355aa863-e63e-4f7a-a2d6-509efa442dfa}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3f4a03f0-76bc-4076-880e-8556606bb74d}, !- Fan Name
  {a0a67c6f-7df0-46dc-8f79-de6bd8bbef50}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {a0a67c6f-7df0-46dc-8f79-de6bd8bbef50}, !- Handle
  Parallel PIU HW Rht Coil 38,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f2da148-2a65-4568-8063-67b91862b555}, !- Water Inlet Node Name
  {82a2aab4-2b1d-4f31-8cb3-68f9fe133ba5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {3f4a03f0-76bc-4076-880e-8556606bb74d}, !- Handle
  Parallel PIU HW Rht Fan 38,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4aa22d62-2f7e-47f4-baa8-cfe570964390}, !- Handle
  Node 323,                               !- Name
  {355aa863-e63e-4f7a-a2d6-509efa442dfa}, !- Inlet Port
  {9cab5151-4a6e-4184-8637-6f030ab5d2b9}; !- Outlet Port

OS:Node,
  {733b6bdc-145b-4af9-a88e-bde7af159dc8}, !- Handle
  Node 324,                               !- Name
  {d1e0afff-afe3-4f1a-873e-921931ec8f95}, !- Inlet Port
  {3a805b14-bbe2-4278-90ce-511cdc9c34c2}; !- Outlet Port

OS:Connection,
  {9cab5151-4a6e-4184-8637-6f030ab5d2b9}, !- Handle
  {f58ff834-4c00-4341-a79c-b26021ebc6f3}, !- Name
  {4aa22d62-2f7e-47f4-baa8-cfe570964390}, !- Source Object
  3,                                      !- Outlet Port
  {eaf8f8d3-2ccf-44ad-bc9f-defc3906d534}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1e0afff-afe3-4f1a-873e-921931ec8f95}, !- Handle
  {4dffc7b4-8fb3-439d-a042-b9daea05ea7c}, !- Name
  {495a6fa1-0e03-4993-9d6b-a472696cc099}, !- Source Object
  3,                                      !- Outlet Port
  {733b6bdc-145b-4af9-a88e-bde7af159dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a805b14-bbe2-4278-90ce-511cdc9c34c2}, !- Handle
  {f7f23d34-8d45-4f0d-ae0f-f4768a71dccf}, !- Name
  {733b6bdc-145b-4af9-a88e-bde7af159dc8}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {dacbfb8a-6db5-49a3-a02c-13fffced2626}, !- Handle
  Node 325,                               !- Name
  {972f2b2a-6469-4a0e-b190-11685d88b4a8}, !- Inlet Port
  {01215eac-aaa9-4d5d-bf44-65541acc611c}; !- Outlet Port

OS:Connection,
  {972f2b2a-6469-4a0e-b190-11685d88b4a8}, !- Handle
  {d9a05a08-e939-4feb-a330-f7215d5883bd}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  49,                                     !- Outlet Port
  {dacbfb8a-6db5-49a3-a02c-13fffced2626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01215eac-aaa9-4d5d-bf44-65541acc611c}, !- Handle
  {28056c21-4757-4771-bfdf-394f44b27f19}, !- Name
  {dacbfb8a-6db5-49a3-a02c-13fffced2626}, !- Source Object
  3,                                      !- Outlet Port
  {befd40df-8aa8-48ed-9651-b9c7bd9369e7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {355aa863-e63e-4f7a-a2d6-509efa442dfa}, !- Handle
  {ca8ee956-4f85-4f8a-b59e-92c225679feb}, !- Name
  {befd40df-8aa8-48ed-9651-b9c7bd9369e7}, !- Source Object
  9,                                      !- Outlet Port
  {4aa22d62-2f7e-47f4-baa8-cfe570964390}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd491596-1f55-4d2f-9ccd-c3ae9a38a337}, !- Handle
  Node 326,                               !- Name
  {7dacc90a-9aa8-495f-9372-3fe68f509542}, !- Inlet Port
  {b63bedbe-b91c-41c9-9d95-ca5b7c45ea3c}; !- Outlet Port

OS:Connection,
  {7dacc90a-9aa8-495f-9372-3fe68f509542}, !- Handle
  {ae5595d9-83e9-4dd3-b1d2-4d8e0244132b}, !- Name
  {e2ad8b90-04d6-4a1c-8f89-257557e6c7ba}, !- Source Object
  3,                                      !- Outlet Port
  {dd491596-1f55-4d2f-9ccd-c3ae9a38a337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63bedbe-b91c-41c9-9d95-ca5b7c45ea3c}, !- Handle
  {f47f77f2-ceff-4d4c-a7b1-0d931b66b683}, !- Name
  {dd491596-1f55-4d2f-9ccd-c3ae9a38a337}, !- Source Object
  3,                                      !- Outlet Port
  {befd40df-8aa8-48ed-9651-b9c7bd9369e7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5fba3c9b-2b06-4a36-a0cf-67260342b413}, !- Handle
  Parallel PIU HW Rht 39,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {454f5309-335e-4d73-b72d-9e1de27f28db}, !- Supply Air Inlet Node Name
  {cab8ae32-d350-4e80-a8b0-6863f92386cc}, !- Secondary Air Inlet Node Name
  {9cbbb461-58dc-4f2b-93a0-9e580d5a9fa4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {79446cd5-ac1e-4346-a3b2-0b6a990eca90}, !- Fan Name
  {73271ae9-1c4a-4c5e-bfc2-aceb1e4db6e4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {73271ae9-1c4a-4c5e-bfc2-aceb1e4db6e4}, !- Handle
  Parallel PIU HW Rht Coil 39,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {941e15ab-55d6-446b-8d1f-9fde53c79cfe}, !- Water Inlet Node Name
  {c660f54f-b424-4c17-ba0d-34429179cd55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {79446cd5-ac1e-4346-a3b2-0b6a990eca90}, !- Handle
  Parallel PIU HW Rht Fan 39,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7fc20bb8-9b52-4e94-825c-ab104804c70f}, !- Handle
  Node 327,                               !- Name
  {9cbbb461-58dc-4f2b-93a0-9e580d5a9fa4}, !- Inlet Port
  {8dc90180-257a-4d7d-b644-5903d19be864}; !- Outlet Port

OS:Node,
  {15c44cca-6642-4b3b-a03d-aa3653ef2655}, !- Handle
  Node 328,                               !- Name
  {de2f6b51-a5a1-4831-9d7b-dc687acab6d6}, !- Inlet Port
  {ad86978c-0303-48b7-a99f-2861042f5ff2}; !- Outlet Port

OS:Connection,
  {8dc90180-257a-4d7d-b644-5903d19be864}, !- Handle
  {810a65e8-e3b8-4451-a078-3b43157d7ce4}, !- Name
  {7fc20bb8-9b52-4e94-825c-ab104804c70f}, !- Source Object
  3,                                      !- Outlet Port
  {5ffba6e6-4d64-4910-950e-16c5e61e436a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de2f6b51-a5a1-4831-9d7b-dc687acab6d6}, !- Handle
  {b35a102a-93ce-46e5-92b4-db88769aa611}, !- Name
  {07730948-13b3-4d85-845f-4e13cad06122}, !- Source Object
  3,                                      !- Outlet Port
  {15c44cca-6642-4b3b-a03d-aa3653ef2655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad86978c-0303-48b7-a99f-2861042f5ff2}, !- Handle
  {3bdeee6c-eaae-4d60-bb1d-12443a1b0de8}, !- Name
  {15c44cca-6642-4b3b-a03d-aa3653ef2655}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {c19fd869-7c95-450b-973b-28108f04782a}, !- Handle
  Node 329,                               !- Name
  {0a3376c7-3b12-4644-a7ec-6361ed5c8fff}, !- Inlet Port
  {454f5309-335e-4d73-b72d-9e1de27f28db}; !- Outlet Port

OS:Connection,
  {0a3376c7-3b12-4644-a7ec-6361ed5c8fff}, !- Handle
  {53112389-1807-4e43-9e34-183c9c8b7474}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  50,                                     !- Outlet Port
  {c19fd869-7c95-450b-973b-28108f04782a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454f5309-335e-4d73-b72d-9e1de27f28db}, !- Handle
  {df1fafad-5a79-4db7-9de2-393d77c0b13d}, !- Name
  {c19fd869-7c95-450b-973b-28108f04782a}, !- Source Object
  3,                                      !- Outlet Port
  {5fba3c9b-2b06-4a36-a0cf-67260342b413}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9cbbb461-58dc-4f2b-93a0-9e580d5a9fa4}, !- Handle
  {306a9e19-cfa2-4bdd-89a2-d539b58a1d9f}, !- Name
  {5fba3c9b-2b06-4a36-a0cf-67260342b413}, !- Source Object
  9,                                      !- Outlet Port
  {7fc20bb8-9b52-4e94-825c-ab104804c70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {715a7567-7574-4da3-93a2-4a891b13d93c}, !- Handle
  Node 330,                               !- Name
  {abf296c2-cb78-419d-a443-a62d0390d462}, !- Inlet Port
  {cab8ae32-d350-4e80-a8b0-6863f92386cc}; !- Outlet Port

OS:Connection,
  {abf296c2-cb78-419d-a443-a62d0390d462}, !- Handle
  {6660a43d-d51b-48bb-a7ef-354286dec37c}, !- Name
  {7f1b3a91-0a27-4b4f-ac7f-394c976e4037}, !- Source Object
  3,                                      !- Outlet Port
  {715a7567-7574-4da3-93a2-4a891b13d93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab8ae32-d350-4e80-a8b0-6863f92386cc}, !- Handle
  {b2b74ffc-6294-48be-b709-55124767d6b4}, !- Name
  {715a7567-7574-4da3-93a2-4a891b13d93c}, !- Source Object
  3,                                      !- Outlet Port
  {5fba3c9b-2b06-4a36-a0cf-67260342b413}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a819b8b3-e368-485d-a450-9d9fb771b1cc}, !- Handle
  Parallel PIU HW Rht 40,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {af605495-8d47-4b36-bd1a-157c304c2106}, !- Supply Air Inlet Node Name
  {d49a9684-9250-48be-b605-f55aa1a12308}, !- Secondary Air Inlet Node Name
  {6aefdf27-5e49-4902-a43e-ce6e14d1826d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {59b5bdce-8d0e-4a5e-a4b7-d24698be9a2f}, !- Fan Name
  {082a1c12-0dd3-427d-bcb8-d753877e45e6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {082a1c12-0dd3-427d-bcb8-d753877e45e6}, !- Handle
  Parallel PIU HW Rht Coil 40,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21a45f77-b021-463e-b7a1-799e339dfaf7}, !- Water Inlet Node Name
  {14f44625-5715-4e53-895a-554f198c99ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {59b5bdce-8d0e-4a5e-a4b7-d24698be9a2f}, !- Handle
  Parallel PIU HW Rht Fan 40,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8b7fe880-c467-4666-be0e-17dc191136cb}, !- Handle
  Node 331,                               !- Name
  {6aefdf27-5e49-4902-a43e-ce6e14d1826d}, !- Inlet Port
  {1c7e587b-797a-4067-b68e-724ac6905308}; !- Outlet Port

OS:Node,
  {8b9bfeb1-c147-4eba-a8be-8b73fd1732bc}, !- Handle
  Node 332,                               !- Name
  {93b6c618-0b30-4f86-be03-a00b7704e898}, !- Inlet Port
  {a4be9146-f1ae-4ed0-a3da-59d7ff36f81c}; !- Outlet Port

OS:Connection,
  {1c7e587b-797a-4067-b68e-724ac6905308}, !- Handle
  {341acee5-b3e7-4211-a3c4-ada5efeb4324}, !- Name
  {8b7fe880-c467-4666-be0e-17dc191136cb}, !- Source Object
  3,                                      !- Outlet Port
  {bafe050b-b699-4d00-8c68-f60bca23e259}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93b6c618-0b30-4f86-be03-a00b7704e898}, !- Handle
  {0f8956c8-7131-4b2b-8187-1571fc80b137}, !- Name
  {2d9dd2fe-6360-4c7a-bbb3-3de5b1d1ed01}, !- Source Object
  3,                                      !- Outlet Port
  {8b9bfeb1-c147-4eba-a8be-8b73fd1732bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4be9146-f1ae-4ed0-a3da-59d7ff36f81c}, !- Handle
  {2dd81c35-a0fe-4cd3-89a3-c2b436806d76}, !- Name
  {8b9bfeb1-c147-4eba-a8be-8b73fd1732bc}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {52435936-083f-43de-a04a-08b994296504}, !- Handle
  Node 333,                               !- Name
  {33be116d-d201-4209-a524-268439d4dde4}, !- Inlet Port
  {af605495-8d47-4b36-bd1a-157c304c2106}; !- Outlet Port

OS:Connection,
  {33be116d-d201-4209-a524-268439d4dde4}, !- Handle
  {e10298d1-8ac3-4df2-8828-ffea9f66aed6}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  51,                                     !- Outlet Port
  {52435936-083f-43de-a04a-08b994296504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af605495-8d47-4b36-bd1a-157c304c2106}, !- Handle
  {852a3460-d418-4c27-883a-591e49de4bd8}, !- Name
  {52435936-083f-43de-a04a-08b994296504}, !- Source Object
  3,                                      !- Outlet Port
  {a819b8b3-e368-485d-a450-9d9fb771b1cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6aefdf27-5e49-4902-a43e-ce6e14d1826d}, !- Handle
  {c4b00b26-a957-4b45-9efb-67e9e6c09d76}, !- Name
  {a819b8b3-e368-485d-a450-9d9fb771b1cc}, !- Source Object
  9,                                      !- Outlet Port
  {8b7fe880-c467-4666-be0e-17dc191136cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74942af-1d08-4336-8c9e-eb35f4330df7}, !- Handle
  Node 334,                               !- Name
  {2c070afc-66fa-47d4-835e-d934f9c48193}, !- Inlet Port
  {d49a9684-9250-48be-b605-f55aa1a12308}; !- Outlet Port

OS:Connection,
  {2c070afc-66fa-47d4-835e-d934f9c48193}, !- Handle
  {18a84ed0-cb26-4a8f-8509-e2319d276309}, !- Name
  {cf29d842-b148-466b-bc24-31a392fdb4a5}, !- Source Object
  3,                                      !- Outlet Port
  {b74942af-1d08-4336-8c9e-eb35f4330df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49a9684-9250-48be-b605-f55aa1a12308}, !- Handle
  {40dc2adb-b351-44ca-b4d4-d8d25558f161}, !- Name
  {b74942af-1d08-4336-8c9e-eb35f4330df7}, !- Source Object
  3,                                      !- Outlet Port
  {a819b8b3-e368-485d-a450-9d9fb771b1cc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9a1eb790-43bc-4da2-a20a-4757ca0cef7d}, !- Handle
  Parallel PIU HW Rht 41,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2b1b8ab5-fd09-464e-b281-83edad627764}, !- Supply Air Inlet Node Name
  {8ea20e1b-c627-4b8e-ae0e-ef04da74d830}, !- Secondary Air Inlet Node Name
  {5dd54259-0d81-4af4-ac81-f66d81b401b8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {daa29337-a1d2-4dbe-81f7-308716191aeb}, !- Fan Name
  {584b6fa0-0110-4c26-a330-ee6da5c218be}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {584b6fa0-0110-4c26-a330-ee6da5c218be}, !- Handle
  Parallel PIU HW Rht Coil 41,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d7d06688-ed37-4374-b99c-0fc90963493a}, !- Water Inlet Node Name
  {cd5ebbe7-29a1-45b5-adf9-264b3553597e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {daa29337-a1d2-4dbe-81f7-308716191aeb}, !- Handle
  Parallel PIU HW Rht Fan 41,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {dd1a1e77-7a7e-4ec2-9a77-33da3381d8a0}, !- Handle
  Node 335,                               !- Name
  {5dd54259-0d81-4af4-ac81-f66d81b401b8}, !- Inlet Port
  {f039f45b-9f9b-4263-9615-534fcfbbf473}; !- Outlet Port

OS:Node,
  {abe03182-0a02-490b-9399-0b093b3f3f74}, !- Handle
  Node 336,                               !- Name
  {ff7b203d-4f34-416b-8ef6-4d8a9c1b5453}, !- Inlet Port
  {94e25175-8c13-452f-b62d-a4d4aa9ff9e8}; !- Outlet Port

OS:Connection,
  {f039f45b-9f9b-4263-9615-534fcfbbf473}, !- Handle
  {3ccf839e-35bd-4f24-8435-33d9e9f4c26e}, !- Name
  {dd1a1e77-7a7e-4ec2-9a77-33da3381d8a0}, !- Source Object
  3,                                      !- Outlet Port
  {7ea5bfd7-2525-4e75-9067-0325d9c62f66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff7b203d-4f34-416b-8ef6-4d8a9c1b5453}, !- Handle
  {b6be42c2-68e2-45ba-8401-e055215891f4}, !- Name
  {eb4bada8-814a-4aa6-a30b-7e7134a6577f}, !- Source Object
  3,                                      !- Outlet Port
  {abe03182-0a02-490b-9399-0b093b3f3f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e25175-8c13-452f-b62d-a4d4aa9ff9e8}, !- Handle
  {67b4835a-33ef-482b-88fc-c0090562d8df}, !- Name
  {abe03182-0a02-490b-9399-0b093b3f3f74}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {353ab33e-ce82-43c9-93d6-3b64419d5cbb}, !- Handle
  Node 337,                               !- Name
  {d3388ddd-b148-4326-af72-f8d43b6389ac}, !- Inlet Port
  {2b1b8ab5-fd09-464e-b281-83edad627764}; !- Outlet Port

OS:Connection,
  {d3388ddd-b148-4326-af72-f8d43b6389ac}, !- Handle
  {65f0bafd-e320-4520-9f1a-2e995877bbac}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  52,                                     !- Outlet Port
  {353ab33e-ce82-43c9-93d6-3b64419d5cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1b8ab5-fd09-464e-b281-83edad627764}, !- Handle
  {a1b8205d-676f-4794-96c5-e3b915a70644}, !- Name
  {353ab33e-ce82-43c9-93d6-3b64419d5cbb}, !- Source Object
  3,                                      !- Outlet Port
  {9a1eb790-43bc-4da2-a20a-4757ca0cef7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5dd54259-0d81-4af4-ac81-f66d81b401b8}, !- Handle
  {ffc16989-8062-40e4-84f7-e106173ecea1}, !- Name
  {9a1eb790-43bc-4da2-a20a-4757ca0cef7d}, !- Source Object
  9,                                      !- Outlet Port
  {dd1a1e77-7a7e-4ec2-9a77-33da3381d8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0ee264e-6517-42c4-afa9-eef252d16383}, !- Handle
  Node 338,                               !- Name
  {0186445d-3c31-4c49-a703-d3e75a50eb70}, !- Inlet Port
  {8ea20e1b-c627-4b8e-ae0e-ef04da74d830}; !- Outlet Port

OS:Connection,
  {0186445d-3c31-4c49-a703-d3e75a50eb70}, !- Handle
  {f51dcad4-07fe-4963-94a1-e62c47fcaa9a}, !- Name
  {4c65a135-6ed3-4356-93ad-1bfc6681d913}, !- Source Object
  3,                                      !- Outlet Port
  {b0ee264e-6517-42c4-afa9-eef252d16383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea20e1b-c627-4b8e-ae0e-ef04da74d830}, !- Handle
  {fd602f3f-1462-49e2-97cf-6309dfc5d9e0}, !- Name
  {b0ee264e-6517-42c4-afa9-eef252d16383}, !- Source Object
  3,                                      !- Outlet Port
  {9a1eb790-43bc-4da2-a20a-4757ca0cef7d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d6ac2701-137b-48df-974a-88c94fcd4770}, !- Handle
  Parallel PIU HW Rht 42,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0381548e-5e49-4876-8fc5-157267eea22f}, !- Supply Air Inlet Node Name
  {5d8ac55e-c894-4c14-9dd4-bbe4b998b14e}, !- Secondary Air Inlet Node Name
  {cf99bb2c-6672-49d9-98b1-a245444f1431}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b38738d2-52ef-4237-8c33-b92ecca07af9}, !- Fan Name
  {1ff31b1c-3173-4db3-8c50-511cc7bb3677}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {1ff31b1c-3173-4db3-8c50-511cc7bb3677}, !- Handle
  Parallel PIU HW Rht Coil 42,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8ef67d2-87fa-4b5c-ba00-f923f1ae64f2}, !- Water Inlet Node Name
  {17eb01fa-87ca-473c-b7fa-0ca115ba915c}, !- Water Outlet Node Name
