  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {b38738d2-52ef-4237-8c33-b92ecca07af9}, !- Handle
  Parallel PIU HW Rht Fan 42,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {82306cf7-a459-47c1-aa4a-0096122b4e5e}, !- Handle
  Node 339,                               !- Name
  {cf99bb2c-6672-49d9-98b1-a245444f1431}, !- Inlet Port
  {d077da6f-e802-44af-973d-86ae1d2b05d6}; !- Outlet Port

OS:Node,
  {4273fac4-edd0-472f-aeb2-e6878a177685}, !- Handle
  Node 340,                               !- Name
  {b7c28511-3f67-46ba-8d3f-45b47fbaa882}, !- Inlet Port
  {cf99436c-a990-4ac8-ab37-59d450bf592f}; !- Outlet Port

OS:Connection,
  {d077da6f-e802-44af-973d-86ae1d2b05d6}, !- Handle
  {14892eeb-97ea-430d-9d23-8290798cd390}, !- Name
  {82306cf7-a459-47c1-aa4a-0096122b4e5e}, !- Source Object
  3,                                      !- Outlet Port
  {c7417010-edab-4c03-a0fc-871c40c4bb2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7c28511-3f67-46ba-8d3f-45b47fbaa882}, !- Handle
  {dcd80121-3c57-4440-99e8-93458702eb36}, !- Name
  {ee734bf5-00a3-40bc-8af2-63dc34f4eff8}, !- Source Object
  3,                                      !- Outlet Port
  {4273fac4-edd0-472f-aeb2-e6878a177685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf99436c-a990-4ac8-ab37-59d450bf592f}, !- Handle
  {0dd35947-f38a-4d8e-80aa-955050892733}, !- Name
  {4273fac4-edd0-472f-aeb2-e6878a177685}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {effcb769-f58d-4fa7-858c-e772a34b814e}, !- Handle
  Node 341,                               !- Name
  {b568356c-beaa-42f9-8950-78158e3b68e3}, !- Inlet Port
  {0381548e-5e49-4876-8fc5-157267eea22f}; !- Outlet Port

OS:Connection,
  {b568356c-beaa-42f9-8950-78158e3b68e3}, !- Handle
  {def67a56-2d2a-4d06-8bb8-e2e6b405a236}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  53,                                     !- Outlet Port
  {effcb769-f58d-4fa7-858c-e772a34b814e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0381548e-5e49-4876-8fc5-157267eea22f}, !- Handle
  {fa460463-447e-41dc-b081-b868c04a99d7}, !- Name
  {effcb769-f58d-4fa7-858c-e772a34b814e}, !- Source Object
  3,                                      !- Outlet Port
  {d6ac2701-137b-48df-974a-88c94fcd4770}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cf99bb2c-6672-49d9-98b1-a245444f1431}, !- Handle
  {61b59720-7653-4312-81ea-52763b90fe64}, !- Name
  {d6ac2701-137b-48df-974a-88c94fcd4770}, !- Source Object
  9,                                      !- Outlet Port
  {82306cf7-a459-47c1-aa4a-0096122b4e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cee13e5c-3bf6-43d0-a593-dc6427ea0351}, !- Handle
  Node 342,                               !- Name
  {b91ad985-a0bc-4b41-b9d1-7e59f5a1dbb7}, !- Inlet Port
  {5d8ac55e-c894-4c14-9dd4-bbe4b998b14e}; !- Outlet Port

OS:Connection,
  {b91ad985-a0bc-4b41-b9d1-7e59f5a1dbb7}, !- Handle
  {75f97e24-8d88-47ee-a069-5bc9d85d3ac7}, !- Name
  {49f3cb84-eb69-4a90-a8f9-652396d866a1}, !- Source Object
  3,                                      !- Outlet Port
  {cee13e5c-3bf6-43d0-a593-dc6427ea0351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8ac55e-c894-4c14-9dd4-bbe4b998b14e}, !- Handle
  {59e858dc-57f6-42b1-9194-f7a94534c39d}, !- Name
  {cee13e5c-3bf6-43d0-a593-dc6427ea0351}, !- Source Object
  3,                                      !- Outlet Port
  {d6ac2701-137b-48df-974a-88c94fcd4770}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3595cddb-90e7-4d99-a4d1-389539f52a91}, !- Handle
  Parallel PIU HW Rht 43,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {08d64810-7f9b-4899-89f6-5940db71dfb8}, !- Supply Air Inlet Node Name
  {66a5a5e4-b9bb-4599-a226-f93ce4b0e586}, !- Secondary Air Inlet Node Name
  {c147454d-fd11-4fcb-83b5-b020dd1638d1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {680f253e-e74e-445b-a398-52fb4f8e5e6d}, !- Fan Name
  {6bfeece0-b5a3-4f14-a02b-74debe602d2b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {6bfeece0-b5a3-4f14-a02b-74debe602d2b}, !- Handle
  Parallel PIU HW Rht Coil 43,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebc5d0a4-1553-4200-a40f-4c7440ae92ff}, !- Water Inlet Node Name
  {1a567395-4b30-4acf-a617-251ff0679b8f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {680f253e-e74e-445b-a398-52fb4f8e5e6d}, !- Handle
  Parallel PIU HW Rht Fan 43,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {94896f6e-51be-40a1-b467-bd229c0d8ac8}, !- Handle
  Node 343,                               !- Name
  {c147454d-fd11-4fcb-83b5-b020dd1638d1}, !- Inlet Port
  {d2cd130d-869d-4f11-be05-e89b9316900d}; !- Outlet Port

OS:Node,
  {c14c8ccb-6515-481e-9db8-e500b44faaef}, !- Handle
  Node 344,                               !- Name
  {69d75599-a70a-4e2b-abb9-38a929d6223b}, !- Inlet Port
  {06848310-be36-4250-83cc-2ec547967d8a}; !- Outlet Port

OS:Connection,
  {d2cd130d-869d-4f11-be05-e89b9316900d}, !- Handle
  {0097d537-0a4f-4982-bedb-4b2e5d963e92}, !- Name
  {94896f6e-51be-40a1-b467-bd229c0d8ac8}, !- Source Object
  3,                                      !- Outlet Port
  {df287026-12d8-40da-aabc-6e4d6af1b0da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d75599-a70a-4e2b-abb9-38a929d6223b}, !- Handle
  {cb6ee293-f085-4c0a-861b-ba765dcb4964}, !- Name
  {8a6eece3-de50-4015-909b-b0ff0d67d265}, !- Source Object
  3,                                      !- Outlet Port
  {c14c8ccb-6515-481e-9db8-e500b44faaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06848310-be36-4250-83cc-2ec547967d8a}, !- Handle
  {02b2756c-f767-4076-8428-2f65b7964539}, !- Name
  {c14c8ccb-6515-481e-9db8-e500b44faaef}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {8453497d-188d-4752-bf44-c6dc7a106bad}, !- Handle
  Node 345,                               !- Name
  {1c1fefd6-169c-4dca-a6d3-5923fb6402ac}, !- Inlet Port
  {08d64810-7f9b-4899-89f6-5940db71dfb8}; !- Outlet Port

OS:Connection,
  {1c1fefd6-169c-4dca-a6d3-5923fb6402ac}, !- Handle
  {9b046ea5-14c3-429b-b693-13dcde5604e9}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  54,                                     !- Outlet Port
  {8453497d-188d-4752-bf44-c6dc7a106bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d64810-7f9b-4899-89f6-5940db71dfb8}, !- Handle
  {656ff43d-46b3-45a4-86f7-316e785d7e44}, !- Name
  {8453497d-188d-4752-bf44-c6dc7a106bad}, !- Source Object
  3,                                      !- Outlet Port
  {3595cddb-90e7-4d99-a4d1-389539f52a91}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c147454d-fd11-4fcb-83b5-b020dd1638d1}, !- Handle
  {858b946f-adaf-45f2-a829-624db634b881}, !- Name
  {3595cddb-90e7-4d99-a4d1-389539f52a91}, !- Source Object
  9,                                      !- Outlet Port
  {94896f6e-51be-40a1-b467-bd229c0d8ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e50ad4-0a57-4836-acd2-d8f160e48c77}, !- Handle
  Node 346,                               !- Name
  {5d311d81-90e0-443a-a732-f788d5d0e3e4}, !- Inlet Port
  {66a5a5e4-b9bb-4599-a226-f93ce4b0e586}; !- Outlet Port

OS:Connection,
  {5d311d81-90e0-443a-a732-f788d5d0e3e4}, !- Handle
  {3dd2deea-2d4e-4c97-adcf-c7052c69e7c5}, !- Name
  {91257256-acf9-4a30-8b66-0e59182dc0a7}, !- Source Object
  3,                                      !- Outlet Port
  {a4e50ad4-0a57-4836-acd2-d8f160e48c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a5a5e4-b9bb-4599-a226-f93ce4b0e586}, !- Handle
  {1eee55fb-fad2-4a1d-b2b6-79b2af5c3593}, !- Name
  {a4e50ad4-0a57-4836-acd2-d8f160e48c77}, !- Source Object
  3,                                      !- Outlet Port
  {3595cddb-90e7-4d99-a4d1-389539f52a91}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c62d474c-ed1e-4d03-b9d8-1274f2325a0d}, !- Handle
  Parallel PIU HW Rht 44,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e8d03791-e59c-49b0-ab47-f64df4d468c1}, !- Supply Air Inlet Node Name
  {c62cf5e5-527b-43e5-b040-a1b59410e82f}, !- Secondary Air Inlet Node Name
  {62daa665-d4f5-4f8e-acce-0f1a50e29827}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {edf01a70-a5e3-4b58-9845-b7fd2a157b6c}, !- Fan Name
  {0bf93242-e3dd-4fec-9136-a78300f46e0f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {0bf93242-e3dd-4fec-9136-a78300f46e0f}, !- Handle
  Parallel PIU HW Rht Coil 44,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1103eb96-b011-4b21-8ca9-d082d59b9043}, !- Water Inlet Node Name
  {0a958c59-7900-40a9-99ff-61ecfb070cea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {edf01a70-a5e3-4b58-9845-b7fd2a157b6c}, !- Handle
  Parallel PIU HW Rht Fan 44,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c9e22bb7-b490-4cff-ba3a-3aca0fa81a21}, !- Handle
  Node 347,                               !- Name
  {62daa665-d4f5-4f8e-acce-0f1a50e29827}, !- Inlet Port
  {a3af89ef-a1d9-4b5c-be96-39fa681217e0}; !- Outlet Port

OS:Node,
  {9bfaca5b-9cbc-4a91-b5e2-412644d21a8d}, !- Handle
  Node 348,                               !- Name
  {17e53eb0-3ec0-44b7-a149-5071f4f985e6}, !- Inlet Port
  {01e459c6-dd3d-4192-b54b-a6b591c16689}; !- Outlet Port

OS:Connection,
  {a3af89ef-a1d9-4b5c-be96-39fa681217e0}, !- Handle
  {c2ca5919-430c-4838-a3d7-18136507899e}, !- Name
  {c9e22bb7-b490-4cff-ba3a-3aca0fa81a21}, !- Source Object
  3,                                      !- Outlet Port
  {bb5fd167-46ac-4c38-9436-3717d08a3398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17e53eb0-3ec0-44b7-a149-5071f4f985e6}, !- Handle
  {f750c569-5481-4afb-aaa0-04b3b3f7585c}, !- Name
  {ac832505-3e87-40f2-84fa-db0f8663da96}, !- Source Object
  3,                                      !- Outlet Port
  {9bfaca5b-9cbc-4a91-b5e2-412644d21a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e459c6-dd3d-4192-b54b-a6b591c16689}, !- Handle
  {949aa911-7dad-482e-9e35-a0134dd77794}, !- Name
  {9bfaca5b-9cbc-4a91-b5e2-412644d21a8d}, !- Source Object
  3,                                      !- Outlet Port
  {2ef0d5b0-a303-4492-9ad2-90ab0b1a3ee3}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {1a31d86b-ff2d-4d20-b858-e63dd145d24a}, !- Handle
  Node 349,                               !- Name
  {1737a74a-7633-42dd-a52b-6a3566f85412}, !- Inlet Port
  {e8d03791-e59c-49b0-ab47-f64df4d468c1}; !- Outlet Port

OS:Connection,
  {1737a74a-7633-42dd-a52b-6a3566f85412}, !- Handle
  {de1af5a4-81f9-4e2b-a151-ee8db084316d}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  55,                                     !- Outlet Port
  {1a31d86b-ff2d-4d20-b858-e63dd145d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d03791-e59c-49b0-ab47-f64df4d468c1}, !- Handle
  {ce18c700-84cb-4afd-97be-e34a9c625d47}, !- Name
  {1a31d86b-ff2d-4d20-b858-e63dd145d24a}, !- Source Object
  3,                                      !- Outlet Port
  {c62d474c-ed1e-4d03-b9d8-1274f2325a0d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {62daa665-d4f5-4f8e-acce-0f1a50e29827}, !- Handle
  {de8da0b2-fff2-4bed-98a7-7bc3cef55ef2}, !- Name
  {c62d474c-ed1e-4d03-b9d8-1274f2325a0d}, !- Source Object
  9,                                      !- Outlet Port
  {c9e22bb7-b490-4cff-ba3a-3aca0fa81a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dee8b5d-3e69-4352-a6a6-b7e3d162eb76}, !- Handle
  Node 350,                               !- Name
  {ad863fc0-f2b6-4e33-8568-081e62872728}, !- Inlet Port
  {c62cf5e5-527b-43e5-b040-a1b59410e82f}; !- Outlet Port

OS:Connection,
  {ad863fc0-f2b6-4e33-8568-081e62872728}, !- Handle
  {2fd527c2-30a2-48b5-a1f2-272e5dedc454}, !- Name
  {f0f2b8b5-668a-48f3-b744-51481a005057}, !- Source Object
  3,                                      !- Outlet Port
  {9dee8b5d-3e69-4352-a6a6-b7e3d162eb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62cf5e5-527b-43e5-b040-a1b59410e82f}, !- Handle
  {c9b1c693-703e-475c-a5b8-4ba963f6f714}, !- Name
  {9dee8b5d-3e69-4352-a6a6-b7e3d162eb76}, !- Source Object
  3,                                      !- Outlet Port
  {c62d474c-ed1e-4d03-b9d8-1274f2325a0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c8fe749a-5a9d-481a-a258-1ce649a77e61}, !- Handle
  Node 352,                               !- Name
  {edcc436b-7db0-4b1c-a463-e876a0817ecd}, !- Inlet Port
  {e2285f07-c9e1-408f-93ce-4336a207849d}; !- Outlet Port

OS:Node,
  {1d7d2f81-7a2e-45f6-ba43-7fd9fcdab2eb}, !- Handle
  Node 144,                               !- Name
  {893803d1-c32d-4ac8-ba08-d8f2137336c6}, !- Inlet Port
  {a95c237e-64c5-455d-a3fc-9f3aea16414f}; !- Outlet Port

OS:Connection,
  {e2285f07-c9e1-408f-93ce-4336a207849d}, !- Handle
  {8ce65db1-15c6-42b2-b611-d1e9fe990513}, !- Name
  {c8fe749a-5a9d-481a-a258-1ce649a77e61}, !- Source Object
  3,                                      !- Outlet Port
  {b9641864-fd3a-4184-bca1-7d954bff9437}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {893803d1-c32d-4ac8-ba08-d8f2137336c6}, !- Handle
  {561c1b56-ff49-43db-8d41-74b188130b2f}, !- Name
  {b9641864-fd3a-4184-bca1-7d954bff9437}, !- Source Object
  6,                                      !- Outlet Port
  {1d7d2f81-7a2e-45f6-ba43-7fd9fcdab2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d12e462-4eaf-4aff-9f47-5b9cf2b2ebe0}, !- Handle
  Node 355,                               !- Name
  {0e630109-1d20-4044-b8a6-718b7617a57d}, !- Inlet Port
  {a3bf4aa8-7fe7-4dd3-aca4-22ae9ed25bab}; !- Outlet Port

OS:Node,
  {ba8c6f57-6c33-4675-933e-a2032829584d}, !- Handle
  Node 145,                               !- Name
  {69f7e726-7f99-4e75-88a5-6826c5c38a08}, !- Inlet Port
  {b07afbf1-f8a2-40a2-b402-715ac23f9e4c}; !- Outlet Port

OS:Connection,
  {a3bf4aa8-7fe7-4dd3-aca4-22ae9ed25bab}, !- Handle
  {aafbba00-64b1-4478-b643-eed1fea0aee3}, !- Name
  {7d12e462-4eaf-4aff-9f47-5b9cf2b2ebe0}, !- Source Object
  3,                                      !- Outlet Port
  {88f1ad96-d184-45a8-a850-7278ceb65efd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69f7e726-7f99-4e75-88a5-6826c5c38a08}, !- Handle
  {04714cb5-d6f1-4a2a-8b7e-e82bb6b93d42}, !- Name
  {88f1ad96-d184-45a8-a850-7278ceb65efd}, !- Source Object
  6,                                      !- Outlet Port
  {ba8c6f57-6c33-4675-933e-a2032829584d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59c2ab9b-f376-416b-b6ea-e3e5d3227136}, !- Handle
  Node 357,                               !- Name
  {458cf4dc-2e1d-4919-9b46-85c530333c6b}, !- Inlet Port
  {d8d17417-81bb-47ed-b463-b2a1b944083c}; !- Outlet Port

OS:Node,
  {23c9c598-eb08-4e17-a159-4412806015ca}, !- Handle
  Node 354,                               !- Name
  {6033c423-5a86-453f-a2a6-c6f1abd22ffe}, !- Inlet Port
  {46908e14-bf33-4906-8d67-002c3c289bc5}; !- Outlet Port

OS:Connection,
  {d8d17417-81bb-47ed-b463-b2a1b944083c}, !- Handle
  {82d55269-fffe-4d06-9156-7ec7193cfe14}, !- Name
  {59c2ab9b-f376-416b-b6ea-e3e5d3227136}, !- Source Object
  3,                                      !- Outlet Port
  {a29308bf-9f61-409d-a030-e3b95a4b1f02}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6033c423-5a86-453f-a2a6-c6f1abd22ffe}, !- Handle
  {994383f7-08c4-45ce-a850-9da1689fa467}, !- Name
  {a29308bf-9f61-409d-a030-e3b95a4b1f02}, !- Source Object
  6,                                      !- Outlet Port
  {23c9c598-eb08-4e17-a159-4412806015ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce0cf95c-d637-4516-8b72-862d9611ad8c}, !- Handle
  Node 359,                               !- Name
  {3866d30d-05f7-4fe9-a24a-07095d93356f}, !- Inlet Port
  {69e20f57-f6ba-44bc-a301-0aeca5a8c4ea}; !- Outlet Port

OS:Node,
  {eb1096b0-2f76-4272-a324-453517fd6687}, !- Handle
  Node 356,                               !- Name
  {c6ca1bc6-b452-42ab-bed7-849c43cb12fb}, !- Inlet Port
  {decf127f-ad5e-49ed-bc21-cd83773efc32}; !- Outlet Port

OS:Connection,
  {69e20f57-f6ba-44bc-a301-0aeca5a8c4ea}, !- Handle
  {1d28ef2b-0139-49f1-9158-9aeab4a6ecde}, !- Name
  {ce0cf95c-d637-4516-8b72-862d9611ad8c}, !- Source Object
  3,                                      !- Outlet Port
  {df57fe1b-1907-4622-8700-fa813fbfb589}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6ca1bc6-b452-42ab-bed7-849c43cb12fb}, !- Handle
  {af98f3a5-7733-4312-b851-99bcab8db813}, !- Name
  {df57fe1b-1907-4622-8700-fa813fbfb589}, !- Source Object
  6,                                      !- Outlet Port
  {eb1096b0-2f76-4272-a324-453517fd6687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b68443dc-de18-4d5b-bee8-50b3f45aa8bc}, !- Handle
  Node 360,                               !- Name
  {8efa996c-73c3-47d3-9e17-1fe9ef90bfe0}, !- Inlet Port
  {c6459790-d3b5-4956-bd7e-d11349ba6df9}; !- Outlet Port

OS:Node,
  {eaf9397f-fbfb-412c-b86f-476ed7537bf4}, !- Handle
  Node 358,                               !- Name
  {30f528df-bdd0-4ad8-b953-3010b695bc76}, !- Inlet Port
  {2f4730af-af0e-44f1-a516-ecf96e93b70c}; !- Outlet Port

OS:Connection,
  {c6459790-d3b5-4956-bd7e-d11349ba6df9}, !- Handle
  {359c43d2-4115-4a53-bdba-dfaef8eb07d4}, !- Name
  {b68443dc-de18-4d5b-bee8-50b3f45aa8bc}, !- Source Object
  3,                                      !- Outlet Port
  {1d0a157d-6390-4ec8-afad-c4f6e7ab64ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30f528df-bdd0-4ad8-b953-3010b695bc76}, !- Handle
  {17fa16ea-551b-40ee-800b-e64bc7819178}, !- Name
  {1d0a157d-6390-4ec8-afad-c4f6e7ab64ca}, !- Source Object
  6,                                      !- Outlet Port
  {eaf9397f-fbfb-412c-b86f-476ed7537bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ba99051-47d7-4a87-9f21-ecd9b2976b35}, !- Handle
  Node 361,                               !- Name
  {70060e4a-4935-4f50-8a17-5bb5c114a343}, !- Inlet Port
  {ccb5b5c3-6329-4bf3-b51f-02b143c65621}; !- Outlet Port

OS:Node,
  {95b3f5b4-7a99-4da2-8ac4-94b5ad4b18e7}, !- Handle
  Node 362,                               !- Name
  {6ec2395e-4add-4106-a078-31e830226811}, !- Inlet Port
  {0a6fa738-df65-4a89-8daf-b7347a3f42ce}; !- Outlet Port

OS:Connection,
  {ccb5b5c3-6329-4bf3-b51f-02b143c65621}, !- Handle
  {acb7ba59-c846-414b-8e73-85a01eec0d09}, !- Name
  {6ba99051-47d7-4a87-9f21-ecd9b2976b35}, !- Source Object
  3,                                      !- Outlet Port
  {5ad436ef-483e-4618-8454-e9e77ed6bee4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ec2395e-4add-4106-a078-31e830226811}, !- Handle
  {4567ed20-883a-4067-b4be-e09494b17374}, !- Name
  {5ad436ef-483e-4618-8454-e9e77ed6bee4}, !- Source Object
  6,                                      !- Outlet Port
  {95b3f5b4-7a99-4da2-8ac4-94b5ad4b18e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bc60e79-ebc4-4070-8256-3c2254a919c7}, !- Handle
  Node 363,                               !- Name
  {88df480a-0517-47d8-b1ff-a1ec1138f3d2}, !- Inlet Port
  {03bab966-cd1c-4447-a4ce-342cf44b8dbb}; !- Outlet Port

OS:Node,
  {ffa96c17-a2f2-4acb-b7ab-d8c65a75e213}, !- Handle
  Node 364,                               !- Name
  {1d437cea-027b-472c-8ff6-3d9fa5f95887}, !- Inlet Port
  {109a014b-ee4f-44d7-a775-f510a2c85db5}; !- Outlet Port

OS:Connection,
  {03bab966-cd1c-4447-a4ce-342cf44b8dbb}, !- Handle
  {ac5fcd29-bfcc-43bb-909c-efc60aeac206}, !- Name
  {6bc60e79-ebc4-4070-8256-3c2254a919c7}, !- Source Object
  3,                                      !- Outlet Port
  {e6723614-036c-4445-8803-5f641c9ac337}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d437cea-027b-472c-8ff6-3d9fa5f95887}, !- Handle
  {05bf9e9d-503c-42b1-99a4-eb6507168c3b}, !- Name
  {e6723614-036c-4445-8803-5f641c9ac337}, !- Source Object
  6,                                      !- Outlet Port
  {ffa96c17-a2f2-4acb-b7ab-d8c65a75e213}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {360954aa-7bf2-4194-b6be-cc8ce80cf5d4}, !- Handle
  Node 365,                               !- Name
  {ade0bce9-ee03-4d2d-a929-55d4b568d258}, !- Inlet Port
  {1fa15c31-9b7a-4b36-aaed-75a1442204c1}; !- Outlet Port

OS:Node,
  {14a66317-e962-4975-b8f9-4614173f8f60}, !- Handle
  Node 366,                               !- Name
  {94c7f904-1a38-45c5-8e4d-6f9698ec59df}, !- Inlet Port
  {4f077c5e-601e-4485-a983-d0b2f5cc8230}; !- Outlet Port

OS:Connection,
  {1fa15c31-9b7a-4b36-aaed-75a1442204c1}, !- Handle
  {cd354191-a129-4e81-aebc-8dfdfd384498}, !- Name
  {360954aa-7bf2-4194-b6be-cc8ce80cf5d4}, !- Source Object
  3,                                      !- Outlet Port
  {85704329-b4e8-4550-a48b-afb97fdf174a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94c7f904-1a38-45c5-8e4d-6f9698ec59df}, !- Handle
  {073084cb-4715-41cf-9b34-61bda4275370}, !- Name
  {85704329-b4e8-4550-a48b-afb97fdf174a}, !- Source Object
  6,                                      !- Outlet Port
  {14a66317-e962-4975-b8f9-4614173f8f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9108987f-147b-4855-90d9-43d11ce90ce4}, !- Handle
  Node 367,                               !- Name
  {2262b043-31df-4c14-9910-37458eb01e43}, !- Inlet Port
  {3a2db85a-a8c1-4e37-a6d1-89e0caa4adb8}; !- Outlet Port

OS:Node,
  {65ded299-bb4b-411b-8ebb-99f4882a5f57}, !- Handle
  Node 368,                               !- Name
  {1969200b-0f68-4f89-b873-b9f567c24533}, !- Inlet Port
  {01d09af5-cf03-4a64-8912-9012ee3c21a9}; !- Outlet Port

OS:Connection,
  {3a2db85a-a8c1-4e37-a6d1-89e0caa4adb8}, !- Handle
  {aad552b4-1182-431f-9a6e-76d90a0de4c8}, !- Name
  {9108987f-147b-4855-90d9-43d11ce90ce4}, !- Source Object
  3,                                      !- Outlet Port
  {88a15c52-b53a-4e20-a989-748e1fd3c96a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1969200b-0f68-4f89-b873-b9f567c24533}, !- Handle
  {272a17cb-ee18-4cc3-b1ad-0464f5f3338a}, !- Name
  {88a15c52-b53a-4e20-a989-748e1fd3c96a}, !- Source Object
  6,                                      !- Outlet Port
  {65ded299-bb4b-411b-8ebb-99f4882a5f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {446586e3-4122-4111-bc6c-5a2c2a1884d7}, !- Handle
  Node 371,                               !- Name
  {5759c87e-b8f8-4c30-83ef-e3f8e25a77c4}, !- Inlet Port
  {a528a944-074e-46ae-ba67-7e22ee3ffa1d}; !- Outlet Port

OS:Node,
  {21f6c9e4-3263-4491-9fdf-53bc831c644c}, !- Handle
  Node 372,                               !- Name
  {f99cc004-5011-4e66-af33-a76e09a63e34}, !- Inlet Port
  {7f81924b-117f-47c0-9807-8c6b5648b913}; !- Outlet Port

OS:Connection,
  {a528a944-074e-46ae-ba67-7e22ee3ffa1d}, !- Handle
  {e9072335-45ec-4d2c-b75d-48ea0ce488b6}, !- Name
  {446586e3-4122-4111-bc6c-5a2c2a1884d7}, !- Source Object
  3,                                      !- Outlet Port
  {08adf1f6-14b9-4aa4-a60d-31afe0d46d8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f99cc004-5011-4e66-af33-a76e09a63e34}, !- Handle
  {4db0ba50-234b-4396-b104-741ad274101a}, !- Name
  {08adf1f6-14b9-4aa4-a60d-31afe0d46d8a}, !- Source Object
  6,                                      !- Outlet Port
  {21f6c9e4-3263-4491-9fdf-53bc831c644c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7a49174-e0e5-4c2a-b897-2ea56f7d46df}, !- Handle
  Node 373,                               !- Name
  {88a74b99-ae39-4ab6-b80a-d3e04eaa2fc0}, !- Inlet Port
  {1103eb96-b011-4b21-8ca9-d082d59b9043}; !- Outlet Port

OS:Node,
  {d6982755-154a-464c-bfa8-504e6ffed1fe}, !- Handle
  Node 374,                               !- Name
  {0a958c59-7900-40a9-99ff-61ecfb070cea}, !- Inlet Port
  {626d322d-9cfc-4693-a595-f03d3f8f69ea}; !- Outlet Port

OS:Connection,
  {1103eb96-b011-4b21-8ca9-d082d59b9043}, !- Handle
  {06a1df1b-f43f-4621-8007-2ce6a4b397bb}, !- Name
  {f7a49174-e0e5-4c2a-b897-2ea56f7d46df}, !- Source Object
  3,                                      !- Outlet Port
  {0bf93242-e3dd-4fec-9136-a78300f46e0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a958c59-7900-40a9-99ff-61ecfb070cea}, !- Handle
  {e28179c7-3b2f-415a-9673-d01fc6861bca}, !- Name
  {0bf93242-e3dd-4fec-9136-a78300f46e0f}, !- Source Object
  6,                                      !- Outlet Port
  {d6982755-154a-464c-bfa8-504e6ffed1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe2f4e9-71cc-425a-bfc1-35515b15d9f0}, !- Handle
  Node 375,                               !- Name
  {a76c24d1-133f-4040-8a3c-f26a55df681f}, !- Inlet Port
  {ebc5d0a4-1553-4200-a40f-4c7440ae92ff}; !- Outlet Port

OS:Node,
  {a2d29b09-a9e4-469f-9869-b26c9c86b30d}, !- Handle
  Node 376,                               !- Name
  {1a567395-4b30-4acf-a617-251ff0679b8f}, !- Inlet Port
  {0da7de14-eaa7-49c5-a373-e70c096cd52d}; !- Outlet Port

OS:Connection,
  {ebc5d0a4-1553-4200-a40f-4c7440ae92ff}, !- Handle
  {110057a5-ae3d-459b-bb8a-51c3bbea8c11}, !- Name
  {bbe2f4e9-71cc-425a-bfc1-35515b15d9f0}, !- Source Object
  3,                                      !- Outlet Port
  {6bfeece0-b5a3-4f14-a02b-74debe602d2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a567395-4b30-4acf-a617-251ff0679b8f}, !- Handle
  {7b6ce52d-9ecf-4b20-9e33-f74502b27bca}, !- Name
  {6bfeece0-b5a3-4f14-a02b-74debe602d2b}, !- Source Object
  6,                                      !- Outlet Port
  {a2d29b09-a9e4-469f-9869-b26c9c86b30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70833ea9-4e17-4408-8bd3-caed1a016309}, !- Handle
  Node 377,                               !- Name
  {d5b3c634-c664-42a2-bec9-6ccd82f1f949}, !- Inlet Port
  {a8ef67d2-87fa-4b5c-ba00-f923f1ae64f2}; !- Outlet Port

OS:Node,
  {07232e2f-c39e-4d4a-a2dd-0b1e71af2913}, !- Handle
  Node 378,                               !- Name
  {17eb01fa-87ca-473c-b7fa-0ca115ba915c}, !- Inlet Port
  {009f4f34-6cf5-4cc0-a3af-388900577800}; !- Outlet Port

OS:Connection,
  {a8ef67d2-87fa-4b5c-ba00-f923f1ae64f2}, !- Handle
  {c1973496-d3ab-4b84-96a1-52f0b989d62a}, !- Name
  {70833ea9-4e17-4408-8bd3-caed1a016309}, !- Source Object
  3,                                      !- Outlet Port
  {1ff31b1c-3173-4db3-8c50-511cc7bb3677}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17eb01fa-87ca-473c-b7fa-0ca115ba915c}, !- Handle
  {882d3ccc-f0f9-4a4b-8a12-b716997a8f0d}, !- Name
  {1ff31b1c-3173-4db3-8c50-511cc7bb3677}, !- Source Object
  6,                                      !- Outlet Port
  {07232e2f-c39e-4d4a-a2dd-0b1e71af2913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c8165dc-e210-4a43-a0c3-8d079699cdcb}, !- Handle
  Node 379,                               !- Name
  {72ba054f-eea1-44c2-814d-07e482e4bc1f}, !- Inlet Port
  {d7d06688-ed37-4374-b99c-0fc90963493a}; !- Outlet Port

OS:Node,
  {72e7147d-d53c-43c3-8bfe-11f7be7f0863}, !- Handle
  Node 380,                               !- Name
  {cd5ebbe7-29a1-45b5-adf9-264b3553597e}, !- Inlet Port
  {2f26c046-f261-45c8-93e0-01cc2dbdb38a}; !- Outlet Port

OS:Connection,
  {d7d06688-ed37-4374-b99c-0fc90963493a}, !- Handle
  {7d512ab9-8430-4419-be34-5d5f121d672a}, !- Name
  {5c8165dc-e210-4a43-a0c3-8d079699cdcb}, !- Source Object
  3,                                      !- Outlet Port
  {584b6fa0-0110-4c26-a330-ee6da5c218be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd5ebbe7-29a1-45b5-adf9-264b3553597e}, !- Handle
  {4458d050-dd19-40ba-9d1c-015c1ec725c8}, !- Name
  {584b6fa0-0110-4c26-a330-ee6da5c218be}, !- Source Object
  6,                                      !- Outlet Port
  {72e7147d-d53c-43c3-8bfe-11f7be7f0863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8301df4-104d-40c0-b73b-c0f08234b163}, !- Handle
  Node 381,                               !- Name
  {81271f8c-6916-4a44-a6d9-40ab8d76db0d}, !- Inlet Port
  {21a45f77-b021-463e-b7a1-799e339dfaf7}; !- Outlet Port

OS:Node,
  {9c6ab071-a159-4c95-8e51-afc7bc56fed9}, !- Handle
  Node 382,                               !- Name
  {14f44625-5715-4e53-895a-554f198c99ac}, !- Inlet Port
  {59004dc0-1242-44c4-a4a6-3856fdb0c00d}; !- Outlet Port

OS:Connection,
  {21a45f77-b021-463e-b7a1-799e339dfaf7}, !- Handle
  {e97549f5-7e37-4fcc-b649-61338681d7ec}, !- Name
  {b8301df4-104d-40c0-b73b-c0f08234b163}, !- Source Object
  3,                                      !- Outlet Port
  {082a1c12-0dd3-427d-bcb8-d753877e45e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14f44625-5715-4e53-895a-554f198c99ac}, !- Handle
  {a6173cdb-0c98-42c2-9a51-447f9e15563e}, !- Name
  {082a1c12-0dd3-427d-bcb8-d753877e45e6}, !- Source Object
  6,                                      !- Outlet Port
  {9c6ab071-a159-4c95-8e51-afc7bc56fed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6f63062-ec4f-4524-b976-8074c18b1fe9}, !- Handle
  Node 383,                               !- Name
  {da75a008-4f84-49e0-bd9b-9cdbbbf75c18}, !- Inlet Port
  {941e15ab-55d6-446b-8d1f-9fde53c79cfe}; !- Outlet Port

OS:Node,
  {e1e6511d-311e-4469-a743-c7c2a0fcb387}, !- Handle
  Node 384,                               !- Name
  {c660f54f-b424-4c17-ba0d-34429179cd55}, !- Inlet Port
  {e893969c-1d1f-4d01-9d14-7afd3913cf86}; !- Outlet Port

OS:Connection,
  {941e15ab-55d6-446b-8d1f-9fde53c79cfe}, !- Handle
  {b7fa25ce-7869-4605-bc8a-9d2cc4f65de6}, !- Name
  {e6f63062-ec4f-4524-b976-8074c18b1fe9}, !- Source Object
  3,                                      !- Outlet Port
  {73271ae9-1c4a-4c5e-bfc2-aceb1e4db6e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c660f54f-b424-4c17-ba0d-34429179cd55}, !- Handle
  {ae560ca5-c44e-4244-bcdc-5cb4b7addf86}, !- Name
  {73271ae9-1c4a-4c5e-bfc2-aceb1e4db6e4}, !- Source Object
  6,                                      !- Outlet Port
  {e1e6511d-311e-4469-a743-c7c2a0fcb387}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ce40e0-e333-4a0f-b053-32157b3bd266}, !- Handle
  Node 385,                               !- Name
  {3432b05a-cf4a-4cb1-bd22-d455efd1d2b3}, !- Inlet Port
  {5f2da148-2a65-4568-8063-67b91862b555}; !- Outlet Port

OS:Node,
  {1dc761ea-4198-4011-91fa-5abf4cd0c297}, !- Handle
  Node 386,                               !- Name
  {82a2aab4-2b1d-4f31-8cb3-68f9fe133ba5}, !- Inlet Port
  {b14d617a-31f1-481c-90bd-c6e3cd1aa0d6}; !- Outlet Port

OS:Connection,
  {5f2da148-2a65-4568-8063-67b91862b555}, !- Handle
  {fb1465f9-20a3-4593-9df1-f8f9e4835d6a}, !- Name
  {51ce40e0-e333-4a0f-b053-32157b3bd266}, !- Source Object
  3,                                      !- Outlet Port
  {a0a67c6f-7df0-46dc-8f79-de6bd8bbef50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82a2aab4-2b1d-4f31-8cb3-68f9fe133ba5}, !- Handle
  {f37a91fa-4a8a-43c6-8e9b-eb054c93faed}, !- Name
  {a0a67c6f-7df0-46dc-8f79-de6bd8bbef50}, !- Source Object
  6,                                      !- Outlet Port
  {1dc761ea-4198-4011-91fa-5abf4cd0c297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca3973c1-577d-4795-8e2e-b9b90f05cad3}, !- Handle
  Node 387,                               !- Name
  {f247e504-0d71-4278-a9d8-8ce82dce1d47}, !- Inlet Port
  {6f65d58d-0e27-40cd-9b89-fcc13fd1e971}; !- Outlet Port

OS:Node,
  {94742d1b-8f11-42c6-9cb3-5616a54eed55}, !- Handle
  Node 388,                               !- Name
  {f3d53b70-cf4f-47c1-b9f5-438e74f54f7a}, !- Inlet Port
  {17f1d921-f549-4ebf-9ac1-a858ac5a4c7a}; !- Outlet Port

OS:Connection,
  {6f65d58d-0e27-40cd-9b89-fcc13fd1e971}, !- Handle
  {2165b54d-4483-4db8-be81-94bba9cc3a67}, !- Name
  {ca3973c1-577d-4795-8e2e-b9b90f05cad3}, !- Source Object
  3,                                      !- Outlet Port
  {7265ca76-24aa-409d-8a0e-9976f49cd16c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3d53b70-cf4f-47c1-b9f5-438e74f54f7a}, !- Handle
  {e651880a-4829-4f9c-b2fa-98d5f0ab4d59}, !- Name
  {7265ca76-24aa-409d-8a0e-9976f49cd16c}, !- Source Object
  6,                                      !- Outlet Port
  {94742d1b-8f11-42c6-9cb3-5616a54eed55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ccc95e-7dc7-4b72-8aac-882a5c30b6cc}, !- Handle
  Node 389,                               !- Name
  {a5ad5a16-e011-482f-98d1-3429126037d7}, !- Inlet Port
  {915d1ae1-21ac-4d7e-884a-87998e6e6180}; !- Outlet Port

OS:Node,
  {66aef8ac-622e-4f4e-b6fb-7cdc6b0d0adb}, !- Handle
  Node 390,                               !- Name
  {9453cc6d-3c66-47aa-b997-bed3ab29b630}, !- Inlet Port
  {39c6a6fe-6d2d-458e-8e15-09882792cbed}; !- Outlet Port

OS:Connection,
  {915d1ae1-21ac-4d7e-884a-87998e6e6180}, !- Handle
  {63f8fe0d-cd5d-4169-9ca5-3a80cb1ef242}, !- Name
  {b6ccc95e-7dc7-4b72-8aac-882a5c30b6cc}, !- Source Object
  3,                                      !- Outlet Port
  {0204a218-3dc7-4e1e-b292-da32c1104b6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9453cc6d-3c66-47aa-b997-bed3ab29b630}, !- Handle
  {1d64c310-fe04-47c8-b0ee-e35ef1903bff}, !- Name
  {0204a218-3dc7-4e1e-b292-da32c1104b6a}, !- Source Object
  6,                                      !- Outlet Port
  {66aef8ac-622e-4f4e-b6fb-7cdc6b0d0adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c0037b-c673-4326-b8f9-884ad3298764}, !- Handle
  Node 391,                               !- Name
  {31f07fbd-2d92-40ac-bbd4-01bc23432302}, !- Inlet Port
  {65fad670-98a9-4c0b-97a9-32a07e5fd5f6}; !- Outlet Port

OS:Node,
  {8f3edac4-f015-4e40-819b-5a86e709f1c5}, !- Handle
  Node 392,                               !- Name
  {9152721e-5d5b-421b-906f-9f2ae236e1b4}, !- Inlet Port
  {bd25a6b4-f7ff-461b-8c7f-27836091f890}; !- Outlet Port

OS:Connection,
  {65fad670-98a9-4c0b-97a9-32a07e5fd5f6}, !- Handle
  {0267617a-614b-46f8-a894-c58ece4b2df9}, !- Name
  {c9c0037b-c673-4326-b8f9-884ad3298764}, !- Source Object
  3,                                      !- Outlet Port
  {a2e8058f-7285-4abf-bb3e-6e5e8551d015}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9152721e-5d5b-421b-906f-9f2ae236e1b4}, !- Handle
  {9b7ca633-70e2-481d-92b9-a345e803ab76}, !- Name
  {a2e8058f-7285-4abf-bb3e-6e5e8551d015}, !- Source Object
  6,                                      !- Outlet Port
  {8f3edac4-f015-4e40-819b-5a86e709f1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dffcb0f-90ea-4eda-8e95-4872e612301c}, !- Handle
  Node 393,                               !- Name
  {9ff8fe75-f846-4bb4-a857-e6175be93a9a}, !- Inlet Port
  {4a8ce174-519f-4e2a-9afc-9c3969ca8d98}; !- Outlet Port

OS:Node,
  {dde5378b-db7a-4f92-a5b8-ebd290904f05}, !- Handle
  Node 394,                               !- Name
  {9b6699ff-03af-4bef-b5ef-137d47c37e47}, !- Inlet Port
  {f2182cf2-fdbd-424d-a39b-d8226ab512f8}; !- Outlet Port

OS:Connection,
  {4a8ce174-519f-4e2a-9afc-9c3969ca8d98}, !- Handle
  {d1169c6a-fc01-4a37-ace4-f0dc36a91816}, !- Name
  {8dffcb0f-90ea-4eda-8e95-4872e612301c}, !- Source Object
  3,                                      !- Outlet Port
  {c30efa8a-0827-41c6-b2c2-4cd9a3e31910}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b6699ff-03af-4bef-b5ef-137d47c37e47}, !- Handle
  {61e80001-0f14-4c08-b25e-99258791108e}, !- Name
  {c30efa8a-0827-41c6-b2c2-4cd9a3e31910}, !- Source Object
  6,                                      !- Outlet Port
  {dde5378b-db7a-4f92-a5b8-ebd290904f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e88ec58f-b5bd-46ef-ac7a-d0655fed9a36}, !- Handle
  Node 395,                               !- Name
  {47d7664a-dda5-4470-9047-5ffd5b453229}, !- Inlet Port
  {474506ac-779d-4b53-a181-5661e11d5e21}; !- Outlet Port

OS:Node,
  {05d443d0-2bee-4262-8f95-ee0c768cc8dd}, !- Handle
  Node 396,                               !- Name
  {92a60bd7-23ca-44dc-89f6-beead9448faa}, !- Inlet Port
  {6159450f-448a-4ff7-b530-a624eb945824}; !- Outlet Port

OS:Connection,
  {474506ac-779d-4b53-a181-5661e11d5e21}, !- Handle
  {d3232f03-bc39-4f82-8b1e-04adaa4011e2}, !- Name
  {e88ec58f-b5bd-46ef-ac7a-d0655fed9a36}, !- Source Object
  3,                                      !- Outlet Port
  {a580e777-83d4-477d-9a0d-3c816b49d0ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92a60bd7-23ca-44dc-89f6-beead9448faa}, !- Handle
  {f71ab8bb-b856-4c42-bcf6-4ce651d04c85}, !- Name
  {a580e777-83d4-477d-9a0d-3c816b49d0ee}, !- Source Object
  6,                                      !- Outlet Port
  {05d443d0-2bee-4262-8f95-ee0c768cc8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af072014-20c3-410b-91fd-dffd6f1cceca}, !- Handle
  Node 397,                               !- Name
  {3f3bd2c7-3ad0-4882-b608-b7d995e87f50}, !- Inlet Port
  {104a86d8-278a-43a4-80fb-d0448d70b0f5}; !- Outlet Port

OS:Node,
  {53d69f8a-97be-4fe0-9fc9-eb23db5e46e1}, !- Handle
  Node 398,                               !- Name
  {e5c1e14f-b144-4215-98b0-47ba56cb2b79}, !- Inlet Port
  {3578cec0-1318-44e7-ba2d-ced26483c6bf}; !- Outlet Port

OS:Connection,
  {104a86d8-278a-43a4-80fb-d0448d70b0f5}, !- Handle
  {c666b13b-a013-4d73-b774-cce3f2c01368}, !- Name
  {af072014-20c3-410b-91fd-dffd6f1cceca}, !- Source Object
  3,                                      !- Outlet Port
  {70b13e1b-2237-4b2e-a2c7-95ae3077479b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5c1e14f-b144-4215-98b0-47ba56cb2b79}, !- Handle
  {2e9c0b90-67dd-482f-b5c1-6f68f37d0b4d}, !- Name
  {70b13e1b-2237-4b2e-a2c7-95ae3077479b}, !- Source Object
  6,                                      !- Outlet Port
  {53d69f8a-97be-4fe0-9fc9-eb23db5e46e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81bcc13e-7f27-4efe-a36a-da7c431b3b50}, !- Handle
  Node 399,                               !- Name
  {9c967bf7-b16a-4b87-9cb4-b7c4d03172dd}, !- Inlet Port
  {e5bd2cef-e24b-4ee7-856d-9270ce6bb4aa}; !- Outlet Port

OS:Node,
  {4ee48bb4-4d21-41dd-9996-f5b3b28da29f}, !- Handle
  Node 400,                               !- Name
  {e6e745c2-689b-490a-98ce-59fed92cca4b}, !- Inlet Port
  {1b1ecfd9-37e2-4404-8a28-cbd18aaad277}; !- Outlet Port

OS:Connection,
  {e5bd2cef-e24b-4ee7-856d-9270ce6bb4aa}, !- Handle
  {3389759b-8e88-482f-96d2-39bb5b08904c}, !- Name
  {81bcc13e-7f27-4efe-a36a-da7c431b3b50}, !- Source Object
  3,                                      !- Outlet Port
  {639cbc8e-4192-4a5f-b72f-8c25f9f1c912}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6e745c2-689b-490a-98ce-59fed92cca4b}, !- Handle
  {32bea556-5c44-472e-a490-eae488790800}, !- Name
  {639cbc8e-4192-4a5f-b72f-8c25f9f1c912}, !- Source Object
  6,                                      !- Outlet Port
  {4ee48bb4-4d21-41dd-9996-f5b3b28da29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57327e44-2397-482f-a2e6-540e9d7c95c2}, !- Handle
  Node 401,                               !- Name
  {37fd59d4-6820-4dca-b09a-092ab69644e0}, !- Inlet Port
  {a16f33dc-b4d9-4f1b-88e8-7ff29958a539}; !- Outlet Port

OS:Node,
  {45177fc3-ae4e-4cdf-a9ba-fef1b6537182}, !- Handle
  Node 402,                               !- Name
  {ac156bb7-8b54-4481-9864-ea6b55c93973}, !- Inlet Port
  {fde5a0a3-3325-4687-8f57-b66b58bc5fc1}; !- Outlet Port

OS:Connection,
  {a16f33dc-b4d9-4f1b-88e8-7ff29958a539}, !- Handle
  {0a7f32f5-2e07-401e-8b7a-7260739974ee}, !- Name
  {57327e44-2397-482f-a2e6-540e9d7c95c2}, !- Source Object
  3,                                      !- Outlet Port
  {0a28d067-a55f-49da-8d82-027aa85813d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac156bb7-8b54-4481-9864-ea6b55c93973}, !- Handle
  {b1d1b40a-2a5e-44d9-b9be-c79e99fd94d6}, !- Name
  {0a28d067-a55f-49da-8d82-027aa85813d9}, !- Source Object
  6,                                      !- Outlet Port
  {45177fc3-ae4e-4cdf-a9ba-fef1b6537182}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9a924c-5233-40c0-8d57-3b96d3d347fa}, !- Handle
  Node 403,                               !- Name
  {2efbe498-b6ad-44b4-ad52-14464f532a5d}, !- Inlet Port
  {0b82ef36-418e-4630-95a5-b47d6438dd0e}; !- Outlet Port

OS:Node,
  {83f1b6e2-87e8-40d1-b9d6-5e3ffe71c0d3}, !- Handle
  Node 404,                               !- Name
  {7ba4f47d-7ba0-42b3-8189-3aabd6e7e6ed}, !- Inlet Port
  {6b812c92-80ea-4959-8c11-a4da833c6f73}; !- Outlet Port

OS:Connection,
  {0b82ef36-418e-4630-95a5-b47d6438dd0e}, !- Handle
  {2f0fad70-92aa-4432-a6c8-aa16f9276106}, !- Name
  {5e9a924c-5233-40c0-8d57-3b96d3d347fa}, !- Source Object
  3,                                      !- Outlet Port
  {85741eec-e2ff-4ff3-abe1-aad48982fe27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ba4f47d-7ba0-42b3-8189-3aabd6e7e6ed}, !- Handle
  {26370ab9-9016-450f-a799-2cebd6a3521b}, !- Name
  {85741eec-e2ff-4ff3-abe1-aad48982fe27}, !- Source Object
  6,                                      !- Outlet Port
  {83f1b6e2-87e8-40d1-b9d6-5e3ffe71c0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4380297e-e6b7-4266-9692-6c44ef27a792}, !- Handle
  Node 405,                               !- Name
  {5549516f-6f0e-41bb-8498-dcab44a27994}, !- Inlet Port
  {d7a34d54-22f6-4955-8c24-204420028e60}; !- Outlet Port

OS:Node,
  {b6e5562f-45fd-4376-8f48-e1d6fc671508}, !- Handle
  Node 406,                               !- Name
  {bdbac0b1-275a-4075-9116-4f2bcc3754c5}, !- Inlet Port
  {b63bfb7e-580f-4585-92c3-4976e958396b}; !- Outlet Port

OS:Connection,
  {d7a34d54-22f6-4955-8c24-204420028e60}, !- Handle
  {2259f0bb-5f67-410b-a3f8-b5967e538470}, !- Name
  {4380297e-e6b7-4266-9692-6c44ef27a792}, !- Source Object
  3,                                      !- Outlet Port
  {550a032d-7b3c-4553-9a9c-0e3fc9d504dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdbac0b1-275a-4075-9116-4f2bcc3754c5}, !- Handle
  {64d66692-e83d-4b50-a54a-1ce80bcd63a4}, !- Name
  {550a032d-7b3c-4553-9a9c-0e3fc9d504dc}, !- Source Object
  6,                                      !- Outlet Port
  {b6e5562f-45fd-4376-8f48-e1d6fc671508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebeefd4f-ed80-438c-a5bc-75aca498ddf2}, !- Handle
  Node 407,                               !- Name
  {81556d44-680e-417d-ab67-39626e3b9429}, !- Inlet Port
  {49acea2b-e635-4553-a5e8-14aa08b544c2}; !- Outlet Port

OS:Node,
  {10414365-32d9-494b-9f01-f0ab3be892ab}, !- Handle
  Node 408,                               !- Name
  {9b845deb-118b-4560-a91d-f13f44afa92f}, !- Inlet Port
  {88d97e50-eec9-452b-8d2e-09c0b40811d6}; !- Outlet Port

OS:Connection,
  {49acea2b-e635-4553-a5e8-14aa08b544c2}, !- Handle
  {efdd9470-b131-433d-8d51-4d4992ca73ec}, !- Name
  {ebeefd4f-ed80-438c-a5bc-75aca498ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {d049b1ed-a38e-4907-a1e6-cddeef105106}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b845deb-118b-4560-a91d-f13f44afa92f}, !- Handle
  {80028161-8420-4a47-aa5c-501de076035e}, !- Name
  {d049b1ed-a38e-4907-a1e6-cddeef105106}, !- Source Object
  6,                                      !- Outlet Port
  {10414365-32d9-494b-9f01-f0ab3be892ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99767078-61eb-44a9-a078-471fbdc53bbb}, !- Handle
  Node 409,                               !- Name
  {0de74d02-9822-4924-9721-5d737ab14d76}, !- Inlet Port
  {45d34fe4-1310-46d9-8149-a754b09d61d5}; !- Outlet Port

OS:Node,
  {473208eb-ca80-4839-9eab-2344944379f2}, !- Handle
  Node 410,                               !- Name
  {336c0d77-596b-4db9-9fa7-d39803c0e76d}, !- Inlet Port
  {60fd6b65-40f8-47b8-aa33-5648ee3c2bf3}; !- Outlet Port

OS:Connection,
  {45d34fe4-1310-46d9-8149-a754b09d61d5}, !- Handle
  {bafef507-9fb4-46f7-a3e6-4447c64f6734}, !- Name
  {99767078-61eb-44a9-a078-471fbdc53bbb}, !- Source Object
  3,                                      !- Outlet Port
  {6fa6655d-bc18-40d9-9c07-86c78c3bf230}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {336c0d77-596b-4db9-9fa7-d39803c0e76d}, !- Handle
  {73a12ba5-6a22-4a28-a22a-726b89e0cda7}, !- Name
  {6fa6655d-bc18-40d9-9c07-86c78c3bf230}, !- Source Object
  6,                                      !- Outlet Port
  {473208eb-ca80-4839-9eab-2344944379f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb4bc516-f26c-45d3-9f08-2adc7ef5acd6}, !- Handle
  Node 411,                               !- Name
  {4243f28e-0315-4327-a6d7-cd1cf4b1b128}, !- Inlet Port
  {35c45a35-6cf9-4774-8350-fecff463cc12}; !- Outlet Port

OS:Node,
  {bc1854ca-f235-400f-8acc-b44d6cafcf78}, !- Handle
  Node 412,                               !- Name
  {c0f50bbf-fae6-4ae3-8c12-7b826342857e}, !- Inlet Port
  {88f9114d-fcdd-4d8d-bd37-98393ef5c444}; !- Outlet Port

OS:Connection,
  {35c45a35-6cf9-4774-8350-fecff463cc12}, !- Handle
  {06369534-031e-47d9-ba97-752b42275452}, !- Name
  {eb4bc516-f26c-45d3-9f08-2adc7ef5acd6}, !- Source Object
  3,                                      !- Outlet Port
  {00749d90-199d-474b-859c-d798f0720eb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0f50bbf-fae6-4ae3-8c12-7b826342857e}, !- Handle
  {0e111982-8ad4-4c4b-8014-b52c4e9238e3}, !- Name
  {00749d90-199d-474b-859c-d798f0720eb4}, !- Source Object
  6,                                      !- Outlet Port
  {bc1854ca-f235-400f-8acc-b44d6cafcf78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473e1226-a335-49df-ac61-0a0948301636}, !- Handle
  Node 413,                               !- Name
  {c0dc453c-4229-42c5-87c7-95ff22aeba20}, !- Inlet Port
  {e7181b96-6e16-4aca-a1bc-d075e9db7c06}; !- Outlet Port

OS:Node,
  {5e2e3548-54b6-4c35-9bea-7c0ed7c67798}, !- Handle
  Node 414,                               !- Name
  {18b013dd-a3f0-49b7-9e30-e02a4488a421}, !- Inlet Port
  {82bc2f59-c51f-4bc3-ae90-b5a85074d831}; !- Outlet Port

OS:Connection,
  {e7181b96-6e16-4aca-a1bc-d075e9db7c06}, !- Handle
  {24a54f4c-633f-453a-aac1-c7c451c274f1}, !- Name
  {473e1226-a335-49df-ac61-0a0948301636}, !- Source Object
  3,                                      !- Outlet Port
  {a229f40a-ea90-49f8-9b5b-e1311a679ef1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {18b013dd-a3f0-49b7-9e30-e02a4488a421}, !- Handle
  {a9168c05-923b-498c-992d-e143cdce5cf1}, !- Name
  {a229f40a-ea90-49f8-9b5b-e1311a679ef1}, !- Source Object
  6,                                      !- Outlet Port
  {5e2e3548-54b6-4c35-9bea-7c0ed7c67798}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d3aaf28-8704-40ec-84a3-73869c982d76}, !- Handle
  Node 415,                               !- Name
  {cbba8dd4-5014-4e41-8047-ba311362cf33}, !- Inlet Port
  {b025d901-172a-42f2-9d1e-064a711709c5}; !- Outlet Port

OS:Node,
  {b232d75c-285d-4123-9eaa-31e2d8fe8195}, !- Handle
  Node 416,                               !- Name
  {5e22860c-11f1-46c5-a612-d92986f55268}, !- Inlet Port
  {00672e31-c36d-4244-9746-f689cdd7f48b}; !- Outlet Port

OS:Connection,
  {b025d901-172a-42f2-9d1e-064a711709c5}, !- Handle
  {fb266cd9-9b4c-4f06-b248-6a2fb27dba90}, !- Name
  {9d3aaf28-8704-40ec-84a3-73869c982d76}, !- Source Object
  3,                                      !- Outlet Port
  {0fe1dc65-6932-4cb0-83c1-c41139a509cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e22860c-11f1-46c5-a612-d92986f55268}, !- Handle
  {41bad382-984c-4675-8fe5-e6c51ce484f9}, !- Name
  {0fe1dc65-6932-4cb0-83c1-c41139a509cc}, !- Source Object
  6,                                      !- Outlet Port
  {b232d75c-285d-4123-9eaa-31e2d8fe8195}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c739f2e-9ccd-4822-b38c-cac13d6759b7}, !- Handle
  Node 417,                               !- Name
  {14590e2b-9fb0-42da-82de-1b05ed5a5e10}, !- Inlet Port
  {f06a52be-9f91-4214-bf94-5391f2142b9e}; !- Outlet Port

OS:Node,
  {b41dd815-35be-4dba-a471-aee952ba4c9d}, !- Handle
  Node 418,                               !- Name
  {38562367-a349-448b-8da3-b109a9c15232}, !- Inlet Port
  {36618913-f81a-4e7a-b081-9c3ca59e6648}; !- Outlet Port

OS:Connection,
  {f06a52be-9f91-4214-bf94-5391f2142b9e}, !- Handle
  {21db31fd-b516-4bb5-8222-82b597a5f397}, !- Name
  {0c739f2e-9ccd-4822-b38c-cac13d6759b7}, !- Source Object
  3,                                      !- Outlet Port
  {9220ce60-bbf3-484d-9a65-de0af07c2ca0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38562367-a349-448b-8da3-b109a9c15232}, !- Handle
  {60b05d81-dece-4852-b147-4c36274608bf}, !- Name
  {9220ce60-bbf3-484d-9a65-de0af07c2ca0}, !- Source Object
  6,                                      !- Outlet Port
  {b41dd815-35be-4dba-a471-aee952ba4c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23304f8-21b2-4fa2-a4a0-8ff9968caecc}, !- Handle
  Node 419,                               !- Name
  {398ef427-a922-4bc1-9af8-27b970332d65}, !- Inlet Port
  {1242ce5a-dfcc-4deb-a19b-5c1f71da2c4d}; !- Outlet Port

OS:Node,
  {ae8905d4-ff2f-41a7-bbc7-b005b0407fc2}, !- Handle
  Node 420,                               !- Name
  {79050e2a-817e-4276-b66a-86ba8f225721}, !- Inlet Port
  {bc7dde47-b622-457c-9f6d-58460b636b77}; !- Outlet Port

OS:Connection,
  {1242ce5a-dfcc-4deb-a19b-5c1f71da2c4d}, !- Handle
  {0fa0d551-a003-48ee-b567-16389d4fec58}, !- Name
  {a23304f8-21b2-4fa2-a4a0-8ff9968caecc}, !- Source Object
  3,                                      !- Outlet Port
  {aba3506f-cc0a-4791-87d8-c0b3dc2d78fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79050e2a-817e-4276-b66a-86ba8f225721}, !- Handle
  {bea01d10-067f-4893-b5c7-a40e1780cf2c}, !- Name
  {aba3506f-cc0a-4791-87d8-c0b3dc2d78fe}, !- Source Object
  6,                                      !- Outlet Port
  {ae8905d4-ff2f-41a7-bbc7-b005b0407fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c2eb22c-87b5-4045-a4f2-8802ed96ddee}, !- Handle
  Node 421,                               !- Name
  {fd115131-c558-43de-91cd-99e3653e1520}, !- Inlet Port
  {f3a4cc71-8515-465c-b3f8-eab2bafdb01f}; !- Outlet Port

OS:Node,
  {ce4c2390-91d9-400e-a800-12bfbc8bfed5}, !- Handle
  Node 422,                               !- Name
  {3d9887aa-eb16-409f-8bfe-52542b4721f5}, !- Inlet Port
  {54aaadee-176e-44d3-bd96-0bcea7156a38}; !- Outlet Port

OS:Connection,
  {f3a4cc71-8515-465c-b3f8-eab2bafdb01f}, !- Handle
  {f4df228f-7676-496e-b565-fd7bcab9865d}, !- Name
  {1c2eb22c-87b5-4045-a4f2-8802ed96ddee}, !- Source Object
  3,                                      !- Outlet Port
  {07f2356b-79a0-4dbb-b1a3-5efdd2eb18ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d9887aa-eb16-409f-8bfe-52542b4721f5}, !- Handle
  {f4f9ddeb-8697-4747-80df-e834e67d8528}, !- Name
  {07f2356b-79a0-4dbb-b1a3-5efdd2eb18ee}, !- Source Object
  6,                                      !- Outlet Port
  {ce4c2390-91d9-400e-a800-12bfbc8bfed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38069f08-e22d-41d2-9d9a-9f014201cdc0}, !- Handle
  Node 423,                               !- Name
  {690c114e-cfdb-475c-80ca-a7c0222b732f}, !- Inlet Port
  {ce60ce50-d2a9-4876-9a27-ef5dd14eb5d5}; !- Outlet Port

OS:Node,
  {ca5bfa87-b04a-428f-97b8-e6ce473185aa}, !- Handle
  Node 424,                               !- Name
  {e585cb8d-6704-49cf-90b5-f8d0d8791979}, !- Inlet Port
  {bd0260b5-d59e-4b0f-b9e5-ced53dc4abaf}; !- Outlet Port

OS:Connection,
  {ce60ce50-d2a9-4876-9a27-ef5dd14eb5d5}, !- Handle
  {e2ae025c-c668-486f-8585-8f08f27bc065}, !- Name
  {38069f08-e22d-41d2-9d9a-9f014201cdc0}, !- Source Object
  3,                                      !- Outlet Port
  {7125b56b-52f5-4d5c-9879-a0bd2db9bec3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e585cb8d-6704-49cf-90b5-f8d0d8791979}, !- Handle
  {414f0860-70d7-40cc-b424-d39582c0233f}, !- Name
  {7125b56b-52f5-4d5c-9879-a0bd2db9bec3}, !- Source Object
  6,                                      !- Outlet Port
  {ca5bfa87-b04a-428f-97b8-e6ce473185aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f636bc7-c12a-403e-86fb-e14a5fdc2443}, !- Handle
  Node 429,                               !- Name
  {d12d7e9b-6531-458d-a57f-a94218a4a257}, !- Inlet Port
  {34af8360-fa82-4c52-b4d9-ac3113e9c3a4}; !- Outlet Port

OS:Node,
  {7cc4046b-610b-40c2-8fba-630f069ad4cf}, !- Handle
  Node 430,                               !- Name
  {415bf360-351e-4d3f-b4b8-feac31aa7d5e}, !- Inlet Port
  {00b1f6ee-be5b-4e34-81ba-ad5cfe91f092}; !- Outlet Port

OS:Connection,
  {34af8360-fa82-4c52-b4d9-ac3113e9c3a4}, !- Handle
  {71a9ce3c-8be1-42e8-9678-ee209b934a21}, !- Name
  {2f636bc7-c12a-403e-86fb-e14a5fdc2443}, !- Source Object
  3,                                      !- Outlet Port
  {25d65a2f-d7c7-4578-b826-27a3809875f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {415bf360-351e-4d3f-b4b8-feac31aa7d5e}, !- Handle
  {33383e9a-7daf-47d3-a63c-9134fef74390}, !- Name
  {25d65a2f-d7c7-4578-b826-27a3809875f9}, !- Source Object
  6,                                      !- Outlet Port
  {7cc4046b-610b-40c2-8fba-630f069ad4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94b655bd-ad4a-475d-b433-6abdb1cc8281}, !- Handle
  Node 431,                               !- Name
  {38af58f8-ef5b-4a19-aba2-e502d29f8443}, !- Inlet Port
  {fd944c4b-5003-4b1f-8aa7-f1256b183739}; !- Outlet Port

OS:Node,
  {6f7364c8-f7ff-4455-a060-ef8f5f4180b7}, !- Handle
  Node 432,                               !- Name
  {7fa959a2-9e23-42e7-8d5a-6316e56d1391}, !- Inlet Port
  {87386d99-991b-4686-8152-de73f460f023}; !- Outlet Port

OS:Connection,
  {fd944c4b-5003-4b1f-8aa7-f1256b183739}, !- Handle
  {982786cb-1d2f-4155-856e-cdabdfbeb572}, !- Name
  {94b655bd-ad4a-475d-b433-6abdb1cc8281}, !- Source Object
  3,                                      !- Outlet Port
  {892a4e55-3cf2-4020-a3ba-cf4c167bdbe1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fa959a2-9e23-42e7-8d5a-6316e56d1391}, !- Handle
  {1b4f3960-5d01-4be4-b03b-e5eb60ea7fbb}, !- Name
  {892a4e55-3cf2-4020-a3ba-cf4c167bdbe1}, !- Source Object
  6,                                      !- Outlet Port
  {6f7364c8-f7ff-4455-a060-ef8f5f4180b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24285ced-bd29-421d-a35f-a63226b6dde7}, !- Handle
  Node 433,                               !- Name
  {491b4a24-e493-4e80-928d-ac5a8a01ed49}, !- Inlet Port
  {4527d699-9faf-40f6-9975-4401c4fe5806}; !- Outlet Port

OS:Node,
  {4a5cbd83-a4ef-4e5c-85a0-e87bf770391b}, !- Handle
  Node 434,                               !- Name
  {cb90ecbd-63cd-498e-a47f-7b3dd6c2fd16}, !- Inlet Port
  {b33661f8-58da-4be1-beeb-ae738ac49983}; !- Outlet Port

OS:Connection,
  {4527d699-9faf-40f6-9975-4401c4fe5806}, !- Handle
  {e12325e8-8407-4769-a708-9f6316947f4b}, !- Name
  {24285ced-bd29-421d-a35f-a63226b6dde7}, !- Source Object
  3,                                      !- Outlet Port
  {9df4ba60-7354-4ddf-bd63-6cb2915c9840}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb90ecbd-63cd-498e-a47f-7b3dd6c2fd16}, !- Handle
  {967cb2cd-78cb-476f-acda-35b77024f881}, !- Name
  {9df4ba60-7354-4ddf-bd63-6cb2915c9840}, !- Source Object
  6,                                      !- Outlet Port
  {4a5cbd83-a4ef-4e5c-85a0-e87bf770391b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c37d00fd-04bb-4b87-a1f5-9596a109a89c}, !- Handle
  Node 435,                               !- Name
  {b9ebdb27-7b66-4256-b0d0-ce3c216d0d61}, !- Inlet Port
  {fff4db31-242b-48e7-ad28-60e157c1e3aa}; !- Outlet Port

OS:Node,
  {58fce081-8e88-4fae-8a4a-798d30efcab8}, !- Handle
  Node 436,                               !- Name
  {f5a2fe1c-3d2f-4b82-98d4-534f2f592495}, !- Inlet Port
  {4d21653b-ef29-4d07-bc8c-78336e185b10}; !- Outlet Port

OS:Connection,
  {fff4db31-242b-48e7-ad28-60e157c1e3aa}, !- Handle
  {5cdebd94-9a41-41b6-adc5-c9313d8d0a43}, !- Name
  {c37d00fd-04bb-4b87-a1f5-9596a109a89c}, !- Source Object
  3,                                      !- Outlet Port
  {08ba0f0e-6320-4e3f-ab17-0c02981ffe17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5a2fe1c-3d2f-4b82-98d4-534f2f592495}, !- Handle
  {262ef1ab-0a8e-48bb-a5fe-fdf919a037c2}, !- Name
  {08ba0f0e-6320-4e3f-ab17-0c02981ffe17}, !- Source Object
  6,                                      !- Outlet Port
  {58fce081-8e88-4fae-8a4a-798d30efcab8}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {f06a1c32-8634-472a-95af-9671700be948}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {357bafc2-4b9e-4ef6-9b84-7c952b3fe48c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6068, 8.33120000000001, 3.2004,       !- X,Y,Z Vertex 1 {m}
  3.6068, 8.33120000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.508000000000004, 8.33120000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.508000000000004, 8.33120000000001, 3.2004; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b12f016c-7ee8-4355-ac7c-175bd50b023c}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {553bbf53-0481-4568-834d-52ca8e483192}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6068, 8.33120000000001, 3.2004,       !- X,Y,Z Vertex 1 {m}
  3.6068, 8.33120000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.508, 8.33120000000001, 0,             !- X,Y,Z Vertex 3 {m}
  0.508, 8.33120000000001, 3.2004;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3d234a7-6c69-4faf-a3f9-fa1fdfc1e172}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cf9f169-0811-4cca-bab5-b08cc231ffef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.937, 8.33120000000001, 5.40294285714286, !- X,Y,Z Vertex 1 {m}
  3.937, 8.33120000000001, 0.0254,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000004, 8.33120000000001, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0254000000000004, 8.33120000000001, 5.40294285714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebb52589-7aff-4ae6-96ae-193559565152}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b1e2f82-747e-42e1-8372-5bcc3c7778e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4968, 3.53059999999999, 5.41093623188406, !- X,Y,Z Vertex 1 {m}
  -12.4968, 3.53059999999999, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -12.4968, 0.0254000000000003, 0.0254,   !- X,Y,Z Vertex 3 {m}
  -12.4968, 0.0254000000000003, 5.41093623188406; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52bde44e-b1d7-493e-9dad-06036fe69a2f}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3124d2f8-846d-4dc5-8c7b-46df304d0e60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4714, 0, 5.35566775510204,          !- X,Y,Z Vertex 1 {m}
  -12.4714, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.0254,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 5.35566775510204; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61020cd7-6d45-4cd1-9dcd-9168d1d4b4bc}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33b46d0b-97ac-43b3-9313-28580f0ab1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.69153314408932e-015, 8.33120000000001, 5.3736875, !- X,Y,Z Vertex 1 {m}
  -2.89817454241547e-015, 8.33120000000001, -1.50653360233702e-030, !- X,Y,Z Vertex 2 {m}
  -6.57662200389437e-015, 6.41508750000001, 3.46517114183053e-031, !- X,Y,Z Vertex 3 {m}
  -9.36998060556822e-015, 6.41508750000001, 5.3736875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {108188e9-f98e-449b-a3e2-c8885b4e1f59}, !- Handle
  Sub Surface 14,                         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0541, 3.20040000000001, 2.4638,      !- X,Y,Z Vertex 1 {m}
  -1.0541, 3.20040000000001, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -2.9337, 3.20040000000001, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -2.9337, 3.20040000000001, 2.4638;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d4a9e7f-658c-495f-b0ae-52d0a1313a63}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e85a1bd7-b729-4af9-a2c2-736f467e97f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.0574, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.0574, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0762, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.0762, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {702d09ee-0ffe-4168-b2ff-a690acd64a4c}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88d6ab8b-9216-4f67-9cfd-51a5c25a0019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1496, 7.52093040463939, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.1496, 7.52093040463939, 0,           !- X,Y,Z Vertex 2 {m}
  -3.1496, 5.53973040463939, 0,           !- X,Y,Z Vertex 3 {m}
  -3.1496, 5.53973040463939, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0e9c17-c74e-4014-a754-b4f8af8844e7}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88d6ab8b-9216-4f67-9cfd-51a5c25a0019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1496, 2.59738622020858, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.1496, 2.59738622020858, 0,           !- X,Y,Z Vertex 2 {m}
  -3.1496, 0.616186220208585, 0,          !- X,Y,Z Vertex 3 {m}
  -3.1496, 0.616186220208585, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92193f40-1dac-4fd8-aea3-28391e0eb4dc}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88d6ab8b-9216-4f67-9cfd-51a5c25a0019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.1496, -2.40196418923913, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.1496, -2.40196418923913, 0,          !- X,Y,Z Vertex 2 {m}
  -3.1496, -4.38316418923913, 0,          !- X,Y,Z Vertex 3 {m}
  -3.1496, -4.38316418923913, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8850a2f2-241e-447f-82ad-d68464189d66}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6292f523-1f2f-4407-8530-85115be9fce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1402, -0.332506652811489, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.1402, -0.332506652811489, 0,         !- X,Y,Z Vertex 2 {m}
  -4.1402, -2.31370665281149, 0,          !- X,Y,Z Vertex 3 {m}
  -4.1402, -2.31370665281149, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {087059c7-9606-435b-9bb8-2b7ec18dbc21}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05264669-9796-4691-9b20-613fd32c6dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 3.20040000000001, 5.41630387596899, !- X,Y,Z Vertex 1 {m}
  -0.0254, 3.20040000000001, 0.0254000000000003, !- X,Y,Z Vertex 2 {m}
  -3.30199999999999, 3.20040000000001, 0.0254000000000003, !- X,Y,Z Vertex 3 {m}
  -3.30199999999999, 3.20040000000001, 5.41630387596899; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6e0113f-d29a-48b6-9e61-4486da4136cd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17b5dc7f-3e72-4f86-b566-0ff9dfc88114}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9878, -0.0254, 3.61909547738694,     !- X,Y,Z Vertex 1 {m}
  -3.9878, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.1346, 0.76,                !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.1346, 3.61909547738694;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e450ad8e-94fb-4623-9a0e-dcf47ccca038}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50697b4c-7da9-4ac2-ad23-780ed29184e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9878, -0.0254, 3.6189885286783,      !- X,Y,Z Vertex 1 {m}
  -3.9878, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -3.9878, -10.2108, 0.76,                !- X,Y,Z Vertex 3 {m}
  -3.9878, -10.2108, 3.6189885286783;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13839029-d9f9-4faf-8db0-39b3bf5386c3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e5ab090-69d8-47f6-a28a-066fcac3339e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.2974, 3.61316705882353,           !- X,Y,Z Vertex 1 {m}
  0, 17.2974, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.61316705882353; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a37c606-ebd3-4cd9-8ca8-26443ae28fd7}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {803c1b13-331b-4170-89c3-4a164922e945}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.8194, 3.65652363636364,            !- X,Y,Z Vertex 1 {m}
  0, 2.8194, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 3.65652363636364; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86c5d5ab-a55c-485c-9f84-e68745d03fd7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a5fe50a-b40b-4558-a853-7f3e5c6178a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.9190750000001, 3.61600827382418,  !- X,Y,Z Vertex 1 {m}
  0, 12.9190750000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 3.61600827382418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5aa11c0-7bdf-47d3-b753-dc70dcc1d728}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af6a4055-b9d6-4985-b3c7-398b7503cc93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.667, 12.9444750000001, 3.65950769230769, !- X,Y,Z Vertex 1 {m}
  2.667, 12.9444750000001, 0.76,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 12.9444750000001, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 12.9444750000001, 3.65950769230769; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cb2c81d-36c8-41f5-97e8-fa90d30306a8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b171d031-6b0e-43bb-bba0-6dbd665c9cd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69240000000001, -0.0254, 3.6158130171788, !- X,Y,Z Vertex 1 {m}
  -2.69240000000001, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -2.69240000000001, -13.1476750000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -2.69240000000001, -13.1476750000001, 3.6158130171788; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a635c4a-707b-4530-a992-2ac189a1844a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc81512e-bf40-4037-8ca6-687186e5b302}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 3.65950769230769,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -2.66700000000001, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2.66700000000001, 0, 3.65950769230769; !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb178688-7bb3-489c-a138-2413ebaf46ef}, !- Handle
  Parallel PIU HW Rht 45,                 !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1e2508c3-eda4-491b-adce-27c2b9d336db}, !- Supply Air Inlet Node Name
  {2eee356b-89f2-4c25-937f-61bbdb4e1ed5}, !- Secondary Air Inlet Node Name
  {6516d495-513b-42b1-9222-81f2144f6b4a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {34df64c4-9fd7-4d4c-b77f-41b1f9dd5c46}, !- Fan Name
  {387a9dd0-f8f7-4004-90a0-9bdd8de4e2ef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Water,
  {387a9dd0-f8f7-4004-90a0-9bdd8de4e2ef}, !- Handle
  Parallel PIU HW Rht Coil 45,            !- Name
  {07643347-f8f6-4add-8c77-e621321e398d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db967c68-40dd-4d2f-8ac7-cfbb40af874d}, !- Water Inlet Node Name
  {e84fdbb3-c5ab-4a4b-9aca-fc59e5bb52b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {34df64c4-9fd7-4d4c-b77f-41b1f9dd5c46}, !- Handle
  Parallel PIU HW Rht Fan 45,             !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {60e401e9-ac1e-4074-994a-fd6987472813}, !- Handle
  Node 185,                               !- Name
  {1fb2d02b-81d8-456d-9454-c439258e026e}, !- Inlet Port
  {1e2508c3-eda4-491b-adce-27c2b9d336db}; !- Outlet Port

OS:Connection,
  {1fb2d02b-81d8-456d-9454-c439258e026e}, !- Handle
  {49f6adcc-07f3-499e-9900-c0eca33392ae}, !- Name
  {6941d3f5-5a2f-4caa-9671-c39925e98bc5}, !- Source Object
  14,                                     !- Outlet Port
  {60e401e9-ac1e-4074-994a-fd6987472813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2508c3-eda4-491b-adce-27c2b9d336db}, !- Handle
  {9fefd503-c7cb-41f4-b443-4b3df7b60e3a}, !- Name
  {60e401e9-ac1e-4074-994a-fd6987472813}, !- Source Object
  3,                                      !- Outlet Port
  {eb178688-7bb3-489c-a138-2413ebaf46ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6516d495-513b-42b1-9222-81f2144f6b4a}, !- Handle
  {28e8242a-316b-4dfe-9b40-7a499971b44b}, !- Name
  {eb178688-7bb3-489c-a138-2413ebaf46ef}, !- Source Object
  9,                                      !- Outlet Port
  {8938cb8b-e71a-40be-bfa9-484509dec679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a18800-dd3b-4643-ba1a-3cdc4884054e}, !- Handle
  Node 186,                               !- Name
  {e092938f-7817-4ec2-890f-66050a8cdbc8}, !- Inlet Port
  {2eee356b-89f2-4c25-937f-61bbdb4e1ed5}; !- Outlet Port

OS:Connection,
  {e092938f-7817-4ec2-890f-66050a8cdbc8}, !- Handle
  {772c6b9c-4b7c-417d-935f-14e2d11d92b0}, !- Name
  {1627cbed-6e8d-4840-b62e-f9bc74138420}, !- Source Object
  3,                                      !- Outlet Port
  {87a18800-dd3b-4643-ba1a-3cdc4884054e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eee356b-89f2-4c25-937f-61bbdb4e1ed5}, !- Handle
  {67c1c3bb-9edc-4b39-b00f-62239a5259df}, !- Name
  {87a18800-dd3b-4643-ba1a-3cdc4884054e}, !- Source Object
  3,                                      !- Outlet Port
  {eb178688-7bb3-489c-a138-2413ebaf46ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c2897586-871d-4a67-9e44-e19ad97a0169}, !- Handle
  Node 351,                               !- Name
  {08b654e3-0ca4-453d-b949-afc2d551178e}, !- Inlet Port
  {db967c68-40dd-4d2f-8ac7-cfbb40af874d}; !- Outlet Port

OS:Node,
  {43ca50f5-49af-4c65-9ccf-35b2d3339390}, !- Handle
  Node 353,                               !- Name
  {e84fdbb3-c5ab-4a4b-9aca-fc59e5bb52b6}, !- Inlet Port
  {c0bf5f21-1a67-4ed5-af8d-50cb2254b9db}; !- Outlet Port

OS:Connection,
  {db967c68-40dd-4d2f-8ac7-cfbb40af874d}, !- Handle
  {6ef810f3-7512-4d9b-b478-bf4f2a23d69d}, !- Name
  {c2897586-871d-4a67-9e44-e19ad97a0169}, !- Source Object
  3,                                      !- Outlet Port
  {387a9dd0-f8f7-4004-90a0-9bdd8de4e2ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e84fdbb3-c5ab-4a4b-9aca-fc59e5bb52b6}, !- Handle
  {1ab4a720-5ccd-455a-83a0-26c9a26b231a}, !- Name
  {387a9dd0-f8f7-4004-90a0-9bdd8de4e2ef}, !- Source Object
  6,                                      !- Outlet Port
  {43ca50f5-49af-4c65-9ccf-35b2d3339390}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e280a804-7e34-4161-9fce-ef5bfa6c471b}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  82.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  65.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  24,                                     !- Outdoor High Temperature {C}
  {c06652fa-a709-4707-96cf-5b3470d58121}, !- Setpoint Node or NodeList Name
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, ! Handle
  Large Office ClgSetp 1,                 ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {ea5aa165-d9b8-4ca6-92da-48202aa58413}, ! Default Day Schedule Name
  {5214bffc-a9c9-460d-9d9d-5ae1b83daace}, ! Summer Design Day Schedule Name
  {36529773-3cf3-45ec-a480-03b0becc93ac}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea5aa165-d9b8-4ca6-92da-48202aa58413}, ! Handle
  Large Office ClgSetp Default Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {5214bffc-a9c9-460d-9d9d-5ae1b83daace}, ! Handle
  Large Office ClgSetp Summer Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {36529773-3cf3-45ec-a480-03b0becc93ac}, ! Handle
  Large Office ClgSetp Winter Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9b24b439-866a-4185-b559-0037c26cabc8}, !- Handle
  Large Office ClgSetp Rule 3,            !- Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bbc7c87e-559f-4867-a5bc-1eed8445d36e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbc7c87e-559f-4867-a5bc-1eed8445d36e}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {fc47d9af-d2d4-4db9-abfb-613f4389c12b}, !- Handle
  Large Office ClgSetp Rule 4,            !- Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fd75146e-d6e2-4596-940e-dd59600c998b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd75146e-d6e2-4596-940e-dd59600c998b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:ZoneControl:Humidistat,
  {c97d2ced-9bb5-4335-8974-dc1160858ff7}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ScheduleTypeLimits,
  {0eba3209-e9c1-456f-ba0c-33228414939b}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7034be41-3fc5-46bf-82ee-4d58d8c34e58}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultScheduleSet,
  {a3dec1be-a2d9-457e-ba46-0b8c7c9f2fcc}, !- Handle
  humidity,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {12c957b5-2b1e-4324-99a5-c9f5336fa2bb}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {bf1d5022-add7-46d6-aaef-70fbbc527024}, !- Handle
  Dimensionless 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Connection,
  {35504e43-f95e-4b6a-8f2c-cb9cd1ac7342}, !- Handle
  {339a971b-d741-41fd-b765-f9a24167844e}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  4,                                      !- Outlet Port
  {ce791273-eb90-4de7-acfe-83505828d16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6ef310-22c6-4ed5-9204-2a7c0e2a43a2}, !- Handle
  {0925aea0-ca28-47a0-9df7-7ab671f34198}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  5,                                      !- Outlet Port
  {f8ff4a45-eebd-409c-b80e-b3e9ac11fd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe2c326-ff45-402b-a9db-7a31d2bfb9fd}, !- Handle
  {5f6bdde4-7ba4-4a89-8511-cc292aa51976}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  6,                                      !- Outlet Port
  {aec9a239-c47c-4aa3-9895-5451aa901b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b19777-87e0-445a-844d-bbb651ef83e0}, !- Handle
  {b0268fe8-0d9d-41c3-84ae-e70c6e6ffcf1}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  7,                                      !- Outlet Port
  {8db64231-4fc6-4d28-9d1b-b5b9b2dfc894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf2a141-019a-41da-a292-43818ccb1505}, !- Handle
  {7ba47d91-8710-46b9-bc35-aa6983b98327}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  8,                                      !- Outlet Port
  {6993e98d-525f-4321-a0ba-dddda744a9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943052c9-9aac-4943-8a08-973fbf14f104}, !- Handle
  {6006cac7-369d-42d5-8245-3ca1b359dbb5}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  9,                                      !- Outlet Port
  {0b6e0c7f-4c78-43f7-9068-da982d7e01cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf289347-3c4f-4171-a2ce-1ea3b2eaa26f}, !- Handle
  {3b057766-88c5-471e-a190-9d21985f6e0a}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  10,                                     !- Outlet Port
  {d13d0ae8-73b6-4e59-be9b-4c068ffc5dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb741f34-d5c4-4f4a-b88e-b9954680986d}, !- Handle
  {779b6f47-6c68-427a-a83f-114ee69ee34c}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  11,                                     !- Outlet Port
  {a2966698-9c7d-49d2-9d70-4fe8bbc8e9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcc436b-7db0-4b1c-a463-e876a0817ecd}, !- Handle
  {549fdde7-5996-4a14-8bcb-c6cbf4c54039}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  12,                                     !- Outlet Port
  {c8fe749a-5a9d-481a-a258-1ce649a77e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e630109-1d20-4044-b8a6-718b7617a57d}, !- Handle
  {e9fc933b-cda8-4a53-be07-68a71aee415a}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  13,                                     !- Outlet Port
  {7d12e462-4eaf-4aff-9f47-5b9cf2b2ebe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458cf4dc-2e1d-4919-9b46-85c530333c6b}, !- Handle
  {53c114ad-37bd-4695-b7c0-10d1708a358c}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  14,                                     !- Outlet Port
  {59c2ab9b-f376-416b-b6ea-e3e5d3227136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3866d30d-05f7-4fe9-a24a-07095d93356f}, !- Handle
  {191eaf3a-74b8-4ae4-8e3f-74f65cce25c7}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  15,                                     !- Outlet Port
  {ce0cf95c-d637-4516-8b72-862d9611ad8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efa996c-73c3-47d3-9e17-1fe9ef90bfe0}, !- Handle
  {27fe8145-b9cf-4ce5-8acb-8b8d7648cd6a}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  16,                                     !- Outlet Port
  {b68443dc-de18-4d5b-bee8-50b3f45aa8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70060e4a-4935-4f50-8a17-5bb5c114a343}, !- Handle
  {8251c82d-6f2f-42c3-90b6-987ea7ce69f2}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  17,                                     !- Outlet Port
  {6ba99051-47d7-4a87-9f21-ecd9b2976b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88df480a-0517-47d8-b1ff-a1ec1138f3d2}, !- Handle
  {e831604a-0c70-499b-bfab-c37a0a7e6855}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  18,                                     !- Outlet Port
  {6bc60e79-ebc4-4070-8256-3c2254a919c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade0bce9-ee03-4d2d-a929-55d4b568d258}, !- Handle
  {c51d9d09-09da-4277-82c6-e220ed947c9b}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  19,                                     !- Outlet Port
  {360954aa-7bf2-4194-b6be-cc8ce80cf5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2262b043-31df-4c14-9910-37458eb01e43}, !- Handle
  {b5451ae6-147e-4f14-a3b9-e5cf9c634460}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  20,                                     !- Outlet Port
  {9108987f-147b-4855-90d9-43d11ce90ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119dc6ab-c9a0-48d6-8481-b15a579d96c2}, !- Handle
  {8f06ee23-e0ce-4264-9cef-9b56bad02ab4}, !- Name
  {60877049-6628-451b-b217-2246fc52bb09}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3db46599-73e8-4a22-b0eb-1eda0f9d2224}, !- Handle
  {50871184-162c-42cc-b6b0-46f079c54a91}, !- Name
  {929ca272-3a7b-4d16-9d16-3f881789f37f}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f679cf90-e845-47c9-b128-ae5553253a3c}, !- Handle
  {cb88d935-2a8b-429d-b066-1c7ee499b844}, !- Name
  {f7f1afef-24e6-47a1-b3cb-75c2b36a161e}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9984c5cc-f203-4901-a063-8566b1971e29}, !- Handle
  {40c0496d-8f8d-4dad-9e6f-4e594702b13d}, !- Name
  {5c32088a-de9c-4073-b229-e9170b929c52}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9d45c30c-939f-4f8d-aa49-2318b7322698}, !- Handle
  {91f384a2-364a-4842-abe0-8e819111d6db}, !- Name
  {1487a7b2-c4f8-4c42-af83-9a2dae102afd}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {455f2a3e-5b6a-4883-b4fa-97e57be6cbb0}, !- Handle
  {8941b2fb-6ca8-4822-a2b7-d721168dbb1c}, !- Name
  {09d345e9-81f9-4fd8-bc2a-363b427b6fe9}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {daaae312-63df-4b5c-9b54-b547f641c38b}, !- Handle
  {11378f21-994e-4d76-b760-b9ecd3c13ce4}, !- Name
  {d580af66-ce8a-4080-9717-1e41e6ea0aed}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c74c19c3-f19c-42d7-b320-b3b013e38178}, !- Handle
  {f24e5260-288f-4ebd-845a-883f48f54d11}, !- Name
  {677e7915-4450-45e3-9b8b-6b7713b3fd5f}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a95c237e-64c5-455d-a3fc-9f3aea16414f}, !- Handle
  {486513ee-a8e6-4e98-a187-6dc95716b13e}, !- Name
  {1d7d2f81-7a2e-45f6-ba43-7fd9fcdab2eb}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b07afbf1-f8a2-40a2-b402-715ac23f9e4c}, !- Handle
  {0ec156eb-3d56-4274-ab52-bf02f188da3a}, !- Name
  {ba8c6f57-6c33-4675-933e-a2032829584d}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {46908e14-bf33-4906-8d67-002c3c289bc5}, !- Handle
  {f0e5c758-9665-4d42-bdfa-d7f58c09db8f}, !- Name
  {23c9c598-eb08-4e17-a159-4412806015ca}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {decf127f-ad5e-49ed-bc21-cd83773efc32}, !- Handle
  {c4d85193-650d-4749-9616-4101ed164e2c}, !- Name
  {eb1096b0-2f76-4272-a324-453517fd6687}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2f4730af-af0e-44f1-a516-ecf96e93b70c}, !- Handle
  {90fa2f24-7720-4a60-b329-bb1fd00f31ac}, !- Name
  {eaf9397f-fbfb-412c-b86f-476ed7537bf4}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {0a6fa738-df65-4a89-8daf-b7347a3f42ce}, !- Handle
  {6f475952-219f-412b-b821-d6af7f84ae34}, !- Name
  {95b3f5b4-7a99-4da2-8ac4-94b5ad4b18e7}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {109a014b-ee4f-44d7-a775-f510a2c85db5}, !- Handle
  {9d129c98-0d76-432c-b09e-f98045730587}, !- Name
  {ffa96c17-a2f2-4acb-b7ab-d8c65a75e213}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {4f077c5e-601e-4485-a983-d0b2f5cc8230}, !- Handle
  {f326a206-5266-4e5f-8f10-faa61c79f346}, !- Name
  {14a66317-e962-4975-b8f9-4614173f8f60}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {01d09af5-cf03-4a64-8912-9012ee3c21a9}, !- Handle
  {3350686c-4da9-468f-9de9-37c452a21ac7}, !- Name
  {65ded299-bb4b-411b-8ebb-99f4882a5f57}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3083a3e8-e403-4c6d-86c4-ed5c617681f0}, !- Handle
  Node 121,                               !- Name
  {d96cca8a-a7c2-4e21-8288-a40fd3808704}, !- Inlet Port
  {5123b459-e435-4be1-9c9e-e70a317bb697}; !- Outlet Port

OS:Node,
  {d2f92984-fd00-4e8f-9650-96d61891ae9c}, !- Handle
  Node 122,                               !- Name
  {ba527f5d-5cfb-4a2c-902d-95e19f943883}, !- Inlet Port
  {3db66a19-db03-49ad-adc2-afc1b9de4138}; !- Outlet Port

OS:Connection,
  {5123b459-e435-4be1-9c9e-e70a317bb697}, !- Handle
  {795e256a-4a44-494d-a8dc-194b097d3aec}, !- Name
  {3083a3e8-e403-4c6d-86c4-ed5c617681f0}, !- Source Object
  3,                                      !- Outlet Port
  {dfc2df49-f751-4083-a7ed-98500569baa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba527f5d-5cfb-4a2c-902d-95e19f943883}, !- Handle
  {f5534837-8e3c-4720-a3cf-42fdedda1ac5}, !- Name
  {dfc2df49-f751-4083-a7ed-98500569baa6}, !- Source Object
  6,                                      !- Outlet Port
  {d2f92984-fd00-4e8f-9650-96d61891ae9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9606d534-7a00-4b7f-bab8-a59ec9002bf6}, !- Handle
  Node 425,                               !- Name
  {8e1b2421-3d68-41ea-a2bc-885adc2e8d61}, !- Inlet Port
  {a5982075-b60a-443e-8b2d-d453865ae132}; !- Outlet Port

OS:Node,
  {2e363bd4-5d3e-4647-ab3d-92b656841c60}, !- Handle
  Node 426,                               !- Name
  {faca118c-93a4-4f17-8de8-ae326811330a}, !- Inlet Port
  {ffa57209-7866-410c-a17c-51753fc7ef7b}; !- Outlet Port

OS:Connection,
  {a5982075-b60a-443e-8b2d-d453865ae132}, !- Handle
  {870be9ae-0fef-4ae3-8be1-4350ee60f9ce}, !- Name
  {9606d534-7a00-4b7f-bab8-a59ec9002bf6}, !- Source Object
  3,                                      !- Outlet Port
  {bf6925a5-0b6f-4269-a8f7-71f2a9cffad4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {faca118c-93a4-4f17-8de8-ae326811330a}, !- Handle
  {65d514de-3cbb-48aa-91c6-76ff5fefd6d9}, !- Name
  {bf6925a5-0b6f-4269-a8f7-71f2a9cffad4}, !- Source Object
  6,                                      !- Outlet Port
  {2e363bd4-5d3e-4647-ab3d-92b656841c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d87e546-dbf6-4cd0-99f0-f7ef277d6b82}, !- Handle
  Node 427,                               !- Name
  {077e14e7-3ff5-43ca-9e6e-ed5446d8ade8}, !- Inlet Port
  {27b37b63-9fde-4d7a-9ab9-610c2ae2bd87}; !- Outlet Port

OS:Node,
  {374b7fef-66d8-437d-9239-483de4f66b60}, !- Handle
  Node 428,                               !- Name
  {e65650a3-40e5-4f8a-b054-8c7650e8e545}, !- Inlet Port
  {5e9d3604-f2cc-4345-8fed-908c4b6145c0}; !- Outlet Port

OS:Connection,
  {27b37b63-9fde-4d7a-9ab9-610c2ae2bd87}, !- Handle
  {0abdd4bd-2eff-4560-95a4-66dde40b9287}, !- Name
  {0d87e546-dbf6-4cd0-99f0-f7ef277d6b82}, !- Source Object
  3,                                      !- Outlet Port
  {9c8dc029-2b70-452e-9a7c-b53309821666}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e65650a3-40e5-4f8a-b054-8c7650e8e545}, !- Handle
  {8d20151b-d8e3-4a5c-94a9-8c1c4f9a551e}, !- Name
  {9c8dc029-2b70-452e-9a7c-b53309821666}, !- Source Object
  6,                                      !- Outlet Port
  {374b7fef-66d8-437d-9239-483de4f66b60}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b70fd7e1-8608-4586-a7e6-dc0820704f5a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {70b31035-43e1-4540-9e86-422d614d195f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {9c545a3a-3ca2-46b5-92cd-0c57497b058e}, !- Control Zone or Zone List Name
  {729bcade-5e5d-4bc3-866d-a664ba88f56f}, !- Cooling Control Zone or Zone List Name
  {79dbd458-8d1a-414e-8463-8c2df1c56b6b}, !- Heating Control Zone or Zone List Name
  {89e2cdba-ed1b-4925-8b0f-b8b1a231fa34}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c545a3a-3ca2-46b5-92cd-0c57497b058e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {729bcade-5e5d-4bc3-866d-a664ba88f56f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79dbd458-8d1a-414e-8463-8c2df1c56b6b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89e2cdba-ed1b-4925-8b0f-b8b1a231fa34}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ShadingSurfaceGroup,
  {ba673843-baf6-4061-bc52-74eea3f8b76d}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  9.22019999999999,                       !- X Origin {m}
  13.4112,                                !- Y Origin {m}
  4.60656834920488,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {eaea664e-e468-459b-9586-90140aff547d}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ba673843-baf6-4061-bc52-74eea3f8b76d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -1.524, 4.33423165079512,            !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-015, 4.572, 4.33423165079512, !- X,Y,Z Vertex 2 {m}
  -21.717, 4.572, 4.33423165079512,       !- X,Y,Z Vertex 3 {m}
  -21.717, -1.524, 4.33423165079512;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {147559da-b7b0-4e89-8b04-75edf0b4b51a}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  12.7508,                                !- X Origin {m}
  -39.7414750000001,                      !- Y Origin {m}
  15.5448,                                !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {82460b03-1d76-4f20-933f-67158e5951dd}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {147559da-b7b0-4e89-8b04-75edf0b4b51a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, 27.1938750000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 27.1938750000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d255bc5b-3202-4c26-9d76-f2602c988a6d}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08000000000002, 6.1388625, 0,         !- X,Y,Z Vertex 1 {m}
  5.08000000000002, -4.83177113259669, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.83177113259669, 0,                !- X,Y,Z Vertex 3 {m}
  0, 6.1388625, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14ed086-c9fa-4227-b7b2-c16f2b3cd99c}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.14102886740331, 0,                 !- X,Y,Z Vertex 1 {m}
  3.1369, 6.1388625, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 6.1388625, 0;                        !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d1d1e117-f614-482d-b7f9-4a0cc9a78e9a}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0d6253-a3b7-47bf-941d-9e3702573f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6c4abf-820f-449f-a121-ddd6a7e41641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1369, 6.1388625, 4.064,               !- X,Y,Z Vertex 1 {m}
  3.1369, 6.1388625, 0,                   !- X,Y,Z Vertex 2 {m}
  2.49278745641279e-018, 6.14102886740331, 0, !- X,Y,Z Vertex 3 {m}
  2.49278745641279e-018, 6.14102886740331, 4.064; !- X,Y,Z Vertex 4 {m}

OS:Exterior:Lights:Definition,
  {99cf64b8-4d75-423c-acb8-d0d9c7eb616b}, !- Handle
  Exterior Lights Definition 1,           !- Name
  5000;                                   !- Design Level {W}

OS:Exterior:Lights,
  {be97b661-4c87-481e-b17e-75d7a13e04c0}, !- Handle
  Exterior Lights 1,                      !- Name
  {99cf64b8-4d75-423c-acb8-d0d9c7eb616b}, !- Exterior Lights Definition Name
  {c81d8b62-e5d6-42ff-a253-000239840a99}; !- Schedule Name

OS:Schedule:Ruleset,
  {c81d8b62-e5d6-42ff-a253-000239840a99}, !- Handle
  Night Sched,                            !- Name
  {78221e25-8290-41e0-bd0d-897b46f3ff85}, !- Schedule Type Limits Name
  {7485493e-7295-408e-9cf9-f22c21eb299a}, !- Default Day Schedule Name
  {9da27697-0eea-4e28-92aa-36006f7276db}, !- Summer Design Day Schedule Name
  {14d9426a-f319-446c-af58-04fd9642121c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7485493e-7295-408e-9cf9-f22c21eb299a}, !- Handle
  Schedule Day 5,                         !- Name
  {78221e25-8290-41e0-bd0d-897b46f3ff85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {8834a352-f812-4c35-8895-bd966dcddab0}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Day,
  {14d9426a-f319-446c-af58-04fd9642121c}, !- Handle
  Schedule Day 7,                         !- Name
  {78221e25-8290-41e0-bd0d-897b46f3ff85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9da27697-0eea-4e28-92aa-36006f7276db}, !- Handle
  Schedule Day 8,                         !- Name
  {78221e25-8290-41e0-bd0d-897b46f3ff85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.998381912708282,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.998381912708282;                      !- Value Until Time 3

OS:Exterior:Lights:Definition,
  {83d3da39-960c-462f-954f-e20807f08f8d}, !- Handle
  Exterior Lights Definition 2,           !- Name
  0;                                      !- Design Level {W}

OS:Schedule:Rule,
  {fbd6016f-00d9-4d28-abef-96c448bf711b}, !- Handle
  Schedule Rule 1,                        !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1b141bba-a54d-43c4-8551-c5636ca54ed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b141bba-a54d-43c4-8551-c5636ca54ed1}, !- Handle
  Schedule Day 6,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:StandardsInformation:Material,
  {e1a7946e-661d-4dd8-afc3-8b09e73ba601}, !- Handle
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}; !- Material Name

OS:StandardsInformation:Material,
  {52582de7-fbb9-475d-957b-171392edbc2a}, !- Handle
  {56962c43-17db-4226-8ddc-220e96c9d631}; !- Material Name

OS:StandardsInformation:Material,
  {4514e727-80bd-4a9b-895c-96a17e60cbae}, !- Handle
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}; !- Material Name

OS:StandardsInformation:Material,
  {fa40fa31-95b3-4a2b-a671-fc98125e6323}, !- Handle
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}; !- Material Name

OS:StandardsInformation:Material,
  {d0106d5c-c647-402b-a4a6-00ce477ee564}, !- Handle
  {6710a532-69d6-4fff-84fd-c78074630b20}; !- Material Name

OS:StandardsInformation:Material,
  {9aff7977-47a5-4de4-870d-81fce93a4393}, !- Handle
  {87585ab0-524e-4577-85fa-ca9d328a544b}; !- Material Name

OS:StandardsInformation:Material,
  {74428b7e-1522-4bb4-9efc-c165b58ff59e}, !- Handle
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Material Name

OS:StandardsInformation:Material,
  {69dc35f9-9d16-486b-ad89-061ef66fd254}, !- Handle
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Material Name

OS:StandardsInformation:Material,
  {9f4239d4-6491-4b30-ac53-02801000bb76}, !- Handle
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}; !- Material Name

OS:StandardsInformation:Material,
  {a3e1e25d-7fec-49ce-a3b0-4f009232cbf0}, !- Handle
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Material Name

OS:StandardsInformation:Material,
  {46436398-efae-4e89-989c-ebefe0e0dbe5}, !- Handle
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Material Name

OS:StandardsInformation:Material,
  {d27d18eb-f25c-4ab9-ae84-e2eed2446fa5}, !- Handle
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Material Name

OS:StandardsInformation:Material,
  {8d4ead75-efd2-4a8a-ae6e-67b48e1608f9}, !- Handle
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}; !- Material Name

OS:StandardsInformation:Material,
  {b8d4952f-fe00-41ac-a366-e6740bf9c2b8}, !- Handle
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Material Name

OS:StandardsInformation:Material,
  {d8877f7f-94f9-4aae-8c1f-8da7df9aef37}, !- Handle
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Material Name

OS:StandardsInformation:Material,
  {e4f93ee8-54ca-4f28-8582-acbf1f9aa49c}, !- Handle
  {9aee91bc-9ebe-405c-8a50-5030bc542822}; !- Material Name

OS:StandardsInformation:Material,
  {43c08c4b-daa8-445e-a534-d4f2b2b88660}, !- Handle
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}; !- Material Name

OS:StandardsInformation:Material,
  {bf55d423-31d5-4a2c-b7db-a9a3b811c68e}, !- Handle
  {0df6dfac-0759-43e9-8314-9539c41eefda}; !- Material Name

OS:StandardsInformation:Material,
  {f2beabb1-3e4a-483d-b293-74f6c42862b1}, !- Handle
  {0237a258-22d1-4ebf-9808-109d59b975c9}; !- Material Name

OS:StandardsInformation:Material,
  {49a9a4ab-5367-45da-adf9-908aa172070a}, !- Handle
  {64d8cad3-3a12-4843-92ce-a114da8ac461}; !- Material Name

OS:StandardsInformation:Material,
  {1668fe84-9b39-44bf-9ec0-be2fc0d85567}, !- Handle
  {b60a50b3-1951-483d-a113-6fc416753502}; !- Material Name

OS:StandardsInformation:Material,
  {6df34174-8dc5-459e-a76f-aa92616d1072}, !- Handle
  {9914bb36-b162-493f-a77d-317b37a6dfe0}; !- Material Name

OS:StandardsInformation:Material,
  {90709f71-706e-4126-9ce3-b30b22be379d}, !- Handle
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}; !- Material Name

OS:StandardsInformation:Material,
  {bafeec1d-b005-4120-aa48-cc3b693c6507}, !- Handle
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}; !- Material Name

OS:StandardsInformation:Material,
  {dbef429e-0c38-45ec-a64e-f797fbea36c8}, !- Handle
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}; !- Material Name

OS:StandardsInformation:Material,
  {dc7482ac-f066-45a5-8d21-614f8f95c3d5}, !- Handle
  {6073d808-4e57-40c9-919a-2473ff43dfee}; !- Material Name

OS:StandardsInformation:Material,
  {943a4b3c-7c3f-445d-8297-fb5c91fa9812}, !- Handle
  {49faa92b-2c62-4fe3-87e7-99e278102799}; !- Material Name

OS:StandardsInformation:Material,
  {a5c5b598-ec5f-460b-b51f-3fef7ca7c433}, !- Handle
  {6f104856-6bc7-479e-87b3-44c13f6b441e}; !- Material Name

OS:StandardsInformation:Material,
  {3d991bc5-af21-4401-aaab-ef596ec73653}, !- Handle
  {210f210b-6002-4820-ae10-eb2b372d7687}; !- Material Name

OS:StandardsInformation:Material,
  {a789f71e-497d-494d-be47-839a13e0e814}, !- Handle
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Material Name

OS:Schedule:Day,
  {e0c2c159-8a01-419f-b991-56ac13e9e157}, ! Handle
  Large Office Bldg Light Default Schedule 1, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2987cfca-de72-4609-b5dd-31e7392de7a3}, !- Handle
  Schedule Rule 2,                        !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7c631f4d-3d62-47f7-9e15-bc243af8b66c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c631f4d-3d62-47f7-9e15-bc243af8b66c}, ! Handle
  Large Office Bldg Light Default Schedule 2, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Day,
  {64dfc09b-bb8e-4eb9-b82c-2c936a9ea2c9}, ! Handle
  Office Bldg Light Default Schedule 1,   ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Rule,
  {489ab3f8-d85a-4a36-9d3f-a930a690985f}, !- Handle
  Schedule Rule 3,                        !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3188d04b-f567-429c-9fad-ad044461aa21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3188d04b-f567-429c-9fad-ad044461aa21}, ! Handle
  Office Bldg Light Default Schedule 2,   ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Day,
  {37e14796-55d4-4689-8f6f-75c4446f8f47}, ! Handle
  Small Office Infil Quarter On Default Schedule 1, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5621efb-0d8b-430b-bebd-040405b4aeaa}, !- Handle
  Schedule Rule 4,                        !- Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94f3f7c9-26a6-48c0-ace9-f0d9ffcb6409}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f3f7c9-26a6-48c0-ace9-f0d9ffcb6409}, ! Handle
  Small Office Infil Quarter On Default Schedule 2, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f3bb9ab-1e8d-4cbf-a4d4-6bca379e64ea}, ! Handle
  Large Office Infil Quarter On Default Schedule 1, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7e69560-a8b5-4207-b856-9642928bca9d}, !- Handle
  Schedule Rule 5,                        !- Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c2b0b4c-aa8f-4a7b-af26-ee9d984d7573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c2b0b4c-aa8f-4a7b-af26-ee9d984d7573}, ! Handle
  Large Office Infil Quarter On Default Schedule 2, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26bdbb21-434c-43cf-9868-bf766eee9d17}, ! Handle
  Medium Office Infil Quarter On Default Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {afdc64a3-8108-4270-976e-59f8e31e1984}, !- Handle
  Schedule Rule 6,                        !- Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73eac2c8-b01c-4a28-846d-322a230541ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73eac2c8-b01c-4a28-846d-322a230541ea}, ! Handle
  Medium Office Infil Quarter On Default Schedule 2, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a670aea6-917a-4f49-805d-5e72c92f4e20}, ! Handle
  Office Infil Quarter On Default Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464;                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed86734d-6921-4770-91f1-ca8807380817}, !- Handle
  Schedule Rule 7,                        !- Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {351102fd-f657-470d-a533-a43c103a0c2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351102fd-f657-470d-a533-a43c103a0c2f}, ! Handle
  Office Infil Quarter On Default Schedule 2, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Connection,
  {5759c87e-b8f8-4c30-83ef-e3f8e25a77c4}, !- Handle
  {56bbc81b-b079-4021-8494-31649f0db986}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  21,                                     !- Outlet Port
  {446586e3-4122-4111-bc6c-5a2c2a1884d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a74b99-ae39-4ab6-b80a-d3e04eaa2fc0}, !- Handle
  {564ea2d1-d4dd-4829-b2c4-a0802d5ed1e3}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  22,                                     !- Outlet Port
  {f7a49174-e0e5-4c2a-b897-2ea56f7d46df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76c24d1-133f-4040-8a3c-f26a55df681f}, !- Handle
  {af110cdc-82f6-46cb-94de-1c8a315b0d23}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  23,                                     !- Outlet Port
  {bbe2f4e9-71cc-425a-bfc1-35515b15d9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b3c634-c664-42a2-bec9-6ccd82f1f949}, !- Handle
  {925b3719-228c-40bc-bd17-3253164a215c}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  24,                                     !- Outlet Port
  {70833ea9-4e17-4408-8bd3-caed1a016309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ba054f-eea1-44c2-814d-07e482e4bc1f}, !- Handle
  {da45fc62-c8b2-481a-96df-b69a6365c9f9}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  25,                                     !- Outlet Port
  {5c8165dc-e210-4a43-a0c3-8d079699cdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81271f8c-6916-4a44-a6d9-40ab8d76db0d}, !- Handle
  {7227216a-f719-4c80-aa83-6169895f81f0}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  26,                                     !- Outlet Port
  {b8301df4-104d-40c0-b73b-c0f08234b163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da75a008-4f84-49e0-bd9b-9cdbbbf75c18}, !- Handle
  {5166ca98-bdbd-4f0e-a94f-4bca91bd1ae9}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  27,                                     !- Outlet Port
  {e6f63062-ec4f-4524-b976-8074c18b1fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3432b05a-cf4a-4cb1-bd22-d455efd1d2b3}, !- Handle
  {09363ee4-1489-4ef3-968b-abe20f0d408f}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  28,                                     !- Outlet Port
  {51ce40e0-e333-4a0f-b053-32157b3bd266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f247e504-0d71-4278-a9d8-8ce82dce1d47}, !- Handle
  {9e0e3fd9-36b3-4fe6-9bde-dd715777bc55}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  29,                                     !- Outlet Port
  {ca3973c1-577d-4795-8e2e-b9b90f05cad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ad5a16-e011-482f-98d1-3429126037d7}, !- Handle
  {c3dd3fda-6aa5-41d6-9e5b-7149ed79fd6b}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  30,                                     !- Outlet Port
  {b6ccc95e-7dc7-4b72-8aac-882a5c30b6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f07fbd-2d92-40ac-bbd4-01bc23432302}, !- Handle
  {81ae47b6-6556-4181-91ed-a7bb7dac52d4}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  31,                                     !- Outlet Port
  {c9c0037b-c673-4326-b8f9-884ad3298764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff8fe75-f846-4bb4-a857-e6175be93a9a}, !- Handle
  {2bc7b0a6-afff-4113-a559-9bd2d7610b57}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  32,                                     !- Outlet Port
  {8dffcb0f-90ea-4eda-8e95-4872e612301c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d7664a-dda5-4470-9047-5ffd5b453229}, !- Handle
  {10d7c711-89f1-4f2c-8918-ff4e731e3bdf}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  33,                                     !- Outlet Port
  {e88ec58f-b5bd-46ef-ac7a-d0655fed9a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3bd2c7-3ad0-4882-b608-b7d995e87f50}, !- Handle
  {662e8082-3814-402c-82c5-8fde20c5154b}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  34,                                     !- Outlet Port
  {af072014-20c3-410b-91fd-dffd6f1cceca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c967bf7-b16a-4b87-9cb4-b7c4d03172dd}, !- Handle
  {dc9ca6b7-89d6-426c-96ac-a97770e6b26e}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  35,                                     !- Outlet Port
  {81bcc13e-7f27-4efe-a36a-da7c431b3b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fd59d4-6820-4dca-b09a-092ab69644e0}, !- Handle
  {52600f97-6a40-417d-aac4-2499e17e53a0}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  36,                                     !- Outlet Port
  {57327e44-2397-482f-a2e6-540e9d7c95c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efbe498-b6ad-44b4-ad52-14464f532a5d}, !- Handle
  {da422f14-0814-4ed1-9ada-51a8b6e655f6}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  37,                                     !- Outlet Port
  {5e9a924c-5233-40c0-8d57-3b96d3d347fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5549516f-6f0e-41bb-8498-dcab44a27994}, !- Handle
  {0443e20f-d930-4d27-a26b-c5977b122058}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  38,                                     !- Outlet Port
  {4380297e-e6b7-4266-9692-6c44ef27a792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81556d44-680e-417d-ab67-39626e3b9429}, !- Handle
  {94573061-9392-4f8b-bffa-e092be61a09b}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  39,                                     !- Outlet Port
  {ebeefd4f-ed80-438c-a5bc-75aca498ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de74d02-9822-4924-9721-5d737ab14d76}, !- Handle
  {8ac20f74-bacf-4494-b9f5-cb77c7740cf3}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  40,                                     !- Outlet Port
  {99767078-61eb-44a9-a078-471fbdc53bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4243f28e-0315-4327-a6d7-cd1cf4b1b128}, !- Handle
  {4484f2a3-de06-4bd6-9d8b-34b99634bff7}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  41,                                     !- Outlet Port
  {eb4bc516-f26c-45d3-9f08-2adc7ef5acd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0dc453c-4229-42c5-87c7-95ff22aeba20}, !- Handle
  {fc89837f-c03f-4d3c-a898-9cf7f01331e7}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  42,                                     !- Outlet Port
  {473e1226-a335-49df-ac61-0a0948301636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbba8dd4-5014-4e41-8047-ba311362cf33}, !- Handle
  {e1325f92-1fab-4b34-958a-1dda4f0c8ef3}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  43,                                     !- Outlet Port
  {9d3aaf28-8704-40ec-84a3-73869c982d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14590e2b-9fb0-42da-82de-1b05ed5a5e10}, !- Handle
  {6d99fc5b-d31d-462d-a2a8-d3dd13b4de8d}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  44,                                     !- Outlet Port
  {0c739f2e-9ccd-4822-b38c-cac13d6759b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398ef427-a922-4bc1-9af8-27b970332d65}, !- Handle
  {4c00cd83-c297-4f04-81a0-8fd0680108f7}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  45,                                     !- Outlet Port
  {a23304f8-21b2-4fa2-a4a0-8ff9968caecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd115131-c558-43de-91cd-99e3653e1520}, !- Handle
  {a1a996a7-1361-4fcf-a4dd-bb9e5064926e}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  46,                                     !- Outlet Port
  {1c2eb22c-87b5-4045-a4f2-8802ed96ddee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690c114e-cfdb-475c-80ca-a7c0222b732f}, !- Handle
  {4baf6ed5-ca89-45e8-b37e-6579f9a63333}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  47,                                     !- Outlet Port
  {38069f08-e22d-41d2-9d9a-9f014201cdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12d7e9b-6531-458d-a57f-a94218a4a257}, !- Handle
  {de498b1e-744f-41eb-bc28-8417792ff950}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  48,                                     !- Outlet Port
  {2f636bc7-c12a-403e-86fb-e14a5fdc2443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38af58f8-ef5b-4a19-aba2-e502d29f8443}, !- Handle
  {d453d791-9945-489a-932b-23b6c7c1d802}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  49,                                     !- Outlet Port
  {94b655bd-ad4a-475d-b433-6abdb1cc8281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491b4a24-e493-4e80-928d-ac5a8a01ed49}, !- Handle
  {836de1b4-9610-4633-b63e-57b8b85112a8}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  50,                                     !- Outlet Port
  {24285ced-bd29-421d-a35f-a63226b6dde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ebdb27-7b66-4256-b0d0-ce3c216d0d61}, !- Handle
  {968718ee-6dca-42dd-afc2-854d9ce75d6f}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  51,                                     !- Outlet Port
  {c37d00fd-04bb-4b87-a1f5-9596a109a89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b654e3-0ca4-453d-b949-afc2d551178e}, !- Handle
  {bee62c77-1d19-496d-b2d3-a5bfb8a68213}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  52,                                     !- Outlet Port
  {c2897586-871d-4a67-9e44-e19ad97a0169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96cca8a-a7c2-4e21-8288-a40fd3808704}, !- Handle
  {e350051a-65d2-42b7-a6eb-53357e8fd681}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  53,                                     !- Outlet Port
  {3083a3e8-e403-4c6d-86c4-ed5c617681f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1b2421-3d68-41ea-a2bc-885adc2e8d61}, !- Handle
  {133abeb4-86c5-4c0f-8d41-9f5973d2c54a}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  54,                                     !- Outlet Port
  {9606d534-7a00-4b7f-bab8-a59ec9002bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077e14e7-3ff5-43ca-9e6e-ed5446d8ade8}, !- Handle
  {f9a7d229-ab2b-4e35-8f00-a205235b053d}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  55,                                     !- Outlet Port
  {0d87e546-dbf6-4cd0-99f0-f7ef277d6b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f81924b-117f-47c0-9807-8c6b5648b913}, !- Handle
  {83a44e04-c7bf-4115-b11c-a10a0c6ca218}, !- Name
  {21f6c9e4-3263-4491-9fdf-53bc831c644c}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {626d322d-9cfc-4693-a595-f03d3f8f69ea}, !- Handle
  {3c72ad5f-0dee-4c91-9482-cd715b8f480b}, !- Name
  {d6982755-154a-464c-bfa8-504e6ffed1fe}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {0da7de14-eaa7-49c5-a373-e70c096cd52d}, !- Handle
  {bf43d568-a105-46a9-b7ee-c4d29378ce91}, !- Name
  {a2d29b09-a9e4-469f-9869-b26c9c86b30d}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {009f4f34-6cf5-4cc0-a3af-388900577800}, !- Handle
  {44b3a007-0794-430f-aa01-04140498297b}, !- Name
  {07232e2f-c39e-4d4a-a2dd-0b1e71af2913}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {2f26c046-f261-45c8-93e0-01cc2dbdb38a}, !- Handle
  {3cd20534-e93d-434f-b395-2d7405427320}, !- Name
  {72e7147d-d53c-43c3-8bfe-11f7be7f0863}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {59004dc0-1242-44c4-a4a6-3856fdb0c00d}, !- Handle
  {c096c134-1b90-418a-a47c-a96fe342c568}, !- Name
  {9c6ab071-a159-4c95-8e51-afc7bc56fed9}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {e893969c-1d1f-4d01-9d14-7afd3913cf86}, !- Handle
  {2ff5a6a1-5c3c-4050-84ec-1a93bdd30f48}, !- Name
  {e1e6511d-311e-4469-a743-c7c2a0fcb387}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {b14d617a-31f1-481c-90bd-c6e3cd1aa0d6}, !- Handle
  {f9f00f29-1451-4b83-8fa1-59b3e7afe9e9}, !- Name
  {1dc761ea-4198-4011-91fa-5abf4cd0c297}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {17f1d921-f549-4ebf-9ac1-a858ac5a4c7a}, !- Handle
  {6a909d6f-ac1a-4869-a944-df745df3db90}, !- Name
  {94742d1b-8f11-42c6-9cb3-5616a54eed55}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {39c6a6fe-6d2d-458e-8e15-09882792cbed}, !- Handle
  {44a433a7-4794-4a8b-88ed-52b64fc1fa77}, !- Name
  {66aef8ac-622e-4f4e-b6fb-7cdc6b0d0adb}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {bd25a6b4-f7ff-461b-8c7f-27836091f890}, !- Handle
  {40dc8332-9460-4659-bc2c-ec49e141d5af}, !- Name
  {8f3edac4-f015-4e40-819b-5a86e709f1c5}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f2182cf2-fdbd-424d-a39b-d8226ab512f8}, !- Handle
  {4a06f8e2-bd64-4e6f-aa09-497d7a1b08c6}, !- Name
  {dde5378b-db7a-4f92-a5b8-ebd290904f05}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {6159450f-448a-4ff7-b530-a624eb945824}, !- Handle
  {ebb8e3a0-45e6-45a7-97e1-2d894ef139ae}, !- Name
  {05d443d0-2bee-4262-8f95-ee0c768cc8dd}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {3578cec0-1318-44e7-ba2d-ced26483c6bf}, !- Handle
  {6bd39c40-5760-47f6-a646-dc8b7648ab92}, !- Name
  {53d69f8a-97be-4fe0-9fc9-eb23db5e46e1}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {1b1ecfd9-37e2-4404-8a28-cbd18aaad277}, !- Handle
  {ec19e851-f131-422d-b022-c5a3248c2053}, !- Name
  {4ee48bb4-4d21-41dd-9996-f5b3b28da29f}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {fde5a0a3-3325-4687-8f57-b66b58bc5fc1}, !- Handle
  {e7cc331c-d8ea-4266-b468-7c3be50670cc}, !- Name
  {45177fc3-ae4e-4cdf-a9ba-fef1b6537182}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {6b812c92-80ea-4959-8c11-a4da833c6f73}, !- Handle
  {a1c57c75-fce5-49ad-b9c7-8d3373c588f3}, !- Name
  {83f1b6e2-87e8-40d1-b9d6-5e3ffe71c0d3}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {b63bfb7e-580f-4585-92c3-4976e958396b}, !- Handle
  {fb6ebfc4-2bd5-45d3-b96a-8f4285e3e67c}, !- Name
  {b6e5562f-45fd-4376-8f48-e1d6fc671508}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {88d97e50-eec9-452b-8d2e-09c0b40811d6}, !- Handle
  {13115ad2-0b51-469a-941f-4ee536f36502}, !- Name
  {10414365-32d9-494b-9f01-f0ab3be892ab}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {60fd6b65-40f8-47b8-aa33-5648ee3c2bf3}, !- Handle
  {7dfbd778-028e-4eff-a17c-d75af4ad63ae}, !- Name
  {473208eb-ca80-4839-9eab-2344944379f2}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {88f9114d-fcdd-4d8d-bd37-98393ef5c444}, !- Handle
  {86f254a7-81c9-4868-ab88-90ef40c75549}, !- Name
  {bc1854ca-f235-400f-8acc-b44d6cafcf78}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {82bc2f59-c51f-4bc3-ae90-b5a85074d831}, !- Handle
  {70b7410d-e73c-460e-8f4c-bb300be38531}, !- Name
  {5e2e3548-54b6-4c35-9bea-7c0ed7c67798}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {00672e31-c36d-4244-9746-f689cdd7f48b}, !- Handle
  {71c0e2f9-6683-425f-8c75-592852f22e5b}, !- Name
  {b232d75c-285d-4123-9eaa-31e2d8fe8195}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {36618913-f81a-4e7a-b081-9c3ca59e6648}, !- Handle
  {a23e7d79-189d-410b-bc67-3bec35b36b5a}, !- Name
  {b41dd815-35be-4dba-a471-aee952ba4c9d}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {bc7dde47-b622-457c-9f6d-58460b636b77}, !- Handle
  {8d5759e9-44cf-41f3-bd70-02a960d1be08}, !- Name
  {ae8905d4-ff2f-41a7-bbc7-b005b0407fc2}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {54aaadee-176e-44d3-bd96-0bcea7156a38}, !- Handle
  {88265f4e-2bd2-4add-91e3-cd7c21fc03b8}, !- Name
  {ce4c2390-91d9-400e-a800-12bfbc8bfed5}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {bd0260b5-d59e-4b0f-b9e5-ced53dc4abaf}, !- Handle
  {34a4d6a0-7699-4c54-a886-d4cfb0ca25d0}, !- Name
  {ca5bfa87-b04a-428f-97b8-e6ce473185aa}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {00b1f6ee-be5b-4e34-81ba-ad5cfe91f092}, !- Handle
  {1f9e9d22-cc2d-4fb3-a119-dfbc737b95d0}, !- Name
  {7cc4046b-610b-40c2-8fba-630f069ad4cf}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {87386d99-991b-4686-8152-de73f460f023}, !- Handle
  {25f44a5e-ead2-4a86-a9b9-6dbc14cfd1f1}, !- Name
  {6f7364c8-f7ff-4455-a060-ef8f5f4180b7}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {b33661f8-58da-4be1-beeb-ae738ac49983}, !- Handle
  {8d61c06f-2b0f-4b32-9d47-78842d2458ef}, !- Name
  {4a5cbd83-a4ef-4e5c-85a0-e87bf770391b}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {4d21653b-ef29-4d07-bc8c-78336e185b10}, !- Handle
  {61126c8a-2fe3-4e51-ae9b-930e950727d9}, !- Name
  {58fce081-8e88-4fae-8a4a-798d30efcab8}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {c0bf5f21-1a67-4ed5-af8d-50cb2254b9db}, !- Handle
  {e4e49b23-75bc-4b3d-97ee-e7fd57cf1a43}, !- Name
  {43ca50f5-49af-4c65-9ccf-35b2d3339390}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {3db66a19-db03-49ad-adc2-afc1b9de4138}, !- Handle
  {b79d38a9-272c-4e84-8737-a0e248545f15}, !- Name
  {d2f92984-fd00-4e8f-9650-96d61891ae9c}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {ffa57209-7866-410c-a17c-51753fc7ef7b}, !- Handle
  {022b79d5-cf16-43c2-8bc4-ff32bbe5454f}, !- Name
  {2e363bd4-5d3e-4647-ab3d-92b656841c60}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {5e9d3604-f2cc-4345-8fed-908c4b6145c0}, !- Handle
  {cbde04a7-fa02-47c8-a1fa-a392759ea7bc}, !- Name
  {374b7fef-66d8-437d-9239-483de4f66b60}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {78541f17-9cba-4925-b231-a45eb757d0b5}, !- Handle
  Node 370,                               !- Name
  {5e7d81e4-d4fe-4608-813f-fd2ebf994fcf}, !- Inlet Port
  {0f146d4c-5236-4779-b147-8bfcfa882447}; !- Outlet Port

OS:Connection,
  {5e7d81e4-d4fe-4608-813f-fd2ebf994fcf}, !- Handle
  {5c0b9096-6848-469d-8ea8-0efbe6f7d793}, !- Name
  {bc7c3739-aaa1-446c-a485-af71dd46f38b}, !- Source Object
  56,                                     !- Outlet Port
  {78541f17-9cba-4925-b231-a45eb757d0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d02928e-d821-4e43-a910-d938f538b0ee}, !- Handle
  Node 369,                               !- Name
  {1e61179f-97b3-409d-9c7f-68ceeb1949bd}, !- Inlet Port
  {39899be2-fd83-4de9-b0f9-ae7310a54e26}; !- Outlet Port

OS:Connection,
  {0f146d4c-5236-4779-b147-8bfcfa882447}, !- Handle
  {bceda354-18ca-40a0-a37c-b8473d1ad5ec}, !- Name
  {78541f17-9cba-4925-b231-a45eb757d0b5}, !- Source Object
  3,                                      !- Outlet Port
  {d6eead4f-9c31-4d93-84f9-6afa9c4107d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e61179f-97b3-409d-9c7f-68ceeb1949bd}, !- Handle
  {de84b59b-301c-488f-93fb-2e9bbdcb9c7b}, !- Name
  {d6eead4f-9c31-4d93-84f9-6afa9c4107d5}, !- Source Object
  6,                                      !- Outlet Port
  {0d02928e-d821-4e43-a910-d938f538b0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39899be2-fd83-4de9-b0f9-ae7310a54e26}, !- Handle
  {13a93cd2-b2e6-4323-90a9-79ab1d2e6049}, !- Name
  {0d02928e-d821-4e43-a910-d938f538b0ee}, !- Source Object
  3,                                      !- Outlet Port
  {98921a1e-5437-42bc-84fd-b070abd7649e}, !- Target Object
  56;                                     !- Inlet Port

OS:Schedule:Day,
  {0fc2a43d-6b42-4387-90ca-ec7ed2966b13}, !- Handle
  Schedule Day 9,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Rule,
  {17ff80f4-17d4-49a3-abf6-1e6009fcf3b2}, !- Handle
  Schedule Rule 8,                        !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63002c06-e7e5-4ace-b485-2da67870d73d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {63002c06-e7e5-4ace-b485-2da67870d73d}, !- Handle
  Schedule Day 10,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Day,
  {53f4bec2-337a-4feb-84e5-1acbd208794f}, ! Handle
  Water Heater Setpoint Temperature Default 1, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {668a7372-cadd-4700-b551-fd00e9726ff9}, !- Handle
  Schedule Rule 9,                        !- Name
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {105a1da0-4d95-4abd-971b-3193e47ffda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {105a1da0-4d95-4abd-971b-3193e47ffda4}, ! Handle
  Water Heater Setpoint Temperature Default 2, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {131044d5-81ea-4afe-bbd1-c54dbd3f5de6}, ! Handle
  Water Heater Setpoint Temperature Default 3, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3933f7fa-108a-4384-bfc1-4a3ab036606a}, !- Handle
  Schedule Rule 10,                       !- Name
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a8db15a-8d39-45b5-92f2-c15df9820df5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  7,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Day,
  {8a8db15a-8d39-45b5-92f2-c15df9820df5}, ! Handle
  Water Heater Setpoint Temperature Default 4, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {48a758a1-85b1-4955-99ea-6077634b58c3}, ! Handle
  Water Heater Setpoint Temperature Default 5, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9a8fd71a-0321-4e82-885f-7021923746b8}, !- Handle
  Schedule Rule 11,                       !- Name
  {4fda2b9b-b0db-4f8c-b85e-7b8b1bd18449}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f792a849-b569-4493-8346-bc1ecf4230d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f792a849-b569-4493-8346-bc1ecf4230d9}, ! Handle
  Water Heater Setpoint Temperature Default 6, ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {4c94b72d-9bcc-44db-84f2-af01f61ced4b}, !- Handle
  Schedule Day 11,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Rule,
  {df084bb5-04cf-4c23-b3cb-35332216f181}, !- Handle
  Schedule Rule 12,                       !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa6060c5-c5ca-49f8-baf0-3295bf9be797}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa6060c5-c5ca-49f8-baf0-3295bf9be797}, !- Handle
  Schedule Day 12,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Day,
  {17260fec-6f30-40fb-9827-a18ad8f3edd6}, !- Handle
  Schedule Day 13,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Day,
  {531ad30f-4ce2-476e-8852-74ef190aefe2}, !- Handle
  Schedule Day 15,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Rule,
  {4414511e-e34f-4fb0-9ae3-6fb05555d52e}, !- Handle
  Schedule Rule 14,                       !- Name
  {51e84725-c5ee-4cf0-a685-e58e97c91532}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e6d486a-25ca-4a8c-81a6-4eb266283dc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  18,                                     !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {6e6d486a-25ca-4a8c-81a6-4eb266283dc0}, !- Handle
  Schedule Day 16,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Day,
  {0a1fbe1a-09e2-4bda-a765-f2b7a1bc8368}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 2, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {a8d38632-5c36-49e9-8b3d-d5eae3f09c60}, !- Handle
  Schedule Rule 13,                       !- Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d646418b-04d5-48fe-9e8c-53a8dc127ab2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d646418b-04d5-48fe-9e8c-53a8dc127ab2}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 3, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {20817eeb-9e12-42d4-bedf-8986b4190dfc}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 4, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f9489d23-f3fd-4333-a1c2-5180f09d84ac}, !- Handle
  Schedule Rule 15,                       !- Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3762ff86-bd45-43a1-a942-81519e4bbc92}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3762ff86-bd45-43a1-a942-81519e4bbc92}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 5, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {c871e7d0-bafe-4774-be05-4bd637698067}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 6, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0e9732bc-3fb1-4081-8cfc-95ea6a17a270}, !- Handle
  Schedule Rule 16,                       !- Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b3036eb-7e7f-4151-92e1-206393a696ab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b3036eb-7e7f-4151-92e1-206393a696ab}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 7, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {c638a759-0bac-4cca-b6cb-624350aa39d1}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 8, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f89ef45f-2220-4344-8aef-9a90d090c22b}, !- Handle
  Schedule Rule 17,                       !- Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92e4c954-2ef9-44d0-afb1-4ac55af16b98}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e4c954-2ef9-44d0-afb1-4ac55af16b98}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 9, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {31f31057-d413-4488-927c-f66306e3ab36}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 2, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {bca38bf0-9b89-4853-b76d-6dae6140acd7}, !- Handle
  Schedule Rule 18,                       !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f80495a-9bf1-4a0c-a9ae-78192d336f1b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f80495a-9bf1-4a0c-a9ae-78192d336f1b}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 3, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.2777773539225;                       !- Value Until Time 1

OS:Schedule:Day,
  {19f27314-af84-4d78-b37f-3efc8a8ac654}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 4, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {604586ff-ae48-49ba-83d0-e8884572ad42}, !- Handle
  Schedule Rule 19,                       !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39ea4019-3c64-4445-b372-eee8ed694fe2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39ea4019-3c64-4445-b372-eee8ed694fe2}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 5, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {b7299377-c07a-41e9-9da8-2408912eb743}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 6, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {31d0e984-f7f2-4030-b886-c49f4326eeba}, !- Handle
  Schedule Rule 20,                       !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6a634003-5ed5-4bd4-b583-d2df1f1d5eb3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a634003-5ed5-4bd4-b583-d2df1f1d5eb3}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 7, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.2777773539225;                       !- Value Until Time 1

OS:Schedule:Day,
  {42533e1c-d457-49e8-8709-ab3573d20cde}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 8, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {910be83e-1a05-4f20-8be6-1d675d2711c9}, !- Handle
  Schedule Rule 21,                       !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78eec55c-e45f-41ef-a3a4-bcd119d3d256}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78eec55c-e45f-41ef-a3a4-bcd119d3d256}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 9, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {7b91c607-b0df-485b-a0c5-d2025b36d8ba}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {071142da-d84a-4e5a-99c4-b3bfb4e5d86c}, !- Handle
  Schedule Rule 22,                       !- Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b80222ba-ea54-4ad9-b38e-e5d75b7eea05}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80222ba-ea54-4ad9-b38e-e5d75b7eea05}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 2, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {0131d15d-6ebc-4a9d-93b8-37e5789ccba3}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 3, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {36e6c5f1-db6d-4437-b198-77b47c6f69c5}, !- Handle
  Schedule Rule 23,                       !- Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61f975b4-280d-474b-a1f1-d3e659c5d6ef}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61f975b4-280d-474b-a1f1-d3e659c5d6ef}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 4, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {b19153f3-bee0-4ef8-916c-ff2bd6756867}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ab95601c-251f-4b46-94a2-2e016573fe26}, !- Handle
  Schedule Rule 24,                       !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {886c12a9-f8df-4164-a2ab-838f6c67f78b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {886c12a9-f8df-4164-a2ab-838f6c67f78b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 2, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.2777773539225;                       !- Value Until Time 1

OS:Schedule:Day,
  {52eac310-6117-463e-95c8-2c6fbd972231}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 3, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {41e396af-7cfc-41c6-84de-d7d2d7bd241a}, !- Handle
  Schedule Rule 25,                       !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56cb9a37-eb78-4930-a03e-0cadc8b735b8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56cb9a37-eb78-4930-a03e-0cadc8b735b8}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 4, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {7968cbec-107e-49fe-99e3-6c86011f8038}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {63f88abc-cc8c-4f81-9fc9-f5f08b47bf5e}, !- Handle
  Schedule Rule 26,                       !- Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e24ebc61-718a-46fe-a710-fc82224fd67e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e24ebc61-718a-46fe-a710-fc82224fd67e}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 2, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {beea6220-fba7-4e14-82d6-e87b0804c221}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 3, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {3d237512-7e59-40d4-9ad1-03590a166a9c}, !- Handle
  Schedule Rule 27,                       !- Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {edde93d2-52cc-4b35-a162-c32a4e9c7f51}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edde93d2-52cc-4b35-a162-c32a4e9c7f51}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 4, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {44fb2e30-9dd1-4fc7-8562-7fcfc793f716}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {5f0a6ba9-556b-431d-bb35-65fbc69f6461}, !- Handle
  Schedule Rule 28,                       !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f89b3f53-3ff5-4327-ac2c-9fd0caf6fde3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  24,                                     !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f89b3f53-3ff5-4327-ac2c-9fd0caf6fde3}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 2, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.2777773539225;                       !- Value Until Time 1

OS:Schedule:Day,
  {89dd9eeb-223f-4617-b961-614681602a86}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 3, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {30719ed9-6eff-48f0-b4fc-52d4acf8b034}, !- Handle
  Schedule Rule 29,                       !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e60d8dee-c177-4f63-9562-9e37a75a2478}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e60d8dee-c177-4f63-9562-9e37a75a2478}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 4, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {033380df-547a-4725-9d9b-7353624f5905}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 10, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {7bc71f0e-d7fb-438c-99fb-fb5e9e6d79c4}, !- Handle
  Schedule Rule 30,                       !- Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40274f8a-5582-4e46-8bd3-d45536cd7ceb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40274f8a-5582-4e46-8bd3-d45536cd7ceb}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 11, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {0ea6e0b9-0e72-4c9a-8f8d-8c9ba7b1d0ad}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 12, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {ea33ab5b-55a8-4d97-bd2b-6906ef5221f9}, !- Handle
  Schedule Rule 31,                       !- Name
  {8cf32efa-b8f4-4ccc-ae61-0f5f3b6cf1d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a112b404-6539-4f97-bb7a-babc6bf70e9a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a112b404-6539-4f97-bb7a-babc6bf70e9a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 13, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {697ef33e-e05d-45cd-89a3-df2dc03da960}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 10, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8f108d8a-0f1f-4d1c-b05a-10f72324ae5e}, !- Handle
  Schedule Rule 32,                       !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e41791ea-a333-4016-ac22-d63e8e2db88b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e41791ea-a333-4016-ac22-d63e8e2db88b}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 11, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {95929fd3-c60c-43ea-9ca9-44b9a3e1c7ea}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 12, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {7bb1d0e8-5851-489a-b56d-d30e5cda3bd3}, !- Handle
  Schedule Rule 33,                       !- Name
  {7962adb7-87fc-4f59-a260-6ef61d45cda0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8f4c947-131d-469e-af8a-ae4fda0d4fa1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8f4c947-131d-469e-af8a-ae4fda0d4fa1}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 13, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {2456861b-68ed-4922-be26-ecdd32131e02}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 5, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0ee90a08-279f-4d0b-a045-6e3a1c4ee39f}, !- Handle
  Schedule Rule 34,                       !- Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16c8c7f4-794d-49c5-a0cc-ff8f15919dc4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16c8c7f4-794d-49c5-a0cc-ff8f15919dc4}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule 6, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {56d51873-e060-45b6-844b-140cb7971f6d}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 5, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {083b933a-072f-4d6a-8f68-31edb4c63604}, !- Handle
  Schedule Rule 35,                       !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {423abbff-8b7a-4ac8-9951-5eb97ad0c31c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {423abbff-8b7a-4ac8-9951-5eb97ad0c31c}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule 6, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {25866aec-9cd0-4896-9dad-3ef714cf4a96}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 5, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {d56ab60b-7f20-4edc-8d2a-6332891a7a38}, !- Handle
  Schedule Rule 36,                       !- Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b8e7a48-043a-4bdd-a267-4c7b03bb04c7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b8e7a48-043a-4bdd-a267-4c7b03bb04c7}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 6, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {4ad8a6a0-b141-44b6-b035-7c9705dc2b4a}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 5, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {65b3a6b2-199c-4194-b3cb-2651d3455bfd}, !- Handle
  Schedule Rule 37,                       !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a257a1ef-5570-4727-b409-d11de8a6a88b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a257a1ef-5570-4727-b409-d11de8a6a88b}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 6, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f54b8d36-62a2-42a9-8a00-88acb714a793}, !- Handle
  Summer,                                 !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0db04b55-626f-4fb8-b599-a8c8f9f20ba9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0db04b55-626f-4fb8-b599-a8c8f9f20ba9}, !- Handle
  Schedule Day 3,                         !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {b4aba633-84a1-4d3c-92c6-06585bce3bd3}, ! Handle
  Deck Temperature Default 1,             ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2879dbc-b755-48a3-9eb5-9b816f2a0fec}, !- Handle
  Schedule Rule 38,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b502358e-3d3a-40f1-8dba-e13076d2ee0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b502358e-3d3a-40f1-8dba-e13076d2ee0e}, ! Handle
  Deck Temperature Default 2,             ! Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15fc73e4-f2cc-44b3-9458-b198fd9f3301}, !- Handle
  Schedule Rule 39,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8ff40b8d-3d88-40d7-acfa-a8f5aa929156}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ff40b8d-3d88-40d7-acfa-a8f5aa929156}, !- Handle
  Schedule Day 14,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0cf0040a-c822-4559-8e8f-857eac500249}, !- Handle
  Schedule Rule 40,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {01feb423-783e-4bd5-b1aa-bf6621d3dabd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01feb423-783e-4bd5-b1aa-bf6621d3dabd}, !- Handle
  Schedule Day 17,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fadf93f7-967c-436e-9f5c-d732c6d8adf1}, !- Handle
  Schedule Rule 41,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f729de6b-30a3-46f7-8629-f629266e339f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f729de6b-30a3-46f7-8629-f629266e339f}, !- Handle
  Schedule Day 18,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {91df8c9d-0c02-4212-918d-b256a019c52d}, !- Handle
  Schedule Rule 42,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ae221d1e-fe74-456d-bac4-2228fe45357b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae221d1e-fe74-456d-bac4-2228fe45357b}, !- Handle
  Schedule Day 19,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bf2b1de4-a947-4bbd-8aac-43b3d10b757e}, !- Handle
  Schedule Rule 43,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2669da9a-fa96-44b2-870c-5b1a6d47879f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2669da9a-fa96-44b2-870c-5b1a6d47879f}, !- Handle
  Schedule Day 20,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ada5f99f-2a5f-4134-8569-3ce8eda83797}, !- Handle
  Schedule Rule 44,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {696d03ca-18fc-4c11-831e-ad2ffbb8c29a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {696d03ca-18fc-4c11-831e-ad2ffbb8c29a}, !- Handle
  Schedule Day 21,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445;                       !- Value Until Time 1

OS:Schedule:Rule,
  {44cdae9f-8d82-4fab-a724-b6104fcca807}, !- Handle
  Schedule Rule 45,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa0231db-01ad-4aae-b1f3-9f9a768f43ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa0231db-01ad-4aae-b1f3-9f9a768f43ae}, !- Handle
  Schedule Day 22,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c3d131f-5084-4038-809a-cf3a05ef74be}, !- Handle
  Schedule Rule 46,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d89435ab-bed7-49b7-835a-79d37bd83b98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d89435ab-bed7-49b7-835a-79d37bd83b98}, !- Handle
  Schedule Day 23,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {096f5e99-011c-4597-a77f-f8f57f81e55c}, !- Handle
  Schedule Rule 47,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91d88d66-f50e-4615-b031-f7ef9bb15263}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91d88d66-f50e-4615-b031-f7ef9bb15263}, !- Handle
  Schedule Day 24,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bd7f8578-6b89-455c-bc5b-bf5d9d5a4634}, !- Handle
  Schedule Rule 48,                       !- Name
  {f2472fdc-7b09-4862-9657-dc1956a0508a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9800646-6a5c-424c-977a-edcd89850aca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9800646-6a5c-424c-977a-edcd89850aca}, !- Handle
  Schedule Day 25,                        !- Name
  {2d1f74d3-a463-475e-b7a0-ad20be8689f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e06624a7-96f6-4f31-8bf6-4d8779aa4d40}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 1, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {509ca5e9-12af-4f6a-9c3d-22405d0f4f04}, !- Handle
  Schedule Rule 49,                       !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7b7811f-b486-4e9e-a7ad-4f8e8c774624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7b7811f-b486-4e9e-a7ad-4f8e8c774624}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 2, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {8c853355-981e-4bfe-b74e-d989432e4943}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 3, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {bd2532af-adcf-4515-bb60-c9cb0ce2a20c}, !- Handle
  Schedule Rule 50,                       !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32c09632-2fef-429a-aae2-d272392cea46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32c09632-2fef-429a-aae2-d272392cea46}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 4, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {11f054a1-44e5-4c7f-9dd9-dd3dfdc59779}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 5, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {d8e911ed-3b58-459b-9021-42d01fa885d1}, !- Handle
  Schedule Rule 51,                       !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07aaad10-2f49-48ed-994c-d82d8b4b2afe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07aaad10-2f49-48ed-994c-d82d8b4b2afe}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 6, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {5221c62a-5749-49cb-a016-2211effd7348}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {047f115f-9b39-4321-94ab-9ea8ca9c3bd6}, !- Handle
  Schedule Rule 52,                       !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {421d9701-cbfb-49c4-82c3-9691910659ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {421d9701-cbfb-49c4-82c3-9691910659ea}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 2, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {f4cb6dee-2c2e-4a03-9f51-dee61a58b586}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 3, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {a7f0a210-e38c-404b-8f45-5da0506d40cf}, !- Handle
  Schedule Rule 53,                       !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1aecd7e-14e6-4583-a161-c15af9fd1f6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1aecd7e-14e6-4583-a161-c15af9fd1f6b}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 4, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {9831d726-aad8-4373-8447-517384ca214d}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 5, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {3fe633fc-bd01-4301-b73b-86b041ea1545}, !- Handle
  Schedule Rule 54,                       !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d256b08-d14a-4f1c-8e2d-180005662ea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d256b08-d14a-4f1c-8e2d-180005662ea0}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 6, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {280511b5-12bb-4d97-ab27-fbe3b075de60}, ! Handle
  Office Bldg Light Default Schedule 3,   ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.649999976158142,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {87d394cc-c327-4ea9-bdf6-fe8a8242e62f}, !- Handle
  Schedule Rule 55,                       !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ebd59ff-5820-4ca0-81b2-ec9714753771}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ebd59ff-5820-4ca0-81b2-ec9714753771}, ! Handle
  Office Bldg Light Default Schedule 4,   ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {29689c85-7df6-41f5-9afa-93c93e3bd3bf}, ! Handle
  Large Office Bldg Light Default Schedule 3, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.649999976158142,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {f03a448b-ba41-4844-96f9-4854b2ab404b}, !- Handle
  Schedule Rule 56,                       !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11c85e39-97ce-4d67-b52f-adb06a33e3c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11c85e39-97ce-4d67-b52f-adb06a33e3c5}, ! Handle
  Large Office Bldg Light Default Schedule 4, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Output:JSON,
  {7d7167fa-ff21-4920-ad91-8f5d86ce18da}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:WeatherFile,
  {e2d189c7-2058-434d-8efe-d9f56731c2e2}, !- Handle
  BROOMFIELD-JEFFCO,                      !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724699,                          !- Data Source
  724699,                                 !- WMO Number
  39.91,                                  !- Latitude {deg}
  -105.12,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1728,                                   !- Elevation {m}
  2019 NREL Wx.epw,                       !- Url
  FFFC57CB;                               !- Checksum

OS:Output:Variable,
  {154aff66-d952-42c9-a0ca-878ba6175c3e}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  District Cooling Chilled Water Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {108884f9-c703-4eeb-a0cd-a09c4ee855fc}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

